Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-01T08:00:00.0,214.29273353544355,18994.70526401096,2647.9027297634548,137.1562216440837,60.0,9000.0,126.05454882926965,214.2927330097584,107.1463665048792,5.242516135010111e-7,6.478890024995487e-9,3.9505426981679796e-7,1.433532507079406e-9,3.146057382871891e-9,0.03027335,19208.997997546405,126.05454882926965,0.009855422639493027,3.84221391414006e-9
2016-01-01T09:00:00.0,1280.9583005497257,18727.655570814342,2630.488401760525,136.77772216796876,30.000000289913846,6352.097270638587,145.88500395434818,248.0045067223919,124.00225336119595,1032.9537938258968,12.765614561312054,778.3911317873203,1.437087329138185e-9,3.1538588621739564e-9,0.03021553,20008.61387136407,145.88500395434818,0.009854114584097167,3.8422138999001784e-9
2016-01-01T10:00:00.0,10239.56031351729,18768.513689507377,2570.219885728624,146.401444744534,30.00000015903723,4500.0000006723785,168.69599132216038,286.78318524767263,143.39159262383632,9952.777128268179,122.99999999373499,7499.999999617987,1.4380634309277022e-9,3.156001033506786e-9,0.02839699,29008.074003024667,168.69599132216038,0.0098512815314565,3.8203899982465515e-9
2016-01-01T11:00:00.0,10252.201034903139,18883.712595621742,2505.039331122505,152.72180491553414,149.99999931360588,9429.780114568719,176.13170971837283,299.4239065212338,149.7119532606169,9952.777128380467,122.99999999512269,7499.9999997026025,1.4386336890286827e-9,3.1572525326530366e-9,0.028627499999999997,29135.913630524883,176.13170971837283,0.009851078049958118,3.820389992392985e-9
2016-01-01T12:00:00.0,10014.010371148677,19094.819592895507,2438.775455593533,153.6264723841349,269.99999873186476,14424.740783155796,36.019554771457386,61.23324311147755,30.616621555738774,9952.777128035763,122.99999999086272,7499.999999442848,1.4368219136727963e-9,3.1532763764052063e-9,0.02977012,29108.829964044184,36.019554771457386,0.009851730116017402,3.820389989512907e-9
2016-01-01T13:00:00.0,84.30440461761461,19494.038597886833,2478.138873155382,162.16205551995168,269.9999996244468,19485.965327012083,49.590825537416386,84.30440341360786,42.15220170680393,1.2025759782631067e-6,1.4861866533583885e-8,9.062113739990173e-7,1.4307777346667594e-9,3.1400117075599336e-9,0.03117709,19578.343002504447,49.590825537416386,0.009853967751723241,3.820389989661601e-9
2016-01-01T14:00:00.0,1005.2963710999978,19403.27168362088,2509.201355319553,161.50013871934678,149.99999979391816,17007.826454769875,35.062478310893994,59.606213128519784,29.803106564259892,945.6901579700453,11.687179158670755,712.6328755287045,1.432720999682583e-9,3.144276433486773e-9,0.03054824,20408.568054720876,35.062478310893994,0.009853246513763608,3.8203899877994324e-9
2016-01-01T15:00:00.0,10029.73933080743,19118.93837931315,2520.185173068576,161.49094419691298,30.000000044013127,15211.257974985992,45.27188359471802,76.96220211102063,38.481101055510315,9952.777128694948,122.99999999900918,7499.999999939583,1.460684568647099e-9,3.2056458075036187e-9,0.02802933,29148.67771012058,45.27188359471802,0.009843113538988674,3.820389984258835e-9
2016-01-01T16:00:00.0,10021.75888179957,19072.2637049018,2551.6851496717663,157.50069461398658,30.000000015159397,20191.072801864022,40.5775017912741,68.98175304516597,34.49087652258299,9952.777128752869,122.99999999972496,7499.999999983229,1.5346100543582601e-9,3.3678840678537946e-9,0.02593477,29094.02258670137,40.5775017912741,0.009818097617125904,3.820389983017349e-9
2016-01-01T17:00:00.0,10087.50443863439,19019.74845343696,2670.5115184868705,141.93152739206948,30.00000002109717,25139.387652182675,79.25135874845267,134.72730987236955,67.36365493618477,9952.777128760428,122.9999999998184,7499.999999988926,1.592533468731715e-9,3.4950038816918647e-9,0.02391708,29107.252892071356,79.25135874845267,0.009800121992541991,3.8203899826929355e-9
2016-01-01T18:00:00.0,10197.558709185418,19035.546841227213,2777.3055293782554,125.400583597819,78.44192768702166,29968.876133692043,143.98916495394155,244.78158042170065,122.39079021085033,9952.777128762102,122.99999999983908,7499.999999990187,1.6155848662468356e-9,3.545592911923003e-9,0.02166984,29233.10555041263,143.98916495394155,0.009793331283531482,3.820389982587824e-9
2016-01-01T19:00:00.0,10164.404934944627,19034.200786132813,2920.092561984592,108.82369442621868,198.4419276311742,34691.570604311346,124.48694481204396,211.62780618047472,105.81390309023736,9952.77712876253,122.99999999984436,7499.999999990509,1.6226135605383144e-9,3.561018216517391e-9,0.02037701,29198.605721077438,124.48694481204396,0.00979129313875311,3.820389982847651e-9
2016-01-01T20:00:00.0,10171.288156330667,19078.787884521484,2971.398107231988,112.26530543433296,318.4419275882214,39271.47804232465,128.53589856857752,218.5110275665818,109.2555137832909,9952.777128762466,122.99999999984358,7499.999999990461,1.6215298663727852e-9,3.5586399209339974e-9,0.02045664,29250.076040852156,128.53589856857752,0.009791606695227996,3.820389982866518e-9
2016-01-01T21:00:00.0,10171.31176711649,18959.38996893989,3062.2754332139757,112.27711142222088,438.4419275437,43800.0799350905,128.5497872661921,218.53463835252657,109.26731917626329,9952.777128762344,122.99999999984207,7499.999999990369,1.6194999278359412e-9,3.5541849796689223e-9,0.0211219,29130.701736056377,128.5497872661921,0.009792198244163238,3.820389983214913e-9
2016-01-01T22:00:00.0,9952.777128931664,19084.2973695204,3116.363413492839,114.91549992667304,558.4419274958286,48237.80450187427,1.0061282610070058e-7,1.7104180437119097e-7,8.552090218559548e-8,9952.777128759046,122.9999999998013,7499.999999987884,1.5778279553487369e-9,3.4627308856356426e-9,0.02440677,29037.074498452064,1.0061282610070058e-7,0.009800121992569934,3.820389983558616e-9
2016-01-01T23:00:00.0,9952.777128754762,19458.19609686957,2885.451368543838,119.54602791468302,566.5362277764704,52621.441088376596,1.3065084389655599e-8,2.2210643462414518e-8,1.1105321731207259e-8,9952.777128731066,122.99999999945553,7499.9999999668,1.4859860414038821e-9,3.2611728951496337e-9,0.03293,29410.973225624333,1.3065084389655599e-8,0.009800121992679081,3.82038998284151e-9
2016-01-02T00:00:00.0,20.60769510504949,20335.493663262263,2985.437447170681,130.31372230741712,569.9999999943409,57235.98971980664,12.122173569143957,20.607695067544725,10.303847533772363,3.612814507288077e-8,4.464846129344828e-10,2.722467152039529e-8,1.3766199160824482e-9,3.0211559410140197e-9,0.04455119999999999,20356.101358367312,12.122173569143957,0.009874822530998244,3.820389985174206e-9
2016-01-02T01:00:00.0,1.0775333029403745e-7,20257.0407885064,2874.0833103434247,117.20766620424055,450.0000000436727,54250.55227267002,4.391492472378091e-8,7.465537203042754e-8,3.732768601521377e-8,3.172749358998431e-8,3.9209977889340555e-10,2.3908523103256436e-8,1.3704646736256066e-9,3.0076475302322053e-9,0.04543714,20257.040788614155,4.391492472378091e-8,0.00986713544608501,3.8203899850312295e-9
2016-01-02T02:00:00.0,1.268568278184771e-7,20191.89381171333,2827.55318617079,110.26033371183608,332.80220101259926,51376.468962357336,5.359676588829859e-8,9.111450201010759e-8,4.5557251005053795e-8,3.436729895789182e-8,4.2472344322864664e-10,2.5897770928576013e-8,1.3750268504776809e-9,3.0176597692965827e-9,0.04426684,20191.893811840186,5.359676588829859e-8,0.009867135445988676,3.820389985053034e-9
2016-01-02T03:00:00.0,2.0082809645397105e-7,19945.822607693142,2776.615716959636,108.72261136796742,222.5517344821911,48548.915776219284,9.324446751337223e-8,1.5851559477273278e-7,7.925779738636639e-8,4.092859847774019e-8,5.05810342945115e-10,3.084209408201921e-8,1.383903203498083e-9,3.0371399804636856e-9,0.04108822,19945.822607893966,9.324446751337223e-8,0.00986713544598244,3.820389984945381e-9
2016-01-02T04:00:00.0,62.81817440656127,19800.483349202477,2420.2245330132378,115.25794452243382,113.83899032943339,45772.30005929735,36.95186726470228,62.81817434999387,31.409087174996934,5.5171314101860204e-8,6.818269460600249e-10,4.1574813784147855e-8,1.3960895025628811e-9,3.063884261429314e-9,0.03705595,19863.30152360904,36.95186726470228,0.009867135445955634,3.82038998315924e-9
2016-01-02T05:00:00.0,225.57204984394846,19593.17001030816,2629.8124731445314,112.79588885413276,30.000000118124348,43352.07552633256,132.68944104179855,225.57204977105752,112.78602488552876,7.148655083523257e-8,8.834565105765341e-10,5.386929942539841e-8,1.4044053920930307e-9,3.0821344688869568e-9,0.03410208,19818.742060152108,132.68944104179855,0.009863925009327267,3.820389984207781e-9
2016-01-02T06:00:00.0,228.55472799811304,19355.840943264437,2846.467553168403,114.28722222646076,30.000000075410085,40722.26305324881,134.4439575669703,228.5547278638495,114.27736393192475,1.328459419905819e-7,1.641757938857064e-9,1.001071913937234e-7,1.4175949806746344e-9,3.111080587882707e-9,0.03032045,19584.395671262548,134.4439575669703,0.009858896064833107,3.8203899850820515e-9
2016-01-02T07:00:00.0,237.1888379936493,19093.013096923827,2830.455942247179,118.60427771462336,30.000000678584893,37875.79550018745,139.52284579138166,237.1888378453488,118.5944189226744,1.4688143020045292e-7,1.8152135510422226e-9,1.1068375311233064e-7,1.4190786250392148e-9,3.1143366216898887e-9,0.03039342,19330.201934917473,139.52284579138166,0.009858337057590308,3.820389984748797e-9
2016-01-02T08:00:00.0,236.5795094668575,18908.64208991157,2823.4906938340932,118.29961127599078,30.000000225509144,35045.339558057894,139.16441720611726,236.57950925039935,118.28975462519968,2.150345882067206e-7,2.6574747939404237e-9,1.6204114597197704e-7,1.4235483576355177e-9,3.124145980853087e-9,0.02944288,19145.221599378423,139.16441720611726,0.009856655500085666,3.8203899843414535e-9
2016-01-02T09:00:00.0,363.29999960779,18793.091746893988,2743.2522947184243,117.7068334473504,30.00000023287473,32221.848864392785,213.70588174805513,363.2999989716937,181.64999948584685,6.346664471108187e-7,7.843436257497906e-9,4.782583083840186e-7,1.4299152697365258e-9,3.13811892581426e-9,0.02843559,19156.39174650178,213.70588174805513,0.009855027036796499,3.820389983465608e-9
2016-01-02T10:00:00.0,363.3000013303854,18829.97043070475,2770.8472068956157,122.47652761459352,93.95302130625137,29478.596570159574,213.70588205956943,363.299999501268,181.649999750634,1.8276853781452886e-6,2.2587193363540838e-8,1.3772678880207827e-6,1.4320212798038907e-9,3.1427408150899586e-9,0.02851376000000001,19193.270432035137,213.70588205956943,0.009855027036792077,3.820389982950083e-9
2016-01-02T11:00:00.0,363.29999945595137,18827.84793850369,2737.789326985677,128.12294424692791,153.13634849191584,26707.74936464819,213.70588167935315,363.29999885490037,181.64999942745018,5.996212816763698e-7,7.410335496507821e-9,4.5184972539681833e-7,1.429727006075487e-9,3.1377057588453825e-9,0.02966585,19191.147937959646,213.70588167935315,0.00985502703679064,3.820389981979992e-9
2016-01-02T12:00:00.0,20.722975664745096,19104.89445454915,2748.13423699273,130.37133269839816,206.6732587068852,23969.96003812132,12.189985460082664,20.722975282140528,10.361487641070264,3.811767917273455e-7,4.710719910216009e-9,2.872390189156103e-7,1.4277735177903608e-9,3.1334185967395883e-9,0.02998423,19125.617430213893,12.189985460082664,0.009855064945598138,3.820389981007995e-9
2016-01-02T13:00:00.0,363.29996986943974,19526.35615865072,2752.1481293402776,140.33141597747806,86.67326871921351,21221.825801422783,213.7058643929259,363.299969467974,181.649984733987,4.000376930189118e-7,4.9438097130767064e-9,3.0145181177296986e-7,1.4280282279269802e-9,3.1339775883926174e-9,0.03027075,19889.656128520164,213.7058643929259,0.009855027036784949,3.8203899797402514e-9
2016-01-02T14:00:00.0,104.35023815506443,19770.780404663084,2730.555506117079,150.18666634877522,128.001692507703,18469.677672390913,61.38249276819178,104.35023770592602,52.17511885296301,4.47710498786454e-7,5.532967395755504e-9,3.37376060716799e-7,1.4279061015083557e-9,3.133709567458973e-9,0.030239999999999996,19875.13064281815,61.38249276819178,0.009855027036800058,3.820389977990109e-9
2016-01-02T15:00:00.0,10023.87793632663,19679.037602810327,2715.365655517578,158.560250354343,30.0000000444605,15739.122166618166,41.82400451393025,71.10080767368142,35.55040383684071,9952.777128651496,122.99999999847216,7499.999999906839,1.4512235094922832e-9,3.1848823892645462e-9,0.02797843,29702.915539136957,41.82400451393025,0.009846497324748637,3.820389974324998e-9
2016-01-02T16:00:00.0,10021.396580737288,20132.636504448783,2746.2430229356555,157.31955581665042,30.000000022755945,20523.75651101443,40.364383525982554,68.61945199417033,34.30972599708517,9952.777128741618,122.99999999958594,7499.9999999747515,1.4990258010186732e-9,3.2897901966788245e-9,0.02534131,30154.03308518607,40.364383525982554,0.009829832200567558,3.8203899731052835e-9
2016-01-02T17:00:00.0,10002.689823084922,20399.79457383897,2803.7777547200517,147.96616610209148,30.000000034976512,25277.51348806064,29.360408430062982,49.91269433110707,24.956347165553534,9952.777128752283,122.99999999971773,7499.999999982788,1.5318334256194097e-9,3.361790426237567e-9,0.02500829,30402.48439692389,29.360408430062982,0.009818989879869785,3.820389972458349e-9
2016-01-02T18:00:00.0,10202.478105107966,20415.978367852105,2913.5115420871307,127.86030556784736,30.0000000880366,29973.735733330555,146.88292726558558,249.70097635149546,124.85048817574773,9952.777128754924,122.99999999975037,7499.999999984778,1.5457315743611172e-9,3.3922915646778677e-9,0.02497782,30618.45647296007,146.88292726558558,0.009814548660227263,3.820389972338017e-9
2016-01-02T19:00:00.0,10190.90207172155,20364.296169433597,3030.150411648221,122.07227711783516,149.9999972443282,34560.22419123542,140.07349585955404,238.12494296124186,119.06247148062093,9952.777128758733,122.99999999979744,7499.999999987648,1.5744406988973e-9,3.455297148964798e-9,0.02179989,30555.198241155147,140.07349585955404,0.009805595678738224,3.820389972449548e-9
2016-01-02T20:00:00.0,10195.338857033923,20273.18174540202,3214.932818196615,124.29066644244725,269.99999720255846,39030.07377958212,142.68336957207728,242.56172827253138,121.28086413626569,9952.777128759806,122.9999999998107,7499.999999988457,1.5853703456242013e-9,3.479283557091255e-9,0.02012252,30468.520602435947,142.68336957207728,0.009802275858373464,3.820389973004963e-9
2016-01-02T21:00:00.0,10163.749729258096,20368.27550760905,3415.85643778483,108.49611106872558,389.9999971720303,43315.140961381265,124.10152970575837,210.97260049978922,105.48630024989461,9952.777128756748,122.99999999977292,7499.999999986153,1.5578649511225746e-9,3.4189197013619247e-9,0.02336896,30532.025236867146,124.10152970575837,0.009810723263958425,3.820389973753767e-9
2016-01-02T22:00:00.0,10071.226060169425,20494.63629313151,3510.5346877712677,122.2342774772644,509.99999707624664,47399.28452358982,69.67584200766323,118.4489314130275,59.22446570651375,9952.777128754851,122.99999999974948,7499.999999984723,1.5452949591892566e-9,3.3913333608156445e-9,0.024455300000000003,30565.862353300934,69.67584200766323,0.009814682105760125,3.820389974213547e-9
2016-01-02T23:00:00.0,9976.376216042727,20595.30707038032,3271.858739556207,134.80938834932115,569.9999999873512,51388.74983581049,13.881816095227634,23.599087361886976,11.799543680943488,9952.777128679383,122.9999999988168,7499.999999927853,1.4563291826814707e-9,3.1960873956052116e-9,0.03310076,30571.683286423046,13.881816095227634,0.009844663670631783,3.820389973492556e-9
2016-01-03T00:00:00.0,14.817196534345097,21522.367629258897,3351.8240373399517,127.41847183439468,569.9999999814609,55616.89109618915,8.715997938072173,14.817196494722694,7.408598247361347,3.824280330700145e-8,4.72618320082897e-10,2.8818190248957133e-8,1.3796004429134577e-9,3.0276970612155063e-9,0.04373123,21537.18482579324,8.715997938072173,0.009873631114245296,3.820389975626007e-9
2016-01-03T01:00:00.0,9.260638441536281,21435.347246229383,3289.898114827474,124.64019481870864,450.00000002601985,52265.067058884866,5.447434356332389,9.26063840576506,4.63031920288253,3.439667252008678e-8,4.2508645227659717e-10,2.5919905626621775e-8,1.3745493188848774e-9,3.016611769487946e-9,0.04441625,21444.60788467092,5.447434356332389,0.009875651409502627,3.820389975643127e-9
2016-01-03T02:00:00.0,5.657928506916948,21240.139401312936,3192.138865017361,122.8388333829244,330.0000000620307,48975.168944090154,3.3281932103121914,5.657928457530725,2.8289642287653627,4.7995527893535724e-8,5.93145998802389e-10,3.616743895136518e-8,1.3906946368342256e-9,3.0520445877062407e-9,0.04003208,21245.797329819852,3.3281932103121914,0.00986924549030998,3.8203899753880175e-9
2016-01-03T03:00:00.0,2.441546272094996e-7,20850.802059868707,2711.969892578125,112.97986095640394,210.00000015394468,45783.03007911583,1.143537427099869e-7,1.9440136260697773e-7,9.720068130348887e-8,4.836200437255871e-8,5.976750469601642e-10,3.644360042440026e-8,1.3912602299631745e-9,3.053285849017194e-9,0.03928538,20850.802060112863,1.143537427099869e-7,0.009865119351221932,3.820389973307605e-9
2016-01-03T04:00:00.0,97.13437257650413,20705.19720648872,3109.9629190402557,115.60705565346612,97.03000441469074,43071.060186581024,57.1378661827747,97.13437251071699,48.56718625535849,6.43858589757158e-8,7.957036062946264e-10,4.851851257894063e-8,1.4012927504145299e-9,3.0753034069581045e-9,0.03572815,20802.331579065223,57.1378661827747,0.009865119351169974,3.82038997500678e-9
2016-01-03T05:00:00.0,246.3426645470931,20409.05175320096,3227.0531987169047,123.18119460635717,30.000000136731238,39961.09726759618,144.90744968356603,246.34266446206223,123.17133223103112,8.362234662917925e-8,1.0334350405226927e-9,6.301433173918857e-8,1.408523041750966e-9,3.0911711402163147e-9,0.03363187,20655.394417748055,144.90744968356603,0.009862345837735204,3.820389975306901e-9
2016-01-03T06:00:00.0,250.48305957878506,20046.25002421061,3227.7592201741536,125.2513885921902,30.000000108277202,36734.044068949195,147.34297614312544,250.48305944331324,125.24152972165662,1.3405407796160292e-7,1.6566885177812073e-9,1.0101759254763458e-7,1.417734769100248e-9,3.1113873701888425e-9,0.03066598,20296.733083789397,147.34297614312544,0.009858843366109881,3.820389975003663e-9
2016-01-03T07:00:00.0,258.07873741301586,19897.816588948568,3168.858764851888,129.0492225265503,30.00000008276604,33506.28484888299,151.81102153276075,258.0787366056933,129.03936830284664,8.058925851170834e-7,9.959510464955065e-9,6.072872234728697e-7,1.4299840754384546e-9,3.1382699281008968e-9,0.02738356,20155.895326361584,151.81102153276075,0.009854261154289128,3.8203899743193e-9
2016-01-03T08:00:00.0,10203.149200844002,19705.217771945532,3126.034693671333,128.19588896009657,30.00000013017531,30337.426084645354,147.27768972332677,250.3720725296555,125.18603626482775,9952.777128312908,122.99999999428778,7499.999999651693,1.4385398961902409e-9,3.1570466931269825e-9,0.02575847,29908.366972789532,147.27768972332677,0.009851109916194561,3.8203899721323735e-9
2016-01-03T09:00:00.0,10045.322413594098,19448.686462402344,3069.393465237088,130.91283294465808,149.99999853910532,34711.391390632685,54.43840310534033,92.54528527907856,46.27264263953928,9952.777128313583,122.9999999942961,7499.999999652201,1.4378559288619435e-9,3.15554564557333e-9,0.02671718,29494.00887599644,54.43840310534033,0.009851348149216748,3.820389971504213e-9
2016-01-03T10:00:00.0,10243.21131254629,19543.201338568797,3028.7638547770184,148.22694397820368,188.36965957643872,39141.99792505478,170.84363772927776,290.4341841397722,145.2170920698861,9952.777128405078,122.99999999542683,7499.999999721148,1.4389909888158257e-9,3.1580366694812484e-9,0.02709203,29786.412651115086,170.84363772927776,0.009850953039560826,3.820389971118799e-9
2016-01-03T11:00:00.0,9952.777132149693,19597.079524129233,2978.65042711046,148.08574983384875,308.36965861658757,43613.23407000589,2.291825755720939e-6,3.896103784725596e-6,1.948051892362798e-6,9952.777128252152,122.99999999353693,7499.99999960591,1.4373299483177709e-9,3.154391318785434e-9,0.02786472,29549.856656278927,2.291825755720939e-6,0.0098513481492194,3.82038997085295e-9
2016-01-03T12:00:00.0,9952.777128552174,19807.935300971138,2956.8425538465717,138.66036128997806,283.2937620724772,48134.58364250832,5.765601564286834e-7,9.801522659287618e-7,4.900761329643809e-7,9952.777127570587,122.9999999851139,7499.999999092311,1.4357700510374955e-9,3.1509679388963163e-9,0.028960000000000003,29760.71242952331,5.765601564286834e-7,0.00985134814921851,3.820389970869057e-9
2016-01-03T13:00:00.0,54.525462452449375,20217.191710476345,2960.1041326904297,147.27258327060275,267.64325260583786,52677.741087761024,32.073799740894415,54.525459559520506,27.262729779760253,2.8914971539892764e-6,3.5734161966957555e-8,2.178912315058387e-6,1.4317159302706404e-9,3.14207068926533e-9,0.03017128,20271.7171729288,32.073799740894415,0.00985362189485591,3.820389972579481e-9
2016-01-03T14:00:00.0,2135.0847677250003,20257.213524102102,2941.8171004231767,144.0392498694526,147.64325277262486,49717.63695725647,2.491778149878607e-7,4.2360228547936325e-7,2.1180114273968162e-7,2135.0847672999653,26.38614559333707,1608.9113166668944,1.4330080049101102e-9,3.1449063005532855e-9,0.02962212,22392.298291827105,2.491778149878607e-7,0.009851348149374276,3.820389972365433e-9
2016-01-03T15:00:00.0,9989.431162169958,20223.99415045844,2946.3332954915363,141.3368614027235,30.000000056459996,48384.731173507156,21.561196169454792,36.654033488073146,18.327016744036573,9952.777128680427,122.99999999882971,7499.99999992864,1.4564273845877402e-9,3.1963029113543872e-9,0.02689857,30213.425312628395,21.561196169454792,0.00984463149549689,3.8203899713937145e-9
2016-01-03T16:00:00.0,9993.909078828323,20574.084457736542,3038.694418063694,143.5758061769274,30.000000028097855,52938.397877951276,24.19526475717845,41.131950087203364,20.565975043601682,9952.777128739624,122.9999999995613,7499.999999973249,1.4951745383509508e-9,3.281338143244855e-9,0.02595851,30567.993536564867,24.19526475717845,0.009831134531321156,3.820389972085767e-9
2016-01-03T17:00:00.0,10019.730054663647,20824.93504218208,3111.263870374892,117.01408346388077,30.000000028864488,57399.70345986794,39.384074064223974,66.95292590918075,33.476462954590374,9952.77712875293,122.99999999972574,7499.999999983276,1.534919801810076e-9,3.368563845433165e-9,0.02474864,30844.665096845725,39.384074064223974,0.009817996179721405,3.820389972876922e-9
2016-01-03T18:00:00.0,10187.459120595258,20948.767224392363,3258.7453254530164,120.35080609215628,69.47219751547954,61788.43958948351,138.04823049217103,234.68199183669074,117.34099591834537,9952.777128757007,122.9999999997761,7499.999999986347,1.5597906148158504e-9,3.4231457990954884e-9,0.02483224,31136.22634498762,138.04823049217103,0.009810125848753563,3.820389974202251e-9
2016-01-03T19:00:00.0,10147.462576392922,21029.24421780057,3410.3587608506946,100.3525274848938,189.4721974672955,66029.69426402409,114.52085154821205,194.68544763196047,97.34272381598024,9952.77712875938,122.99999999980545,7499.999999988137,1.5808494274385047e-9,3.469361865071555e-9,0.02115341,31176.706794193495,114.52085154821205,0.009803642686939238,3.820389975830619e-9
2016-01-03T20:00:00.0,10125.351242436596,20892.331087917748,3573.259228176541,89.29686099370319,309.4721974408726,70119.33550316883,101.51418451517203,172.57411367579246,86.28705683789623,9952.777128759224,122.9999999998035,7499.999999988018,1.5792476903947936e-9,3.4658466628512345e-9,0.02092,31017.682330354342,101.51418451517203,0.009804128650285876,3.820389977920626e-9
2016-01-03T21:00:00.0,10147.366002102211,21129.765966389976,3676.240683119032,100.30425007502237,429.4721974135245,74046.07627498759,114.46404314418501,194.5888733451145,97.29443667255725,9952.777128755548,122.99999999975807,7499.999999985248,1.549607187720346e-9,3.400797058597081e-9,0.02409369,31277.131968492187,114.46404314418501,0.009813321578839632,3.820389980444387e-9
2016-01-03T22:00:00.0,9952.777128817595,21087.87461276584,3695.0346843126094,109.22600030899048,549.4721973323959,77869.83559186103,4.286990600137395e-8,7.287884020233571e-8,3.6439420101167856e-8,9952.777128743213,122.99999999960563,7499.999999975953,1.5032552967885546e-9,3.2990723275875754e-9,0.02578624,31040.65174158344,4.286990600137395e-8,0.00981799617973213,3.820389983929134e-9
2016-01-03T23:00:00.0,9952.777128695767,21480.467397460936,3674.80090894911,116.26583307266236,563.2560150556302,81674.80090753149,1.654273823806526e-8,2.8122655004710945e-8,1.4061327502355472e-8,9952.777128666188,122.99999999865373,7499.99999991791,1.4554895337071043e-9,3.1942446861851033e-9,0.03295304,31433.2445261567,1.654273823806526e-8,0.009817996179788239,3.82038999106538e-9
2016-01-04T00:00:00.0,1.579190494491495e-7,22741.7142839898,3409.3842366536464,115.69030559539792,569.9999999918626,85499.9999985073,6.638213966186137e-8,1.1284963742516434e-7,5.642481871258217e-8,4.368116388779682e-8,5.398275364436128e-10,3.2916313197781266e-8,1.3882481361883526e-9,3.0466754514075246e-9,0.043538150000000005,22741.71428414772,6.638213966186137e-8,0.009864600477170027,3.830189601613369e-9
2016-01-04T01:00:00.0,1.2866916931728266e-7,22699.03009426541,3534.729138115777,112.91002734926012,454.3195590539065,82090.61576189344,5.196530240908108e-8,8.834101409543783e-8,4.4170507047718915e-8,3.8944628581689205e-8,4.81291729290164e-10,2.9347056664034387e-8,1.3835266401556415e-9,3.0363135674749627e-9,0.04450088,22699.03009439408,5.196530240908108e-8,0.009864600477137934,3.8301896109291895e-9
2016-01-04T02:00:00.0,1.8876124618031492e-7,22416.557027316627,3512.3772905137807,108.10749973085191,341.41939634977155,78555.88662381389,8.280815306139301e-8,1.4077386020436812e-7,7.038693010218406e-8,4.6595741372919823e-8,5.758469334452463e-10,3.511261789300282e-8,1.3916446030269742e-9,3.054129401367191e-9,0.04159676,22416.55702750539,8.280815306139301e-8,0.00986460047711664,3.830189614520351e-9
2016-01-04T03:00:00.0,2.359360506638858e-7,21813.652491726345,3176.523120591905,102.97527772691517,233.32176129036364,75043.5093333421,1.0824533611255336e-7,1.840170713913407e-7,9.200853569567035e-8,5.052409550716176e-8,6.243949469554438e-10,3.807286261923437e-8,1.3948837653833181e-9,3.061238127953558e-9,0.04031735,21813.65249196228,1.0824533611255336e-7,0.00986460047710609,3.830189613826638e-9
2016-01-04T04:00:00.0,18.46779603326745,21393.74733371311,2994.273121744792,109.60011075973507,130.35634825655734,71866.98621279515,10.863409389555523,18.467795962244388,9.233897981122194,6.961753792179443e-8,8.603585766653803e-10,5.246088882105977e-8,1.4055262763723944e-9,3.0845943825931492e-9,0.03661422,21412.215129746375,10.863409389555523,0.009864600477100421,3.83018961387926e-9
2016-01-04T05:00:00.0,237.63861382504373,20890.71667222765,3078.201337415907,118.82916667090522,30.000000079282096,68872.71309110973,139.7874198245096,237.63861370166632,118.81930685083316,1.2195929920658425e-7,1.5072168911568924e-9,9.190346897298124e-8,1.4181246104142962e-9,3.112242923263609e-9,0.03296995,21128.355286052694,139.7874198245096,0.009859816984690751,3.830189615936954e-9
2016-01-04T06:00:00.0,236.16095685605902,20467.08677083333,3082.597170817057,118.09033305909898,30.000000077702925,65794.51175379267,138.9182095469201,236.1609562297642,118.0804781148821,6.24863640982742e-7,7.722289653072551e-9,4.7087132030930187e-7,1.431179108172909e-9,3.1408925694002303e-9,0.02939277,20703.247727689388,138.9182095469201,0.00985493648532455,3.8301896169775606e-9
2016-01-04T07:00:00.0,10048.211040288646,19768.91817226834,3129.4374645996086,110.72680554283993,30.000000077693436,62711.914583453465,56.13759515375952,95.43391176139119,47.71695588069559,9952.777128525811,122.99999999691892,7499.999999812128,1.444456372250354e-9,3.17003110268699e-9,0.02522268,29817.129212556985,56.13759515375952,0.009850055352491354,3.8301896167623216e-9
2016-01-04T08:00:00.0,10163.801377083772,19469.88497734917,3100.247643771701,108.52197223239476,90.00000046782068,67082.47711867298,124.13191085066131,211.02424844612423,105.51212422306212,9952.777128636197,122.99999999828309,7499.99999989531,1.4506021414877486e-9,3.18351872336336e-9,0.02449719,29633.686354432943,124.13191085066131,0.009847839908230113,3.8301896176113e-9
2016-01-04T09:00:00.0,10166.406882115743,19192.446409573025,3082.8031947157124,109.82472281350029,210.00000029665927,71482.22947480361,125.66456084927006,213.62975344375909,106.81487672187954,9952.777128670528,122.99999999870738,7499.999999921181,1.4557179536446961e-9,3.19474598087323e-9,0.02390022,29358.853291688767,125.66456084927006,0.00984599942013623,3.830189619093105e-9
2016-01-04T10:00:00.0,10176.412325483372,19263.666125556098,3047.599518907335,114.82744463814628,330.00000020317225,75899.4262800161,131.55011577255516,223.63519681334378,111.81759840667189,9952.777128668573,122.99999999868321,7499.999999919707,1.4553366113464193e-9,3.193909079898212e-9,0.02396576,29440.07845103947,131.55011577255516,0.009846136028462288,3.8301896213958035e-9
2016-01-04T11:00:00.0,10190.734709441169,19420.922415364585,3061.9999806043843,121.9886389456855,450.0000001064134,80351.8267610355,139.97504754147272,237.95758082050364,118.97879041025182,9952.777128619215,122.9999999980732,7499.999999882512,1.4492711708675854e-9,3.180597750225136e-9,0.02542941,29611.65712480575,139.97504754147272,0.009848318946316407,3.83018962679452e-9
2016-01-04T12:00:00.0,5053.5279403236855,20003.879200981988,2958.509217868381,152.70163906733194,569.9999998880003,84789.82678032064,108.85340400082204,185.05078680139746,92.52539340069873,4868.477153520853,60.16639196629547,3668.682436969236,1.4352216640423718e-9,3.14976443849004e-9,0.02922722,25057.407141305677,108.85340400082204,0.009853441354418405,3.830189667182011e-9
2016-01-04T13:00:00.0,90.21872094088155,21677.79060668945,2943.553212890625,165.11922205607098,569.9999996290171,85499.99999942847,53.069835782397746,90.21872083007617,45.10936041503808,1.0938452573361209e-7,1.3518133171429802e-9,8.242764128920611e-8,1.4208613527388597e-9,3.118249029405389e-9,0.03523712,21768.00932763033,53.069835782397746,0.00986169214427798,3.856023174366314e-9
2016-01-04T14:00:00.0,61.80754148792085,23453.337371961807,2988.2106188964844,150.91363866170246,449.9999996814792,82556.44678662725,36.35737731116073,61.807541428973245,30.903770714486622,5.7543267551108346e-8,7.111404000319844e-10,4.336221951414539e-8,1.4043369148544627e-9,3.0819841874521853e-9,0.03862413,23515.144913449727,36.35737731116073,0.009867974570441527,3.856023184912284e-9
2016-01-04T15:00:00.0,47.73133241289666,24347.544027506512,3005.659694281684,143.8755280219184,329.99999970955474,79568.23616778105,28.077254298344503,47.73133230718565,23.865666153592827,1.0429074050622772e-7,1.288862486951389e-9,7.858917603362127e-8,1.4202673126036367e-9,3.1169453377598137e-9,0.03357806,24395.275359919407,28.077254298344503,0.009861917903309276,3.8560231898340684e-9
2016-01-04T16:00:00.0,1.2793533439594847e-6,25318.058474934896,2878.152753092448,110.35494493484497,209.99999976042147,76562.57647358494,3.546734568384708e-7,6.029448766254003e-7,3.014724383127002e-7,6.749715514192102e-7,8.341541235213031e-9,5.086305631227458e-7,1.4369159148741107e-9,3.1534826732083365e-9,0.03191327,25318.05847621425,3.546734568384708e-7,0.009854463543716776,3.856023189873475e-9
2016-01-04T17:00:00.0,6136.261218055293,25700.209555257163,4004.599516059028,89.02199960602655,99.65490959893312,73684.42372100813,160.65078301679782,273.1063311285563,136.55316556427815,5863.1548869252965,72.45897720414088,4418.230317325663,1.4408035186925716e-9,3.162014481614738e-9,0.03006356,31836.470773312456,160.65078301679782,0.009854313311808484,3.856023215179802e-9
2016-01-04T18:00:00.0,5871.756824445638,25964.713948974608,4420.696711154515,91.00705550299747,219.65490707463746,74098.05452228177,134.00749017679252,227.81273330054725,113.90636665027363,5643.94409114365,69.74989133471173,4253.042154555593,1.4403698910641397e-9,3.1610628342714737e-9,0.03007127,31836.470773420246,134.00749017679252,0.009854463543660772,3.856023223998011e-9
2016-01-04T19:00:00.0,5768.573956245501,26067.896817220055,4691.41433851454,88.54999993218316,312.313964020169,73930.39996568988,115.83683909121001,196.922626455057,98.4613132275285,5571.651329789003,68.85647138452381,4198.565328324623,1.4403749986555414e-9,3.1610740434875597e-9,0.02861376,31836.470773465557,115.83683909121001,0.009854463543665612,3.856023231069803e-9
2016-01-04T20:00:00.0,5676.287074197643,26160.183699273,4818.5670964898,87.26586129718358,391.09160316358134,73437.55095550696,61.95979386089727,105.33164956352536,52.66582478176268,5570.955424632677,68.84787113826886,4198.040923065174,1.4403665082917716e-9,3.161055410375656e-9,0.02747232,31836.470773470643,61.95979386089727,0.009854463543671907,3.856023235481991e-9
2016-01-04T21:00:00.0,5844.741194598826,25991.729578857427,4836.682838270399,85.50202745437622,425.34929224997353,72817.02478208937,45.73207447209844,77.74452660256735,38.872263301283674,5766.996667994818,71.27061934427746,4345.7694722120405,1.4403557362114477e-9,3.1610317697657193e-9,0.02931011,31836.470773456254,45.73207447209844,0.009854463543674077,3.856023237678109e-9
2016-01-04T22:00:00.0,6588.758814492526,25247.711958957247,4886.7221706814225,93.91966661877102,450.0000019047021,72326.11141603802,159.81306475007997,271.68221007513597,135.84110503756798,6317.076604415949,78.06870507496095,4760.286894814692,1.4408583678586167e-9,3.162134854625415e-9,0.02990082,31836.47077344977,159.81306475007997,0.009854292286747522,3.856023240344476e-9
2016-01-04T23:00:00.0,187.6462342864978,25084.01563191732,4689.0647633192275,93.83297225528293,569.9999996907467,72199.67614017832,110.38013738564585,187.64623355559795,93.82311677779897,7.294628256775251e-7,9.01496400426057e-9,5.49692927089059e-7,1.4370312336174342e-9,3.1537357538898174e-9,0.03491712,25271.661866203816,110.38013738564585,0.00985568985578811,3.856023239282118e-9
2016-01-05T00:00:00.0,6.514419728017059e-8,25675.0770199924,4495.701384819879,100.4686111577352,569.9999999121336,67510.6113774158,2.0864494164476493e-8,3.5469640079610036e-8,1.7734820039805018e-8,2.8304266737743656e-8,3.4979431004006864e-10,2.1328921343906623e-8,1.3702904628168918e-9,3.007265203917157e-9,0.04884561,25675.077020057546,2.0864494164476493e-8,0.009860005846047253,3.85602323687988e-9
2016-01-05T01:00:00.0,9.444565979189198e-8,25149.435147705084,4237.057883165147,103.20702767266168,469.54124877832896,63014.90999262411,3.1791787915624364e-8,5.4046039456561415e-8,2.7023019728280707e-8,3.9010877645707815e-8,4.821104590546164e-10,2.9396979210647338e-8,1.3887426896227588e-9,3.0477608076696634e-9,0.04342164,25149.43514779953,3.1791787915624364e-8,0.00986000584605345,3.856023233081566e-9
2016-01-05T02:00:00.0,1.180699169264818e-7,24274.56683648004,4110.921231486002,103.11372211244372,366.3440811390188,58777.85210949526,4.116865093609025e-8,6.998670659135343e-8,3.4993353295676714e-8,4.6686292047648865e-8,5.769659912567059e-10,3.518085312540889e-8,1.3969182874795168e-9,3.065703128384139e-9,0.04070503,24274.56683659811,4.116865093609025e-8,0.009860005846054053,3.856023231511041e-9
2016-01-05T03:00:00.0,1.4787477544813768e-7,23284.997181667753,4029.506915011936,96.5738332049052,263.2402190679916,54666.93087805136,5.365159496256952e-8,9.120771143636818e-8,4.560385571818409e-8,5.52636281294212e-8,6.829677960201002e-10,4.164437780610367e-8,1.4034358823483123e-9,3.080006764579538e-9,0.03925089,23284.99718181563,5.365159496256952e-8,0.009860005846047102,3.856023230897888e-9
2016-01-05T04:00:00.0,2.3434275761413974e-7,22793.714018419058,3947.046263224284,93.15141676796809,166.67624591521883,50637.423963088004,9.325685805861111e-8,1.5853665869963888e-7,7.926832934981944e-8,7.439343801491316e-8,9.193808680171306e-10,5.6059809025434794e-8,1.4126608995876987e-9,3.1002521607946687e-9,0.03534297,22793.714018653398,9.325685805861111e-8,0.009860005846043032,3.856023230121662e-9
2016-01-05T05:00:00.0,100.12106829811653,21951.607225070533,3683.039321831597,93.60508323457506,73.53468923328457,46690.377699926736,58.89474597438403,100.12106815645285,50.060534078226425,1.4023832022976548e-7,1.7331156083451863e-9,1.0567778099665769e-7,1.4253691610285e-9,3.1281419502008077e-9,0.03158964,22051.728293368647,58.89474597438403,0.009860005846025408,3.8560232252781886e-9
2016-01-05T06:00:00.0,191.00079016146736,21359.471346774637,4435.439800075956,95.51025016360812,30.000000084515108,43007.3383782078,112.3534054030524,191.0007891851891,95.50039459259455,9.748407558595863e-7,1.2047432733529494e-8,7.345995569225301e-7,1.4375095176613452e-9,3.1547854050417967e-9,0.02835429,21550.472136936103,112.3534054030524,0.009855518678943107,3.856023237705869e-9
2016-01-05T07:00:00.0,9952.77712898479,20668.68669603136,4295.657363009983,86.07000000847711,30.00000004422787,38571.89857887345,2.122155476122619e-7,3.607664309408452e-7,1.803832154704226e-7,9952.777128622569,122.99999999811467,7499.999999885041,1.4553176570140062e-9,3.193867482364057e-9,0.0243918,30621.46382501615,2.122155476122619e-7,0.00984694331715936,3.856023233564586e-9
2016-01-05T08:00:00.0,10113.969325447319,20168.73109212239,4199.150462782118,85.26666667514377,66.9398471575673,41776.24121575556,94.8189392789046,161.1921967741378,80.5960983870689,9952.77712867172,122.99999999872209,7499.999999922078,1.4612501367759028e-9,3.2068870139487836e-9,0.0237407,30282.700417569707,94.8189392789046,0.009846943316925146,3.8560232317674734e-9
2016-01-05T09:00:00.0,10121.631160244327,19775.63693576389,4115.1018067084415,87.43686114629108,185.2791258115068,45077.09075290258,99.32590091255791,168.85403155134844,84.42701577567422,9952.777128691512,122.99999999896671,7499.999999936994,1.4662797976952744e-9,3.217925202333482e-9,0.02290372,29897.268096008218,99.32590091255791,0.009845159234612337,3.8560232303528755e-9
2016-01-05T10:00:00.0,10121.65377453368,19769.994303181964,3968.168946872288,87.44816637251112,305.27912559904166,48461.98894613821,99.3392034277106,168.876645827108,84.438322913554,9952.7771287051,122.99999999913462,7499.999999947232,1.4714133181797978e-9,3.2291913228718733e-9,0.02202051,29891.648077715643,99.3392034277106,0.009843354169541062,3.856023228721047e-9
2016-01-05T11:00:00.0,10129.957660322427,19793.387202080627,3897.4305395507818,91.60011102464463,425.2791254934137,51993.819999220235,104.22384213419487,177.18053162813126,88.59026581406563,9952.77712869283,122.99999999898297,7499.999999937985,1.4667012464000602e-9,3.218850121582013e-9,0.02361202,29923.344862403053,104.22384213419487,0.009845015019056505,3.856023228145005e-9
2016-01-05T12:00:00.0,9952.77712873147,20166.7412105306,3887.7615232340495,98.28897237989638,545.2791252968312,55596.38945961452,1.1417499668656669e-7,1.9409749436716336e-7,9.704874718358168e-8,9952.777128535923,122.99999999704389,7499.999999819748,1.4503061106300837e-9,3.1828690484793127e-9,0.02823826,30119.51833926207,1.1417499668656669e-7,0.009846943317166047,3.856023228439699e-9
2016-01-05T13:00:00.0,3.7519548945343936e-7,21606.427443508568,3561.3309775119355,105.819778052436,569.9999999543452,59208.62793620725,1.169962145437778e-7,1.9889356472442224e-7,9.944678236221112e-8,1.7487402937275242e-7,2.1611561611945488e-9,1.3177781470698467e-7,1.4278953562646772e-9,3.133685985745242e-9,0.03323337,21606.42744388376,1.169962145437778e-7,0.009855250631075315,3.856023223289064e-9
2016-01-05T14:00:00.0,1.5051904469285183e-7,23006.169947374125,3526.3055230034724,111.21577786339655,464.19007725414815,55647.296958834086,4.551481416522887e-8,7.737518408088907e-8,3.868759204044454e-8,7.173188547012079e-8,8.864884442469873e-10,5.405417342969434e-8,1.4119751418419567e-9,3.0987471839572413e-9,0.03667399,23006.169947524646,4.551481416522887e-8,0.009855250631094634,3.856023222864906e-9
2016-01-05T15:00:00.0,2.1480388709034486e-7,24382.25365492079,3495.0879240587024,104.74638850953843,352.98415468095635,52120.99143589162,6.615377611576278e-8,1.1246141939679671e-7,5.623070969839836e-8,1.0092240762568118e-7,1.2472354175468706e-9,7.605094009432137e-8,1.420060067866948e-9,3.1164905145655707e-9,0.03364873,24382.25365513559,6.615377611576278e-8,0.009855250631076673,3.856023222389952e-9
2016-01-05T16:00:00.0,5.948686126671655e-7,25303.64557006836,3581.5231341552726,96.57586108737522,248.2476214795308,48625.903511915945,2.002919382460568e-7,3.404962950182965e-7,1.7024814750914826e-7,2.529401462828714e-7,3.1259253161456105e-9,1.9060520220400063e-7,1.432171365997545e-9,3.14307019707138e-9,0.03199416,25303.64557066323,2.002919382460568e-7,0.009855250631067082,3.856023224593912e-9
2016-01-05T17:00:00.0,1.4880390276127508e-5,25888.01559163412,3740.0717053900826,102.95791654162936,151.68161581616113,45044.380377958274,8.12029817566652e-6,1.3804506898633086e-5,6.902253449316543e-6,1.0744453295705265e-6,1.3278381885502858e-8,8.096574320428571e-7,1.4380479238958104e-9,3.155967001483146e-9,0.03036982,25888.01560651451,8.12029817566652e-6,0.009855250631071186,3.856023228479364e-9
2016-01-05T18:00:00.0,5510.644281661701,26325.82649156359,3869.5092057291663,113.2176667743259,48.73356144069561,41304.30867338486,199.16420060690405,338.57914103173687,169.28957051586843,5172.065140628523,63.91824151854592,3897.4537511308486,1.4407617088494158e-9,3.1619227249471442e-9,0.03032745,31836.47077322529,199.16420060690405,0.009854328589915662,3.856023230165119e-9
2016-01-05T19:00:00.0,5220.472325852676,26615.99844753689,3956.972204589844,119.54497233284845,168.73356102939323,41332.253218793565,211.12254185607705,358.90832115533095,179.45416057766548,4861.564004695904,60.080956786298295,3663.472974774286,1.440334375872965e-9,3.1609848919654238e-9,0.02895549,31836.470773389567,211.12254185607705,0.009854477685416975,3.856023231104617e-9
2016-01-05T20:00:00.0,5552.491980399637,26283.97879299588,4019.127292412652,117.62083336088392,288.73356053821533,41038.75398898502,203.85182504562079,346.5481025775553,173.27405128877766,5205.943877820641,64.33692713972624,3922.983362178429,1.4403920176573814e-9,3.1611113937088647e-9,0.027874020000000003,31836.47077339552,203.85182504562079,0.009854455397419,3.8560232316532696e-9
2016-01-05T21:00:00.0,5730.157873809076,26106.312899034292,3997.462916124132,121.82933346006604,408.73356006131075,40942.61005875782,206.27988734869152,350.67580849277556,175.33790424638778,5379.48206531486,66.48157448645286,4053.754541856881,1.4407670825320559e-9,3.161934518132063e-9,0.02977618,31836.470772843368,206.27988734869152,0.009854319719296211,3.856023231227066e-9
2016-01-05T22:00:00.0,314.16061625291945,25852.630760091142,4009.405066596137,115.8237225235833,528.7335596538344,40998.901684497585,184.8003617962338,314.16061505359744,157.08030752679872,1.1978837798854342e-6,1.480387865814105e-8,9.026755279354298e-7,1.4382322352980384e-9,3.156371494750556e-9,0.02986252,26166.791376344063,184.8003617962338,0.009855250631037031,3.856023231996298e-9
2016-01-05T23:00:00.0,113.0932256772929,25912.771117621527,3974.233757527669,120.98924946043226,569.9999999224864,36989.49661881113,66.52542678769484,113.09322553908122,56.54661276954061,1.3678669334936431e-7,1.690459161727699e-9,1.0307677815412797e-7,1.424994599732966e-9,3.1273199309418554e-9,0.034369840000000006,26025.86434329882,66.52542678769484,0.0098601431591977,3.856023231281892e-9
2016-01-06T00:00:00.0,5.574249365601914,26119.225318060988,3761.754594455295,122.79700005849205,505.5672233764436,33015.26286139352,3.278970192421831,5.574249327117113,2.7871246635585565,3.709956526712157e-8,4.5848977313707285e-10,2.7956693483967853e-8,1.3852359388327826e-9,3.0400648264775983e-9,0.045950090000000006,26124.79956742659,3.278970192421831,0.009875419310743832,3.856023227576255e-9
2016-01-06T01:00:00.0,12.722757980215732,25665.351329481346,3506.925916883681,126.37124973720974,385.56722340127374,29253.50826697308,7.483975253672381,12.722757931243047,6.361378965621523,4.757567315470024e-8,5.879572829084644e-10,3.585105383588197e-8,1.3970128412674075e-9,3.0659106379041557e-9,0.04205028,25678.074087461562,7.483975253672381,0.009870806597482771,3.856023220713885e-9
2016-01-06T02:00:00.0,12.852989296903234,24874.516583794488,3405.1180225287544,126.43636099709404,265.56722343683464,25746.582350132172,7.560581900343323,12.852989230583647,6.426494615291824,6.49112497786434e-8,8.021965748323483e-10,4.891442529465538e-8,1.408337087611208e-9,3.0907630417662466e-9,0.03797561,24887.369573091393,7.560581900343323,0.009866441219953712,3.856023217428317e-9
2016-01-06T03:00:00.0,2.8623281595435047e-7,23732.46538791233,3384.3147956000435,115.57708315531411,145.56722349706064,22341.46432765928,1.194797067076379e-7,2.0311550140298442e-7,1.0155775070149221e-7,8.17022588618295e-8,1.0097059051941007e-9,6.156743324354272e-8,1.4150556895365912e-9,3.1055078118259035e-9,0.03654521,23732.46538819856,1.194797067076379e-7,0.009860143159280044,3.856023215767345e-9
2016-01-06T04:00:00.0,236.08272450646245,23221.368557535807,3359.472183363174,118.05122218449912,30.000000587471707,18957.14953212776,138.87219079257707,236.082724347381,118.0413621736905,1.5765470732545164e-7,1.9483535851482535e-9,1.188020478748935e-7,1.4267533160832154e-9,3.131179642898686e-9,0.033295479999999995,23457.451282042268,138.87219079257707,0.009859497614655223,3.856023213606399e-9
2016-01-06T05:00:00.0,3916.1988805041824,22433.246597764763,3879.025408799913,117.17358321931628,30.000000076226055,15597.67734889038,82.95138510293299,141.01735467498608,70.50867733749304,3775.181525827756,46.655051315708576,2844.820202177352,1.4402125771308215e-9,3.160717590156743e-9,0.03016026,26349.445478268946,82.95138510293299,0.009854522547441086,3.856023222618293e-9
2016-01-06T06:00:00.0,9952.777128773432,21806.7135679796,3795.006908840605,116.41347245958116,30.000000032658832,14563.472142274835,7.943667623601708e-8,1.3504234960122904e-7,6.752117480061452e-8,9952.777128636933,122.99999999829221,7499.999999895866,1.4567787386276362e-9,3.1970739995339425e-9,0.02726679,31759.490696753033,7.943667623601708e-8,0.009842910393445006,3.856023217969849e-9
2016-01-06T07:00:00.0,10035.534646757853,21218.0243500434,3692.562464938693,110.98497193442452,36.59637054928446,18268.46523333715,48.68089296976185,82.75751804859514,41.37875902429757,9952.777128707785,122.9999999991678,7499.999999949256,1.4726786207353865e-9,3.2319681796413698e-9,0.02459044,31253.558996801254,48.68089296976185,0.009842910393384911,3.856023213733924e-9
2016-01-06T08:00:00.0,10162.37944370627,20669.326678331163,3614.111081542969,107.81100004620022,90.00000054871829,22075.902768354797,123.29547940736218,209.6023149925157,104.80115749625784,9952.77712871228,122.99999999922335,7499.999999952643,1.4750439530180794e-9,3.2371591823247143e-9,0.02364333,30831.706122037434,123.29547940736218,0.00984208895623922,3.856023210614619e-9
2016-01-06T09:00:00.0,10154.85073064967,20246.846629163952,3593.173556382921,104.04663855234782,210.00000008697526,25961.79168677157,118.86682465822064,202.07360191897507,101.03680095948754,9952.777128729207,122.99999999943256,7499.999999965399,1.4882489787740934e-9,3.266139180033563e-9,0.02244148,30401.697359813625,118.86682465822064,0.009837523030471878,3.856023209236635e-9
2016-01-06T10:00:00.0,10155.314401122443,20056.70414164225,3582.1157199435775,104.27847249772812,330.00000001656826,29868.618130361167,119.13957199325152,202.53727238852758,101.26863619426379,9952.777128732423,122.9999999994723,7499.999999967822,1.4919829789406483e-9,3.274333886978555e-9,0.02247829,30212.01854276469,119.13957199325152,0.009836247080378524,3.8560232083436375e-9
2016-01-06T11:00:00.0,10182.923616966329,20101.480512424045,3481.018477918837,118.08308320999146,449.9999999596553,33786.50241039254,135.38028719998997,230.14648823998292,115.07324411999146,9952.777128724862,122.99999999937884,7499.999999962124,1.4839841528755387e-9,3.2567795129604063e-9,0.02406322,30284.404129390372,135.38028719998997,0.009838993793871226,3.856023205497977e-9
