Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-06T12:00:00.0,9971.866882936065,20463.472946234808,3424.291647135416,132.55472270541722,569.999999862828,37805.48393244295,11.229267206291228,19.089754250695087,9.544877125347544,9952.777128683905,122.99999999887268,7499.99999993126,1.4648016123268525e-9,3.21468114894187e-9,0.02884046,30435.339829170873,11.229267206291228,0.009845675214399479,3.856023203899487e-9
2016-01-06T13:00:00.0,42.37540081336768,22368.777185872397,3309.3587693956165,141.19755590650772,569.9999999568454,41881.19228524586,24.92670601216249,42.375400220676234,21.187700110338117,5.912553511173326e-7,7.3069463172418105e-9,4.4554550714889084e-7,1.436101183047212e-9,3.1516946474283717e-9,0.034591819999999995,22411.152586685766,24.92670601216249,0.009856030723834494,3.856023202541025e-9
2016-01-06T14:00:00.0,1.626591991981644e-7,23687.4097905816,3293.3587628852,115.30922221925525,450.000000198706,38571.8335163028,4.7435365935853896e-8,8.064012209095162e-8,4.032006104547581e-8,8.060398469564998e-8,9.96133037974004e-10,6.073981938865877e-8,1.4150924115627966e-9,3.1055884026747937e-9,0.038607800000000005,23687.40979074426,4.7435365935853896e-8,0.009854462773170605,3.856023201941299e-9
2016-01-06T15:00:00.0,7.887964350732227,24718.11588568793,3332.2060016547307,123.95383347405328,334.70063248353256,35278.4747534853,4.6399763228172155,7.8879597487892665,3.9439798743946333,4.600503453826212e-6,5.685467658917266e-8,3.4667485725105277e-6,1.4395063849282885e-9,3.1591677674763825e-9,0.0343981,24726.003850038665,4.6399763228172155,0.009854771612778559,3.856023202469927e-9
2016-01-06T16:00:00.0,6260.999877852034,25575.47089558919,3450.909682210286,124.92780492570664,214.70063371233994,31946.268755304332,202.10388553301323,343.5766054061225,171.78830270306125,5917.423272444471,73.12964543397193,4459.124721583654,1.440825341780273e-9,3.1620623749731663e-9,0.032147800000000004,31836.470773441226,202.10388553301323,0.009854309648409339,3.856023203888926e-9
2016-01-06T17:00:00.0,5622.6324969659845,26213.838276502825,3651.835581190321,120.8801110818651,334.7006312333246,32954.483794684726,110.2365199723422,187.4020839529817,93.70104197649086,5435.230413011562,67.17053262125017,4095.7641842225717,1.440370596410568e-9,3.161064382238002e-9,0.03060479,31836.47077346881,110.2365199723422,0.009854462773089078,3.856023208293199e-9
2016-01-06T18:00:00.0,5156.525519289537,26679.94525417752,3753.680535007053,122.7659173075358,374.70194921197333,33398.41239772399,38.9544782541578,66.22261303206825,33.111306516034126,5090.302906256028,62.90779441441644,3835.8411228302707,1.4403537223766747e-9,3.161027350166077e-9,0.03066871,31836.470773467056,38.9544782541578,0.00985446277309381,3.8560232104028805e-9
2016-01-06T19:00:00.0,5357.904425816991,26478.56634765625,3883.129587334527,113.74436116536457,347.9649872976612,33480.57298555422,133.91203054368725,227.6504519242683,113.82522596213416,5130.253973891282,63.40152407956981,3865.946590217671,1.440391116534702e-9,3.1611094160880966e-9,0.02915057,31836.470773473244,133.91203054368725,0.009854462773087961,3.8560232122886405e-9
2016-01-06T20:00:00.0,5127.74389059951,26708.726882866747,3886.326363593208,116.067972178989,411.45723063677383,33463.38998844438,71.86692509827235,122.17377266706298,61.08688633353149,5005.570117931007,61.86063613596515,3771.990008290558,1.44036228446582e-9,3.1610461406878372e-9,0.03006983,31836.47077346626,71.86692509827235,0.009854462773093695,3.856023211900316e-9
2016-01-06T21:00:00.0,5313.296762228271,26523.17401123047,3877.865687052409,118.58630549536812,418.3466353900546,33349.05363314875,102.01100744984176,173.41871266473098,86.70935633236549,5139.8780495620995,63.5204618687109,3873.1988944335912,1.4403653775212486e-9,3.161052928765414e-9,0.02967525,31836.47077345874,102.01100744984176,0.009854462773093868,3.856023211327318e-9
2016-01-06T22:00:00.0,5824.612486010322,26011.85828735352,3887.1481271023217,116.03988878673977,450.0000025585359,33344.38684053694,197.88805590654638,336.4096950411288,168.2048475205644,5488.202790967753,67.82518432341416,4135.681970939888,1.4407864729532177e-9,3.1619770727147822e-9,0.031394860000000004,31836.470773363842,197.88805590654638,0.009854318205114905,3.856023210935062e-9
2016-01-06T23:00:00.0,234.78161275288122,25935.96488050673,3935.877287122938,117.40066654629176,569.9999999339799,33592.920684381534,138.10683094863737,234.78161261268352,117.39080630634176,1.3877285733292792e-7,1.7150048907053949e-9,1.0457346894545089e-7,1.4248377456537363e-9,3.1269756960315507e-9,0.034923319999999994,26170.746493259612,138.10683094863737,0.009860206954026028,3.8560232118495e-9
2016-01-07T00:00:00.0,17.20401052563234,26904.747720133462,3873.7823881022136,128.61188942803278,569.9999999026988,29657.04339737015,10.120006175366168,17.204010498122486,8.602005249061243,2.6146483627211234e-8,3.231276501559493e-10,1.970290549731398e-8,1.3633705102227883e-9,2.9920785458955983e-9,0.04927826,26921.951730659097,10.120006175366168,0.009884197522456624,3.85602321048047e-9
2016-01-07T01:00:00.0,34.800474372937266,26440.348513183595,3753.5763738335504,137.41011142518786,449.999999921572,25783.261009294485,20.470867254318446,34.80047433234136,17.40023716617068,3.920781374527908e-8,4.845442662155576e-10,2.9545382086314484e-8,1.388093195241065e-9,3.0463354150925363e-9,0.04249712,26475.14898755653,20.470867254318446,0.009874295731518266,3.856023207365784e-9
2016-01-07T02:00:00.0,27.37048319812594,25272.853343370225,3621.24071214464,133.6951098759969,329.9999999587546,22029.684635497386,16.100284200533117,27.3704831409063,13.68524157045315,5.581639107362344e-8,6.897990393260822e-10,4.206091703207818e-8,1.4032505125509792e-9,3.079599948538338e-9,0.03837995,25300.22382656835,16.100284200533117,0.00986839326463098,3.856023202909087e-9
2016-01-07T03:00:00.0,11.894376740666372,24224.593213704433,3534.5277562120227,125.95705527835422,210.00000004720778,18408.44392340174,6.996692163286523,11.89437667758709,5.947188338793545,6.167258954529777e-8,7.621720466481692e-10,4.647390528342495e-8,1.4066939734424252e-9,3.0871570325295726e-9,0.03668887,24236.4875904451,6.996692163286523,0.009867066829449225,3.856023199156374e-9
2016-01-07T04:00:00.0,122.34949387217976,23464.849670817057,3164.668944837782,121.18461106618246,90.00000017524088,14873.916167243135,71.97029046478065,122.3494937901271,61.17474689506355,8.06381817966694e-8,9.96555658049885e-10,6.076558890548078e-8,1.4144740483676193e-9,3.1042313311846977e-9,0.033656059999999995,23587.19916468924,71.97029046478065,0.009864104472573536,3.856023188185312e-9
2016-01-07T05:00:00.0,225.25889057039726,22599.081017252603,3112.041615193685,112.63930590099758,30.000000109587436,11709.247222473077,132.50522967244942,225.25889044316398,112.62944522158199,1.2580962029996056e-7,1.5548005442777947e-9,9.480491123645089e-8,1.4236674325798864e-9,3.124407304963978e-9,0.03103183,22824.339907823,132.50522967244942,0.0098606440096982,3.856023183341455e-9
2016-01-07T06:00:00.0,233.43528923655006,21922.82685275608,3396.2152746582037,116.72749983469645,30.000000075735873,8597.205607381178,137.3148755231202,233.43528838930433,116.71764419465217,8.458085708232464e-7,1.045280657500895e-8,6.373662545737164e-7,1.4371782551995532e-9,3.1540584102171646e-9,0.02811317,22156.26214199263,137.3148755231202,0.009855636507284148,3.8560231830645745e-9
2016-01-07T07:00:00.0,10064.50416198605,21344.20760945638,3346.256914469401,118.87336098776925,30.000000082654537,5200.99033336735,65.72178438603939,111.72703345626697,55.86351672813348,9952.777128528332,122.99999999695008,7499.999999814028,1.4497545041073025e-9,3.1816584824371295e-9,0.0253013,31408.71177144243,65.72178438603939,0.00985104845150994,3.856023139138121e-9
2016-01-07T08:00:00.0,10215.069747456982,20903.814615546333,3327.967537299262,134.15616711510552,90.00000686842084,9354.733418719015,154.2897758260733,262.2926189043246,131.1463094521623,9952.777128551208,122.99999999723278,7499.999999831266,1.4499431298657312e-9,3.1820724440717445e-9,0.02512603,31118.884363003315,154.2897758260733,0.009850991628615939,3.8560231330725245e-9
2016-01-07T09:00:00.0,10185.775154744237,20383.94019402398,3273.025428670248,119.5088608762953,210.00000019433443,13526.76588125806,137.05766240181606,232.9980260830873,116.49901304154365,9952.77712865969,122.99999999857344,7499.999999913014,1.4590476074716298e-9,3.2020533017417147e-9,0.02425086,30569.71534876822,137.05766240181606,0.009847722140358364,3.856023128976227e-9
2016-01-07T10:00:00.0,10191.972323049646,20303.374542439786,3145.879597439236,122.6074448521932,330.0000000803347,17753.740452507882,140.70305552097477,239.1951943856571,119.59759719282854,9952.77712866253,122.99999999860854,7499.999999915154,1.4595246612379765e-9,3.203100252903429e-9,0.02407084,30495.34686548943,140.70305552097477,0.009847552261681691,3.856023124318227e-9
2016-01-07T11:00:00.0,10232.286598382369,20284.313766818577,3080.935133666992,142.76458240932888,449.9999999718584,22107.860854990864,164.41733512738887,279.50946971656106,139.75473485828053,9952.777128664347,122.99999999863098,7499.999999916523,1.4598421975280078e-9,3.203797124013536e-9,0.02469039,30516.600365200946,164.41733512738887,0.009847447114420945,3.856023121664427e-9
2016-01-07T12:00:00.0,9989.33797224731,20827.310944078232,3081.6990419514973,141.29027738783094,569.9999998665559,26526.92572124745,21.506379993589608,36.56084598910233,18.280422994551166,9952.777126256764,122.99999996887719,7499.999998102267,1.4419205352685468e-9,3.164465907186382e-9,0.0295607,30816.64891632554,21.506379993589608,0.009853890417652264,3.8560231208520295e-9
2016-01-07T13:00:00.0,82.07683751615762,22585.19827365452,3055.893500908746,161.04827816433374,569.9999993325708,30945.22667740524,48.280492561293414,82.0768373541988,41.0384186770994,1.6053225038449502e-7,1.983915297390261e-9,1.209704449628208e-7,1.4265686412741982e-9,3.1307743520919068e-9,0.03388084,22667.27511117068,48.280492561293414,0.009859559596496452,3.856023121132636e-9
2016-01-07T14:00:00.0,70.70298895520718,23917.227117513023,3066.219877726237,155.361360528734,449.9999994069171,27889.333176624456,41.58999346298842,70.70298888708031,35.351494443540155,6.671767518569621e-8,8.245210298254282e-10,5.0275672550330985e-8,1.4091858376599024e-9,3.092625724575127e-9,0.03740263,23987.93010646823,41.58999346298842,0.009866116898890456,3.856023120621279e-9
2016-01-07T15:00:00.0,43.61777808855176,24885.138687337243,3113.803225165473,141.81875035179985,329.99999943944096,24823.113298955443,25.657516454769,43.617777973107295,21.808888986553647,1.140228942961322e-7,1.4091359443663418e-9,8.592292343697205e-8,1.421571966154977e-9,3.1198085549641774e-9,0.03383925,24928.756465425795,25.657516454769,0.00986141832655748,3.856023120727469e-9
2016-01-07T16:00:00.0,6116.677482642617,25719.79329074436,3213.400411648221,139.9758051978217,209.9999994939296,21709.31007388287,213.7058791210467,363.2999945057794,181.6499972528897,5753.3774881353975,71.10230862044286,4335.506623197734,1.4408063405012265e-9,3.1620206744090473e-9,0.03117244000000001,31836.470773386976,213.7058791210467,0.009854458547786544,3.856023120925748e-9
2016-01-07T17:00:00.0,5278.524161724973,26557.946611735024,3343.3263725450306,127.05530593236288,322.7863546279884,22831.416285439398,23.43647328355364,39.842004582041184,19.921002291020592,5238.682157141491,64.74151857228453,3947.6535714807637,1.440365168038154e-9,3.1610524690298776e-9,0.03007044,31836.470773459998,23.43647328355364,0.00985445854783992,3.856023122847004e-9
2016-01-07T18:00:00.0,4944.036903443597,26892.43387003581,3519.8957857937285,114.05869469960533,280.40342401747796,23435.743484382143,3.387505163553055e-5,5.7587587780401936e-5,2.8793793890200968e-5,4944.036845854569,61.100185824712845,3725.621086872734,1.4403390772289671e-9,3.1609952096496668e-9,0.02983708,31836.470773479406,3.387505163553055e-5,0.009854458547840285,3.856023125940805e-9
2016-01-07T19:00:00.0,5351.764094883394,26484.706678602433,3699.240714992947,84.69611109627618,227.45479839492717,23641.46878546817,57.36610432611353,97.522377354393,48.7611886771965,5254.2417175275605,64.93380921666693,3959.3786107723736,1.4403889008837268e-9,3.1611045535788238e-9,0.02843595,31836.470773485824,57.36610432611353,0.009854458547833237,3.856023129173248e-9
2016-01-07T20:00:00.0,5565.548314719596,26270.92245876736,3807.307860853407,89.2613887087504,256.4635396510622,23901.606681254612,76.38657099973587,129.85717069955098,64.92858534977549,5435.691144018605,67.17622650077075,4096.111371998216,1.4403829399528486e-9,3.1610914716078845e-9,0.02853989,31836.470773486955,76.38657099973587,0.009854458547832044,3.856023130678174e-9
2016-01-07T21:00:00.0,5760.058666957276,26076.412106526688,3866.06015753852,95.08586116578844,299.3168172514061,24190.410192406438,108.43444121317356,184.33855006239503,92.16927503119751,5575.72011689344,68.90675491919664,4201.63139751199,1.4403843513825704e-9,3.1610945691580792e-9,0.02810992,31836.470773483965,108.43444121317356,0.009854458547829924,3.856023130519177e-9
2016-01-07T22:00:00.0,5894.095537746851,25942.37523573133,3976.7013736301,105.38097280502322,365.3168404945596,24525.98143238693,141.39231617438594,240.36693749645607,120.18346874822804,5653.7286002489545,69.8708118179478,4260.415354752914,1.4403827835644256e-9,3.161091128394912e-9,0.02979429,31836.47077347818,141.39231617438594,0.009854458547827164,3.8560231308196485e-9
2016-01-07T23:00:00.0,6014.187114454453,25822.2836589898,3891.060140448676,110.96894365734524,450.00000271425995,24809.69541351676,188.94492059983682,321.20636501972257,160.60318250986128,5692.98074943329,70.35590399746769,4289.994146187054,1.4407789861326884e-9,3.161960641997736e-9,0.03393829,31836.470773444253,188.94492059983682,0.009854324310480915,3.856023128856815e-9
2016-01-08T00:00:00.0,2.090812193250137,26599.779780002173,3860.293944973416,121.05527800877888,569.9999998885542,25208.629419262157,1.2298894982769704,2.0908121470708494,1.0454060735354247,4.478526187785449e-8,5.53472376574159e-10,3.374831564476579e-8,1.3940258996876495e-9,3.059355439774502e-9,0.04537971,26601.87059219542,1.2298894982769704,0.009871961599221935,3.85602312837885e-9
2016-01-08T01:00:00.0,8.702875668267522,26055.611170383032,3522.391166856554,124.36130620532566,449.9999999154497,21348.335474329404,5.119338594833237,8.702875611216502,4.351437805608251,5.564787834178015e-8,6.877164983680616e-10,4.1933932827320825e-8,1.4031409985560982e-9,3.079359607066888e-9,0.04238261,26064.3140460513,5.119338594833237,0.009868434900863877,3.856023119419584e-9
2016-01-08T02:00:00.0,28.539938691209226,25178.069683159723,3486.8425482855896,134.27983320448135,329.9999999513288,17825.94430752172,16.788199181142783,28.53993860794273,14.269969303971365,8.185164693333204e-8,1.0115520967200505e-9,6.168000589756405e-8,1.414851265081619e-9,3.105059178074922e-9,0.03832659,25206.609621850934,16.788199181142783,0.009863961665543857,3.8560231168130984e-9
2016-01-08T03:00:00.0,33.88816584460068,24099.662725423183,3381.9606249321832,136.9539438459608,210.000000013466,14339.10175930477,19.93421513299189,33.888165726086214,16.944082863043107,1.1709202502718651e-7,1.4470653659775478e-9,8.823569304741145e-8,1.4224390016221928e-9,3.121711367296214e-9,0.03667187,24133.550891267783,19.93421513299189,0.00986109863132088,3.856023111790921e-9
2016-01-08T04:00:00.0,163.7340067314549,23525.932088351783,3293.9420918782557,141.87686107635497,90.00000013065436,10957.141134467802,96.31412147139825,163.73400650137702,81.86700325068851,2.2864674184788687e-7,2.825698685242359e-9,1.7229870031965602e-7,1.431135989610451e-9,3.1407979405926593e-9,0.03395102,23689.666095083237,96.31412147139825,0.009857861385962745,3.856023105619313e-9
2016-01-08T05:00:00.0,294.2038448454823,22837.69028320313,3163.199043104384,147.11177767435709,30.000000169193314,7663.199042768841,173.06108469609526,294.20384398336193,147.10192199168097,8.60683164799876e-7,1.0636632158105333e-8,6.485751315917886e-7,1.4372419153727258e-9,3.154198120029684e-9,0.03222522,23131.894128048614,173.06108469609526,0.009855619935227823,3.856023093771069e-9
2016-01-08T06:00:00.0,9671.962823923504,22164.507949354374,3076.5578336588537,129.38500006781686,30.000000117089066,4500.000000320042,11.876551533464925,20.19013760689037,10.095068803445185,9651.772686315182,119.28007882186655,7273.175537918692,1.4318650666222873e-9,3.1423979867056297e-9,0.02854799,31836.47077327788,11.876551533464925,0.009852381290219607,3.810131340151773e-9
2016-01-08T07:00:00.0,10072.110886615495,21610.71983289931,3043.6365447998055,122.67672228919136,30.00000005587416,8696.617704586832,70.19632820564436,119.33375794959541,59.666878974797704,9952.777128664451,122.99999999863228,7499.999999916601,1.4504744851864212e-9,3.183238566445203e-9,0.02622179,31682.830719514808,70.19632820564436,0.009845593861624693,3.8101313335987095e-9
2016-01-08T08:00:00.0,10197.120489168588,21115.550128580733,3020.136546020508,125.18152777777776,90.00000233397418,13152.981159710624,143.7313885292737,244.34336049976528,122.17168024988264,9952.777128667372,122.99999999866839,7499.999999918803,1.4509816258897769e-9,3.1843515469643524e-9,0.02556271,31312.670617749325,143.7313885292737,0.00984541462801021,3.810131330665534e-9
2016-01-08T09:00:00.0,10206.53661080245,20584.406984117293,2996.534700656467,129.88958350923326,210.00000021936444,17632.84461361591,149.27028358910033,253.75948210147055,126.87974105073528,9952.777128699521,122.99999999906568,7499.999999943028,1.4595508915444029e-9,3.2031578184269036e-9,0.02486361,30790.943594919747,149.27028358910033,0.009842342783210134,3.810131328900403e-9
2016-01-08T10:00:00.0,10215.04216734968,20421.0500434706,2941.358741183811,134.14236111958823,330.0000001026872,22136.309912909488,154.27355214368092,262.2650386442576,131.1325193221288,9952.777128703961,122.99999999912055,7499.999999946374,1.4613560871105433e-9,3.207119534544492e-9,0.02525179,30636.092210820283,154.27355214368092,0.0098417009178279,3.8101313277447325e-9
2016-01-08T11:00:00.0,10220.34483193133,20552.320479329428,2903.7847161865234,136.7936940765381,450.00000000529917,26694.951171679066,157.39276660607482,267.5677032303272,133.7838516151636,9952.777128699545,122.99999999906598,7499.9999999430465,1.459559737596315e-9,3.203177232138689e-9,0.02586514,30772.66531126076,157.39276660607482,0.009842345566791724,3.8101313269484686e-9
2016-01-08T12:00:00.0,9985.891873431909,20902.65568332248,2924.2777329508467,139.5672214296129,569.9999998885447,31291.166455442602,19.47926169763334,33.11474488597668,16.55737244298834,9952.77712854449,122.99999999714976,7499.999999826204,1.4410800649133842e-9,3.162621395148541e-9,0.02980049,30888.547556754387,19.47926169763334,0.009848996497690943,3.810131326392537e-9
2016-01-08T13:00:00.0,74.62934247516752,22658.184131401908,2949.793928019206,157.3245276006063,569.9999998955676,35866.88872232493,43.89961309551979,74.62934226238364,37.31467113119182,2.1136320533360685e-7,2.6121025237137152e-9,1.5927454412888505e-7,1.4206770315633921e-9,3.117844514689444e-9,0.03432121,22732.813473877075,43.89961309551979,0.009856563192785103,3.810131327452374e-9
2016-01-08T14:00:00.0,69.21233194311584,23772.64280476888,3009.5995176188153,154.61602705213758,449.99999999191203,32917.09479447194,40.713136381718336,69.21233184892117,34.60616592446058,9.278618251452672e-8,1.1466850208361225e-9,6.9919818343666e-8,1.408497933509259e-9,3.0911160371971623e-9,0.03644667,23841.855136711994,40.713136381718336,0.009861170925096259,3.8101313269480715e-9
2016-01-08T15:00:00.0,6959.020609167784,24877.450163709847,3042.8541243489585,147.7053331120809,330.0000000363325,29907.49527692994,213.70587961764625,363.2999953499986,181.6499976749993,6595.720613816354,81.51228797778313,4970.261462059947,1.431704491808907e-9,3.1420455862022276e-9,0.03159367,31836.470772877634,213.70587961764625,0.009852627788920484,3.810131325396102e-9
2016-01-08T16:00:00.0,6062.431791944075,25774.03898152669,3130.210610690647,141.01411159515382,445.46680520481766,31834.90261464788,45.12075221005113,76.70527875708692,38.35263937854346,5985.7265131855565,73.97376145329521,4510.595210566781,1.43120992818459e-9,3.1409602075771187e-9,0.028957499999999997,31836.470773470763,45.12075221005113,0.009852627789005971,3.810131324889874e-9
2016-01-08T17:00:00.0,5536.57738996716,26299.8933835178,3260.1805011664496,120.06449946933324,416.7889470692977,33215.28721453096,7.67106946037204e-5,0.00013040818082632466,6.520409041316233e-5,5536.577259557548,68.42301340765461,4172.134963881378,1.4312030636453115e-9,3.1409451425302014e-9,0.02807805,31836.470773484958,7.67106946037204e-5,0.009852627789008733,3.810131324364436e-9
2016-01-08T18:00:00.0,5350.813151553097,26485.657621934683,3407.342540825738,114.72608330408733,365.1573788394999,34127.24167725284,4.8591894579787556e-5,8.260622078563884e-5,4.130311039281942e-5,5350.813068945445,66.12727271642297,4032.150775391644,1.4311984738688447e-9,3.1409350697205034e-9,0.027999999999999997,31836.470773487777,4.8591894579787556e-5,0.00985262778900903,3.810131323783821e-9
2016-01-08T19:00:00.0,5504.378244463783,26332.09252902561,3585.3888461642796,87.34630552715727,316.56846218273546,34752.04991182571,5.244131011428237,8.915022719428004,4.457511359714002,5495.463221742923,67.91491133867748,4141.153130407163,1.4312172257717966e-9,3.1409762229991585e-9,0.02655929,31836.470773489393,5.244131011428237,0.00985262778900596,3.810131323101245e-9
2016-01-08T20:00:00.0,5816.245227835176,26020.225545654303,3774.53700378418,88.52766717274984,301.6044319817463,35307.814196075546,71.46550568434434,121.49135966338537,60.745679831692684,5694.753868170359,70.37781683665193,4291.3302949178005,1.431233110579111e-9,3.1410110840958414e-9,0.02633945,31836.470773489476,71.46550568434434,0.00985262778900266,3.810131322359436e-9
2016-01-08T21:00:00.0,5805.869706866308,26030.60106662326,3831.212918972439,93.29844458474054,344.21011410513694,35824.607487216126,57.33168901949509,97.46387133314164,48.73193566657082,5708.405835531735,70.54653276023012,4301.617851233544,1.4312146342549701e-9,3.1409705356076243e-9,0.02799634,31836.470773489567,57.33168901949509,0.00985262778900439,3.810131321951027e-9
2016-01-08T22:00:00.0,6026.0210258991665,25810.449747585717,3905.932848510742,98.660166238149,370.19999057498114,36295.01241948418,125.42791989039345,213.22746381366886,106.61373190683443,5812.793562084066,71.83659383562737,4380.280111928498,1.431224920408596e-9,3.140993109793697e-9,0.02996914,31836.47077348488,125.42791989039345,0.00985262778899923,3.8101313216249194e-9
2016-01-08T23:00:00.0,6168.244245271913,25668.22652818468,3895.872657470703,109.626722079383,450.0000027070811,36769.35968290888,185.02917974577238,314.54960556781305,157.27480278390652,5853.694639702669,72.34206406589537,4411.101467432644,1.431625801341031e-9,3.141872890622462e-9,0.0341017,31836.470773456596,185.02917974577238,0.009852489450462748,3.810131321323978e-9
2016-01-09T00:00:00.0,6.560912425731088e-8,25917.8984524197,3983.138876478407,117.50911084281071,569.9999999669524,37284.58849287778,2.310434222374794e-8,3.92773817803715e-8,1.963869089018575e-8,2.4979117893804713e-8,3.0870092449423713e-10,1.882322710330714e-8,1.3526245831346718e-9,2.968495332341377e-9,0.05149162,25917.898452485308,2.310434222374794e-8,0.009864103086098615,3.810131321897075e-9
2016-01-09T01:00:00.0,1.1360057819097023e-7,24933.479725748697,3759.615737372505,107.01397193272908,452.50075324717443,33301.44961642498,4.489766795751422e-8,7.632603552777417e-8,3.8163017763887086e-8,3.5898902350176845e-8,4.436515489034336e-10,2.7051923713623996e-8,1.3756403130192038e-9,3.0190060857200625e-9,0.04433508,24933.479725862297,4.489766795751422e-8,0.009864103085978094,3.810131321482241e-9
2016-01-09T02:00:00.0,1.7403798876823786e-7,23773.866093885634,3550.958292982313,100.82327768113878,345.4966454561382,29541.833879086353,7.547236452330705e-8,1.2830301968962198e-7,6.415150984481099e-8,4.434921068830855e-8,5.480834991161192e-10,3.3419725555860924e-8,1.3857583903073295e-9,3.041211408302966e-9,0.04058649,23773.866094059675,7.547236452330705e-8,0.009864103085968901,3.810131321205592e-9
2016-01-09T03:00:00.0,3.160206114778237e-7,22849.151398111982,3593.053211127387,100.30099981731838,244.68323194278832,25990.875586144313,1.534291684749285e-7,2.6082958640737845e-7,1.3041479320368923e-7,5.379761996957833e-8,6.648503398239457e-10,4.0539654867313755e-8,1.393405100866916e-9,3.057993023014783e-9,0.0382842,22849.151398428003,1.534291684749285e-7,0.009864103085967753,3.810131320275755e-9
2016-01-09T04:00:00.0,4.355535774881688e-7,22449.35366522895,3575.6156790500213,102.00858330196805,144.39209635963647,22397.822375064334,2.2160882220886874e-7,3.7673499775507686e-7,1.8836749887753843e-7,5.742289240964992e-8,7.096527607321372e-10,4.3271509800740066e-8,1.3956873234420348e-9,3.0630016315718623e-9,0.03635318,22449.353665664505,2.2160882220886874e-7,0.009864103085967229,3.8101313191450584e-9
2016-01-09T05:00:00.0,183.8105725768521,21936.54807454427,3530.455989312066,104.30852763917711,42.3933773498305,18822.206696064455,108.12386618096994,183.81057250764889,91.90528625382444,6.78023140635602e-8,8.379253872475953e-10,5.1093011417536295e-8,1.4008997479200576e-9,3.0744409162973654e-9,0.03437432,22120.35864712112,108.12386618096994,0.009864103085918738,3.8101313176293525e-9
2016-01-09T06:00:00.0,204.07922709967656,21325.187459445533,3432.185153740777,102.04947193993462,30.00000006840162,15291.750706810366,120.0466040982979,204.07922696710642,102.03961348355321,1.3115475065673644e-7,1.6208575879930242e-9,9.88327797556722e-8,1.4153838869481147e-9,3.10622808003361e-9,0.03038549,21529.266686545212,120.0466040982979,0.009858558843508414,3.810131315505656e-9
2016-01-09T07:00:00.0,213.19712050927,20988.959455702043,3384.9097033691405,106.60841661665177,30.000000172484363,11859.565553175338,125.41007075520456,213.19712028384774,106.59856014192387,2.2400102752601115e-7,2.7682852764824424e-9,1.6879788271234404e-7,1.4212293428707026e-9,3.1190566274650015e-9,0.02876149,21202.156576211313,125.41007075520456,0.00985636007654482,3.810131312028109e-9
2016-01-09T08:00:00.0,9952.77712587012,20627.055978664823,3384.6458114284937,86.84727797402277,30.000000060602567,8474.655849981926,2.256905687220573e-7,3.8367396682749744e-7,1.9183698341374872e-7,9952.777125485012,122.99999995933962,7499.999997520707,1.432681295808266e-9,3.1441892986179738e-9,0.02705631,30579.83310453494,2.256905687220573e-7,0.009850102525643344,3.810131303709875e-9
2016-01-09T09:00:00.0,10119.513206014177,20121.870151774092,3384.80784898546,86.37788907157051,66.16257234028205,12590.010036081094,98.08004558422084,166.73607749317543,83.36803874658771,9952.777128519563,122.9999999968417,7499.99999980742,1.439486317229578e-9,3.159123726527626e-9,0.02591498,30241.383357788272,98.08004558422084,0.00984958924039206,3.810131300524131e-9
2016-01-09T10:00:00.0,10158.56598394647,19836.335731675892,3374.1990728759765,105.90427786297268,186.16257160138164,16705.20218691002,121.05226789356692,205.78885541906376,102.89442770953188,9952.777128525968,122.99999999692083,7499.999999812246,1.4396998783835e-9,3.1595924118498443e-9,0.02559166,29994.901715622364,121.05226789356692,0.009849513084875425,3.810131298585147e-9
2016-01-09T11:00:00.0,9989.313240295092,19795.44016933865,3340.2754286024306,97.224750067393,306.1625709579462,20831.00311385326,21.49183050658156,36.53611186118865,18.268055930594326,9952.777128432464,122.99999999576531,7499.999999741786,1.4380677416681843e-9,3.1560104939388675e-9,0.02602337,29784.75340963374,21.49183050658156,0.009850102525632114,3.810131297303295e-9
2016-01-09T12:00:00.0,6.326948801633944e-7,19970.09648179796,3373.738414577908,102.08594454659357,350.2157269194391,24990.727684999587,1.0214459801766694e-7,1.7364581663003379e-7,8.682290831501689e-8,4.5762280107707e-7,5.6554671931458045e-9,3.44845560557671e-7,1.4262624562906456e-9,3.1301023927723424e-9,0.02974503,19970.09648243065,1.0214459801766694e-7,0.009850102525654972,3.81013129772877e-9
2016-01-09T13:00:00.0,1.3411744079269319e-6,20543.590225423177,3419.3957878282336,108.97583320405748,248.1396325678499,21616.98927077346,1.414576468223122e-7,2.404779995979307e-7,1.2023899979896535e-7,1.0992668804489174e-6,1.3585135540140138e-8,8.283619231792767e-7,1.4295278800838101e-9,3.137268753201532e-9,0.028786900000000004,20543.59022676435,1.414576468223122e-7,0.009850102525667906,3.810131296425914e-9
2016-01-09T14:00:00.0,4.697367052272599e-7,20882.805695393883,3402.3217316352,109.18349975797864,139.17364960014163,18197.59348378054,8.769977708921751e-8,1.4908962105166977e-7,7.454481052583489e-8,3.192227463535802e-7,3.94506953119351e-9,2.405530201947262e-7,1.4243378220098827e-9,3.1258785542068267e-9,0.03008145,20882.80569586362,8.769977708921751e-8,0.009850102525665982,3.810131294764909e-9
2016-01-09T15:00:00.0,9952.777128657879,20665.8726924642,3435.763860405816,103.31536080466375,30.000000023178583,14795.271752392826,3.231939243833088e-8,5.49429671451625e-8,2.747148357258125e-8,9952.777128601492,122.9999999978542,7499.999999869158,1.4450795843398553e-9,3.1713988156517036e-9,0.02766995,30618.649821122082,3.231939243833088e-8,0.009833741146423273,3.810131290908057e-9
2016-01-09T16:00:00.0,9992.106751068579,21066.84155666775,3472.1781980387373,102.750861354404,49.69447298498695,18859.507891863148,23.135071960675493,39.329622333148336,19.664811166574168,9952.777128733946,122.9999999994911,7499.999999968969,1.4841088861020021e-9,3.257053254843528e-9,0.02659389,31058.94830773633,23.135071960675493,0.009833741146403426,3.810131289271378e-9
2016-01-09T17:00:00.0,10140.96492887976,21450.34487589518,3589.5694184705944,97.10372245788574,89.61825653779454,22887.32969380045,110.698705958122,188.1878001288074,94.0939000644037,9952.777128749434,122.99999999968253,7499.999999980641,1.5179317504804376e-9,3.331281548699551e-9,0.0276135,31591.30980477494,110.698705958122,0.009822360471779786,3.810131287973392e-9
2016-01-09T18:00:00.0,10126.331168014738,21710.139605441625,3695.624970567491,93.1283060476515,209.61825650447196,26797.760275317636,102.09061134076096,173.55403927929362,86.77701963964681,9952.77712873396,122.99999999949128,7499.99999996898,1.4841289989932557e-9,3.2570973949726893e-9,0.0273267,31836.470773456364,102.09061134076096,0.00983374114628688,3.81013128698515e-9
2016-01-09T19:00:00.0,9961.270469646857,21875.20030381944,3801.793936564128,96.47211112128365,326.27680383710174,30602.135304726195,4.9960828890772815,8.493340911431378,4.246670455715689,9952.777128733942,122.99999999949105,7499.999999968966,1.4841049793184132e-9,3.2570446809428373e-9,0.02582715,31836.4707734663,4.9960828890772815,0.009833741146397458,3.8101312862151504e-9
2016-01-09T20:00:00.0,9951.14053951623,21885.3302339681,3946.2869959174254,95.0189717886183,357.0611969121717,34300.341368138106,2.4223392629235323e-8,4.117976746970005e-8,2.0589883734850025e-8,9951.140539473616,122.97977444069319,7498.766734188609,1.4324873251495431e-9,3.1437636069647175e-9,0.02571366,31836.47077348433,2.4223392629235323e-8,0.009833741146398199,3.810131285828301e-9
2016-01-09T21:00:00.0,9980.995994382482,21855.474779052736,4097.104116753472,95.00799930360584,385.031833325983,37852.82110641624,16.59933273356094,28.218865647053597,14.109432823526799,9952.777128733944,122.99999999949108,7499.999999968968,1.4841085020840688e-9,3.2570524120705545e-9,0.02677358,31836.47077343522,16.59933273356094,0.00983374114639821,3.810131285607424e-9
2016-01-09T22:00:00.0,10123.826575202085,21712.644197184243,4136.006903618707,93.97869457032944,427.1431005865423,41255.7169896388,100.61732145096516,171.04944646664077,85.52472323332039,9952.77712873396,122.99999999949128,7499.99999996898,1.4841403471672215e-9,3.2571222998885605e-9,0.02846839,31836.47077238633,100.61732145096516,0.009833741146334379,3.81013128546192e-9
2016-01-09T23:00:00.0,9794.263891904566,22042.206879204645,4127.115656195747,92.7498331620958,541.6989629901714,44619.71008599614,2.4544495992891746e-8,4.172564318791597e-8,2.0862821593957984e-8,9794.263891861407,121.04103639736715,7380.55099983946,1.4331307179194523e-9,3.1451756088299437e-9,0.0356521,31836.47077110921,2.4544495992891746e-8,0.009833741146413421,3.810131285478477e-9
2016-01-10T00:00:00.0,9.279929359203756e-8,23071.980077582462,3788.481437852648,94.75972240236072,569.9999999874519,47873.14542964681,3.487949183970071e-8,5.929513612749121e-8,2.9647568063745605e-8,3.213525642967719e-8,3.971390587479919e-10,2.4215796265121456e-8,1.3689010348691556e-9,3.0042159392291524e-9,0.04749133,23071.98007767526,3.487949183970071e-8,0.009863963438217957,3.810131286923052e-9
2016-01-10T01:00:00.0,1.0303436346348697e-7,22825.164110107416,3871.923603515625,95.67899999194675,475.25014157857413,44084.6639918252,3.9769533765708306e-8,6.760820740170412e-8,3.380410370085206e-8,3.405335814462834e-8,4.208436497266132e-10,2.5661198154061778e-8,1.3727979171545114e-9,3.0127681103333875e-9,0.04522457,22825.16411021045,3.9769533765708306e-8,0.009863963438221721,3.8101312868632895e-9
2016-01-10T02:00:00.0,1.794921216658722e-7,22333.94844021268,3530.7916341824,93.12158361646864,379.58100558429066,40212.740388342056,7.815255795553287e-8,1.3285934852440588e-7,6.642967426220294e-8,4.5246147117451465e-8,5.591681621561079e-10,3.409561964366511e-8,1.386626024014877e-9,3.0431155335444783e-9,0.04017512,22333.94844039217,7.815255795553287e-8,0.009863963438221015,3.810131287166567e-9
2016-01-10T03:00:00.0,2.124850709163507e-7,21849.44868136936,3035.0972120496967,92.90241683112252,286.4692859982491,36681.94875420061,9.577899121662572e-8,1.628242850682637e-7,8.141214253413186e-8,4.827149139221773e-8,5.96556454989512e-10,3.637539359692146e-8,1.3892944558692491e-9,3.0489717242445006e-9,0.039,21849.448681581845,9.577899121662572e-8,0.00986396343822075,3.810131287448166e-9
2016-01-10T04:00:00.0,6.598547714280637e-7,21494.143451741536,3429.032374471029,92.33811079237196,193.57673321257343,33646.85154219414,3.511324403777759e-7,5.96925148642219e-7,2.984625743211095e-7,6.153165770743851e-8,7.604303602994846e-10,4.6367704896310036e-8,1.397965078406181e-9,3.0680004354259336e-9,0.03611482,21494.143452401393,3.511324403777759e-7,0.009863963438219122,3.81013128657731e-9
2016-01-10T05:00:00.0,59.95529872649684,21143.5350660536,3635.104135131836,101.235999906328,101.24848668286256,30217.81916777636,35.267822739115815,59.955298656496886,29.977649328248443,6.859870876172828e-8,8.477675194090264e-10,5.169314142737965e-8,1.4012447800842843e-9,3.075198130369759e-9,0.035506079999999995,21203.490364780093,35.267822739115815,0.00986396343820885,3.81013128564881e-9
2016-01-10T06:00:00.0,210.98433837332294,20760.522167494037,3544.185133395725,105.50202759636772,30.00000006906894,26582.715032703105,124.10843425646794,210.9843382359955,105.49216911799775,1.35911807518547e-7,1.679647007913925e-9,1.0241750048255639e-7,1.4156284024941085e-9,3.1067646984464477e-9,0.03108605,20971.506505867357,124.10843425646794,0.009858472774439542,3.8101312849786345e-9
2016-01-10T07:00:00.0,4595.604892926804,20418.75658616808,3498.0323636881512,100.39141695022585,30.00000006515308,23038.52989941671,52.57890249619919,89.38413424353863,44.69206712176931,4506.220758681833,55.689497126926845,3395.7010443248073,1.4311559977483375e-9,3.140841850828112e-9,0.02744827,25014.36147909488,52.57890249619919,0.009852652175854704,3.81013128331843e-9
2016-01-10T08:00:00.0,9952.777128489883,20116.82367757161,3464.6504283311633,97.47877725389267,30.000000015799248,22936.198580060318,2.1345748640187535e-8,3.6287772688318806e-8,1.8143886344159403e-8,9952.777128452157,122.99999999600867,7499.999999756626,1.4395778233068308e-9,3.1593245474845955e-9,0.02584248,30069.600806061495,2.1345748640187535e-8,0.009828648961510679,3.810131281489057e-9
2016-01-10T09:00:00.0,9952.777128528734,19811.76044989692,3454.488379923502,98.81666681925456,55.531051425020635,26971.54815149275,2.1531718240148634e-8,3.6603921008252674e-8,1.8301960504126337e-8,9952.77712849069,122.99999999648487,7499.999999785662,1.4400774889701521e-9,3.1604211231403943e-9,0.0268452,29764.537578425654,2.1531718240148634e-8,0.009828648961496695,3.8101312807094495e-9
2016-01-10T10:00:00.0,9952.777128668227,19696.23812174479,3376.5138649495448,98.30099998050264,79.72421326951425,31017.05977136188,2.435045743880956e-8,4.139577764597625e-8,2.0697888822988126e-8,9952.777128625385,122.99999999814946,7499.999999887162,1.4466658824124323e-9,3.174880135215802e-9,0.02616065,29649.01525041302,2.435045743880956e-8,0.009828648961489791,3.810131280257849e-9
2016-01-10T11:00:00.0,9952.77712858882,19599.08361016168,3353.8888317871088,98.01702762391832,104.43304195682045,35140.54590630648,2.2279007155187374e-8,3.7874312163818533e-8,1.8937156081909267e-8,9952.777128549502,122.99999999721169,7499.99999982998,1.4419804937107078e-9,3.1645974931104504e-9,0.02742147,29551.8607387505,2.2279007155187374e-8,0.009828648961485484,3.810131279917427e-9
2016-01-10T12:00:00.0,9952.777128485874,19673.86132398817,3351.0971877034503,100.80813893847996,129.42584299801277,39286.65707435633,2.1179096863060172e-8,3.600446466720229e-8,1.8002232333601146e-8,9952.77712844843,122.99999999596261,7499.999999753817,1.4391349775159777e-9,3.1583526697888287e-9,0.02816309,29626.638452474046,2.1179096863060172e-8,0.009828648961482802,3.810131279715059e-9
2016-01-10T13:00:00.0,9952.777128335953,20204.361314290363,3387.884233466254,96.7681389957004,151.62753272245683,43435.55988641367,2.0473257235351277e-8,3.480453730009717e-8,1.7402268650048585e-8,9952.777128299711,122.99999999412468,7499.999999641748,1.4371545383213107e-9,3.1540063607104215e-9,0.029304390000000007,30157.138442626318,2.0473257235351277e-8,0.009828648961480193,3.810131279610722e-9
2016-01-10T14:00:00.0,9952.777126753746,20317.07404466417,3394.5879568820533,93.67930526945328,177.86922238724526,47547.675652596125,1.9382429879149785e-8,3.295013079455463e-8,1.6475065397277316e-8,9952.777126719362,122.99999997459415,7499.999998450862,1.433822514478405e-9,3.146693838560341e-9,0.02935319,30269.851171417915,1.9382429879149785e-8,0.009828648961478274,3.810131279692176e-9
2016-01-10T15:00:00.0,9952.777128503685,20315.04985127767,3394.1249403211805,91.94438810136585,207.19974575782476,51653.087694171896,2.131267263100798e-8,3.623154347271356e-8,1.811577173635678e-8,9952.777128466014,122.99999999617991,7499.999999767067,1.4394956570287554e-9,3.1591442238264396e-9,0.02865084,30267.826979781352,2.131267263100798e-8,0.009828648961476994,3.8101312799343416e-9
2016-01-10T16:00:00.0,9952.777128811604,20841.89627292209,3414.9096828884553,104.06797185473972,238.26518631971354,55758.96275362475,5.105157173142317e-8,8.678767194341939e-8,4.3393835971709694e-8,9952.777128723343,122.99999999936009,7499.99999996098,1.4735991977797468e-9,3.2339884953249065e-9,0.02589606,30794.673401733697,5.105157173142317e-8,0.009828648961477527,3.810131280314646e-9
2016-01-10T17:00:00.0,9971.019638024882,21316.629609239368,3487.370354207357,100.48163880878025,257.2070431566891,59844.05307070432,10.730887812173107,18.242509280694282,9.121254640347141,9952.77712874269,122.99999999959917,7499.999999975558,1.4990422743354163e-9,3.28982634932936e-9,0.02589708,31287.64924726425,10.730887812173107,0.009828648961476172,3.810131280815137e-9
2016-01-10T18:00:00.0,10141.74575907158,21460.97724989149,3618.782367485894,97.4941387515598,288.85648763681627,63856.68271647962,111.15801783626426,188.96863032164924,94.48431516082462,9952.777128748416,122.99999999966992,7499.999999979873,1.5144284636612268e-9,3.323593169602833e-9,0.02594932,31602.723008963065,111.15801783626426,0.009823517166374035,3.810131281455619e-9
2016-01-10T19:00:00.0,10115.6868353128,21720.783938123917,3733.638830769857,90.23216669506496,408.8564875629118,67737.90034898074,95.82923915800157,162.90970656860267,81.45485328430134,9952.777128742699,122.99999999959928,7499.9999999755655,1.4990644597690683e-9,3.2898750378990217e-9,0.02474424,31836.47077343672,95.82923915800157,0.009828648961414633,3.8101312824273845e-9
2016-01-10T20:00:00.0,9948.842587042347,21887.628186442056,3726.1481193033856,98.76791685104372,523.0890028007121,71504.26151819354,1.908321444920441e-8,3.2441464563647495e-8,1.6220732281823747e-8,9948.842587008472,122.95137551750264,7497.035092530648,1.4328338749782285e-9,3.1445241517320557e-9,0.02425628,31836.4707734844,1.908321444920441e-8,0.009828648961485121,3.810131284080191e-9
2016-01-10T21:00:00.0,9814.020221580406,22022.45055189345,3763.326345553928,107.6620832824707,547.282290132353,75275.14849142775,1.9076409365331653e-8,3.242989592106381e-8,1.6214947960531904e-8,9814.020221546542,121.28519222642173,7395.438550391568,1.4328220588242588e-9,3.1444982197784723e-9,0.02543659,31836.470773473855,1.9076409365331653e-8,0.009828648961501997,3.810131286458011e-9
2016-01-10T22:00:00.0,9696.69761373526,22139.773159722223,3753.07866285536,110.7603336715698,560.9152277414805,78907.26069627234,1.9088728423484176e-8,3.24508383199231e-8,1.622541915996155e-8,9696.697613701375,119.83527723503366,7307.0290996971735,1.4328624427717131e-9,3.1445868471485604e-9,0.02722635,31836.470773457484,1.9088728423484176e-8,0.00982864896154337,3.810131290502262e-9
2016-01-10T23:00:00.0,8995.77697627483,22651.346630588112,3740.055514933268,111.1828892262777,569.9999999701314,82461.2111331211,4.131739629342741e-8,7.02395736988266e-8,3.51197868494133e-8,8995.776976203157,111.17304785957378,6778.844381681328,1.4325317081069535e-9,3.1438610106372154e-9,0.03476245,31647.12360686294,4.131739629342741e-8,0.009841345031512776,3.810131299800017e-9
2016-01-11T00:00:00.0,9.034328451805305e-8,23609.953891601563,3534.733753051758,105.8614446512858,569.9999999835787,85499.99999987612,3.110228170161025e-8,5.2873878892737424e-8,2.6436939446368712e-8,3.6071730675926515e-8,4.4578742352336745e-10,2.718215997093704e-8,1.397674949389122e-9,3.0673637128322038e-9,0.04793731,23609.953891691905,3.110228170161025e-8,0.009864439753856771,3.930995734670777e-9
2016-01-11T01:00:00.0,6.799558152180163e-8,23619.317848036026,3642.131926812066,97.17027752346462,464.14841979892964,81965.26624685853,2.2496794750253984e-8,3.824455107543177e-8,1.9122275537715887e-8,2.8367346664991395e-8,3.5057387447229527e-10,2.1376455760505807e-8,1.3836837813784649e-9,3.0366584325559955e-9,0.0508176,23619.317848104023,2.2496794750253984e-8,0.009864439753848892,3.930995750323568e-9
2016-01-11T02:00:00.0,1.2294986965625082e-7,23227.172881537543,3110.219874538845,93.34474999745689,366.98800673469333,78323.13432007482,4.497697406198032e-8,7.646085590536653e-8,3.823042795268327e-8,4.5079847625872994e-8,5.571129732174333e-10,3.397030324496544e-8,1.4091661250113018e-9,3.0925824628260145e-9,0.04341391,23227.17288166049,4.497697406198032e-8,0.009864439753847062,3.930995717828618e-9
2016-01-11T03:00:00.0,1.4686224664086134e-7,22721.395285780167,3632.9837563069664,90.88811122894288,273.65312121577773,75212.91444557697,5.565727911776215e-8,9.461737450019565e-8,4.7308687250097826e-8,5.083070466656153e-8,6.281841332416651e-10,3.830391056351616e-8,1.414167474104155e-9,3.1035585175441227e-9,0.04178104,22721.39528592703,5.565727911776215e-8,0.009864439753845456,3.930995755865817e-9
2016-01-11T04:00:00.0,2.6893175131229577e-7,22218.310749647357,3690.828639390733,96.58008353127371,182.77487447452506,71579.93068931534,1.1588213144955264e-7,1.9699962346423947e-7,9.849981173211974e-8,7.050689490048193e-8,8.713495701301384e-10,5.3131071349398676e-8,1.4252329475743739e-9,3.1278430135942894e-9,0.03853045,22218.31074991629,1.1588213144955264e-7,0.009864439753847409,3.930995761721396e-9
2016-01-11T05:00:00.0,78.68045957104215,21759.896090494796,3675.541618584527,95.55474959903292,86.2046554823763,67889.1020499848,46.282623210173924,78.68045945729567,39.340229728647834,1.1231084540849105e-7,1.3879778283495533e-9,8.463279441155812e-8,1.4356316800547488e-9,3.1506642673369373e-9,0.03517712,21838.57655006584,46.282623210173924,0.009864439753830763,3.930995761824052e-9
2016-01-11T06:00:00.0,6066.877978500811,21283.44723225912,3603.481431681315,101.84516648186576,30.000000053133032,64213.56043149199,32.39921255111796,55.07866133690054,27.53933066845027,6011.799317162455,74.29597854382833,4530.242594135873,1.455273116698107e-9,3.193769733349662e-9,0.02946774,27350.325210759933,32.39921255111796,0.009857302460668103,3.930995756680696e-9
2016-01-11T07:00:00.0,10155.468255097278,20719.13321316189,3503.104139879015,104.35541704389784,30.0000000860065,65140.321593953675,119.23007440402012,202.69112648683418,101.34556324341709,9952.777128608976,122.99999999794669,7499.999999874797,1.4685960507588099e-9,3.2230084948400336e-9,0.02649455,30874.601468259174,119.23007440402012,0.00985258227012655,3.930995749981552e-9
2016-01-11T08:00:00.0,10155.79481570287,20318.924313829208,3478.363378363715,104.51869491789076,149.99999886574267,69137.2174539566,119.42216885410035,203.0176870519706,101.5088435259853,9952.777128649426,122.9999999984466,7499.99999990528,1.4726049337436229e-9,3.231806464784319e-9,0.02589725,30474.719129532077,119.42216885410035,0.009851172967773063,3.930995749604391e-9
2016-01-11T09:00:00.0,10143.710650748093,19966.66606899685,3425.418931545681,98.47661102082996,269.99999864528047,73158.85407550533,112.31383651481575,190.93352207518677,95.46676103759339,9952.777128671429,122.9999999987185,7499.999999921859,1.476367806839596e-9,3.2400645368028705e-9,0.02522956,30110.376719744938,112.31383651481575,0.009849859493398661,3.930995747910669e-9
2016-01-11T10:00:00.0,10149.687929013038,19858.979162733292,3381.0694344075523,101.46525000890097,389.9999985202144,77233.43514388868,115.8298825518907,196.9108003382142,98.4554001691071,9952.777128673348,122.99999999874223,7499.999999923306,1.4767743851034524e-9,3.2409568211022527e-9,0.02559455,30008.66709174633,115.8298825518907,0.00984972144757109,3.93099574805178e-9
2016-01-11T11:00:00.0,10037.112259452506,19952.73516696506,3352.3657097710498,105.177416788737,509.999998400662,81352.36570941159,49.608900506199966,84.33513086053993,42.16756543026997,9952.777128590498,122.99999999771833,7499.999999860874,1.4677004428989613e-9,3.2210429769981156e-9,0.02788063,29989.847426417564,49.608900506199966,0.009852893056968312,3.930995752871635e-9
2016-01-11T12:00:00.0,3.472682149404976e-6,20567.56100931804,3389.277735731337,113.29705557929144,569.9999999329689,85499.99999950857,7.535851789381986e-7,1.2810948041949375e-6,6.405474020974688e-7,2.1901277363731238e-6,2.7066386405363747e-8,1.650389414961204e-6,1.4596088369147866e-9,3.2032849864258144e-9,0.032245550000000005,20567.561012790724,7.535851789381986e-7,0.009858550552915984,3.962684665501034e-9
2016-01-11T13:00:00.0,28.230370559640445,22274.28947048611,3462.6967201741536,134.1250554063585,456.7128035718435,82110.72226543479,16.606100289056453,28.230370491395966,14.115185245697983,6.681524889510029e-8,8.257268808257488e-10,5.034920005035053e-8,1.4292280219139244e-9,3.136610678826152e-9,0.03979976,22302.519841045752,16.606100289056453,0.009870192409882515,3.9626846805207346e-9
2016-01-11T14:00:00.0,16.97813808325206,23663.999405246308,3505.9675571017797,128.49894464704727,336.71280360441244,78648.02554531807,9.987140021384787,16.97813803635414,8.48906901817707,4.5483244677067544e-8,5.620982990872828e-10,3.427428652971237e-8,1.4146757700907199e-9,3.1046740334695166e-9,0.04278822,23680.977543329558,9.987140021384787,0.009875650481207936,3.962684688399418e-9
2016-01-11T15:00:00.0,2.760335646739992e-7,24791.598847249352,3509.759225599501,111.52822232352362,216.71280362659334,75142.05798825763,7.977678697045842e-8,1.3562053784977933e-7,6.781026892488966e-8,1.3896734508319236e-7,1.7174084402848748e-9,1.047200268466387e-7,1.445681741027493e-9,3.172720320035757e-9,0.03759169,24791.598847525383,7.977678697045842e-8,0.00985855055290605,3.962684691193932e-9
