Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-11T16:00:00.0,6016.983438395545,25819.487335069443,3588.990705634223,107.40752817365858,105.19443992315084,71632.29876276999,184.6071431836052,313.8321434121288,156.9160717060644,5703.151294981954,70.48159525793699,4297.658247435182,1.4616971041281035e-9,3.2078679369005476e-9,0.03228425,31836.47077346499,184.6071431836052,0.009858414891462396,3.9626846993588466e-9
2016-01-11T17:00:00.0,5716.665128545165,26119.805644938155,3824.5092160373274,109.58155543433296,225.19443712838265,72340.96630457812,94.91763173274929,161.35997394567377,80.67998697283689,5555.30515459803,68.654459471419,4186.247528745061,1.4612737703471194e-9,3.206938880628362e-9,0.03119144,31836.47077348332,94.91763173274929,0.009858550552855474,3.962684722743567e-9
2016-01-11T18:00:00.0,5602.465402390485,26234.00537109375,4006.185151570638,106.26516630172728,264.957186688859,72702.70461729303,77.6424228143057,131.9921187843197,65.99605939215985,5470.473283604703,67.60607669371046,4122.321749616492,1.4612895327259975e-9,3.206973473041297e-9,0.03216598,31836.470773484238,77.6424228143057,0.009858550552855831,3.962684732826051e-9
2016-01-11T19:00:00.0,5222.926006099555,26613.54476738824,4154.629584282769,96.64724991904365,292.30401502355784,72818.84121534604,5.59924866061359e-5,9.518722723043103e-5,4.7593613615215513e-5,5222.925910910866,64.5467972134827,3935.7803178952863,1.461248725189548e-9,3.206883916054839e-9,0.02980124,31836.470773487796,5.59924866061359e-5,0.009858550552858752,3.962684741948649e-9
2016-01-11T20:00:00.0,5424.573757564936,26411.8970159234,4352.733779161242,87.48624969482422,260.21346846216886,72599.99194896573,16.255631205338965,27.634573049076238,13.817286524538119,5396.939184514398,66.6973158452476,4066.909502759,1.461271052456743e-9,3.20693291589506e-9,0.0294065,31836.470773488338,16.255631205338965,0.00985855055285649,3.962684756856052e-9
2016-01-11T21:00:00.0,5889.572131993379,25946.89864149305,4612.803176405165,80.91463902791341,253.25167968768702,72314.16767257066,127.64037611579694,216.98863939685478,108.49431969842739,5672.583492595063,70.10382736009896,4274.623619518229,1.461296036549951e-9,3.2069877464555828e-9,0.03103688,31836.47077348643,127.64037611579694,0.009858550552840467,3.962684776496701e-9
2016-01-11T22:00:00.0,5905.619273235743,25930.85150024414,4853.171265190972,77.25849984910755,350.9450462688578,71975.98811569091,124.63326708591666,211.87655404605832,105.93827702302916,5693.742719188223,70.36532069379719,4290.568334987633,1.4612785900207025e-9,3.2069494579745917e-9,0.03155401,31836.470773479887,124.63326708591666,0.009858550552838881,3.962684795520902e-9
2016-01-11T23:00:00.0,5964.397533050996,25872.073240288628,4888.925890299479,79.63347228580051,450.0000026871229,71413.38518549473,151.88762360356512,258.2089601260607,129.10448006303034,5706.188572923474,70.51913103131693,4299.94701410469,1.4616881297427023e-9,3.207848241545675e-9,0.03865633,31836.470773339624,151.88762360356512,0.009858414142548306,3.962684799830745e-9
2016-01-12T00:00:00.0,5.5761685349470794e-8,26578.806277533637,4825.26616672092,79.76975012673272,569.9999999098221,70824.40630930715,1.712533745382461e-8,2.9113073671501837e-8,1.4556536835750919e-8,2.5267839382011138e-8,3.122690485052448e-10,1.9040795640563706e-8,1.3807722959578147e-9,3.030268831931297e-9,0.055,26578.806277589403,1.712533745382461e-8,0.009862755896392897,3.9626847976048416e-9
2016-01-12T01:00:00.0,7.409461319089134e-8,26202.349129774313,4508.094845920139,85.72538892534044,490.2401125538546,65999.14014261226,2.346180636259221e-8,3.9885070816406756e-8,1.9942535408203378e-8,3.281083762224655e-8,4.054881341478405e-10,2.4724886228526857e-8,1.3987047522380379e-9,3.069623737519286e-9,0.047560000000000005,26202.349129848408,2.346180636259221e-8,0.00986275589639885,3.962684776087836e-9
2016-01-12T02:00:00.0,1.0932087484974365e-7,25199.44163072374,4283.180509575738,85.24452788882786,404.52458640475857,61491.04529672388,3.627021856291786e-8,6.165937155696035e-8,3.0829685778480176e-8,4.624525979900153e-8,5.715155560784896e-10,3.484850951698107e-8,1.4162434937817648e-9,3.1081145893468043e-9,0.041729390000000005,25199.441630833062,3.627021856291786e-8,0.009862755896399946,3.962684761557171e-9
2016-01-12T03:00:00.0,1.2135062409393108e-7,24069.757338324653,4205.324038357206,87.8120832188924,319.2899213032284,57207.86478719006,4.0848052747584946e-8,6.944168967089441e-8,3.4720844835447204e-8,5.048903596301666e-8,6.23961668497175e-10,3.8046443201047255e-8,1.4198984600200267e-9,3.1161358469473436e-9,0.04070623,24069.757338446,4.0848052747584946e-8,0.009862755896401171,3.9626847569135045e-9
2016-01-12T04:00:00.0,2.016640029757813e-7,23396.754095458982,4090.004586452908,97.39586085637409,231.48770087557665,53002.54074887798,7.380542485960492e-8,1.2546922226132836e-7,6.273461113066418e-8,7.476179825513531e-8,9.239331963734375e-10,5.633739002277057e-8,1.4329824593176498e-9,3.14485023771595e-9,0.03653523,23396.754095660646,7.380542485960492e-8,0.009862755896405905,3.962684750377461e-9
2016-01-12T05:00:00.0,2.6862637124721605e-7,22647.953741319445,4016.6226473659945,86.71713900036282,134.10170283875715,48912.53616248852,1.0401081462608876e-7,1.7681838486435089e-7,8.840919243217544e-8,9.037024425663075e-8,1.116827986776547e-9,6.809926748637481e-8,1.4377421262344164e-9,3.1552958921880707e-9,0.03514373,22647.95374158807,1.0401081462608876e-7,0.009862755896397185,3.9626847473469556e-9
2016-01-12T06:00:00.0,133.89953221614968,21930.022391086153,3886.277773912218,84.3540554046631,47.394426683816775,44895.91351519774,78.76443059856085,133.89953201755344,66.94976600877672,1.9714668369666133e-7,2.4364096353148866e-9,1.4856156312895648e-7,1.4495529580339104e-9,3.1812161656364622e-9,0.03261961,22063.9219233023,78.76443059856085,0.009862755896367368,3.962684741814103e-9
2016-01-12T07:00:00.0,10003.302810713614,21255.600868869355,3743.590229627821,88.2726949373881,30.00000004626314,41009.63574144123,29.7209894972287,50.52568214528879,25.262841072644395,9952.777128566851,122.9999999974261,7499.999999843054,1.4725917600898421e-9,3.231777553636137e-9,0.02702381,31258.903679582967,29.7209894972287,0.00985455864344465,3.962684730063963e-9
2016-01-12T08:00:00.0,10150.900421595637,20720.897952813044,3583.530069308811,102.07150006612144,90.00000073758936,44766.04551166366,116.54311350978192,198.12329296662926,99.06164648331463,9952.777128627531,122.999999998176,7499.99999988878,1.4762643623790707e-9,3.2398375156455926e-9,0.02600546,30871.79837440868,116.54311350978192,0.009853286532278977,3.962684714950149e-9
2016-01-12T09:00:00.0,10158.52531273938,20123.351800808377,3536.622646620009,105.88394417444864,210.0000004394817,48682.515442250835,121.0283435771985,205.74818408123744,102.87409204061872,9952.777128656662,122.99999999853601,7499.999999910732,1.4799970807358759e-9,3.2480294095068164e-9,0.02560628,30281.87711354776,121.0283435771985,0.009851987780840484,3.962684710752042e-9
2016-01-12T10:00:00.0,10145.39148136576,20044.104768066405,3447.092553643121,99.31702821943496,330.00000029197935,52645.89279554877,113.30256041366962,192.61435270323835,96.30717635161918,9952.77712866104,122.99999999859011,7499.999999914031,1.4807250338507999e-9,3.2496269890945e-9,0.0258221,30189.496249432166,113.30256041366962,0.009851734900849275,3.9626847028868314e-9
2016-01-12T11:00:00.0,10149.3691440208,20127.43449625651,3440.0023168267144,101.30586100472344,450.00000015764795,56698.80024182689,115.6423619955549,196.5920153924433,98.29600769622165,9952.77712862688,122.99999999816797,7499.9999998882895,1.4769266435277422e-9,3.2412909703018527e-9,0.02740869,30276.803640277307,115.6423619955549,0.009853057651462762,3.9626847027103574e-9
2016-01-12T12:00:00.0,8.816120011397593e-7,20674.956941596138,3403.3332925754125,113.53008332782322,569.999999904985,60758.79792489566,2.406700531860847e-7,4.0913909041634396e-7,2.0456954520817198e-7,4.710168435570772e-7,5.82099558825854e-9,3.5493875538161826e-7,1.4560671663381785e-9,3.1955123696137e-9,0.033077010000000004,20674.956942477747,2.406700531860847e-7,0.009858549888233342,3.962684701542974e-9
2016-01-12T13:00:00.0,34.10036724621475,22462.15373182508,3343.861067233616,137.0600557200114,456.47977533744023,57355.46463268235,20.05903952212395,34.100367187610715,17.050183593805357,5.7180075507068896e-8,7.066519421032223e-10,4.308853305507453e-8,1.4239653536063252e-9,3.125061128047942e-9,0.04115171,22496.254099071295,20.05903952212395,0.009872153437203282,3.9626846967473844e-9
2016-01-12T14:00:00.0,39.12970116353426,23676.24314154731,3262.6272725423173,139.57472214168973,336.4797753653631,54011.6035654989,23.017471236374075,39.12970110183593,19.564850550917964,6.027295900245553e-8,7.448749089204623e-10,4.541920176344282e-8,1.4253732748264296e-9,3.1281509784190614e-9,0.040503590000000006,23715.372842710847,23.017471236374075,0.0098716190237638,3.962684689957171e-9
2016-01-12T15:00:00.0,7099.450220417139,24737.02055216472,3227.113389010959,137.81458295610216,216.4797753943387,50748.9762930091,205.14964103749264,348.7543897637375,174.37719488186875,6750.695830651939,83.42752745558333,5087.044357047764,1.4618080554001896e-9,3.2081114326475652e-9,0.03306139,31836.47077258186,205.14964103749264,0.009858380264958801,3.962684686108955e-9
2016-01-12T16:00:00.0,6099.256194343323,25737.214579128693,3442.083306206597,129.68738859388563,336.47977315597836,52608.90726105305,0.0002845973761840695,0.00048381553951291813,0.00024190776975645907,6099.255710526322,75.376796113093,4596.14610445689,1.4612554287263897e-9,3.206898627762783e-9,0.03071012,31836.470773472018,0.0002845973761840695,0.009858549888182739,3.962684705454797e-9
2016-01-12T17:00:00.0,5772.303460524851,26064.16731296115,3745.608779364691,94.46038940853543,282.17928113281585,53762.97005931052,1.342709875935576,2.282606789090479,1.1413033945452395,5770.0208537343,71.30799331951506,4348.048373141162,1.4612851312157423e-9,3.206963813404166e-9,0.03010505,31836.470773486002,1.342709875935576,0.009858549888179179,3.962684734053541e-9
2016-01-12T18:00:00.0,5350.800237057375,26485.670536431207,4110.960585666233,82.7945558081733,260.1780469882272,54365.40965309422,3.8047096729582755e-5,6.468006444029068e-5,3.234003222014534e-5,5350.800172375849,66.1271133359767,4032.14105707175,1.4612512315357787e-9,3.2068894165293828e-9,0.03033188,31836.470773488585,3.8047096729582755e-5,0.009858549888177729,3.962684754066289e-9
2016-01-12T19:00:00.0,5313.384371716378,26523.086401774093,4667.564820827908,72.62191677093506,243.52049540594854,54286.59012450692,6.351220813516512e-5,0.0001079707538297807,5.398537691489035e-5,5313.384263744163,65.66471407774436,4003.945980350266,1.4612626874696603e-9,3.2069145579371903e-9,0.02719565,31836.470773490473,6.351220813516512e-5,0.009858549888175918,3.9626847918601185e-9
2016-01-12T20:00:00.0,5523.1371455612725,26313.33362792968,5304.793901095921,63.2563890393575,236.57320524802242,53622.97128403645,13.692656352045237,23.2775157984769,11.63875789923845,5499.859629761334,67.96924373045798,4144.466081125486,1.461278444124829e-9,3.2069491377887658e-9,0.02690787,31836.47077349095,13.692656352045237,0.00985854988817316,3.962684839954093e-9
2016-01-12T21:00:00.0,5813.351197616079,26023.119575873487,5624.72447713216,62.25016673405965,252.93467638823498,52462.64346407317,76.39641294211559,129.8739020015965,64.93695100079825,5683.477295613021,70.23845689654613,4282.832737594275,1.461289135487294e-9,3.2069726012537723e-9,0.02886398,31836.470773489567,76.39641294211559,0.009858549888167178,3.9626848660451235e-9
2016-01-12T22:00:00.0,5876.662890458649,25959.807883029516,5460.611019422743,64.98163879712422,325.8697761014071,51120.75172454245,97.71076429102324,166.1082992947395,83.05414964736975,5710.554591162448,70.57308785527124,4303.237064345807,1.4612814712417018e-9,3.2069557811563485e-9,0.03030681,31836.470773488167,97.71076429102324,0.009858549888162985,3.962684852812987e-9
2016-01-12T23:00:00.0,5935.65550043449,25900.8152730306,5032.796287706164,71.99613915019566,414.52523335680246,49963.37776947268,143.10329341835254,243.2755988111993,121.63779940559965,5692.379901621829,70.34847850407489,4289.541372199688,1.4616846268977493e-9,3.207840554136306e-9,0.03576937,31836.47077346509,143.10329341835254,0.009858415679387578,3.962684819530349e-9
2016-01-13T00:00:00.0,6.732702616131508e-8,26605.374236924923,4800.166637912326,80.23316643397014,534.5252305319657,49220.122853973386,1.9332646363397792e-8,3.286549881777625e-8,1.6432749408888124e-8,3.306246539878086e-8,4.0859784072654386e-10,2.4914502483325842e-8,1.3990619447579614e-9,3.070407638936842e-9,0.05115561,26605.37423699225,1.9332646363397792e-8,0.009858549888194096,3.962684803279863e-9
2016-01-13T01:00:00.0,1.0225053410082933e-7,26090.71650309245,4690.22683851454,78.39016635470921,454.3019226647261,44419.956216093,2.9653968680853515e-8,5.0411746757450974e-8,2.5205873378725487e-8,5.0418668236762083e-8,6.230920388232332e-10,3.7993417001416655e-8,1.4201191066162823e-9,3.116620082114476e-9,0.0410671,26090.7165031947,2.9653968680853515e-8,0.00985854988819593,3.9626847953243575e-9
2016-01-13T02:00:00.0,1.2958377977016285e-7,25043.30811930339,4632.659729003906,75.9594164911906,375.9216148857289,39729.72937762353,3.768938396748553e-8,6.40719527447254e-8,3.20359763723627e-8,6.40831272107942e-8,7.919623382441542e-10,4.8290386478302077e-8,1.428699814643248e-9,3.13545146522242e-9,0.03809493,25043.308119432975,3.768938396748553e-8,0.009858549888196105,3.962684791032422e-9
2016-01-13T03:00:00.0,1.34086139133491e-7,23991.580380181207,4484.358776041667,75.38663913938734,299.97205697724286,35097.06964867501,3.9013053236202364e-8,6.632219050154401e-8,3.316109525077201e-8,6.633416710236523e-8,8.197814989749553e-10,4.998667676676556e-8,1.4297815295817504e-9,3.137825417156982e-9,0.03760756,23991.580380315296,3.9013053236202364e-8,0.009858549888195952,3.962684780283891e-9
2016-01-13T04:00:00.0,2.0937699947635903e-7,23401.201801215277,4478.66201429579,74.06169440587361,224.5952764217151,30612.710872690426,6.114896418785754e-8,1.0395323911935782e-7,5.197661955967891e-8,1.039827329888718e-7,1.285056019254524e-9,7.835707434478804e-8,1.441027368129389e-9,3.162505745795964e-9,0.03516731,23401.201801424653,6.114896418785754e-8,0.009858549888194752,3.96268477929054e-9
2016-01-13T05:00:00.0,2.2644570870446077e-7,22688.076664632164,4403.796268988715,75.38294474707709,150.54344061898914,26134.048858480117,6.591175594074471e-8,1.1204998509926601e-7,5.602499254963301e-8,1.1295325130568093e-7,1.3959169115151864e-9,8.511688484848697e-8,1.4424722995138186e-9,3.165676819369307e-9,0.03426488,22688.07666485861,6.591175594074471e-8,0.009858549888192857,3.9626847732878425e-9
2016-01-13T06:00:00.0,2094.7971391217534,21900.248924967447,4338.629590250651,71.06847213109334,75.17035447922487,21730.252589583648,3.069858341011618e-6,5.21875917971975e-6,2.609379589859875e-6,2094.7971339015335,25.888256527411915,1578.5522272812143,1.4608751889377387e-9,3.2060641463761106e-9,0.02971868,23995.046064089205,3.069858341011618e-6,0.009858549888181134,3.9626847672869516e-9
2016-01-13T07:00:00.0,9952.777128967175,21230.396977132157,4322.101833360461,61.67849993493822,30.000000034811016,18970.17522662138,1.6934011897398896e-7,2.8787820225578124e-7,1.4393910112789062e-7,9952.777128677812,122.99999999879739,7499.999999926669,1.4849050370993864e-9,3.258800502785819e-9,0.02497686,31183.17410609933,1.6934011897398896e-7,0.009847655925864987,3.9626847634407205e-9
2016-01-13T08:00:00.0,10068.711652821523,20486.06026435005,4236.67587632921,60.97711094750298,91.3313478985346,22148.07339319481,68.19677889096091,115.93452411463355,57.96726205731677,9952.777128705397,122.9999999991383,7499.999999947457,1.4933679694499508e-9,3.2773734131807724e-9,0.02384614,30554.77191717157,68.19677889096091,0.009847401404630432,3.962684756543146e-9
2016-01-13T09:00:00.0,10080.158882223315,20002.588728637696,4136.699035508897,66.70072182973226,211.33134640889855,25411.397516820296,74.93044323753834,127.38175350381518,63.69087675190759,9952.777128717998,122.99999999929402,7499.999999956952,1.5006369365693591e-9,3.2933260250391937e-9,0.02309007,30082.74761086101,74.93044323753834,0.009844938957561427,3.9626847490802364e-9
2016-01-13T10:00:00.0,10078.567605553551,19918.00309217665,4063.664321153429,65.9050835026635,331.3313462693106,28774.69848127561,73.99439813769136,125.7904768340753,62.89523841703765,9952.777128717975,122.99999999929373,7499.9999999569345,1.5006202636447146e-9,3.293289434325406e-9,0.02254308,29996.570697730196,73.99439813769136,0.009844946371540705,3.9626847449609895e-9
2016-01-13T11:00:00.0,9992.314990042227,19962.14104010688,4091.4444476996528,68.65052752494812,451.33134612934816,32211.03416008637,23.257565492347354,39.5378613369905,19.76893066849525,9952.777128703743,122.99999999911786,7499.999999946211,1.4926089258597675e-9,3.275707601851748e-9,0.02470391,29954.456030149104,23.257565492347354,0.00984765592585987,3.9626847456555234e-9
2016-01-13T12:00:00.0,9952.777128726811,20511.626918945312,4177.3888448079415,78.4694446796841,525.4595969279396,35619.58971234017,7.375825597179155e-8,1.2538903515204562e-7,6.269451757602281e-8,9952.777128599948,122.99999999783512,7499.999999867994,1.4750507916343891e-9,3.2371741904805975e-9,0.02910239,30464.404047672124,7.375825597179155e-8,0.009847655925871904,3.9626847501668275e-9
2016-01-13T13:00:00.0,2.4549481729598186e-7,22157.648637695307,4219.858764241537,91.67511126200355,569.9999999647109,38942.200867407424,6.951081934395972e-8,1.1816839288473152e-7,5.908419644236576e-8,1.2588258444966715e-7,1.5557022614867497e-9,9.485989399309449e-8,1.4438399615831857e-9,3.1686783162515597e-9,0.036930840000000006,22157.6486379408,6.951081934395972e-8,0.00985840243541432,3.9626847541876664e-9
2016-01-13T14:00:00.0,2.0170537002115175e-7,23339.79948147244,4286.759233805338,95.40263856252037,478.3347471657826,34722.342103267874,5.7658807647218254e-8,9.801997300027103e-8,4.9009986500135516e-8,1.022451909355736e-7,1.2635828495260683e-9,7.704773472719928e-8,1.4402060853071123e-9,3.160703343078419e-9,0.03682941,23339.79948167415,5.7658807647218254e-8,0.00985840243541983,3.962684758225982e-9
2016-01-13T15:00:00.0,7481.929090690341,24354.541682671446,4355.8101775444875,91.830805361006,382.9419670559712,30435.58286954671,143.97815808520025,244.7628687448404,122.3814343724202,7237.166221944039,89.43950354574744,5453.6282649846,1.461851746128472e-9,3.2082073171410083e-9,0.02983353,31836.470773361787,143.97815808520025,0.009858360573311228,3.9626847611917356e-9
2016-01-13T16:00:00.0,6468.169848709657,25368.30092475043,4471.60411702474,87.55522239049276,502.94195797370605,31533.400956993988,3.13359239399229e-6,5.327107069786893e-6,2.6635535348934465e-6,6468.169843381089,79.93596967380155,4874.144492304972,1.4612816729985718e-9,3.2069562239357675e-9,0.02981922,31836.47077346009,3.13359239399229e-6,0.009858402435412025,3.962684768643091e-9
2016-01-13T17:00:00.0,5796.837053581395,26039.633719889327,4689.488370361328,82.10283392376371,495.33256632300385,31935.941332281393,2.907270669413863e-6,4.942360138003567e-6,2.4711800690017836e-6,5796.837048637573,71.63939750253112,4368.255945276288,1.4612675305431223e-9,3.206925186637234e-9,0.0342208,31836.470773470726,2.907270669413863e-6,0.00985840243541615,3.9626847834877405e-9
2016-01-13T18:00:00.0,5425.371664324018,26411.09910915798,4745.020798068576,74.19349972407024,484.8789907753868,31614.708907203523,2.8852994043681985e-6,4.9050089874259374e-6,2.4525044937129687e-6,5425.371659417548,67.04869459791519,4088.3350364582425,1.4612642173984088e-9,3.2069179155475764e-9,0.03499934,31836.470773482,2.8852994043681985e-6,0.0098584024354191,3.962684786990109e-9
2016-01-13T19:00:00.0,5404.22710826051,26432.24366522895,4636.319415554471,85.15825017929076,477.74404650417165,30958.023145600357,2.9707676152068064e-6,5.050304945851571e-6,2.5251524729257854e-6,5404.227103208744,66.78738256610411,4072.401375981958,1.4612766922624722e-9,3.206945293118712e-9,0.03113483,31836.470773489462,2.9707676152068064e-6,0.009858402435423633,3.9626847786632e-9
2016-01-13T20:00:00.0,5549.493710367665,26286.977063123915,4597.409724392361,89.81730519188774,459.38303981857285,30394.10510603501,2.9351358097629923e-6,4.989730876597087e-6,2.4948654382985433e-6,5549.4937053764725,68.58263949142719,4181.868261672389,1.4612715363922572e-9,3.2069339779490348e-9,0.02540684,31836.470773491583,2.9351358097629923e-6,0.009858402435426574,3.9626847753067985e-9
2016-01-13T21:00:00.0,5937.4556209030725,25899.01515258789,4514.793941650391,88.89588865280152,438.15823501541314,29978.563643322206,3.214317008744439e-6,5.464338914865546e-6,2.732169457432773e-6,5937.455615437272,73.37721233477097,4474.220264315303,1.4613086873338703e-9,3.20701551010374e-9,0.02669465,31836.470773490964,3.214317008744439e-6,0.009858402435428154,3.96268476887676e-9
2016-01-13T22:00:00.0,6036.771383703907,25799.699389784077,4482.185155843099,85.43924995846218,422.6494198319875,29937.98996599429,3.1539137359745317e-6,5.361653351156703e-6,2.6808266755783517e-6,6036.771378340793,74.60459225889437,4549.060503591119,1.4612929885598135e-9,3.2069810572791414e-9,0.02846872,31836.470773487985,3.1539137359745317e-6,0.009858402435429334,3.962684765999931e-9
2016-01-13T23:00:00.0,6189.87969735366,25646.591076117616,4384.601813422309,92.79769420199922,411.8246232156814,30004.865313749477,69.03025371334968,117.35143131269446,58.67571565634723,6072.528266039504,75.04648873964906,4576.005410954211,1.4617159276553246e-9,3.20790924736717e-9,0.03371489,31836.47077347128,69.03025371334968,0.009858402435428078,3.962684758730198e-9
2016-01-14T00:00:00.0,1.1339203218384867e-7,26580.21773763021,4113.724472113715,99.84813874138727,452.75899181211383,30196.26891128855,3.257462947784186e-8,5.5376870112331165e-8,2.7688435056165583e-8,5.659106058222282e-8,6.993726837797736e-10,4.264467584023009e-8,1.4241014892946787e-9,3.1253598939882337e-9,0.04853356,26580.217737743602,3.257462947784186e-8,0.009858402435450227,3.96268474126019e-9
2016-01-14T01:00:00.0,1.7535425943569904e-7,26311.721303710943,3709.638844468858,102.00266674253676,352.9207115015489,26082.544439224563,5.0724332610717576e-8,8.623136543821988e-8,4.311568271910994e-8,8.768555882744912e-8,1.0836496784996911e-9,6.607619990851774e-8,1.437335170030034e-9,3.1544027784533073e-9,0.04079426,26311.721303886297,5.0724332610717576e-8,0.009858402435453146,3.962684717320385e-9
2016-01-14T02:00:00.0,2.7048340439267604e-7,25254.754941134983,3767.4930192057286,110.95213879903156,250.92790320564785,22372.9055948289,7.810590851241468e-8,1.3278004447110496e-7,6.639002223555248e-8,1.3625757666545537e-7,1.6839201474125246e-9,1.0267805776905637e-7,1.44578325611573e-9,3.172943106956349e-9,0.03709786,25254.754941405463,7.810590851241468e-8,0.009858402435473791,3.962684721695509e-9
2016-01-14T03:00:00.0,4.761229341801379e-7,24095.238594970702,3666.78238023546,109.99547251383464,139.98562287712537,18605.412575732982,1.3191794076165213e-7,2.2426049929480863e-7,1.1213024964740432e-7,2.5041020139022063e-7,3.0946593470829297e-9,1.8869874067578837e-7,1.4522334951086355e-9,3.187098922680585e-9,0.03582504,24095.238595446823,1.3191794076165213e-7,0.009858402435467187,3.962684710447348e-9
2016-01-14T04:00:00.0,8349.761384067873,23486.709388834635,3582.217553168403,104.117972202301,30.000008880950915,14938.630195693373,1.1082755241698121,1.8840683910886804,0.9420341955443402,8347.877315675321,103.16607079037752,6290.614072583994,1.461818394847099e-9,3.2081341237920796e-9,0.032925260000000005,31836.47077290251,1.1082755241698121,0.009858360417316914,3.962684698926906e-9
2016-01-14T05:00:00.0,9169.999838467253,22666.47093492296,3469.312442762587,112.53016696929932,30.000000024989074,17647.026715116135,2.9766609164787572e-8,5.060323558013887e-8,2.5301617790069436e-8,9169.999838415188,113.32615666275636,6910.131503826607,1.462358775244923e-9,3.20932005276944e-9,0.02995603,31836.470773390214,2.9766609164787572e-8,0.009843178099836517,3.962684686657204e-9
2016-01-14T06:00:00.0,9846.499650531834,21989.971122911244,3416.648112521701,95.46152773539222,30.80583292184756,21087.845776187325,2.979311831602967e-8,5.064830113725044e-8,2.532415056862522e-8,9846.499650479724,121.6865846927748,7419.91370077895,1.4623887167208654e-9,3.2093857628952847e-9,0.02804734,31836.470773443078,2.979311831602967e-8,0.009843178099364733,3.962684680497196e-9
2016-01-14T07:00:00.0,10142.523113035497,21550.071912570533,3287.340221625434,97.88283306969537,57.040733082653674,25091.11136445175,111.61528488386425,189.7459843025692,94.8729921512846,9952.777128731414,122.9999999994598,7499.999999967061,1.513152276130868e-9,3.320792424463126e-9,0.02431227,31692.595025606028,111.61528488386425,0.009840761987980314,3.962684668120523e-9
2016-01-14T08:00:00.0,10180.312109071674,20946.51562974718,3199.3333081732862,116.77733326382108,177.0407329256909,29303.77114280066,133.84410608443798,227.53498034354456,113.76749017177228,9952.777128726622,122.99999999940061,7499.999999963451,1.5078590524202462e-9,3.3091758162231623e-9,0.02250256,31126.827738818854,133.84410608443798,0.009842518060145845,3.962684659855897e-9
2016-01-14T09:00:00.0,10208.3421099439,20476.61959520128,3138.3263724093968,130.79233277850682,297.04073235110303,33604.437834598095,150.33234189053476,255.5649812139091,127.78249060695455,9952.777128728481,122.99999999942358,7499.999999964852,1.5097769432931309e-9,3.313384855579008e-9,0.02192872,30684.96170514518,150.33234189053476,0.009841879958601063,3.96268465421882e-9
2016-01-14T10:00:00.0,10191.488496698998,20420.997886420355,3075.3587550862626,122.36552750693428,417.0407320589332,37966.11146216083,140.41845174790978,238.7113679714466,119.3556839857233,9952.777128726044,122.99999999939347,7499.999999963015,1.5072922683679419e-9,3.3079319412894304e-9,0.02270325,30612.48638311935,140.41845174790978,0.009842710638209377,3.962684648655772e-9
2016-01-14T11:00:00.0,10026.765813533118,20483.139154934357,3040.604162326389,127.04491689893936,537.0407312477541,42390.75270704485,43.5227557688715,73.98868480708154,36.99434240354077,9952.77712872453,122.99999999937474,7499.999999961874,1.5058738146124266e-9,3.304818976018142e-9,0.02425074,30509.904968467476,43.5227557688715,0.009843178099362618,3.962684645662642e-9
2016-01-14T12:00:00.0,9976.660098825248,20946.639205254447,3038.738380805121,134.9513336139255,569.9999999298295,46850.1485446876,14.048805958056844,23.882970128696634,11.941485064348317,9952.777128695063,122.99999999901058,7499.999999939669,1.4898885205743025e-9,3.2697373492830233e-9,0.02860027,30923.299304079697,14.048805958056844,0.009848582666124145,3.9626846455825975e-9
2016-01-14T13:00:00.0,64.04939318248117,22684.031512451165,3032.3934926350908,152.03455622778998,569.999999961929,51311.41016382938,37.676113296436554,64.04939260394214,32.02469630197107,5.770822440082062e-7,7.131789961194974e-9,4.3486524153627887e-7,1.4567839897359805e-9,3.197085523715008e-9,0.03704143,22748.080905633644,37.676113296436554,0.009860154181211148,3.962684646748677e-9
2016-01-14T14:00:00.0,68.5845494255333,23883.414995117186,3050.034685533312,154.3021392059326,450.0000001974115,48279.01667163631,40.34385252496694,68.5845492924438,34.2922746462219,1.3164512643837075e-7,1.6269178283018959e-9,9.920230660377413e-8,1.4443710843824555e-9,3.169843928329139e-9,0.04076594,23951.99954454272,40.34385252496694,0.009864620468905797,3.9626846483378435e-9
2016-01-14T15:00:00.0,6970.95979184534,24865.510981580952,3104.525428195529,148.5210551155938,330.00000025986293,45228.981986209335,213.7058794522041,363.29999506874697,181.64999753437348,6607.659796775131,81.65983669558612,4979.258335096714,1.46177977711703e-9,3.208049372595861e-9,0.03175488,31836.470773426296,213.7058794522041,0.00985854377267991,3.962684651969259e-9
2016-01-14T16:00:00.0,6085.924690040575,25750.54608344184,3231.5300452338324,121.94661169264052,444.7986379179917,47103.7148931177,17.3400731014574,29.47812427247758,14.73906213623879,6056.446565766636,74.8477453027199,4563.886908702432,1.4612799808992486e-9,3.20695251042279e-9,0.02708462,31836.47077348242,17.3400731014574,0.009858543772754398,3.96268466294087e-9
2016-01-14T17:00:00.0,5483.374206104257,26353.096567382818,3516.453640882704,99.82316661410862,412.44869220809574,48436.07175659347,2.9799450451101607e-5,5.065906576687273e-5,2.5329532883436366e-5,5483.374155443729,67.76551030863716,4132.043311502265,1.4612570900878723e-9,3.2069022738179176e-9,0.02557,31836.470773487075,2.9799450451101607e-5,0.009858543772755165,3.962684688417371e-9
2016-01-14T18:00:00.0,5220.259727210963,26616.211046278208,3921.377292548285,84.69897232903375,380.4009197759448,49051.66142722019,2.9713673899887836e-5,5.051324562980932e-5,2.525662281490466e-5,5220.259676696256,64.51384693195284,3933.7711543873684,1.4612591794766468e-9,3.2069068592297916e-9,0.02454502,31836.47077348917,2.9713673899887836e-5,0.009858543772754691,3.962684721295074e-9
2016-01-14T19:00:00.0,5233.194489582471,26603.276283908417,4132.488386773003,84.6016388935513,360.2256781792633,49064.055289066455,4.112019917451329e-5,6.990433859667259e-5,3.4952169298336296e-5,5233.194419676671,64.67369913862903,3943.518240160307,1.4612708565777124e-9,3.206932486015258e-9,0.0232179,31836.470773490888,4.112019917451329e-5,0.009858543772755341,3.962684730854364e-9
2016-01-14T20:00:00.0,5360.887060926037,26475.58371256511,4228.930507405599,83.09574980205959,340.30763192025654,48875.085142460935,5.590840487771597e-5,9.504428829211714e-5,4.752214414605857e-5,5360.886965880287,66.25176955855592,4039.742046253409,1.4612788822835757e-9,3.206950099380186e-9,0.02219395,31836.470773491146,5.590840487771597e-5,0.009858543772755527,3.962684737237564e-9
2016-01-14T21:00:00.0,5484.082950682941,26352.38782280816,4241.481438666449,89.38338927798802,323.4735577426527,48685.89668131591,0.002435555739608987,0.004140444757335278,0.002070222378667639,5484.078810236722,67.77421868604948,4132.574310124968,1.4612954013199915e-9,3.206986352367975e-9,0.0241177,31836.470773491103,0.002435555739608987,0.009858543772756419,3.962684738159262e-9
2016-01-14T22:00:00.0,5434.987967498366,26401.48280598958,4168.6573495822495,100.22391687605116,301.8763159168493,48576.98955278159,37.914538502970785,64.45471545505033,32.22735772752517,5370.533252041854,66.37098183293132,4047.0110873738604,1.4612880727246402e-9,3.206970268894878e-9,0.02709632,31836.470773487945,37.914538502970785,0.009858543772755777,3.962684733505028e-9
2016-01-14T23:00:00.0,5441.477441083169,26394.993332383896,4055.4606157769103,103.205027762519,300.2605971450255,48455.34329058037,188.11720479179556,319.79924814605243,159.89962407302622,5121.678192935655,63.295541493614735,3859.4842374155323,1.4616266751680362e-9,3.2077133721810914e-9,0.03241815,31836.470773467066,188.11720479179556,0.009858442586637269,3.962684727662221e-9
2016-01-15T00:00:00.0,1.2503084231116394e-7,26828.789126790365,3942.009242485894,102.089722044203,420.2605933917471,48259.36691222617,3.6165258437352746e-8,6.148093934349966e-8,3.074046967174983e-8,6.212254923207946e-8,7.677328103182545e-10,4.6812976238917954e-8,1.4273537355848027e-9,3.1324973348215832e-9,0.04525208,26828.789126915395,3.6165258437352746e-8,0.009858543772776767,3.962684723671862e-9
2016-01-15T01:00:00.0,1.5501448714421872e-7,26343.543315158426,4150.421254475911,91.8298055267334,318.1807299228342,44317.35766979418,4.515217065874451e-8,7.675869011986566e-8,3.837934505993283e-8,7.682179545572514e-8,9.493913828066477e-10,5.7889718463819976e-8,1.4340015686279174e-9,3.1470867941621327e-9,0.04063291,26343.54331531344,4.515217065874451e-8,0.009858543772768756,3.962684733295142e-9
2016-01-15T02:00:00.0,3.457853018956316e-7,25249.486523166237,3800.5809773763017,98.37225016699897,226.3607829791846,40166.936415383265,1.011822405557458e-7,1.7200980894476785e-7,8.600490447238393e-8,1.7232650131005045e-7,2.1296728929913043e-9,1.2985810323117708e-7,1.4489916408132789e-9,3.1799842883142666e-9,0.036082,25249.486523512023,1.011822405557458e-7,0.009858543772772324,3.962684716441106e-9
2016-01-15T03:00:00.0,5.575463488354582e-7,23990.866292724608,4131.608736775716,98.0082501135932,127.99839144410376,36366.35543814397,1.5705075064555747e-7,2.669862760974477e-7,1.3349313804872384e-7,2.891067258486981e-7,3.5728849163696898e-9,2.1785883636400545e-7,1.4533468893124873e-9,3.1895423985262856e-9,0.0349789,23990.866293282153,1.5705075064555747e-7,0.009858543772769006,3.962684731532407e-9
2016-01-15T04:00:00.0,8420.791064218864,23415.679708794487,4123.6365333387575,94.05527815288968,30.000000011350345,32234.74670159326,1.3769043107274117e-8,2.3407373282366e-8,1.1703686641183e-8,8420.791064193992,104.06716512332176,6345.558848983033,1.4641472128258815e-9,3.2132449914977867e-9,0.031524460000000004,31836.47077301335,1.3769043107274117e-8,0.00982513211847956,3.96268472926267e-9
2016-01-15T05:00:00.0,9152.124727893097,22684.34604546441,4167.402758992513,79.1471944279141,40.0217121256046,34456.66901724471,1.3688635086796946e-8,2.3270679647554806e-8,1.1635339823777403e-8,9152.124727868362,113.10524961653074,6896.661561983581,1.4636099057366763e-9,3.212065807261283e-9,0.02904782,31836.470773357505,1.3688635086796946e-8,0.009825132118440263,3.962684731563112e-9
2016-01-15T06:00:00.0,9847.37153825403,21989.099235161673,4127.886527031793,74.65466681586372,73.98959245797482,37185.927820242956,1.3694411057770859e-8,2.328049879821046e-8,1.164024939910523e-8,9847.371538229285,121.69735979522194,7420.570719220849,1.4636488390389568e-9,3.2121512510182084e-9,0.02689718,31836.470773415702,1.3694411057770859e-8,0.009825132118431135,3.962684728586082e-9
2016-01-15T07:00:00.0,9952.777128766655,21263.606079372832,4071.782375962999,72.32936092164782,121.04211058109195,40478.61201243919,2.4755722965370733e-8,4.2084729041130245e-8,2.1042364520565122e-8,9952.777128723064,122.99999999935663,7499.99999996077,1.5059534413823185e-9,3.3049937264239093e-9,0.02398137,31216.383208139487,2.4755722965370733e-8,0.00982513211842733,3.962684725798973e-9
2016-01-15T08:00:00.0,9952.77712877312,20849.60123935276,4112.20133904351,68.99413888719347,171.72257481196527,43906.82963644423,2.638154071158064e-8,4.4848619209687084e-8,2.2424309604843542e-8,9952.77712872676,122.9999999994023,7499.999999963555,1.5092818176096462e-9,3.3122982434482863e-9,0.02286,30802.37836812588,2.638154071158064e-8,0.009825132118425034,3.962684727514764e-9
2016-01-15T09:00:00.0,9952.777128791718,20231.09642998589,4042.539313693576,72.30941648695205,225.73826107872168,47294.62829737155,3.2510774989545764e-8,5.5268317482227796e-8,2.7634158741113898e-8,9952.777128734931,122.9999999995033,7499.999999969713,1.5189186642458596e-9,3.3334474481979096e-9,0.02176,30183.87355877761,3.2510774989545764e-8,0.009825132118424767,3.962684724565971e-9
2016-01-15T10:00:00.0,9952.777128806276,20069.07169738769,3839.238412068685,72.94055547714234,276.43866975102026,50752.08898365498,3.8627639923454484e-8,6.566698786987262e-8,3.283349393493631e-8,9952.777128739082,122.9999999995546,7499.999999972841,1.5255578956252754e-9,3.3480180301656395e-9,0.0217958,30021.848826193964,3.8627639923454484e-8,0.009825132118424623,3.962684715924674e-9
2016-01-15T11:00:00.0,9952.777128795806,20067.438692694766,3793.8680390760633,80.68886128531562,326.50793943837397,54412.85057156645,3.412589389481134e-8,5.8014019621179283e-8,2.9007009810589642e-8,9952.77712873627,122.99999999951983,7499.999999970721,1.5208968927879258e-9,3.3377889057365707e-9,0.02365737,30020.215821490572,3.412589389481134e-8,0.009825132118426049,3.962684713119823e-9
2016-01-15T12:00:00.0,9952.777128779255,20480.474873725045,3769.293954399958,87.54680508719551,368.8289033137055,58118.982532468406,2.8173776732583847e-8,4.789542044539254e-8,2.394771022269627e-8,9952.777128729846,122.99999999944043,7499.999999965879,1.5125197665051918e-9,3.3194043069507785e-9,0.02635588,30433.252002504298,2.8173776732583847e-8,0.009825132118427681,3.962684711269672e-9
2016-01-15T13:00:00.0,9659.095171175351,22177.375602213546,3749.8032181803383,106.68794460932412,404.29192338202,61849.68857804161,1.3751660542460983e-8,2.337782292218367e-8,1.1688911461091836e-8,9659.09517115051,119.37057272352756,7278.69345875168,1.4640320462622243e-9,3.212992244792662e-9,0.03345639,31836.470773388894,1.3751660542460983e-8,0.009825132118431104,3.962684710178051e-9
2016-01-15T14:00:00.0,3316.6584447907526,23186.43899698893,3679.2661943223743,113.0650553830465,416.9843766400261,65378.57881862013,1.3579244640393799e-8,2.3084715888669457e-8,1.1542357944334729e-8,3316.658444766205,40.988458138663155,2499.296227967265,1.4628687512600481e-9,3.2104392557170874e-9,0.03823747,26503.097441779682,1.3579244640393799e-8,0.009825132118439417,3.962684705349639e-9
2016-01-15T15:00:00.0,7503.951003611403,24332.519769829647,3683.226795857747,108.62952795664472,344.91760453930164,64198.60885227219,1.3741029449816236e-8,2.33597500646876e-8,1.16798750323438e-8,7503.95100358658,92.73652584590127,5654.666210115931,1.4639610745252131e-9,3.2128364888847237e-9,0.02971696,31836.470773441048,1.3741029449816236e-8,0.009825132118434674,3.962684706031474e-9
2016-01-15T16:00:00.0,6652.384397878276,25184.086375596788,3808.2707975938574,105.23308339648776,329.0344275723375,66170.04826653755,1.3683536706860014e-8,2.3262012401662022e-8,1.1631006200831011e-8,6652.384397853551,82.21255940417979,5012.9609392792545,1.4635756849858e-9,3.2119907057582404e-9,0.03003319,31836.470773475063,1.3683536706860014e-8,0.009825132118435274,3.962684718989027e-9
2016-01-15T17:00:00.0,6252.1590390017245,25584.311734483512,4129.266150580512,93.80666687011718,306.02372872378726,67374.73840823011,1.3687882165881793e-8,2.3269399681999046e-8,1.1634699840999523e-8,6252.159038976992,77.26643044892656,4711.367710300399,1.4636049237461254e-9,3.212054873691185e-9,0.02810991,31836.470773485235,1.3687882165881793e-8,0.009825132118434528,3.9626847349603494e-9
2016-01-15T18:00:00.0,5886.744064775814,25949.726708713104,4590.229155273438,81.55244435416327,289.49331744632843,67956.83996795719,1.3684318742746096e-8,2.3263341862668362e-8,1.1631670931334181e-8,5886.7440647510875,72.75050074928124,4436.006143248856,1.4635809593209537e-9,3.2120022809132987e-9,0.02848604,31836.47077348892,1.3684318742746096e-8,0.009825132118433388,3.962684767298122e-9
2016-01-15T19:00:00.0,5893.681002440979,25942.789771050346,4956.946712646483,76.54305518468222,280.7011989851874,67802.61695593977,1.3686197160476514e-8,2.3266535172810074e-8,1.1633267586405037e-8,5893.681002416249,72.83622992032315,4441.233531727021,1.4635936037252114e-9,3.2120300305605307e-9,0.02715964,31836.47077349132,1.3686197160476514e-8,0.009825132118432611,3.962684795066648e-9
2016-01-15T20:00:00.0,6101.290342582958,25735.1804309082,5111.41431382921,73.31175003263684,277.0041988645713,67286.90377502749,1.368802686539176e-8,2.326964567116599e-8,1.1634822835582995e-8,6101.290342558225,75.40194082764715,4597.679318758972,1.4636059180777784e-9,3.2120570558701187e-9,0.02727516,31836.470773491157,1.368802686539176e-8,0.009825132118431846,3.962684807871794e-9
2016-01-15T21:00:00.0,6329.589301865253,25506.881471625435,5398.94441297743,62.26472211413914,279.10421480333855,66773.16877996441,1.3690196809359807e-8,2.327333457591167e-8,1.1636667287955835e-8,6329.589301840517,78.2233414908385,4769.715944563322,1.4636205219144481e-9,3.2120891057245493e-9,0.02819333,31836.470773490688,1.3690196809359807e-8,0.009825132118429962,3.9626848314764715e-9
2016-01-15T22:00:00.0,6370.139728160345,25466.331045328778,5586.328630099825,58.031194291644624,295.07265932378823,66143.94031155748,1.3689504477117666e-8,2.327215761110003e-8,1.1636078805550016e-8,6370.139728135609,78.72447824591323,4800.2730637751965,1.463615871561322e-9,3.2120788999721765e-9,0.02918319,31836.470773489124,1.3689504477117666e-8,0.0098251321184292,3.962684847752474e-9
2016-01-15T23:00:00.0,6289.794048490305,25546.67672498915,5468.4513118489585,61.83094435162015,315.77576842181276,65357.88474524002,1.3753345537315625e-8,2.3380687413436562e-8,1.1690343706718281e-8,6289.79404846546,77.73153743436261,4739.727892339183,1.4640432683744438e-9,3.2130168730510553e-9,0.03322883,31836.470773479454,1.3753345537315625e-8,0.009825132118430037,3.96268483913938e-9
2016-01-16T00:00:00.0,2.1347304068822553e-7,25859.76721584744,4833.692134060329,78.28594423717922,331.68618664835105,64629.16132573743,1.215224610053594e-8,2.0658818370911097e-8,1.0329409185455548e-8,1.9136215879370058e-7,2.3649223957375913e-9,1.4420258510595068e-7,1.4520635236138427e-9,3.186725900043547e-9,0.04280668,25859.767216060915,1.215224610053594e-8,0.00982513211843969,3.962684792098108e-9
2016-01-16T01:00:00.0,1.633224161380939e-7,25129.731980522996,4319.1596828206375,91.30427792655097,253.41006755598667,59795.46919182845,1.175958126195407e-8,1.9991288145321918e-8,9.995644072660959e-9,1.418824645042374e-7,1.7534345347255798e-9,1.0691673992229144e-7,1.4486634885345803e-9,3.1792641191559062e-9,0.03875133,25129.731980686316,1.175958126195407e-8,0.009825132118444121,3.962684756671187e-9
2016-01-16T02:00:00.0,6.432937460366018e-7,24011.936162787544,4035.5740471733934,95.6856390592787,162.11561477330966,55476.30950912187,1.3148788325164538e-8,2.2352940152779712e-8,1.1176470076389856e-8,6.194809657084936e-7,7.655768615761427e-9,4.668151594976479e-7,1.4598401753285769e-9,3.2037926860566583e-9,0.03546742,24011.936163430837,1.3148788325164538e-8,0.009825132118444787,3.962684740424963e-9
2016-01-16T03:00:00.0,4544.758670363698,22929.695701768665,4024.069417182074,92.61538850784302,66.43980086498154,51440.73546242246,1.3710478499117569e-8,2.3307813448499865e-8,1.1653906724249933e-8,4544.758670338927,56.165762502157435,3424.741615985209,1.4637568004924973e-9,3.212388185253253e-9,0.03392189,27474.454372132364,1.3710478499117569e-8,0.009825132118423284,3.9626847394995196e-9
2016-01-16T04:00:00.0,6960.429602318171,22183.98517673069,3925.3055034044055,86.02919437832304,30.000000003068052,50841.40766123277,2.9145935350045777e-9,4.954809009507782e-9,2.477404504753891e-9,6960.429602311744,86.01949285181148,5245.09102754948,1.4724857524539236e-9,3.2315449072859666e-9,0.03101089,29144.41477904886,2.9145935350045777e-9,0.00970152561705354,3.962684735167601e-9
2016-01-16T05:00:00.0,6581.594565537672,21696.96918267144,3974.0323748779297,81.34733317693075,30.00000000465094,52161.19318538504,1.9174409738346657e-9,3.2596496555189316e-9,1.6298248277594658e-9,6581.594565532934,81.33771319163253,4959.616658026373,1.4780308081111347e-9,3.243714190649025e-9,0.02987906,28278.56374820911,1.9174409738346657e-9,0.00961998624785666,3.962684737554639e-9
2016-01-16T06:00:00.0,6746.437759098808,21211.942248128253,3915.2291421169703,83.3844722196791,30.00000000723041,53146.777468540684,1.5720221203799407e-9,2.672437604645899e-9,1.3362188023229496e-9,6746.437759094654,83.37490467555224,5083.835650948307,1.481849689350771e-9,3.252095179192317e-9,0.02812383,27958.38000722706,1.5720221203799407e-9,0.009567537832634983,3.962684735346881e-9
2016-01-16T07:00:00.0,6404.300949723003,20779.427183566622,3856.745344577365,79.15605556064182,30.000000002272404,54315.38397737924,9.988251368898425e-10,1.6980027327127323e-9,8.490013663563661e-10,6404.300949719812,79.14665491082705,4826.015543343113,1.4935675029460816e-9,3.2778113131415564e-9,0.02566619,27183.728133289627,9.988251368898425e-10,0.009400651425295965,3.962684733300185e-9
2016-01-16T08:00:00.0,9952.77712813369,20509.305298055013,3813.7893037923177,78.93958321465388,30.000000004731948,55284.654176152224,8.522867432073274e-10,1.4488874634524565e-9,7.244437317262282e-10,9952.777128130736,122.99999999203644,7499.999999514416,1.5034640976223371e-9,3.2995305658217465e-9,0.02464646,30462.0824261887,8.522867432073274e-10,0.009320510036475103,3.962684730513029e-9
2016-01-16T09:00:00.0,9952.777128443131,20169.83479322645,3732.268487209744,77.3345832379659,74.06973729287492,58970.86487188158,8.539166126406434e-10,1.4516582414890938e-9,7.258291207445469e-10,9952.777128440173,122.99999999586058,7499.999999747595,1.50644786367006e-9,3.306078794869113e-9,0.02442589,30122.611921669584,8.539166126406434e-10,0.009320510036467033,3.962684723562277e-9
2016-01-16T10:00:00.0,9952.777128468646,19941.072620103623,3752.972203572591,75.80197219000922,119.74447456153561,62738.59638442671,8.542218609251032e-10,1.4521771635726754e-9,7.260885817863377e-10,9952.777128465688,122.99999999617589,7499.999999766822,1.507006749263576e-9,3.3073053356967386e-9,0.02391564,29893.84974857227,8.542218609251032e-10,0.009320510036463421,3.962684726335622e-9
2016-01-16T11:00:00.0,9952.77712860906,19841.4117565918,3720.638845553928,77.13458335664538,166.95182287846112,66485.62418062822,8.575645731797412e-10,1.45785977440556e-9,7.2892988720278e-10,9952.777128606089,122.999999997911,7499.999999872622,1.513127503001393e-9,3.320738056887576e-9,0.02390375,29794.18888520086,8.575645731797412e-10,0.009320510036461793,3.96268472430535e-9
2016-01-16T12:00:00.0,9952.77712854679,19947.44648071289,3747.6133986409504,78.45497234344481,212.82656003049624,70264.98533495418,8.559770831756686e-10,1.4551610413986365e-9,7.275805206993183e-10,9952.777128543825,122.99999999714151,7499.999999825702,1.5102204892680985e-9,3.3143582699119926e-9,0.02536352,29900.22360925968,8.559770831756686e-10,0.00932051003646097,3.962684728380915e-9
2016-01-16T13:00:00.0,173.5877677059374,20549.233232421873,3793.8240365939673,94.08186130311752,257.38090819497256,74017.37193614621,8.498452089935002e-10,1.4447368552889502e-9,7.223684276444751e-10,173.5877677029937,2.145260076781796,130.80854126718268,1.4989954000995074e-9,3.2897234782502465e-9,0.02647935,20722.82100012781,8.498452089935002e-10,0.009320510036475757,3.9626847364216665e-9
2016-01-16T14:00:00.0,2.2925702240485658e-7,20792.78048489041,3846.409680311415,97.61352782567344,165.4536274793935,70354.35644082668,8.444342201486025e-10,1.4355381742526241e-9,7.177690871263121e-10,2.263323890691722e-7,2.7970970810771364e-9,1.7055470006567905e-7,1.4890951614317298e-9,3.267996228397774e-9,0.02851738,20792.780485119667,8.444342201486025e-10,0.009320510036477513,3.962684741677764e-9
2016-01-16T15:00:00.0,9952.777128350379,20786.445813259543,3951.32865512424,84.43358352237277,67.84942016727487,66507.94676069304,8.535183051486999e-10,1.4509811187527898e-9,7.254905593763949e-10,9952.777128347421,122.9999999947143,7499.9999996777005,1.5057189029413032e-9,3.3044790039531737e-9,0.0266796,30739.22294160992,8.535183051486999e-10,0.009320510036450185,3.962684745865429e-9
2016-01-16T16:00:00.0,9952.777128712232,21063.29064792209,4209.162037285699,76.89258311165703,106.42515715037915,70056.61810525377,8.692971165821772e-10,1.4778050981897011e-9,7.389025490948506e-10,9952.77712870922,122.99999999918555,7499.999999950338,1.5346251318770353e-9,3.3679171572598764e-9,0.02526519,31016.06777663432,8.692971165821772e-10,0.009320510036445018,3.962684760242913e-9
2016-01-16T17:00:00.0,9952.777128745483,21551.97932061089,4555.039303656684,70.36502796385024,152.54189454867787,73347.45606792574,8.89519852202267e-10,1.5121837487438539e-9,7.560918743719269e-10,9952.7771287424,122.99999999959559,7499.99999997534,1.571731480025024e-9,3.4493514463087036e-9,0.02477156,31504.756449356377,8.89519852202267e-10,0.009320510036441791,3.9626847856684136e-9
2016-01-16T18:00:00.0,9952.777128754442,21849.83435316298,5012.548609754775,63.82558325237697,205.18618709521184,76292.4167642518,9.051492837679433e-10,1.5387537824055034e-9,7.693768912027517e-10,9952.777128751302,122.99999999970561,7499.999999982048,1.6004552005135445e-9,3.5123890631469615e-9,0.02624786,31802.61148191742,9.051492837679433e-10,0.009320510036439428,3.962684821697284e-9
2016-01-16T19:00:00.0,9952.777128758791,21854.71002224393,5587.6018389214405,58.80894421577454,264.369924353336,78779.86815448655,9.182334924334937e-10,1.5609969371369392e-9,7.804984685684696e-10,9952.777128755606,122.9999999997588,7499.999999985292,1.6245319187810712e-9,3.565228281571942e-9,0.02262215,31807.487151002722,9.182334924334937e-10,0.009320510036437924,3.962684871101434e-9
