Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-16T20:00:00.0,9811.811353460407,22024.65942003038,6088.185146484375,55.97055558098687,328.5703006481177,80692.26631555794,8.502296510736533e-10,1.4453904068252106e-9,7.226952034126053e-10,9811.811353457462,121.25789423999629,7393.774039024163,1.4996994352820959e-9,3.291268567094096e-9,0.02244654,31836.470773490786,8.502296510736533e-10,0.00932051003643775,3.962684919653627e-9
2016-01-16T21:00:00.0,9719.597108938482,22116.87366455078,6300.111046956379,58.07805571026272,393.86695981787483,81997.85520810497,8.50229445387943e-10,1.445390057159503e-9,7.226950285797516e-10,9719.597108935537,120.11827743461197,7324.285209427559,1.4996990450642433e-9,3.291267710714663e-9,0.02470293,31836.47077348926,8.50229445387943e-10,0.009320510036439533,3.962684946780843e-9
2016-01-16T22:00:00.0,9680.692878246236,22155.777895236548,6213.124917670357,60.39202792379592,455.9165020529921,83022.0293705834,8.502294746712257e-10,1.4453901069410836e-9,7.226950534705418e-10,9680.692878243291,119.6374849569716,7294.968594937292,1.49969907177095e-9,3.291267769325703e-9,0.02581998,31836.470773482783,8.502294746712257e-10,0.009320510036442551,3.962684950604734e-9
2016-01-16T23:00:00.0,9691.54683340827,22144.923940022793,5907.020734049479,64.95222215016683,515.1712795969283,84103.8730478576,8.506226087578683e-10,1.4460584348883761e-9,7.230292174441881e-10,9691.546833405324,119.77162203928104,7303.147685322014,1.5004185100192142e-9,3.292846662026981e-9,0.03271243,31836.47077343106,8.506226087578683e-10,0.009320510036449604,3.962684944718794e-9
2016-01-17T00:00:00.0,5.793413271997039e-8,22831.58921875,5707.395789116754,68.84016640981038,569.9999999968016,85499.99999913739,1.0525631418754224e-9,1.789357341188218e-9,8.94678670594109e-10,5.469042966703881e-8,6.758840032293227e-10,4.121243922130016e-8,1.4543457117433677e-9,3.191734433005679e-9,0.04202399,22831.589218807934,1.0525631418754224e-9,0.009439081759374133,3.9809679779015034e-9
2016-01-17T01:00:00.0,5.113760089356599e-8,22858.89318223741,5293.4397684733085,63.40083294974433,501.1692726703212,79792.60421006902,1.0483014036610638e-9,1.7821123862238083e-9,8.910561931119041e-10,4.790593251560427e-8,5.920387468923962e-10,3.6099923590999767e-8,1.4495559917379067e-9,3.1812228234602703e-9,0.04053975,22858.893182288546,1.0483014036610638e-9,0.009439081759377594,3.980967944339239e-9
2016-01-17T02:00:00.0,7.922102975865924e-8,22551.89098564996,5090.655052625868,64.4631667221917,437.7778788038193,74499.16444163898,1.062900784784678e-9,1.8069313341339526e-9,9.034656670669763e-10,7.594816464053588e-8,9.385947389274631e-10,5.723138651996726e-8,1.465933783989403e-9,3.2171658341513476e-9,0.03545311,22551.89098572918,1.062900784784678e-9,0.009439081759379771,3.980967928685918e-9
2016-01-17T03:00:00.0,9.054251862841569e-8,22117.177144368485,5027.685123969184,63.04044446733263,373.32415116522895,69408.50938907755,1.0661892274102568e-9,1.8125216865974365e-9,9.062608432987183e-10,8.726038584732717e-8,1.0783952378668549e-9,6.575580718700334e-8,1.4696110944910964e-9,3.225236128892368e-9,0.03421177,22117.177144459027,1.0661892274102568e-9,0.009439081759380274,3.980967924639059e-9
2016-01-17T04:00:00.0,1.4473716361521603e-7,21647.564693603515,4751.55783203125,69.13602795494927,310.29314578164036,64380.82426518132,1.0747396740496407e-9,1.827057445884389e-9,9.135287229421945e-10,1.4143095356290877e-7,1.7478546000937815e-9,1.0657650000571837e-7,1.479152606422874e-9,3.246176110307848e-9,0.03108142,21647.564693748252,1.0747396740496407e-9,0.009439081759381776,3.980967902266795e-9
2016-01-17T05:00:00.0,2.5994863844567933e-7,21318.56460042317,4216.546261935764,77.35613872422113,241.1665569111118,59629.266433263874,1.0809155395752302e-9,1.837556417277891e-9,9.187782086389455e-10,2.566250556884204e-7,3.171464752125959e-9,1.9338199708085114e-7,1.486026339981028e-9,3.261261335164438e-9,0.02839545,21318.56460068312,1.0809155395752302e-9,0.009439081759383237,3.980967860768249e-9
2016-01-17T06:00:00.0,1424.623892307264,20791.16776224772,4138.314790039062,77.50755558861627,163.81985727274042,55412.72017152874,1.0889933604885722e-9,1.8512887128305727e-9,9.256443564152864e-10,1424.6238923039177,17.606014531036433,1073.5374714046604,1.4949943732072572e-9,3.280942749434353e-9,0.02657904,22215.79165455498,1.0889933604885722e-9,0.009439081759378578,3.980967855122787e-9
2016-01-17T07:00:00.0,2.969249174216121e-7,20307.847409125432,4650.599512125651,73.93719437705145,103.92775529784556,52347.94285290159,1.0815211203632142e-9,1.838585904617464e-9,9.19292952308732e-10,2.935996318872068e-7,3.628409865395106e-9,2.2124450398750644e-7,1.4866996297878698e-9,3.2627389496288237e-9,0.02801936,20307.847409422357,1.0815211203632142e-9,0.0094390817593761,3.980967895318173e-9
2016-01-17T08:00:00.0,5676.841334547134,20005.157884453667,4662.7707811143655,70.16583298153347,30.00000000710123,47697.34334100443,9.66322220758697e-10,1.642747775289785e-9,8.213738876448925e-10,5676.841334543992,70.1564473025474,4277.832152594354,1.4991146829916496e-9,3.2899852587272297e-9,0.02473214,25681.9992190008,9.66322220758697e-10,0.009385678150882369,3.980967895541724e-9
2016-01-17T09:00:00.0,5508.471115374237,19661.706127929687,4983.379587809245,68.08499971177842,30.000000007087433,47312.40471249169,8.677540762966135e-10,1.4751819297042428e-9,7.375909648521214e-10,5508.47111537126,68.07566756737467,4150.955339474064,1.502270072358558e-9,3.296910135536492e-9,0.02452656,25170.177243303922,8.677540762966135e-10,0.009332169972237698,3.980967922388413e-9
2016-01-17T10:00:00.0,9952.777128155582,19583.2297043864,4836.460611165365,67.84449977662828,30.000000033393487,46479.98046416379,8.517961184260564e-10,1.448053401324296e-9,7.24026700662148e-10,9952.777128152626,122.99999999230695,7499.999999530911,1.5074178934189092e-9,3.3082076403873703e-9,0.02378121,29536.006832541978,8.517961184260564e-10,0.00932081378745797,3.9809679093698875e-9
2016-01-17T11:00:00.0,9952.777128240576,19420.790557861328,4709.810142279731,68.32355548858642,85.16482106358369,49143.51985253662,8.52141479362064e-10,1.4486405149155089e-9,7.243202574577544e-10,9952.77712823762,122.99999999335732,7499.999999594958,1.5080542206064377e-9,3.3096041359927087e-9,0.02407566,29373.567686101906,8.52141479362064e-10,0.009320813787451965,3.9809678990402016e-9
2016-01-17T12:00:00.0,4717.973361572035,19594.935223117405,4751.606411268446,69.2920276514689,139.8505863828668,51933.70970985915,8.496197451546228e-10,1.4443535667628587e-9,7.221767833814294e-10,4717.9733615690875,58.306411965683786,3555.2690222977917,1.503408960112896e-9,3.2994095600072337e-9,0.02538,24312.908584689438,8.496197451546228e-10,0.009320813787453692,3.980967903474889e-9
2016-01-17T13:00:00.0,5.713350458290274e-7,20156.888238118492,4750.766198594835,75.76855506473117,128.87429151159103,50737.372320895774,8.470665393920828e-10,1.4400131169665406e-9,7.200065584832703e-10,5.683963258551703e-7,7.024446260135439e-9,4.283198939106975e-7,1.498706856890507e-9,3.289090235900687e-9,0.02649653,20156.88823868983,8.470665393920828e-10,0.009320813787457236,3.9809679043405566e-9
2016-01-17T14:00:00.0,5796.8121670242335,20415.09145582411,4783.645796440972,79.02097238964504,53.115057268391695,45986.606122736535,8.497063703531467e-10,1.4445008296003492e-9,7.222504148001746e-10,5796.812167021286,71.63909000656656,4368.237195522351,1.5035687509510497e-9,3.2997602399838688e-9,0.02551633,26211.903622848342,8.497063703531467e-10,0.009320813787435524,3.980967906212513e-9
2016-01-17T15:00:00.0,9952.777128710099,20436.134807603623,4726.275417209203,70.5757500436571,45.742495699822925,45571.19752182519,8.682430833013999e-10,1.4760132416123799e-9,7.380066208061899e-10,9952.777128707086,122.99999999915919,7499.99999994873,1.5377418870375069e-9,3.3747572467135734e-9,0.023569999999999997,30388.911936313725,8.682430833013999e-10,0.00932081378740778,3.980967900898585e-9
2016-01-17T16:00:00.0,9952.777128756665,20820.00557006836,4971.891200900608,70.41211096445721,98.1760664698504,48344.92210457208,9.104609796836095e-10,1.5477836654621362e-9,7.738918327310681e-10,9952.777128753502,122.9999999997328,7499.999999983706,1.6157996924091859e-9,3.5460643734564936e-9,0.02276522,30772.78269882502,9.104609796836095e-10,0.009320813787402992,3.9809679215925464e-9
2016-01-17T17:00:00.0,9952.77712876138,21234.88158081055,5192.196698947482,67.75624984529283,150.77327631968717,50873.03090366271,9.286662286710681e-10,1.5787325887408158e-9,7.893662943704079e-10,9952.77712875815,122.99999999979025,7499.99999998721,1.64955813036345e-9,3.6201512758711537e-9,0.02273289,31187.658709571926,9.286662286710681e-10,0.009320813787400281,3.980967940976379e-9
2016-01-17T18:00:00.0,9952.777128761672,21551.85195502387,5328.122602132162,65.09761100769043,206.0263472887614,53180.83420471003,9.30162299176086e-10,1.5812759085993462e-9,7.906379542996731e-10,9952.77712875844,122.99999999979381,7499.999999987427,1.6523349896641855e-9,3.626245423482828e-9,0.02320282,31504.629083785545,9.30162299176086e-10,0.009320813787398657,3.9809679534425205e-9
2016-01-17T19:00:00.0,9952.7771287618,21755.23541463216,5589.523119439019,62.98355561468336,263.93805709544256,55352.711602572905,9.30826443831619e-10,1.5824049545137523e-9,7.912024772568762e-10,9952.777128758564,122.99999999979535,7499.999999987521,1.6535678387514728e-9,3.6289510572608366e-9,0.02142776,31708.01254339396,9.30826443831619e-10,0.00932081378739784,3.980967977950638e-9
2016-01-17T20:00:00.0,9952.777128761196,21732.32728624132,5890.925897488064,60.88147246148851,323.9638222951331,57263.188483129015,9.277648650590455e-10,1.5772002706003773e-9,7.886001353001886e-10,9952.77712875797,122.99999999978803,7499.999999987074,1.6478853465357558e-9,3.6164801530434e-9,0.0225,31685.10441500252,9.277648650590455e-10,0.009320813787397629,3.980968007396514e-9
2016-01-17T21:00:00.0,9952.777128760172,21786.260834825305,5526.7846409776475,59.23466674698724,386.09167064800897,58872.262585635624,9.230468012643295e-10,1.56917956214936e-9,7.8458978107468e-10,9952.777128756963,122.99999999977555,7499.999999986314,1.6391315866229822e-9,3.5972689870144014e-9,0.02375188,31739.037963585477,9.230468012643295e-10,0.009320813787398243,3.980967973137651e-9
2016-01-17T22:00:00.0,9952.77712874604,21807.41420993381,5620.113364529079,59.04113885031806,449.8663247153693,60845.47794465187,8.89586093372219e-10,1.5122963587327723e-9,7.561481793663861e-10,9952.777128742951,122.99999999960241,7499.999999975756,1.577163888495907e-9,3.4612735120394747e-9,0.0275858,31760.191338679855,8.89586093372219e-10,0.009320813787400451,3.980967982585384e-9
2016-01-17T23:00:00.0,9727.134115206341,22109.33665812174,5506.543889567058,64.05524996439615,513.8345066791973,62725.36458010599,8.500224343947733e-10,1.4450381384711144e-9,7.225190692355572e-10,9727.134115203393,120.21142246930445,7329.964784713686,1.5041512517680797e-9,3.30103860722486e-9,0.03385129,31836.47077332808,8.500224343947733e-10,0.00932081378740784,3.980967972792796e-9
2016-01-18T00:00:00.0,6.086282731180915e-8,23064.08083062066,5331.782332763672,69.86680553860134,569.9999999986155,64548.7854752599,1.6426275759820154e-9,2.792466879169426e-9,1.396233439584713e-9,5.6625362886333644e-8,6.997966039933019e-10,4.267052463373792e-8,1.4449975463060764e-9,3.171218773440891e-9,0.04286948,23064.080830681523,1.6426275759820154e-9,0.009594719640740641,3.980967959173281e-9
2016-01-18T01:00:00.0,4.894441109746799e-8,23012.153224555117,5052.398114963107,71.73847254223293,500.14278918175086,59217.00314254605,1.6228335066338088e-9,2.758816961277475e-9,1.3794084806387374e-9,4.474965970627539e-8,5.530323921308654e-10,3.3721487325052766e-8,1.4359344299151225e-9,3.1513286878706107e-9,0.04248696,23012.153224604062,1.6228335066338088e-9,0.009594719640745717,3.980967935021506e-9
2016-01-18T02:00:00.0,6.296171887928509e-8,22741.52266547309,4974.0578173828135,72.06425021489461,428.4139113610911,54164.605027623795,1.6469838116665672e-9,2.799872479833164e-9,1.399936239916582e-9,5.871486848569444e-8,7.256194658333729e-10,4.424508938008371e-8,1.4469779137574844e-9,3.1755649250701934e-9,0.03820366,22741.522665536053,1.6469838116665672e-9,0.009594719640747523,3.980967928639007e-9
2016-01-18T03:00:00.0,5.8172616214055566e-8,22295.598070610893,4946.2661877441415,74.78580554114448,356.3592558679629,49190.54721029238,1.640061812996639e-9,2.7881050820942863e-9,1.3940525410471431e-9,5.394068250630504e-8,6.666183581156956e-10,4.0647460860713146e-8,1.4438286256562398e-9,3.1686534382132285e-9,0.03859645,22295.598070669064,1.640061812996639e-9,0.009594719640748832,3.980967926428906e-9
2016-01-18T04:00:00.0,1.2647514815839485e-7,21866.24802354601,5040.796242947049,71.89983333587647,281.5830450485197,44244.28102259604,1.6888022114318361e-9,2.870963759434121e-9,1.4354818797170606e-9,1.2213844930063785e-7,1.5094308924636113e-9,9.203846905265922e-8,1.465735098322876e-9,3.2167297948533466e-9,0.03209469,21866.248023672484,1.6888022114318361e-9,0.009594719640747904,3.980967934522888e-9
2016-01-18T05:00:00.0,3.3706100616178e-7,21462.37239759657,5049.884222683377,68.41950008180406,209.6928064352284,39203.48477974823,1.7126763644735526e-9,2.9115498196050394e-9,1.4557749098025197e-9,3.32673215215716e-7,4.111295263834456e-9,2.5068873559966195e-7,1.4762411264589638e-9,3.2397865216586136e-9,0.029452999999999997,21462.372397933632,1.7126763644735526e-9,0.00959471964074601,3.9809679350985794e-9
2016-01-18T06:00:00.0,9952.777127951498,20847.300065375435,4963.0671337890635,69.87888883590698,141.28290107863228,34153.60055732276,1.7372878547632964e-9,2.9533893530976037e-9,1.4766946765488018e-9,9952.777127947058,122.99999998976648,7499.999999376004,1.4869216596750336e-9,3.2632262205921817e-9,0.027000000000000003,30800.077193326935,1.7372878547632964e-9,0.009594719640734783,3.980967925731758e-9
2016-01-18T07:00:00.0,9952.777128622714,20421.278164401585,5039.562430419922,63.902666560278995,194.41360695360925,36690.533422916946,1.7624798679985287e-9,2.9962157755974987e-9,1.4981078877987494e-9,9952.777128618221,122.99999999806096,7499.999999881765,1.4976995000112573e-9,3.2868794715604994e-9,0.02532592,30374.055293024303,1.7624798679985287e-9,0.009594719640732349,3.980967931994045e-9
2016-01-18T08:00:00.0,9952.777128657686,20125.996624891493,4874.412001410589,65.14969461441041,253.5205351125298,39150.97099238606,1.7721784476380216e-9,3.0127033609846367e-9,1.5063516804923184e-9,9952.777128653172,122.99999999849288,7499.999999908102,1.5018078469808234e-9,3.295895727035121e-9,0.02384011,30078.77375354918,1.7721784476380216e-9,0.009594719640732104,3.980967917696724e-9
2016-01-18T09:00:00.0,9952.77712869108,19944.003359239367,4754.409696858724,71.11633334901597,311.38043521775825,41776.55899089085,1.7888180948377195e-9,3.040990761224123e-9,1.5204953806120615e-9,9952.77712868653,122.99999999890514,7499.999999933239,1.5088041436421836e-9,3.311249931181547e-9,0.02306853,29896.78048793045,1.7888180948377195e-9,0.009594719640733319,3.980967907591436e-9
2016-01-18T10:00:00.0,9952.777128697768,19808.716854926217,4729.418912217882,71.97683369318644,363.2736965888085,44522.14929397266,1.7938364732804828e-9,3.0495220045768208e-9,1.5247610022884104e-9,9952.777128693207,122.99999999898765,7499.999999938271,1.5109013074427445e-9,3.3158524062738546e-9,0.02322949,29761.493983623983,1.7938364732804828e-9,0.00959471964073416,3.9809679055283614e-9
2016-01-18T11:00:00.0,9952.777128701002,19931.554438747833,4510.097199707031,75.59241641998291,414.3064576157758,47292.73038170034,1.796580131242797e-9,3.054186223112755e-9,1.5270931115563775e-9,9952.777128696436,122.99999999902755,7499.999999940704,1.5120453544768538e-9,3.318363153396949e-9,0.02394817,29884.33156744884,1.796580131242797e-9,0.009594719640736184,3.980967887949741e-9
2016-01-18T12:00:00.0,9952.777128580843,20331.806187269423,4381.048571641711,81.95591665056017,461.72363591598804,50282.63318194131,1.7571300270944574e-9,2.9871210460605774e-9,1.4935605230302887e-9,9952.777128576361,122.99999999754363,7499.999999850221,1.495423525642806e-9,3.2818845754352062e-9,0.02693572,30284.583315850265,1.7571300270944574e-9,0.009594719640739708,3.980967878070558e-9
2016-01-18T13:00:00.0,8.4121814437527e-7,21449.928426242404,3980.222202216254,100.2457779545254,502.7773139841058,53401.584610157086,1.7217550445643478e-9,2.926983575759391e-9,1.4634917878796956e-9,8.368109625405678e-7,1.0341610895205189e-8,6.305860301954383e-7,1.4801982589427615e-9,3.2484709189807344e-9,0.02964419,21449.928427083625,1.7217550445643478e-9,0.009594719640765307,3.980967853543408e-9
2016-01-18T14:00:00.0,1.167726308409351e-7,21529.34219075521,3978.8101318359377,114.0951108233134,402.54113076102635,49421.36240857865,1.6851560983208544e-9,2.8647653671454523e-9,1.4323826835727262e-9,1.1244374843863135e-7,1.3896202918043006e-9,8.473294462221344e-8,1.4641170351582926e-9,3.2131787630213154e-9,0.033678669999999994,21529.34219087198,1.6851560983208544e-9,0.009594719640812044,3.980967853640301e-9
2016-01-18T15:00:00.0,1467.4591732765516,21538.32114312066,3508.296233859592,106.12605557547676,288.45561466017665,45442.55227683464,1.7283015862989232e-9,2.9381126967081693e-9,1.4690563483540847e-9,1467.4591732721306,18.135388342076304,1105.8163623217258,1.4830391625458132e-9,3.2547056194219663e-9,0.02915343,23005.780316397213,1.7283015862989232e-9,0.009594719640759197,3.9809678117494065e-9
2016-01-18T16:00:00.0,9861.558105358512,21974.91266805013,3939.664303656684,92.46338900460135,200.47454214788544,43040.07240530401,1.7309294474040826e-9,2.9425800605869403e-9,1.4712900302934702e-9,9861.558105354085,121.87268249498432,7431.261127742946,1.4841766682386314e-9,3.2572020107945206e-9,0.02852291,31836.47077340864,1.7309294474040826e-9,0.0095947196407458,3.980967850246723e-9
2016-01-18T17:00:00.0,9409.428090912532,22427.04268256293,4574.347180243598,73.90897201326159,229.89343035938072,46531.66922939751,1.7294394614288053e-9,2.940047084428969e-9,1.4700235422144844e-9,9409.428090908108,116.28509713490713,7090.554703347995,1.4835320287873535e-9,3.2557872729389314e-9,0.02797324,31836.470773475463,1.7294394614288053e-9,0.009594719640743087,3.980967893781603e-9
2016-01-18T18:00:00.0,9046.611092629977,22789.85968085395,5651.351769476996,66.92163881195916,272.2791502021364,49047.876752509146,1.7294176358873922e-9,2.940009981008567e-9,1.4700049905042834e-9,9046.611092625553,111.80127415652134,6817.150863202521,1.4835225879532588e-9,3.2557665539069895e-9,0.02663307,31836.47077348393,1.7294176358873922e-9,0.009594719640742062,3.980967988121955e-9
2016-01-18T19:00:00.0,8904.05082502892,22932.419948459203,6045.999967041014,61.991722046534214,317.1683802678095,50213.67584624191,1.7294368451173108e-9,2.9400426366994285e-9,1.4700213183497142e-9,8904.050825024497,110.03946308730394,6709.723358981947,1.4835309039591102e-9,3.2557848043697276e-9,0.02542815,31836.470773488123,1.7294368451173108e-9,0.009594719640741524,3.980968026770494e-9
2016-01-18T20:00:00.0,8866.236743133533,22970.23403035482,6885.733739149306,56.701610963609475,365.22571602968964,50877.39923819008,1.7294529296105302e-9,2.9400699803379013e-9,1.4700349901689506e-9,8866.23674312911,109.57214306064671,6681.228235405287,1.4835378628713331e-9,3.255800076529283e-9,0.02542707,31836.470773488352,1.7294529296105302e-9,0.009594719640741232,3.980968115728468e-9
2016-01-18T21:00:00.0,8837.252515293814,22999.218258192275,6814.895765923394,52.99519450187683,418.1058428478378,50672.8937344533,1.7294587244481694e-9,2.9400798315618877e-9,1.4700399157809439e-9,8837.25251528939,109.2139455467108,6659.386923579927,1.4835403565965014e-9,3.255805549305406e-9,0.02653845,31836.47077348609,1.7294587244481694e-9,0.009594719640741945,3.980968108090593e-9
2016-01-18T22:00:00.0,8782.461402278612,23054.009371202257,6440.365660671658,58.27347226778666,474.3341886137825,50517.38489211707,1.729476999957568e-9,2.9401108999278657e-9,1.4700554499639328e-9,8782.461402274188,108.53681726244677,6618.098613563827,1.483548221206586e-9,3.2558228091265113e-9,0.02909204,31836.47077348087,1.729476999957568e-9,0.009594719640746287,3.980968067933535e-9
2016-01-18T23:00:00.0,8591.339195497698,23245.13157796224,5987.52770195855,60.79158333672417,524.6071283295535,50695.11784501647,1.7308551929720319e-9,2.942453828052454e-9,1.471226914026227e-9,8591.33919549327,106.1748602799994,6474.076846341426,1.4841444200263195e-9,3.2571312382616854e-9,0.03163564,31836.470773459936,1.7308551929720319e-9,0.009594719640754566,3.980968021818964e-9
2016-01-19T00:00:00.0,7.539279043259788e-8,24218.348272298183,5613.127241753472,64.47755563841926,569.9999999939406,51181.66698940659,2.145615269010202e-9,3.647545957317343e-9,1.8237729786586715e-9,7.029725009504524e-8,8.687587042104987e-10,5.2973091720152355e-8,1.4479943802352991e-9,3.1777956815066037e-9,0.04453351,24218.348272373576,2.145615269010202e-9,0.009657305496945521,3.98096798713452e-9
2016-01-19T01:00:00.0,5.93137364065301e-8,24338.75531914605,5209.215238715277,70.59538870917426,505.53210166371093,45568.53974771326,2.1153921076562302e-9,3.5961665830155912e-9,1.7980832915077956e-9,5.4277741821317674e-8,6.707838583786012e-10,4.0901454779183e-8,1.4398280021968351e-9,3.15987359477864e-9,0.04169903,24338.755319205367,2.1153921076562302e-9,0.009657305496952028,3.980967950176474e-9
2016-01-19T02:00:00.0,8.239170899576976e-8,23801.03309163411,4853.499950629341,73.76030537711249,434.9463702625026,40359.32450904602,2.1579376752279877e-9,3.668494047887579e-9,1.8342470239437894e-9,7.727193082472523e-8,9.549543176207849e-10,5.822892180614541e-8,1.4512841231569608e-9,3.1850154131522644e-9,0.0375412,23801.0330917165,2.1579376752279877e-9,0.009657305496954689,3.980967919309773e-9
2016-01-19T03:00:00.0,1.0433469450083838e-7,23075.808820258244,4660.115702311198,76.42311099794176,361.1957221936741,35505.82455848208,2.1807993689799896e-9,3.7073589272659823e-9,1.8536794636329911e-9,9.917000760193036e-8,1.2255786276748084e-9,7.47304041265127e-8,1.457327971642041e-9,3.1982793566300334e-9,0.03528903,23075.80882036258,2.1807993689799896e-9,0.009657305496956065,3.980967903005196e-9
2016-01-19T04:00:00.0,2.2475517114395191e-7,22676.71703355577,4518.305517578125,80.33050003899469,284.7822685043096,30845.708856252793,2.2249528130873786e-9,3.782419782248544e-9,1.891209891124272e-9,2.195039657678319e-7,2.7127089695784295e-9,1.6540908351087983e-7,1.468785593871449e-9,3.2234244697174404e-9,0.03088653,22676.71703378053,2.2249528130873786e-9,0.009657305496957043,3.980967891062905e-9
2016-01-19T05:00:00.0,5347.5842061375115,21956.1196359592,4450.1851352267795,76.09761117723255,204.46142577541713,26327.40333884728,2.2657041127098805e-9,3.8516969916067966e-9,1.9258484958033983e-9,5347.584206132181,66.08736926828051,4029.7176383097867,1.479116383165481e-9,3.2460966140663676e-9,0.02855968,27303.703842096715,2.2657041127098805e-9,0.009657305496948508,3.98096788404613e-9
2016-01-19T06:00:00.0,9952.777128386038,21370.682466769747,4218.145809258355,73.14016654756334,194.46084117388767,25906.93584193752,2.28917223657433e-9,3.8915928021763604e-9,1.9457964010881802e-9,9952.777128380663,122.99999999512512,7499.999999702751,1.4849625357594015e-9,3.2589266904257593e-9,0.02732431,31323.459595155786,2.28917223657433e-9,0.009657305496943306,3.980967864718605e-9
2016-01-19T07:00:00.0,9952.777128672797,20764.819092746307,4426.532349039713,73.65211111068727,244.3303319288925,29188.790032389155,2.349411875850075e-9,3.9940001889451275e-9,1.9970000944725637e-9,9952.777128667303,122.99999999866752,7499.99999991875,1.4996347956511424e-9,3.2911267077451222e-9,0.02400381,30717.596221419102,2.349411875850075e-9,0.009657305496942784,3.980967879975819e-9
2016-01-19T08:00:00.0,9952.77712868351,20307.179956732856,4299.108734809028,70.76097202512953,293.6878781243684,32262.257683275464,2.359033021622227e-9,4.010356136757786e-9,2.005178068378893e-9,9952.777128677997,122.99999999879967,7499.999999926808,1.5019347647266555e-9,3.2961742631055075e-9,0.02307146,30259.957085416365,2.359033021622227e-9,0.00965730549694224,3.9809678696502296e-9
2016-01-19T09:00:00.0,9952.777128705959,19807.034197998048,4239.942088894314,66.4768885866801,345.9365634055403,35463.14894840052,2.388580858256344e-9,4.060587459035784e-9,2.030293729517892e-9,9952.777128700389,122.9999999990764,7499.999999943682,1.5089254797103404e-9,3.3115162175972002e-9,0.02256617,29759.811326704006,2.388580858256344e-9,0.009657305496941956,3.980967864802892e-9
2016-01-19T10:00:00.0,9952.777128720434,19611.080407782654,4203.8425732421865,72.09141752666899,402.46933212546344,38723.20685945718,2.420001560261933e-9,4.114002652445286e-9,2.057001326222643e-9,9952.777128714803,122.99999999925454,7499.999999954544,1.5162410133196004e-9,3.3275710251494544e-9,0.0227609,29563.85753650309,2.420001560261933e-9,0.009657305496944204,3.980967861858678e-9
2016-01-19T11:00:00.0,9952.777128723184,19703.18626403809,4221.9745010036895,74.77291663275824,453.38757190560284,42019.364286176846,2.4278661227758518e-9,4.127372408718948e-9,2.063686204359474e-9,9952.777128717538,122.99999999928833,7499.999999956605,1.5180533231131977e-9,3.3315483542843295e-9,0.02346746,29655.963392761274,2.4278661227758518e-9,0.009657305496946988,3.980967863108713e-9
2016-01-19T12:00:00.0,9952.777128633368,20281.448485378693,4022.104150119357,78.12475040647719,501.6243125796938,45297.38978513708,2.3264259532558157e-9,3.954924120534886e-9,1.977462060267443e-9,9952.77712862792,122.9999999981808,7499.999999889073,1.4940919016297137e-9,3.2789621683485794e-9,0.02854644,30234.225614012063,2.3264259532558157e-9,0.00965730549695223,3.9809678509578535e-9
2016-01-19T13:00:00.0,9722.205441265996,22114.265331624352,4045.944392496745,96.66938893212212,546.509219478872,48775.28563491406,2.2682095562983466e-9,3.855956245707189e-9,1.9279781228535945e-9,9722.205441260661,120.15051214376291,7326.250740473348,1.479743807937555e-9,3.247473572263431e-9,0.03019516,31836.47077289035,2.2682095562983466e-9,0.009657305496970034,3.980967852307859e-9
2016-01-19T14:00:00.0,2.671574789046978e-7,23633.78957370334,4236.347202351888,104.27205534829037,569.9999999979377,52055.59198289788,2.0939788956166455e-8,3.559764122548297e-8,1.7798820612741485e-8,2.301042111906949e-7,2.843710615665988e-9,1.733969887601212e-7,1.4556264885199069e-9,3.194545249791307e-9,0.03719511,23633.789573970498,2.0939788956166455e-8,0.00984119027903745,3.980967866054072e-9
2016-01-19T15:00:00.0,6989.365239098362,24847.10553426107,4503.402741427953,100.27219457414417,465.73778586056886,47819.24478072656,2.5644120579610713e-8,4.359500498533821e-8,2.1797502492669105e-8,6989.3652390533,86.37708985947695,5266.895723138839,1.4666283930101837e-9,3.2186902361633316e-9,0.03157362,31836.47077335943,2.5644120579610713e-8,0.009841190279018407,3.9809678857068905e-9
2016-01-19T16:00:00.0,6039.732795893646,25796.73797756619,4936.712916937934,85.56186111874051,451.85252235797816,48582.73776244465,2.5340589578415648e-8,4.30790022833066e-8,2.15395011416533e-8,6039.7327958491005,74.64119052175195,4551.292104984875,1.466037602085443e-9,3.217393675296148e-9,0.03065878,31836.470773459834,2.5340589578415648e-8,0.009841190279019908,3.980967921459165e-9
2016-01-19T17:00:00.0,5538.067321192447,26298.403452284067,5534.092551133896,76.57516667048138,440.941692972808,48197.316950498796,2.5352701641740218e-8,4.309959279095837e-8,2.1549796395479186e-8,5538.067321147881,68.44142812479733,4173.257812487642,1.4660614151780227e-9,3.217445935956684e-9,0.02930291,31836.47077347651,2.5352701641740218e-8,0.009841190279021252,3.980967974858921e-9
2016-01-19T18:00:00.0,5146.221692935673,26690.24908053928,7051.025413004557,68.94183374616834,432.8177956389528,46836.482211859744,2.5349701102070788e-8,4.309449187352034e-8,2.154724593676017e-8,5146.221692891112,63.598858894925094,3877.9792009100665,1.4660554923269e-9,3.2174329375562917e-9,0.02904383,31836.470773474954,2.5349701102070788e-8,0.00984119027902238,3.9809681317582885e-9
2016-01-19T19:00:00.0,4948.295723157256,26888.175050320096,7107.661972113715,67.27672249688042,427.48466199953566,43663.43599977245,2.534561931493082e-8,4.308755283538239e-8,2.1543776417691195e-8,4948.295723112703,61.152818561884864,3728.8304001149304,1.4660474389923493e-9,3.217415263556927e-9,0.026946699999999997,31836.470773477355,2.534561931493082e-8,0.009841190279023993,3.9809681381355e-9
2016-01-19T20:00:00.0,5059.079591020749,26777.39118245443,6470.955926920573,68.36866689046225,421.37059927636244,40284.60442778087,2.5340002656838162e-8,4.3078004516624875e-8,2.1539002258312437e-8,5059.079590976205,62.52192545244453,3812.3125275880807,1.466036363358144e-9,3.2173909567619365e-9,0.02696654,31836.47077347518,2.5340002656838162e-8,0.00984119027902565,3.980968068021091e-9
2016-01-19T21:00:00.0,5635.584288148836,26200.88648532444,6173.175851236979,69.69608299043443,415.53369905016314,37625.961028455575,2.5368657125404707e-8,4.3126717113188e-8,2.1563358556594e-8,5635.584288104244,69.64657788153751,4246.742553752287,1.4660927055740123e-9,3.217514606447817e-9,0.02876996,31836.47077347328,2.5368657125404707e-8,0.009841190279026921,3.9809680367541335e-9
2016-01-19T22:00:00.0,5877.680800722242,25958.789972737628,5526.307843424479,67.95530530081855,415.49403515310865,35699.52773097808,2.536077647554057e-8,4.311332000841897e-8,2.1556660004209486e-8,5877.680800677662,72.63849367159753,4429.176443390093,1.46607720322409e-9,3.2174805846993153e-9,0.03002783,31836.47077345987,2.536077647554057e-8,0.009841190279028003,3.980967973328809e-9
2016-01-19T23:00:00.0,6005.2355237411075,25831.2352497016,5332.11338663737,72.785749935574,420.1870647357224,34602.39633095089,2.55782157400968e-8,4.3482966758164555e-8,2.1741483379082278e-8,6005.235523696158,74.21486082302452,4525.296391647837,1.4665011130666483e-9,3.2184109052070587e-9,0.03294633,31836.47077344271,2.55782157400968e-8,0.009841190279030104,3.980967955122749e-9
2016-01-20T00:00:00.0,1.2974234113037832e-7,26515.981911349823,4856.259219021267,74.32086098988852,421.626016835194,33795.57933596856,1.753393695857162e-8,2.980769282957175e-8,1.4903846414785876e-8,9.849049251905066e-8,1.2171809358433938e-9,7.42183497465484e-8,1.4441557817559015e-9,3.169371421138352e-9,0.04228668,26515.981911479565,1.753393695857162e-8,0.009841190279038223,3.9809679141537906e-9
2016-01-20T01:00:00.0,1.5375113439617514e-7,26403.05194986979,4884.974499782986,94.15183311250478,347.31499705170467,28939.320117028663,1.867790788318397e-8,3.175244340141275e-8,1.5876221700706375e-8,1.2055023719130625e-7,1.4898031959001067e-9,9.084165828659187e-8,1.4484538034561464e-9,3.178803940341804e-9,0.0386413,26403.051950023542,1.867790788318397e-8,0.009841190279046352,3.980967915911847e-9
2016-01-20T02:00:00.0,2.2614655248970298e-7,25286.43810139974,4540.2522928873705,92.90880533006457,253.17300514684672,24054.345617343675,2.0659109181238324e-8,3.512048560810515e-8,1.7560242804052574e-8,1.8957124872710383e-7,2.3427896849030917e-9,1.4285302956726169e-7,1.4548181544940154e-9,3.192771264745677e-9,0.03683413,25286.43810162589,2.0659109181238324e-8,0.009841190279045113,3.980967886679986e-9
2016-01-20T03:00:00.0,4.568912641159574e-7,24082.672757839624,3729.023121066624,93.85247191323174,160.2740410269646,19514.093324606336,2.2732152091484214e-8,3.864465855552316e-8,1.932232927776158e-8,4.167862708292317e-7,5.150794662504875e-9,3.1407284527468744e-7,1.4603347312025685e-9,3.2048780476727567e-9,0.03496595,24082.672758296514,2.2732152091484214e-8,0.009841190279043682,3.980967828359683e-9
2016-01-20T04:00:00.0,8520.004571590018,23316.466201578773,4065.006923692492,95.6867223739624,66.43141032848533,15785.070203860969,2.5645448077539285e-8,4.359726173181678e-8,2.179863086590839e-8,8520.004571544954,105.29328133654296,6420.322032716033,1.4666309078994214e-9,3.2186957553865194e-9,0.03169102,31836.470773168792,2.5645448077539285e-8,0.00984119027902087,3.980967846985441e-9
2016-01-20T05:00:00.0,9065.649785689304,22770.820987684463,4089.7499555121526,99.30691648907133,76.04781050314355,18140.38531289171,2.535174611440291e-8,4.3097968394484945e-8,2.1548984197242473e-8,9065.64978564474,112.03656117350776,6831.497632530961,1.466059635261902e-9,3.2174420297193125e-9,0.02925601,31836.470773373767,2.535174611440291e-8,0.009841190279013378,3.980967846383439e-9
2016-01-20T06:00:00.0,9746.502728023139,22089.968045383033,3990.437488199869,99.70191683239408,88.78729639940795,20882.132989917714,2.5373579837204077e-8,4.313508572324693e-8,2.1567542861623465e-8,9746.502727978537,120.45078675331469,7344.560167885042,1.4661026222777436e-9,3.2175363698322074e-9,0.0279549,31836.470773406174,2.5373579837204077e-8,0.00984119027900728,3.980967840045535e-9
2016-01-20T07:00:00.0,9952.777129137696,21489.20789591471,3800.82635904948,99.26688905715942,109.54600753217511,24236.255669610087,2.407430569642447e-7,4.0926319683921605e-7,2.0463159841960803e-7,9952.77712872692,122.9999999994043,7499.999999963676,1.512071893454291e-9,3.3184213963356253e-9,0.02251561,31441.985025052407,2.407430569642447e-7,0.009841190279003145,3.980967828536501e-9
2016-01-20T08:00:00.0,10053.938233441826,20964.05554063585,3673.3703349473744,99.5350279129876,133.28895986933074,27935.429310531585,59.506532181346905,101.16110470828974,50.58055235414487,9952.77712873202,122.99999999946729,7499.999999967517,1.5176874222874133e-9,3.3307453414550614e-9,0.02076547,31017.993774077677,59.506532181346905,0.009841190278995354,3.980967813851709e-9
2016-01-20T09:00:00.0,10146.568228362044,20437.83671861437,3636.36802971734,99.90538889143204,207.34432550023402,31762.058975559037,113.99476448451034,193.79109962366758,96.89554981183379,9952.777128736852,122.99999999952703,7499.99999997116,1.524638343225335e-9,3.345999963186005e-9,0.020383130000000003,30584.404946976414,113.99476448451034,0.009838913509870081,3.980967809351211e-9
2016-01-20T10:00:00.0,10165.659728160666,20177.842896796337,3481.261534423828,109.4511389795939,327.34432533367095,35625.690945820184,125.22505848389875,212.88259942262786,106.44129971131393,9952.777128736514,122.99999999952286,7499.999999970905,1.5240946835721414e-9,3.344806837493178e-9,0.02025473,30343.502624957004,125.22505848389875,0.009839088331500283,3.980967792656536e-9
2016-01-20T11:00:00.0,10217.10183841223,20243.81639838325,3419.625002509223,135.17219454235502,447.3443251532484,39644.429411374585,155.48512333820432,264.3247096749473,132.16235483747366,9952.777128735761,122.99999999951353,7499.999999970337,1.5229127298327174e-9,3.3422128996021537e-9,0.0208342,30460.91823679548,155.48512333820432,0.009839483212918856,3.9809677861214056e-9
2016-01-20T12:00:00.0,9952.77712900341,20704.81075575087,3409.694415757921,120.35416628095837,567.344324931093,43724.80440884302,1.634603226904535e-7,2.7788254857377094e-7,1.3894127428688547e-7,9952.777128724018,122.9999999993684,7499.999999961487,1.5094179597067076e-9,3.312597023453249e-9,0.02516494,30657.58788475428,1.634603226904535e-7,0.009841190279145607,3.980967785074307e-9
2016-01-20T13:00:00.0,9306.673167358911,22529.797605929904,3330.6041470676,136.5312509112888,569.9999999787235,47815.109993053884,25.94258292110652,44.102390965881085,22.051195482940543,9262.570776391563,114.4701816141616,6979.889122814731,1.4654246175173516e-9,3.2160484078421447e-9,0.03288705,31836.470773288813,25.94258292110652,0.00985901493648836,3.980967777278024e-9
2016-01-20T14:00:00.0,14.157225287824183,23797.357254503044,3467.1087661404076,127.08847293217976,569.9999851794734,51464.394968808214,8.327779194747254,14.157224631070331,7.078612315535166,6.552935474415485e-7,8.098353383426958e-9,4.938020355748145e-7,1.4603043024256484e-9,3.204811268107028e-9,0.034398780000000004,23811.51447979087,8.327779194747254,0.009860821496032731,3.980967792801597e-9
2016-01-20T15:00:00.0,7061.690218287477,24774.780555148653,3648.3147635226783,111.231388575236,449.99998539242307,47997.28620316879,141.3075718411823,240.22287213000988,120.11143606500494,6821.467346156002,84.30214730232264,5140.374835507478,1.4653799256031217e-9,3.215950326127204e-9,0.02876367,31836.47077343613,141.3075718411823,0.009859040459653542,3.980967811024704e-9
2016-01-20T16:00:00.0,5680.09113467597,26156.37963880751,3992.189809502496,116.12305572933624,543.1920392249742,49489.34627516079,2.2898271385926483e-6,3.892706135607502e-6,1.946353067803751e-6,5680.091130781799,70.19660945348059,4280.281064236621,1.4647787198237155e-9,3.2146309086242272e-9,0.027125330000000003,31836.47077348348,2.2898271385926483e-6,0.009859040459682226,3.980967838457963e-9
2016-01-20T17:00:00.0,5124.720634059297,26711.750139431424,3900.601807929145,107.6042496977912,497.2754539359314,49777.43752990211,2.2697859001722517e-6,3.858636030292828e-6,1.929318015146414e-6,5124.7206301991955,63.33314102775215,3861.7768919361065,1.46479066428944e-9,3.2146571221731992e-9,0.025382750000000003,31836.470773490724,2.2697859001722517e-6,0.00985904045968623,3.980967834296775e-9
2016-01-20T18:00:00.0,4985.681582817812,26850.789190673833,4159.310175103083,90.07025012334186,453.0142062356703,49738.612613916266,2.2721366634436466e-6,3.862632327854199e-6,1.9313161639270995e-6,4985.681578953715,61.61484641691936,3757.002830299961,1.4647912219645109e-9,3.2146583460573913e-9,0.02621835,31836.470773491645,2.2721366634436466e-6,0.009859040459686774,3.980967847988586e-9
2016-01-20T19:00:00.0,5255.523719862908,26580.94705362956,4799.263886311849,77.63833335876465,424.56866350102297,49336.305269120334,2.4650961393448656e-6,4.190663436886271e-6,2.0953317184431356e-6,5255.52371567078,64.94965261088502,3960.344671395428,1.464834703896157e-9,3.2147537723218124e-9,0.02401972,31836.47077349247,2.4650961393448656e-6,0.009859040459686831,3.980967898328661e-9
2016-01-20T20:00:00.0,5314.289826362267,26522.180947129997,5448.539279378255,61.784527744717074,411.8898438889344,48497.386054211114,2.307595905212211e-6,3.9229130388607585e-6,1.9614565194303793e-6,5314.289822437889,65.6759052978317,4004.6283718190057,1.4647997514020468e-9,3.2146770649213156e-9,0.02434753,31836.470773492263,2.307595905212211e-6,0.009859040459686103,3.980967955255998e-9
2016-01-20T21:00:00.0,5660.982289468259,26175.488484022357,5758.530045030382,57.5576111178928,415.7910824439657,47053.47514665906,2.479109127646565e-6,4.2144855169991605e-6,2.1072427584995803e-6,5660.982285252308,69.96045546653639,4265.881430886365,1.4648375805142752e-9,3.214760085402e-9,0.026227720000000003,31836.47077349062,2.479109127646565e-6,0.009859040459686672,3.980967984448744e-9
2016-01-20T22:00:00.0,5756.303709683616,26080.167063802084,6085.198998887804,60.38491675800747,428.2037879403113,45560.82653252224,2.3864909374797764e-6,4.05703459371562e-6,2.02851729685781e-6,5756.303705625116,71.13847186880845,4337.711699317588,1.4648177974795952e-9,3.2147166691822746e-9,0.02859023,31836.4707734857,2.3864909374797764e-6,0.009859040459688792,3.980968016617533e-9
2016-01-20T23:00:00.0,5882.176100617297,25954.294672851556,5476.437435913086,62.14627773920695,438.96720412008966,43813.33923295922,1.2090190824810575e-5,2.0553324402177976e-5,1.0276662201088988e-5,5882.176080062508,72.69404795129073,4432.563899468946,1.4652423721898196e-9,3.215648448821094e-9,0.032913,31836.470773468856,1.2090190824810575e-5,0.009859040459690943,3.980967957780077e-9
2016-01-21T00:00:00.0,1.2883116514454042e-7,26596.129561767582,5135.409700656467,69.60502746793959,449.5248436492959,42769.465696522275,3.6947567908099356e-8,6.28108654437689e-8,3.140543272188445e-8,6.458835940976004e-8,7.982061795026036e-10,4.8671108506256314e-8,1.4319402910114808e-9,3.1425630755639747e-9,0.0454138,26596.129561896414,3.6947567908099356e-8,0.009859040459699927,3.980967927905675e-9
2016-01-21T01:00:00.0,1.0496749925702771e-7,26331.98920179579,4618.37727077908,77.24711151123047,379.9296752540204,37634.055995921604,3.026027762028901e-8,5.144247195449131e-8,2.5721235977245656e-8,5.2100265138254423e-8,6.438738182409154e-10,3.9260598673226545e-8,1.4247621642819876e-9,3.1268098237325805e-9,0.04237284,26331.989201900757,3.026027762028901e-8,0.009859040459702801,3.9809678841503814e-9
2016-01-21T02:00:00.0,1.483993715648856e-7,25313.39109090169,4241.518503282336,91.01744431389704,302.692422809615,33015.678725188896,4.2834695016487964e-8,7.281898152802954e-8,3.640949076401477e-8,7.414394906153172e-8,9.162975937843344e-10,5.5871804499044776e-8,1.4364409753243451e-9,3.1524403619460676e-9,0.03865048,25313.39109105009,4.2834695016487964e-8,0.009859040459707908,3.980967854345297e-9
2016-01-21T03:00:00.0,1.9514866675542784e-7,24267.14865885417,3763.349498223198,93.8047777472602,211.68483757350342,28774.160221969567,5.629521993780786e-8,9.570187389427336e-8,4.785093694713668e-8,9.800354459384974e-8,1.2111630582174047e-9,7.385140598886613e-8,1.4432482673047446e-9,3.1673797728673673e-9,0.0367774,24267.14865904932,5.629521993780786e-8,0.009859040459708418,3.980967823767864e-9
2016-01-21T04:00:00.0,5.267312940958189e-7,23591.4129425727,3656.840239122179,87.89977805667453,117.88991891576498,25010.810723827366,1.434581765481543e-7,2.438789001318623e-7,1.2193945006593115e-7,2.8139579916701004e-7,3.4775905106399034e-9,2.1204820186828679e-7,1.456594796946641e-9,3.1966703176636987e-9,0.03274337,23591.41294309943,1.434581765481543e-7,0.009859040459701958,3.980967811207087e-9
2016-01-21T05:00:00.0,9195.071157984885,22641.39961452908,3853.367996826172,87.94227757136026,30.00000002496719,21353.97048492441,3.016553866845473e-8,5.1281415736373034e-8,2.5640707868186517e-8,9195.071157932138,113.63599704807648,6929.024210248565,1.4664772868394244e-9,3.2183586157209857e-9,0.02998523,31836.470772513963,3.016553866845473e-8,0.009843851174947899,3.9809678281314604e-9
2016-01-21T06:00:00.0,9949.041212625729,21887.42956068251,3950.680512898763,87.79452738867866,55.70356337849901,24429.626698354004,2.978204940242991e-8,5.062948398413084e-8,2.531474199206542e-8,9949.041212573633,122.95383020368709,7497.184768517505,1.465937641731252e-9,3.2171743004241146e-9,0.02808907,31836.47077330824,2.978204940242991e-8,0.009843851174933268,3.980967831646786e-9
2016-01-21T07:00:00.0,9952.777128880014,21356.86883070204,3930.2615333387594,87.2758613289727,90.8727100699971,27976.130953979948,1.0269136116497674e-7,1.7457531398046045e-7,8.728765699023022e-8,9952.777128703941,122.9999999991203,7499.99999994636,1.4967056074060919e-9,3.284698256169275e-9,0.02376559,31309.64595958205,1.0269136116497674e-7,0.009843851174927764,3.980967829902017e-9
2016-01-21T08:00:00.0,9952.777129094467,20744.40124003092,3750.3425521511504,88.78372197469075,126.60669267860719,31545.869420594812,2.2132507752184135e-7,3.7625263178713026e-7,1.8812631589356513e-7,9952.77712871671,122.9999999992781,7499.999999955981,1.503615481494866e-9,3.2998627957136153e-9,0.02274947,30697.178369125384,2.2132507752184135e-7,0.009843851174924872,3.980967816238416e-9
2016-01-21T09:00:00.0,9952.777130024544,20266.814417928057,3698.61337890625,90.20041663487751,160.83281474249617,35295.52686840693,7.650198112272789e-7,1.300533679086374e-6,6.50266839543187e-7,9952.777128722502,122.99999999934968,7499.999999960346,1.507887343702925e-9,3.309237904803856e-9,0.0221671,30219.5915479526,7.650198112272789e-7,0.009843851174923063,3.980967810201169e-9
2016-01-21T10:00:00.0,10097.960880591265,20091.477009209528,3623.712935858833,90.7640556250678,193.6422426084094,39096.913489468316,85.40220697952196,145.18375186518733,72.59187593259367,9952.777128724569,122.99999999937523,7499.999999961904,1.5096563309364128e-9,3.3131201574340797e-9,0.02209552,30189.437889800796,85.40220697952196,0.009843851174900317,3.980967801895263e-9
2016-01-21T11:00:00.0,10141.057269672368,20070.523289388017,3597.4675431993273,97.149916489919,298.47990676648647,42973.200553578674,110.75302408573512,188.2801409457497,94.14007047287485,9952.777128725109,122.9999999993819,7499.9999999623105,1.5101551470699718e-9,3.3142148686958954e-9,0.02255357,30211.580559060385,110.75302408573512,0.009843688438360615,3.980967799003374e-9
2016-01-21T12:00:00.0,9952.777128858119,20642.81469136556,3569.041643473307,106.2364994790819,418.47990443726195,46875.73301034896,9.199377603378111e-8,1.5638941925742787e-7,7.819470962871393e-8,9952.777128700234,122.99999999907449,7499.999999943566,1.4952012050650607e-9,3.2813966665168344e-9,0.02612405,30595.591820223675,9.199377603378111e-8,0.009843851174924865,3.9809677960369254e-9
2016-01-21T13:00:00.0,9234.330233238292,22602.140539957687,3551.2221738688145,122.27300001780192,435.25324888662396,50806.69136682648,3.017089541975547e-8,5.12905222135843e-8,2.564526110679215e-8,9234.330233185536,114.1211748224493,6958.608220881055,1.4664825621168097e-9,3.218370192943883e-9,0.03119181,31836.47077319598,3.017089541975547e-8,0.009843851174928543,3.980967794462397e-9
2016-01-21T14:00:00.0,34.95794379729589,23777.62969509549,3481.5995078531896,137.48883344862196,427.11126756809097,54214.07741384592,20.5634961330549,34.95794342619333,17.478971713096666,3.696448415688783e-7,4.568203921850253e-9,2.7854901962501545e-7,1.4577150725547365e-9,3.1991288955684865e-9,0.03430445,23812.587638892786,20.5634961330549,0.0098617521409125,3.980967788843333e-9
2016-01-21T15:00:00.0,7055.710598583426,24780.760174831816,3514.016184624566,137.36622174580893,307.11126758927753,50732.47790627846,3.0141092582108737e-8,5.123985738958485e-8,2.5619928694792424e-8,7055.71059853072,87.197009677849,5316.890834015182,1.4664410502755027e-9,3.2182790902767474e-9,0.02880903,31836.470773415243,3.0141092582108737e-8,0.009843851174933428,3.980967791385292e-9
2016-01-21T16:00:00.0,6184.281058575802,25652.189714898,3789.305520087348,97.17566641277736,256.9518993981146,52535.35255567627,2.97220649534967e-8,5.052751042094439e-8,2.5263755210472194e-8,6184.281058523808,76.42756994921704,4660.217679830307,1.465852058465519e-9,3.216986477780624e-9,0.02797529,31836.4707734738,2.97220649534967e-8,0.009843851174929752,3.980967821385247e-9
2016-01-21T17:00:00.0,5749.280396967642,26087.190376519105,4046.798582221137,83.87930571238198,236.21364681099197,53406.26471542643,2.9739477621594244e-8,5.0557111956710214e-8,2.5278555978355107e-8,5749.280396915619,71.05167529333099,4332.419225203109,1.465876972256063e-9,3.2170411540535993e-9,0.02657811,31836.470773486748,2.9739477621594244e-8,0.009843851174927988,3.980967836335074e-9
2016-01-21T18:00:00.0,5396.875130178825,26439.595643310546,4870.425889214411,69.8038056755066,223.39586026839604,53691.885358415595,2.9731720750149178e-8,5.05439252752536e-8,2.52719626376268e-8,5396.875130126815,66.69652423808401,4066.8612340295126,1.465865900863068e-9,3.2170168565664488e-9,0.02778339,31836.470773489367,2.9731720750149178e-8,0.009843851174925687,3.980967899234986e-9
2016-01-21T19:00:00.0,5284.5552447894615,26551.915528700087,5416.150440402561,65.49236090554132,220.29842270741906,52888.32070323789,2.9734243767696812e-8,5.054821440508458e-8,2.527410720254229e-8,5284.5552447374475,65.3084346903989,3982.221627463347,1.4658695213901746e-9,3.2170248022432836e-9,0.02514506,31836.47077348955,2.9734243767696812e-8,0.009843851174924268,3.9809679474438265e-9
2016-01-21T20:00:00.0,5360.560596489561,26475.91017700196,5850.914311116537,63.70258363405864,220.1243403687248,51454.39189030588,2.9733677243289038e-8,5.054725131359136e-8,2.527362565679568e-8,5360.560596437548,66.24773616757996,4039.4961077792655,1.4658687244685584e-9,3.2170230533041265e-9,0.02472747,31836.470773491517,2.9733677243289038e-8,0.00984385117492305,3.980967988752571e-9
2016-01-21T21:00:00.0,5636.91993459551,26199.550838894316,6123.96290568034,59.51594433572557,222.67933677869507,49642.973686975805,2.9755923616833563e-8,5.0585070148617054e-8,2.5292535074308527e-8,5636.919934543459,69.66308428069605,4247.749041505856,1.4659005227324076e-9,3.2170928383716097e-9,0.02627369,31836.470773489826,2.9755923616833563e-8,0.009843851174921352,3.980968015964491e-9
2016-01-21T22:00:00.0,5658.511005417682,26177.959768066412,6144.455971001518,55.76902795685661,232.83632060013338,47766.759822808526,2.9737701593988765e-8,5.05540927097809e-8,2.527704635489045e-8,5658.511005365662,69.92991450072105,4264.019176873235,1.4658745047772067e-9,3.2170357388781255e-9,0.02870061,31836.470773484092,2.9737701593988765e-8,0.00984385117491996,3.980968018093415e-9
