Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-21T23:00:00.0,5800.60863303481,26035.86214043512,6649.187417941624,54.79363892873128,247.0070510204516,45886.32302868743,3.003920235408669e-8,5.106664400194738e-8,2.553332200097369e-8,5800.608632982277,71.68600809858852,4371.098054791983,1.4663012540677278e-9,3.2179722908917345e-9,0.03153886,31836.470773469933,3.003920235408669e-8,0.009843851174919115,3.980968071009191e-9
2016-01-22T00:00:00.0,7.369654164024865e-8,26827.138694932728,6626.8471400282115,57.48472235573664,263.9092640670183,43608.233665545,1.438880124083699e-8,2.4460962109422883e-8,1.2230481054711442e-8,4.7813685585298796e-8,5.90898726144341e-10,3.6030410130752496e-8,1.4218939455269774e-9,3.12051517694548e-9,0.04892332,26827.138695006426,1.438880124083699e-8,0.009843851174923892,3.980968069537075e-9
2016-01-22T01:00:00.0,9.628613353664196e-8,26178.44080688476,6064.060090332031,56.61050026893616,206.434385575278,36981.38652555992,1.6861814779314608e-8,2.8665085124834832e-8,1.4332542562417416e-8,6.618692797196672e-8,8.179618648361926e-10,4.987572346562149e-8,1.4341204398404033e-9,3.1473476711592048e-9,0.04074709,26178.44080698104,1.6861814779314608e-8,0.009843851174922591,3.980968010558468e-9
2016-01-22T02:00:00.0,1.4751528076558566e-7,25002.643155517584,5689.960559895832,61.34041687753466,149.8337291726674,30917.326435284893,2.0452062339130502e-8,3.4768505976521855e-8,1.7384252988260927e-8,1.1129994752476619e-7,1.3754847886592876e-9,8.387102369873704e-8,1.4468272642975967e-9,3.17523430693411e-9,0.03593872,25002.6431556651,2.0452062339130502e-8,0.009843851174921384,3.98096797333503e-9
2016-01-22T03:00:00.0,2.5590978668840807e-7,23901.72335177952,5144.310149468316,58.513000027338656,88.50315616506745,25227.36587548009,2.388376342633564e-8,4.0602397824770585e-8,2.0301198912385292e-8,2.1385185873782561e-7,2.6428581977088565e-9,1.6114989010419856e-7,1.4555301258118898e-9,3.1943337703811827e-9,0.03338953,23901.72335203543,2.388376342633564e-8,0.00984385117491506,3.980967922345519e-9
2016-01-22T04:00:00.0,5371.809334502005,23225.18323852539,4656.6342249891495,56.86208339797126,30.000000011847767,20083.055726180097,9.660985613654942e-9,1.64236755432134e-8,8.2118377716067e-9,5371.809334484114,66.38675211878893,4047.9726901700565,1.4682315853213774e-9,3.22220863214102e-9,0.02957734,28596.9925730274,9.660985613654942e-9,0.009811842294752328,3.98096787883525e-9
2016-01-22T05:00:00.0,9271.772869636747,22564.6979035102,5138.060150689019,53.57122240172493,39.53448058317204,19474.394191368207,9.670040759253546e-9,1.6439069290731027e-8,8.219534645365514e-9,9271.77286961884,114.58390439246864,6986.82343856516,1.4683550158234262e-9,3.222479515040658e-9,0.028247300000000003,31836.47077314695,9.670040759253546e-9,0.009811842294709031,3.980967917399012e-9
2016-01-22T06:00:00.0,9952.777128635471,21883.693644205738,5043.205982666015,54.61313892364502,100.55697442443,21323.157479251553,1.0766088528082375e-8,1.8302350497740038e-8,9.151175248870019e-9,9952.777128615686,122.99999999802961,7499.999999879854,1.4818296790029075e-9,3.2520512641068066e-9,0.02623374,31836.470772841207,1.0766088528082375e-8,0.009811842294703598,3.9809679077080485e-9
2016-01-22T07:00:00.0,9952.777128725116,21328.08741041395,5171.983753662109,57.730499931971224,168.95364735026047,23779.95149647263,1.2467526515600935e-8,2.1194795076521588e-8,1.0597397538260794e-8,9952.777128702422,122.99999999910153,7499.999999945215,1.4983857716298781e-9,3.288385576153005e-9,0.02356824,31280.864539139067,1.2467526515600935e-8,0.009811842294702642,3.980967917888604e-9
2016-01-22T08:00:00.0,9952.777128733824,20730.488478529187,5618.5392617458765,61.214055487314866,234.23295927028292,26107.967742763005,1.2928324521641216e-8,2.1978151686790068e-8,1.0989075843395034e-8,9952.777128710342,122.9999999991994,7499.999999951183,1.502170915892915e-9,3.2966925248933744e-9,0.02265469,30683.26560726301,1.2928324521641216e-8,0.00981184229470274,3.980967957814832e-9
2016-01-22T09:00:00.0,9952.777128750458,20260.68068481445,5365.712925889757,63.07308336363897,296.0287156354512,27989.42848097559,1.4301598897928752e-8,2.4312718126478877e-8,1.2156359063239439e-8,9952.777128724634,122.99999999937603,7499.999999961952,1.5120947563837184e-9,3.3184715717502486e-9,0.02229848,30213.45781356491,1.4301598897928752e-8,0.009811842294703107,3.980967933616775e-9
2016-01-22T10:00:00.0,9952.777128748861,19970.028803236222,5139.523123236762,63.460499939388704,355.9654441256393,30123.715555055085,1.4130044142800595e-8,2.402107504276101e-8,1.2010537521380505e-8,9952.777128723328,122.99999999935989,7499.999999960968,1.5109538255726146e-9,3.3159676635487306e-9,0.02226651,29922.80593198508,1.4130044142800595e-8,0.009811842294703797,3.98096791276823e-9
2016-01-22T11:00:00.0,9952.777128743404,19946.570248209635,4954.8170713975705,66.2174442439609,415.5147560399158,32484.19243178659,1.361703763795351e-8,2.314896398452097e-8,1.1574481992260484e-8,9952.777128718748,122.99999999930328,7499.999999957517,1.5073817137839028e-9,3.308128239880399e-9,0.02272833,29899.347376953036,1.361703763795351e-8,0.009811842294705823,3.980967896283354e-9
2016-01-22T12:00:00.0,9952.777128722566,20415.654032321505,4756.0532071940115,76.76880531311035,472.30712364912745,35029.37536035383,1.2356552290876518e-8,2.100613889449008e-8,1.050306944724504e-8,9952.777128700063,122.99999999907237,7499.999999943437,1.49743493696293e-9,3.2862988565222535e-9,0.02520436,30368.43116104407,1.2356552290876518e-8,0.009811842294710629,3.980967879233474e-9
2016-01-22T13:00:00.0,9687.335655131355,22149.135118136932,4726.3981113009995,93.08669417699178,518.5481301878872,37773.322153110516,9.702463110521124e-9,1.649418728788591e-8,8.247093643942955e-9,9687.335655113393,119.71957878309178,7299.974316042181,1.4687933267751516e-9,3.223441440493244e-9,0.02961238,31836.470773268287,9.702463110521124e-9,0.009811842294719474,3.980967876577576e-9
2016-01-22T14:00:00.0,3.6893361406565653e-7,23385.354453531894,4187.534718967014,100.89022227605184,545.1908266445291,40346.89835785891,9.14281311854749e-9,1.554278230153073e-8,7.771391150765366e-9,3.5193000165845616e-7,4.349277557802345e-9,2.6519985108550883e-7,1.460830105669652e-9,3.205965205788641e-9,0.03255228,23385.35445390083,9.14281311854749e-9,0.009811842294753933,3.980967835606195e-9
2016-01-22T15:00:00.0,7440.633108345012,24395.837665066192,4604.61108968099,98.02494427786932,444.31041622289285,36159.36363916428,9.697192553644968e-9,1.6485227341196446e-8,8.242613670598223e-9,7440.633108327058,91.95402051938245,5606.952470694052,1.468722013791747e-9,3.2232849356795572e-9,0.02775599,31836.470773411205,9.697192553644968e-9,0.00981184229473813,3.980967866513647e-9
2016-01-22T16:00:00.0,6467.439247055665,25369.03152642144,4532.668942667643,90.6880279943678,438.2493043149433,37161.70502018455,9.651556304926845e-9,1.6407645718375637e-8,8.203822859187818e-9,6467.43924703779,79.92694070137877,4873.593945206022,1.4681035235238733e-9,3.221927585313333e-9,0.02623497,31836.470773477107,9.651556304926845e-9,0.009811842294740017,3.980967860605221e-9
2016-01-22T17:00:00.0,5835.773865935631,26000.696907552086,3616.905068155924,82.73155556148953,427.4980288724525,37502.630022730125,9.65250910983711e-9,1.6409265486723085e-8,8.204632743361542e-9,5835.773865917754,72.12059269694734,4397.5971156675205,1.4681164693710006e-9,3.221955996512752e-9,0.02540795,31836.47077348772,9.65250910983711e-9,0.009811842294741312,3.9809677919804714e-9
2016-01-22T18:00:00.0,5362.294192404917,26474.176581081814,4107.004607272678,82.90097184075249,416.8968778584094,38283.32207024893,9.651301478751219e-9,1.6407212513877072e-8,8.203606256938536e-9,5362.294192387042,66.26916056993811,4040.802473776713,1.4681000117831133e-9,3.221919878381059e-9,0.02864758,31836.470773486733,9.651301478751219e-9,0.009811842294743148,3.980967828328263e-9
2016-01-22T19:00:00.0,5280.480140350903,26555.990633138023,6244.548542480467,81.1323885620965,400.27487843809286,38217.119936760166,9.652534747163801e-9,1.640930907017846e-8,8.20465453508923e-9,5280.480140333026,65.25807308426037,3979.150797820754,1.4681167816858899e-9,3.221956681924878e-9,0.02437659,31836.470773488927,9.652534747163801e-9,0.009811842294744218,3.980968016073328e-9
2016-01-22T20:00:00.0,5351.980143740795,26484.490629747183,7063.77534790039,80.20975002500747,384.41037481075585,35951.72219210766,9.652045705496019e-9,1.640847769934323e-8,8.204238849671615e-9,5351.980143722919,66.1416958463466,4033.030234533329,1.4681101157509743e-9,3.2219420527388277e-9,0.02538362,31836.470773487978,9.652045705496019e-9,0.009811842294745039,3.980968104285298e-9
2016-01-22T21:00:00.0,5672.274439529195,26164.196333957247,6183.411955566407,77.85302763832941,370.3521324825933,32920.977078747805,9.654041908432417e-9,1.6411871244335108e-8,8.205935622167554e-9,5672.274439511315,70.10000797091651,4274.3907299339335,1.4681372712592196e-9,3.222001648727603e-9,0.02741018,31836.470773486442,9.654041908432417e-9,0.009811842294745337,3.9809680088400436e-9
2016-01-22T22:00:00.0,5856.191583351388,25980.279190131296,6520.2013456217455,81.28597185982598,362.6089246656817,31011.955853122534,9.653871233782545e-9,1.6411581097430326e-8,8.205790548715163e-9,5856.191583333508,72.37292219349328,4412.983060578858,1.4681349398392836e-9,3.2219965321495933e-9,0.02710939,31836.470773482684,9.653871233782545e-9,0.009811842294746293,3.9809680433630485e-9
2016-01-22T23:00:00.0,5936.273312380981,25900.19746107313,6000.194375135634,72.92838872697618,353.70568684984875,28904.73756808685,9.68466200824386e-9,1.6463925414014564e-8,8.231962707007282e-9,5936.273312363049,73.36260100807814,4473.3293297608625,1.4685526157698833e-9,3.2229131715969874e-9,0.030078700000000003,31836.470773454115,9.68466200824386e-9,0.009811842294745847,3.9809679890606e-9
2016-01-23T00:00:00.0,4.8998398578199103e-8,25883.081606987853,6039.407383897569,69.36963877148098,354.14971098147777,27377.872522719284,6.633909361478534e-9,1.1277645914513507e-8,5.638822957256754e-9,3.631006620115524e-8,4.4873285967890816e-10,2.7361759736518788e-8,1.4106864625303618e-9,3.0959190241196543e-9,0.0508606,25883.081607036853,6.633909361478534e-9,0.009811842294751676,3.980967993162847e-9
2016-01-23T01:00:00.0,7.881008351482289e-8,25084.970119493268,6070.921220703125,71.26252797020807,284.7898840583779,21338.465138856158,7.690571756155275e-9,1.3073971985463968e-8,6.536985992731984e-9,6.430075620914231e-8,7.94651875691891e-10,4.845438266413969e-8,1.4353553202166137e-9,3.150057762842061e-9,0.04063292,25084.97011957208,7.690571756155275e-9,0.009811842294751972,3.980967995030627e-9
2016-01-23T02:00:00.0,1.6511526308670304e-7,24058.140858696832,5864.212907036676,74.07422230826485,213.53716793779697,15267.543918208617,8.694920768836548e-9,1.4781365307022132e-8,7.390682653511066e-9,1.4888010618570105e-7,1.8399139078375904e-9,1.1218987242912136e-7,1.4537915939798555e-9,3.1905183557473896e-9,0.034353140000000004,24058.14085886195,8.694920768836548e-9,0.009811842294751677,3.9809679721915485e-9
2016-01-23T03:00:00.0,3.6385264428297203e-7,23005.603299153652,4903.331011149088,67.429721537696,139.47275748105693,9403.331011291302,9.182148695489532e-9,1.5609652782332204e-8,7.804826391166102e-9,3.467815729311096e-7,4.285651423581699e-9,2.613202087549816e-7,1.4614185695301946e-9,3.2072566596369984e-9,0.03176923,23005.60329951751,9.182148695489532e-9,0.009811842294747476,3.980967878811586e-9
2016-01-23T04:00:00.0,7426.68542258971,22524.7318234592,5596.442073432076,71.59702784220377,72.05284779774604,4500.000000410722,9.994808274336228e-9,1.6991174066371588e-8,8.495587033185794e-9,7426.685422571257,91.78165000150925,5596.442073262759,1.4611316054551393e-9,3.206626882884474e-9,0.02862541,29951.417246048906,9.994808274336228e-9,0.009811842294733265,3.942762786574245e-9
2016-01-23T05:00:00.0,7306.751436270444,21940.33473659939,5506.064796142578,73.24477780024209,92.24728180784183,4500.000000248554,1.0495034042564918e-8,1.784155787236036e-8,8.92077893618018e-9,7306.751436251154,90.29946265555508,5506.064796070431,1.4483824346805996e-9,3.1786473130856333e-9,0.027445820000000003,29247.086172869833,1.0495034042564918e-8,0.009811842294728262,3.881213802284513e-9
2016-01-23T06:00:00.0,6556.032508222804,21476.624741821288,4940.354152018229,79.22505557378133,109.31177851437025,4500.000000183467,1.1318881180913584e-8,1.924209800755309e-8,9.621049003776546e-9,6556.032508202129,81.02180809187914,4940.3541519438495,1.4320333703102806e-9,3.1427673491425196e-9,0.02654222,28032.657250044093,1.1318881180913584e-8,0.009811842294725518,3.800833773025447e-9
2016-01-23T07:00:00.0,6022.170413451459,21054.68768541124,4538.057821994357,75.23763906690809,111.11834288438376,4500.0000001160315,1.293519177980867e-8,2.1989826025674738e-8,1.0994913012837369e-8,6022.170413428063,74.42414828220032,4538.057822085385,1.4070083229517074e-9,3.087846909870753e-9,0.02406565,27076.858098862704,1.293519177980867e-8,0.009811842294721554,3.680321392525335e-9
2016-01-23T08:00:00.0,5722.8314734049145,20411.866812472872,4312.488413357205,73.28877802318995,110.31466395296567,4500.000000213827,1.397494557857975e-8,2.3757407483585575e-8,1.1878703741792787e-8,5722.831473379763,70.72480998198942,4312.48841353594,1.3935186306355308e-9,3.0582421775787445e-9,0.02343115,26134.698285877785,1.397494557857975e-8,0.009811842294717614,3.6180723395012702e-9
2016-01-23T09:00:00.0,9952.777127629532,20019.60803833008,4286.215256890191,68.26808321423,107.76050776593858,4500.000000399237,1.5057895665178747e-8,2.559842263080387e-8,1.2799211315401935e-8,9952.777127602545,122.99999998550886,7499.999999116393,1.3887390747542564e-9,3.0477528744113076e-9,0.02361504,29972.38516595961,1.5057895665178747e-8,0.009811842294709402,3.5855912224142307e-9
2016-01-23T10:00:00.0,9952.777128412154,19787.88700615777,4328.500011664497,65.61861121707493,162.50223639231135,7713.784742632073,1.56867052911928e-8,2.666739899502776e-8,1.333369949751388e-8,9952.777128384094,122.99999999516751,7499.9999997053355,1.3917657350026916e-9,3.054395239877741e-9,0.02312462,29740.66413456992,1.56867052911928e-8,0.009811842294706968,3.58559121122748e-9
2016-01-23T11:00:00.0,9952.777128352851,19633.481407945423,4273.557854817708,68.34230521731907,219.8934370260323,10885.284730679554,1.5582500914085307e-8,2.649025155394502e-8,1.324512577697251e-8,9952.77712832497,122.99999999443683,7499.999999660782,1.3912801724611726e-9,3.0533296151981138e-9,0.0236442,29586.25853629827,1.5582500914085307e-8,0.009811842294706571,3.5855912111270535e-9
2016-01-23T12:00:00.0,7354.447138076923,19796.29648634169,4203.474508802626,76.1515556632148,274.56094365869,14111.726875529266,1.4742558445263737e-8,2.506234935694835e-8,1.2531174678474176e-8,7354.447138050474,90.88890329563081,5542.006298514073,1.387129435010845e-9,3.044220328777696e-9,0.024447870000000003,27150.74362441861,1.4742558445263737e-8,0.009811842294709718,3.5855912138369633e-9
2016-01-23T13:00:00.0,3.6546109827965587e-7,20388.92236287435,4059.847189466688,89.72936123106214,289.3081031459318,15450.258665247342,1.3607051553412009e-8,2.3131987640800413e-8,1.1565993820400207e-8,3.409483586240276e-7,4.2135624628335765e-9,2.5692454041668145e-7,1.3807520148278405e-9,3.0302243225822773e-9,0.02576975,20388.92236323981,1.3607051553412009e-8,0.009811842294721864,3.5855912208769916e-9
2016-01-23T14:00:00.0,3.017606014205923e-7,20548.990644463436,4043.449024047852,89.31838875028822,199.58855377294418,11390.411476044195,1.337383771491625e-8,2.2735524115357622e-8,1.1367762057678811e-8,2.776457609819064e-7,3.4312461897735005e-9,2.0922232864472563e-7,1.3793163233282322e-9,3.027073527033824e-9,0.02635739,20548.990644765196,1.337383771491625e-8,0.009811842294720461,3.5855912179694783e-9
2016-01-23T15:00:00.0,9952.777127868061,20566.54091993544,4142.756907687717,86.5974163224962,110.27997687974971,7346.962452212177,1.521561526376374e-8,2.5866545948398353e-8,1.2933272974199176e-8,9952.777127840805,122.99999998845335,7499.999999295936,1.3895205194193842e-9,3.0494678475604268e-9,0.02554623,30519.3180478035,1.521561526376374e-8,0.009811842294703773,3.585591202526645e-9
2016-01-23T16:00:00.0,9952.777128722546,20989.180284288195,4234.187459581162,86.22158327950373,146.69237240093477,10704.205543827029,2.043495800710039e-8,3.473942861207066e-8,1.736971430603533e-8,9952.777128686397,122.99999999890349,7499.999999933139,1.4088506171402592e-9,3.091890043322344e-9,0.02492384,30941.95741301074,2.043495800710039e-8,0.009811842294701372,3.585591192172911e-9
2016-01-23T17:00:00.0,9952.777128816564,21300.849999864367,3939.911970825194,75.31224994871351,183.48060097999908,13970.018084185685,4.5268038021183974e-8,7.695566463601276e-8,3.847783231800638e-8,9952.777128738167,122.99999999954329,7499.999999972151,1.4409006796162442e-9,3.162227712803942e-9,0.02404375,31253.62712868093,4.5268038021183974e-8,0.0098118422946984,3.585591205203964e-9
2016-01-23T18:00:00.0,10048.962691722667,21562.842099880643,4355.416646592882,81.08336117638483,231.1781629116015,17530.10611333939,56.57974292413967,96.18556297103744,48.09278148551872,9952.777128750162,122.99999999969152,7499.99999998119,1.4684149582489385e-9,3.222611065814288e-9,0.02483999,31611.804791603314,56.57974292413967,0.009811842294690135,3.5855911794246286e-9
2016-01-23T19:00:00.0,9926.46581810832,21910.00495537652,4359.5949062093105,68.89233336342707,321.1973950627211,20674.689466734504,1.468814245944112e-8,2.4969842181049905e-8,1.2484921090524952e-8,9926.465818081964,122.67483535767099,7480.172887662864,1.386839122924591e-9,3.04358320441687e-9,0.02296768,31836.47077348484,1.468814245944112e-8,0.009811842294696825,3.5855911778426754e-9
2016-01-23T20:00:00.0,9753.943163488688,22082.527609998917,4458.33095445421,95.86061134974165,374.98970891174434,23795.26744819469,1.4682243845089139e-8,2.4959814536651534e-8,1.2479907268325767e-8,9753.943163462342,120.54273833151913,7350.166971434092,1.3868142043775512e-9,3.0435285177051997e-9,0.02210145,31836.470773487606,1.4682243845089139e-8,0.009811842294701407,3.5855911698003424e-9
2016-01-23T21:00:00.0,9827.646378277643,22008.82439520942,4590.069406467014,98.98386137220596,399.6816477482964,26687.1034651812,1.468532273730525e-8,2.4965048653418925e-8,1.2482524326709462e-8,9827.646378251291,121.45358917262065,7405.7066568671125,1.3868303448693491e-9,3.043563939931855e-9,0.02246969,31836.47077348706,1.468532273730525e-8,0.009811842294702864,3.585591159357326e-9
2016-01-23T22:00:00.0,9891.636379901307,21944.834393581816,4380.071750488281,92.3341113556756,422.16118740348844,29502.74071558793,1.4686728607052715e-8,2.4967438631989614e-8,1.2483719315994807e-8,9891.636379874953,122.24440063135961,7453.926867765829,1.3868377069255002e-9,3.043580096838652e-9,0.02289284,31836.470773483125,1.4686728607052715e-8,0.009811842294703733,3.5855911739834676e-9
2016-01-23T23:00:00.0,9831.334192253884,22005.136581217444,4548.5300371636295,92.73852785958184,452.0812885339509,32576.595832872106,1.4782986685896789e-8,2.513107736602454e-8,1.256553868301227e-8,9831.334192227365,121.49916450432838,7408.485640507827,1.3873394559326288e-9,3.044681244639926e-9,0.02593763,31836.470773471327,1.4782986685896789e-8,0.009811842294706141,3.585591161317261e-9
2016-01-24T00:00:00.0,1684.081220109143,22889.178940836588,4070.532365722656,90.83297244813708,480.8517370335576,35436.55143622294,1.4608002638097522e-8,2.4833604484765785e-8,1.2416802242382893e-8,1684.081220082923,20.81248152049118,1269.053751249462,1.3864225409190349e-9,3.042668965717936e-9,0.03516053,24573.26016094573,1.4608002638097522e-8,0.009811842294716665,3.585591194418217e-9
2016-01-24T01:00:00.0,1.0008799846612115e-7,23046.72901719835,4108.851802096897,96.6678888935513,410.8410579606232,32635.07282175637,1.117186582931786e-8,1.899217190984036e-8,9.49608595492018e-9,7.973280877228164e-8,9.853667325310232e-10,6.008333734945263e-8,1.3630177839991628e-9,2.991304446295841e-9,0.03532704,23046.729017298443,1.117186582931786e-8,0.00981184229472721,3.585591192494605e-9
2016-01-24T02:00:00.0,1.3619665728595135e-7,22749.062346191407,3985.516162923177,90.29419447157116,314.1829809198482,28526.221019726137,1.2053406896411521e-8,2.0490791723899587e-8,1.0245395861949793e-8,1.1433565579262114e-7,1.413001163447448e-9,8.615860752728341e-8,1.370209769430619e-9,3.0070881126950337e-9,0.03079498,22749.062346327602,1.2053406896411521e-8,0.009811842294723544,3.585591197228626e-9
2016-01-24T03:00:00.0,1.4838341941877227e-7,22075.732924669057,3626.687471381293,81.96127787484062,223.8985983022305,24540.70485689571,1.2259490745678434e-8,2.0841134267653336e-8,1.0420567133826668e-8,1.2617053337483902e-7,1.5592608378858677e-9,9.507688035889436e-8,1.3717517762799014e-9,3.0104722299080486e-9,0.0293627,22075.73292481744,1.2259490745678434e-8,0.009811842294719387,3.5855912229638492e-9
2016-01-24T04:00:00.0,1.228604767843371e-5,21731.88899834527,3533.8217199028863,111.95694423039755,141.9471322816648,20914.017385616087,1.4548246963896427e-8,2.4732019838623924e-8,1.2366009919311962e-8,1.2259929554305119e-5,1.5151261961043368e-7,9.238574366489857e-6,1.386104289968069e-9,3.0419705261995105e-9,0.02684218,21731.889010631316,1.4548246963896427e-8,0.009811842294755489,3.5855912308299266e-9
2016-01-24T05:00:00.0,9028.418591518266,21377.547341444228,3999.9004294840497,111.58624996185304,30.00000005744039,17380.195674958406,1.2183746234667744e-8,2.0712368598935163e-8,1.0356184299467581e-8,9028.418591496165,111.57644468330376,6803.441748981936,1.3877547400533998e-9,3.045592634976517e-9,0.02626756,30405.965932962492,1.2183746234667744e-8,0.009805239732984151,3.585591191492777e-9
2016-01-24T06:00:00.0,9952.777128558353,21032.856442464188,3956.266184421116,102.18580517874824,30.000000028980278,20183.73699446292,9.630792749807392e-9,1.6372347674672566e-8,8.186173837336283e-9,9952.777128540583,122.99999999710147,7499.99999982326,1.3963875466694365e-9,3.064538354627214e-9,0.024619299999999997,30985.63357102254,9.630792749807392e-9,0.00979215412576808,3.5855911919083193e-9
2016-01-24T07:00:00.0,9952.777128714266,20703.132815551755,3733.330964694553,95.3286388206482,50.823987009645464,23727.470809871716,1.1089226345957636e-8,1.885168478812798e-8,9.42584239406399e-9,9952.777128694002,122.99999999899747,7499.999999938869,1.4122288503450996e-9,3.099303977406618e-9,0.02242215,30655.909944266023,1.1089226345957636e-8,0.009792154125749925,3.585591205555456e-9
2016-01-24T08:00:00.0,9952.777128740103,20415.65776801215,3734.98143222385,94.46480529149372,78.50514035154632,27494.139845122714,1.2274381874691482e-8,2.086644918697552e-8,1.043322459348776e-8,9952.777128717815,122.99999999929176,7499.999999956814,1.4225182929890477e-9,3.121885381620172e-9,0.01946537,30368.434896752256,1.2274381874691482e-8,0.009792154125742789,3.5855912046548747e-9
2016-01-24T09:00:00.0,9952.777128747268,20108.42822977702,3639.1643215603294,96.4448337512546,107.05012722390333,31259.158412862387,1.2841275513874012e-8,2.183016837358582e-8,1.091508418679291e-8,9952.777128724012,122.99999999936834,7499.999999961484,1.4268124128684766e-9,3.131309337814328e-9,0.02013275,30061.205358524287,1.2841275513874012e-8,0.009792154125738889,3.5855912137774857e-9
2016-01-24T10:00:00.0,9952.777128756225,19985.67394144694,3555.6666192626953,107.44022224850124,133.61508563705792,35119.99409127026,1.3821976967124974e-8,2.3497360844112455e-8,1.1748680422056227e-8,9952.777128731293,122.99999999945832,7499.999999966971,1.433459993630525e-9,3.1458982434941074e-9,0.01927687,29938.451070203166,1.3821976967124974e-8,0.009792154125737139,3.5855912216579428e-9
2016-01-24T11:00:00.0,9952.77712874128,19867.62133945041,3528.5694304063586,110.5002498541938,149.18465555388946,39064.32747198126,1.2357175828192786e-8,2.1007198907927735e-8,1.0503599453963868e-8,9952.77712871885,122.99999999930455,7499.999999957594,1.4231684335389185e-9,3.1233121922901253e-9,0.02147429,29820.398468191688,1.2357175828192786e-8,0.009792154125735123,3.5855912240882127e-9
2016-01-24T12:00:00.0,9952.77712872004,20007.453038126627,3459.4791352674697,112.67063899358114,161.6941978636295,43035.758041539215,1.1278064126008652e-8,1.9172709014214707e-8,9.586354507107354e-9,9952.777128699454,122.99999999906485,7499.999999942978,1.4140026575621587e-9,3.1031968080633777e-9,0.02318235,29960.230166846668,1.1278064126008652e-8,0.009792154125733355,3.5855912306756077e-9
2016-01-24T13:00:00.0,9952.77712865448,20508.60521714952,3510.374945610894,112.78780550850765,172.03335103282535,47076.27890622141,1.010877895100315e-8,1.7184924216705353e-8,8.592462108352676e-9,9952.777128635891,122.99999999827932,7499.99999989508,1.4020421704811317e-9,3.0769480983214057e-9,0.02558499,30461.382345804,1.010877895100315e-8,0.009792154125731648,3.585591225845561e-9
2016-01-24T14:00:00.0,9952.777128622974,20419.34112935384,3483.71292711046,113.70475016699896,182.25533768531514,51065.90396051226,9.88587833610203e-9,1.6805993171373452e-8,8.402996585686726e-9,9952.77712860477,122.99999999789472,7499.9999998716285,1.399467808439075e-9,3.071298354999506e-9,0.02582384,30372.118257976817,9.88587833610203e-9,0.009792154125730214,3.585591228623333e-9
2016-01-24T15:00:00.0,9952.777128753452,20430.651091105145,3560.2893200683593,108.72230543348525,191.5603796787396,55082.19103328009,1.3478711087211229e-8,2.2913808848259088e-8,1.1456904424129544e-8,9952.777128729107,122.99999999943131,7499.999999965323,1.431236476792302e-9,3.1410184716505773e-9,0.02349,30383.428219858593,1.3478711087211229e-8,0.009792154125728444,3.585591221554823e-9
2016-01-24T16:00:00.0,9952.77712883777,20978.607333984368,3703.8124610731343,84.51663899739583,205.84786641026832,59021.901713183775,4.709300347310603e-8,8.005810590428025e-8,4.0029052952140125e-8,9952.777128756214,122.99999999976632,7499.99999998575,1.4980248579250775e-9,3.287593508153179e-9,0.02351929,30931.384462822138,4.709300347310603e-8,0.009792154125724832,3.585591207811184e-9
2016-01-24T17:00:00.0,9952.777129072734,21451.877238227,3912.19441148546,85.17088924619887,244.34101960679354,62818.089252103266,1.8363204054807584e-7,3.121744689317289e-7,1.5608723446586446e-7,9952.77712875904,122.99999999980123,7499.999999987879,1.5191610157680606e-9,3.33397931740346e-9,0.02322341,31404.654367299736,1.8363204054807584e-7,0.00979215412572431,3.585591192829408e-9
2016-01-24T18:00:00.0,9952.777128962238,21636.0047269694,4069.435128784181,85.38338930130004,282.17992267060856,66405.89484061261,1.189102626921448e-7,2.0214744657664615e-7,1.0107372328832308e-7,9952.777128758575,122.99999999979549,7499.999999987529,1.5151478026003264e-9,3.3251718443583513e-9,0.02428411,31588.781855931637,1.189102626921448e-7,0.00979215412572415,3.5855911870314543e-9
2016-01-24T19:00:00.0,9952.777129606888,21825.40925320096,4152.354112141927,84.94577736960517,319.8063256243034,69836.45971182287,4.975398414889292e-7,8.458177305311796e-7,4.229088652655898e-7,9952.777128759546,122.99999999980747,7499.99999998826,1.5238322386661598e-9,3.3442308709699335e-9,0.02213632,31778.18638280785,4.975398414889292e-7,0.009792154125724305,3.5855911839071534e-9
2016-01-24T20:00:00.0,10050.305461355267,21668.573485921224,4286.830942518446,80.93311155107287,357.87034083154003,73184.10559967613,57.369607408183604,97.52833259391213,48.76416629695606,9952.777128759828,122.99999999981098,7499.999999988474,1.5266048889269982e-9,3.3503157813435418e-9,0.02097046,31718.878947276495,57.369607408183604,0.009792154125715737,3.585591176474737e-9
2016-01-24T21:00:00.0,9931.106191785266,21905.364581705733,4606.7846971299905,79.84519413842095,448.71118773136,76397.27465715309,8.998422306689766e-9,1.5297317921372602e-8,7.648658960686301e-9,9931.10619176858,122.73218276493921,7483.669680788976,1.3880620746778885e-9,3.0462671173196867e-9,0.02256118,31836.470773491,8.998422306689766e-9,0.009792154125726508,3.585591156048458e-9
2016-01-24T22:00:00.0,9952.777128940237,21862.427195502387,4234.131898328993,80.7668615383572,491.6079685196526,79274.1596408187,1.0606832669801985e-7,1.8031615538663374e-7,9.015807769331687e-8,9952.777128758407,122.99999999979342,7499.999999987403,1.5137740157710885e-9,3.3221569059629733e-9,0.02466182,31815.204324442624,1.0606832669801985e-7,0.00979215412573063,3.5855911868079766e-9
2016-01-24T23:00:00.0,9725.531279253282,22110.93949422201,4368.784697672526,84.05230543984307,533.8508992253726,82540.02774248402,9.041225736439386e-9,1.5370083751946956e-8,7.685041875973478e-9,9725.531279236524,120.19161404584897,7328.75695401518,1.3886646287688097e-9,3.047589493852455e-9,0.029253300000000003,31836.470773475292,9.041225736439386e-9,0.009792154125740998,3.5855911863125814e-9
2016-01-25T00:00:00.0,1.5376212344661945e-7,23146.863882107205,4223.2407020399305,94.10866668489244,569.9999999931894,85499.9999988333,5.347852355899425e-8,9.091349005029022e-8,4.545674502514511e-8,6.149286214057062e-8,7.599509107284744e-10,4.6338470166370385e-8,1.3557712557586113e-9,2.975401079222691e-9,0.04170541,23146.86388226097,5.347852355899425e-8,0.009847836179973866,3.5966401933253772e-9
2016-01-25T01:00:00.0,1.0460999803400394e-7,23669.574932590054,3995.4142967393664,100.67430576112535,475.9011811906936,81276.75929684628,3.4661052441364614e-8,5.892378915031985e-8,2.9461894575159924e-8,4.4341326058141564e-8,5.47986058020233e-10,3.341378402562396e-8,1.3448828255425309e-9,2.9515051256255342e-9,0.03859109,23669.574932694664,3.4661052441364614e-8,0.009847836179982332,3.5966402115436464e-9
2016-01-25T02:00:00.0,1.692160849392712e-7,23377.287583685986,3852.1388587103943,104.73941651662192,375.2367232957581,77281.34500014687,6.036022111836356e-8,1.0261237590121804e-7,5.130618795060902e-8,6.524562890234972e-8,8.063289523269641e-10,4.9166399532131955e-8,1.358080135703445e-9,2.980468190544364e-9,0.03478675,23377.287583855203,6.036022111836356e-8,0.00984783617998858,3.596640220361511e-9
2016-01-25T03:00:00.0,1.666112323366221e-7,22796.027302381728,3525.2916315375433,95.16622212939792,270.5071546674282,73429.20614149222,5.927121238732115e-8,1.0076106105844596e-7,5.038053052922298e-8,6.449242120450153e-8,7.970205406508424e-10,4.8598813454319654e-8,1.3577500736745942e-9,2.9797438302124264e-9,0.03369678,22796.02730254834,5.927121238732115e-8,0.009847836179978262,3.596640251956151e-9
2016-01-25T04:00:00.0,2.711868619721988e-7,22402.649834391275,3748.099525621202,108.60044462627836,175.35078042538774,69903.91451000984,1.0591594520382004e-7,1.8005710684649405e-7,9.002855342324702e-8,8.976390959060477e-8,1.109334684861288e-9,6.764235883300536e-8,1.3658455351000126e-9,2.997510282008543e-9,0.0310087,22402.64983466246,1.0591594520382004e-7,0.009847836179995182,3.5966402319443555e-9
2016-01-25T05:00:00.0,159.65143646583834,21972.118490397137,3068.6851550971137,116.59574965794882,66.76018372642764,66155.8149844629,93.91260957355372,159.65143627504133,79.82571813752067,1.8942069621063403e-7,2.340929102747359e-9,1.4273957943581457e-7,1.376315576490973e-9,3.0204880316265922e-9,0.02745626,22131.769926862977,93.91260957355372,0.00984783617995642,3.596640294822311e-9
2016-01-25T06:00:00.0,8895.309397107623,21544.876283772788,3416.280065850152,102.05433342403836,30.0000000445204,63087.12982951513,1.152544816995618e-7,1.9593261888925505e-7,9.796630944462753e-8,8895.309396910303,109.93143337417621,6703.136181352207,1.3879780382000936e-9,3.0460826892860766e-9,0.02501142,30440.185680880415,1.152544816995618e-7,0.009839317838491969,3.5966402639298615e-9
2016-01-25T07:00:00.0,10145.889621653658,21020.08501383464,3759.657388170031,99.56608367707994,37.88693941046304,66373.98594502383,113.59558411620193,193.11249299754328,96.55624649877164,9952.77712865471,122.9999999985119,7499.9999999092615,1.4038735691692046e-9,3.0809673203028676e-9,0.02234529,31165.9746354883,113.59558411620193,0.009837015112605055,3.596640232229455e-9
2016-01-25T08:00:00.0,10154.34728826666,20570.551575927733,3784.865687866211,103.79491665946112,157.88693924577746,70114.32855676973,118.57068212046308,201.57015960478722,100.78507980239361,9952.777128660467,122.99999999858304,7499.999999913599,1.4046467784910952e-9,3.0826642200129375e-9,0.02231935,30724.898864194394,118.57068212046308,0.009836712891387005,3.5966402311211123e-9
2016-01-25T09:00:00.0,10172.368845597532,20198.664501410592,3716.49071729872,112.80569421344332,277.8869391001807,73829.4628688238,129.17159818831203,219.59171692013044,109.79585846006522,9952.777128675993,122.9999999987749,7499.999999925298,1.40741531954856e-9,3.0887401122515907e-9,0.02168008,30371.033347008124,129.17159818831203,0.009835651168356305,3.596640239822543e-9
2016-01-25T10:00:00.0,10181.880068550608,20114.593449096683,3592.414317152235,117.56130541059706,397.8869389967563,77612.97215145706,134.76643521756876,229.10293986986687,114.55146993493344,9952.777128679334,122.9999999988162,7499.999999927816,1.4081303484058402e-9,3.0903093280205423e-9,0.02232579,30296.473517647293,134.76643521756876,0.009835380522816135,3.5966402548938993e-9
2016-01-25T11:00:00.0,10062.058238351652,20228.499362318253,3520.5578344726564,125.53733316421508,517.8869389004442,81520.55783423931,64.28300574568826,109.28110976767003,54.640554883835016,9952.777128582584,122.99999999762052,7499.999999854909,1.3978940093604458e-9,3.0678444659624407e-9,0.02388122,30290.557600669905,64.28300574568826,0.009839317838447728,3.5966402682325573e-9
2016-01-25T12:00:00.0,4787.87307414263,20643.253478664825,3503.7592239718965,126.59905537711248,569.9999999355233,85499.99999962823,81.32653991385244,138.25511785354914,69.12755892677457,4649.617956287686,57.46165127820648,3503.759224280883,1.3942942194842981e-9,3.059944299443221e-9,0.02728112,25431.126552807455,81.32653991385244,0.00984519950586353,3.631761662482549e-9
2016-01-25T13:00:00.0,4529.1921024244475,22231.24288275824,3280.444411349826,141.76972114562992,569.999999962898,85499.9999999439,103.4830321352228,175.92115462987874,87.96057731493937,4353.270947793123,53.79928834440319,3280.4444112440965,1.4460200112158275e-9,3.1734626941487675e-9,0.033278590000000004,26760.43498518269,103.4830321352228,0.0098554208114367,3.883094513066715e-9
2016-01-25T14:00:00.0,50.45889002558748,23534.704976128472,3516.2291326226127,145.2393053181966,569.999999897422,85499.99999984524,29.681699646544686,50.458889399125965,25.229444699562983,6.250006444940188e-7,7.72398279174822e-9,4.709745604724524e-7,1.4608721333895495e-9,3.2060574406126267e-9,0.035100650000000004,23585.163866154064,29.681699646544686,0.009860832126691494,3.98300487428361e-9
2016-01-25T15:00:00.0,7225.592677194292,24610.87809624566,3149.648084106445,128.0953891690572,450.00000011863904,81983.77086770079,138.77213702235258,235.91263293799938,117.95631646899969,6989.6800442548265,86.38098033540008,5267.132947280493,1.4657633420204396e-9,3.216791779002852e-9,0.02792001,31836.47077343995,138.77213702235258,0.009859117848759466,3.983004843964562e-9
2016-01-25T16:00:00.0,6142.851336771604,25693.619436713325,3893.9374777560774,103.67261153962878,526.2517668718305,84101.25573088204,2.372728552692904e-6,4.0336385395779365e-6,2.0168192697889682e-6,6142.851332736501,75.91556649471329,4628.997956994713,1.4651846861761687e-9,3.2155218500113434e-9,0.02577056,31836.47077348493,2.372728552692904e-6,0.009859117848774916,3.98300493979777e-9
2016-01-25T17:00:00.0,5683.258773573967,26153.211999918614,4101.6874730088975,99.12594442791408,498.5045829615831,84836.31621012789,2.3949465430433504e-6,4.071409123173696e-6,2.035704561586848e-6,5683.2587695010925,70.23575627224605,4282.668065380856,1.4652061677183102e-9,3.2155689938074666e-9,0.02435593,31836.47077349258,2.3949465430433504e-6,0.00985911784877931,3.983004996574686e-9
2016-01-25T18:00:00.0,5306.042156415361,26530.428617078993,4617.5578333875865,95.22747209972808,469.6242559594684,85017.29680250704,2.302584641134027e-6,3.914393889927846e-6,1.957196944963923e-6,5306.042152499502,65.57397762585674,3998.4132698693134,1.4651850309631604e-9,3.2155226066873554e-9,0.02393102,31836.470773494355,2.302584641134027e-6,0.009859117848782115,3.983005100912761e-9
2016-01-25T19:00:00.0,5309.523657473893,26526.94711602105,5088.5740534125425,80.3210275946723,439.98062256064276,84398.15223899597,2.371400336970523e-6,4.031380572849889e-6,2.0156902864249443e-6,5309.523653441047,65.61700326686824,4001.0367845651363,1.4652009530814541e-9,3.2155575496674147e-9,0.02283264,31836.47077349494,2.371400336970523e-6,0.009859117848782486,3.983005168223332e-9
2016-01-25T20:00:00.0,5473.273218834624,26363.19755466037,5492.317068549262,75.36505530251397,425.2864593663768,83310.61497015574,2.4357545596395154e-6,4.140782751387176e-6,2.070391375693588e-6,5473.273214692375,67.64067924929147,4124.431661542162,1.4652150194056405e-9,3.2155884198868463e-9,0.0228016,31836.470773494995,2.4357545596395154e-6,0.009859117848783457,3.983005218392677e-9
2016-01-25T21:00:00.0,5594.095931236074,26242.374842258032,5831.638839246962,68.24988870408801,417.57194450139417,81942.72956315581,2.3893147897615494e-6,4.061835142594634e-6,2.030917571297317e-6,5594.095927172773,69.13384979282979,4215.478645904255,1.4652049393993556e-9,3.2155662981156027e-9,0.02422441,31836.470773494108,2.3893147897615494e-6,0.009859117848783985,3.983005259112661e-9
2016-01-25T22:00:00.0,5815.673151557079,26020.79762193468,5702.261513807509,65.82819467544557,418.46576673890223,80326.5693698203,2.4887122709458425e-6,4.230810860607932e-6,2.115405430303966e-6,5815.673147324803,71.87218078588536,4382.450047919839,1.4652260364468743e-9,3.2156125980926003e-9,0.0265099,31836.470773491757,2.4887122709458425e-6,0.009859117848785034,3.9830052518490556e-9
2016-01-25T23:00:00.0,5834.21881791583,26002.251955566408,5567.1642998589405,69.06563842773437,424.519614082596,79006.75790393983,1.1527282267817789e-5,1.959637985529024e-5,9.79818992764512e-6,5834.218798317985,72.10137461215585,4396.425281229015,1.4656240114639002e-9,3.2164860015447928e-9,0.03048942,31836.47077348224,1.1527282267817789e-5,0.009859117848787104,3.983005243125695e-9
2016-01-26T00:00:00.0,1.4618918712883708e-7,26497.95094495985,5038.363348320855,68.90813870112102,427.5652191830564,77836.0188853171,4.190594879487266e-8,7.124011295128352e-8,3.562005647564176e-8,7.351288948691443e-8,9.084987325545863e-10,5.5396264180157694e-8,1.436184690639125e-9,3.1518779147590857e-9,0.04675614,26497.95094510604,4.190594879487266e-8,0.009859117848794377,3.983005199269717e-9
2016-01-26T01:00:00.0,9.394237275168059e-8,26250.44181206597,4935.740721299912,77.84011122597589,358.6669396363126,72797.65553705877,2.705948076556992e-8,4.600111730146886e-8,2.300055865073443e-8,4.6520782451327874e-8,5.749205641277667e-10,3.5056131959010165e-8,1.4204729988838524e-9,3.11739674073619e-9,0.04456535,26250.441812159912,2.705948076556992e-8,0.00985911784879731,3.9830051922961344e-9
2016-01-26T02:00:00.0,1.911645059163813e-7,25451.6014586046,4484.865726047093,92.6160005739,280.83668755176166,67861.91481580102,5.515785561610255e-8,9.376835454737433e-8,4.688417727368716e-8,9.595297678064456e-8,1.1858214035454611e-9,7.230618314301592e-8,1.4431745883623795e-9,3.1672180756756783e-9,0.03682109,25451.601458795765,5.515785561610255e-8,0.009859117848802872,3.983005156144894e-9
2016-01-26T03:00:00.0,2.398094768633384e-7,24353.293486735023,3968.377280137804,104.60999970330133,188.23054614377935,63377.04908983338,6.859277070753173e-8,1.1660771020280392e-7,5.830385510140196e-8,1.2175422854032727e-7,1.5046825540946584e-9,9.174893622528405e-8,1.4475381202072454e-9,3.1767943646737596e-9,0.03560771,24353.293486974835,6.859277070753173e-8,0.009859117848812814,3.983005121438129e-9
2016-01-26T04:00:00.0,3654.9380853451084,23724.60934909397,4324.127278917101,98.8093059709337,83.63040561813575,59408.67180979448,1.97726230382234e-6,3.361345916497978e-6,1.680672958248989e-6,3654.9380819822973,45.169039582337064,2754.2097306303085,1.4650948075800013e-9,3.2153246007549514e-9,0.03088741,27379.547434439082,1.97726230382234e-6,0.009859117848786902,3.983005144429012e-9
2016-01-26T05:00:00.0,8976.436965493604,22860.033807779942,4276.712913004557,90.74136117723252,30.000000028060903,57838.75426151489,3.3674047647349337e-8,5.7245881000493873e-8,2.8622940500246937e-8,8976.436965434892,110.93403704945338,6764.2705517959375,1.4664857798168517e-9,3.2183772545688707e-9,0.0285204,31836.470773273548,3.3674047647349337e-8,0.00984560311757026,3.983005140549449e-9
2016-01-26T06:00:00.0,9646.7911051649,22189.679668240016,4214.624969346788,91.08591635598076,50.20252153202229,60326.31190031347,3.340529794494042e-8,5.6789006506398715e-8,2.8394503253199358e-8,9646.791105106646,119.21851464930224,7269.421624957453,1.4661838331063485e-9,3.2177145966429978e-9,0.02639895,31836.47077340492,3.340529794494042e-8,0.009845603117551763,3.983005136373517e-9
2016-01-26T07:00:00.0,9952.777129150752,21704.17439643012,4103.51152662489,91.60652776082355,78.34496545685579,63381.108555931336,2.584455043385696e-7,4.3935735737556825e-7,2.1967867868778412e-7,9952.777128709895,122.99999999919389,7499.999999950846,1.4998936997618868e-9,3.2916949035725907e-9,0.02390595,31656.951525580873,2.584455043385696e-7,0.009845603117544505,3.983005129335944e-9
2016-01-26T08:00:00.0,10082.12987116164,21131.947305433485,3955.659661933051,87.4344999991523,109.74828351802232,66777.59702926458,76.08984849514927,129.35274244175375,64.67637122087687,9952.777128718382,122.99999999929878,7499.999999957242,1.5050475255765601e-9,3.303005586570162e-9,0.02303123,31214.07717659513,76.08984849514927,0.009845603117524672,3.983005123115195e-9
2016-01-26T09:00:00.0,10128.345887035335,20378.434567464188,3867.5671162923177,90.7942222679986,210.0000003421636,70321.93736729605,103.27574018017899,175.56875830630426,87.78437915315213,9952.777128727517,122.99999999941167,7499.999999964126,1.512943600323756e-9,3.3203344606148358e-9,0.02223787,30506.780454499523,103.27574018017899,0.009842971339858416,3.983005120363668e-9
2016-01-26T10:00:00.0,10159.037443987756,20128.182847696942,3706.5670908610023,106.13999989827472,330.0000001980686,73954.37025097516,121.32959720968952,206.26031525647218,103.13015762823609,9952.77712872977,122.9999999994395,7499.999999965822,1.5153934352541707e-9,3.3257109143970736e-9,0.02175122,30287.2202916847,121.32959720968952,0.009842160444485763,3.983005107437164e-9
2016-01-26T11:00:00.0,10192.422108192479,20201.212423231336,3630.518480563693,122.83233345031738,450.0000000879139,77747.8031600873,140.96763497948825,239.64497946513,119.822489732565,9952.777128725837,122.9999999993909,7499.999999962859,1.5112635725407454e-9,3.3166474400665966e-9,0.0229463,30393.634531423813,140.96763497948825,0.00984353499759269,3.983005102588324e-9
2016-01-26T12:00:00.0,9954.407651473244,20733.777596706816,3617.284680040147,123.8251109059652,569.9999999045499,81617.28467949375,0.9591310457385922,1.6305227777556066,0.8152613888778033,9952.777128693995,122.9999999989974,7499.999999938865,1.493234935524277e-9,3.277081454427154e-9,0.0277426,30688.18524818006,0.9591310457385922,0.009849578236069877,3.983005108507642e-9
2016-01-26T13:00:00.0,4873.634857495474,22552.908931477872,3565.497645670573,129.52788885116578,569.9999999646959,85499.99999939973,83.58102009127414,142.08773415516603,71.04386707758302,4731.547123338837,58.474161396428315,3565.4976461236774,1.4702204655948088e-9,3.2265734661695316e-9,0.035,27426.543788973348,83.58102009127414,0.009860318371039737,4.009603235158094e-9
2016-01-26T14:00:00.0,639.087647506893,23753.95448377821,3553.256920166016,133.95586136288114,569.9999999059124,85499.99999986007,7.295524552158386,12.402391738669255,6.201195869334628,626.6852557667318,7.7448018238497855,472.2440136493771,1.491858581748823e-9,3.274060882563365e-9,0.03679547,24393.042131285103,7.295524552158386,0.009864712748188766,4.127851519461329e-9
2016-01-26T15:00:00.0,6811.333585970093,25025.1371875,3602.939782782661,129.58327723821006,450.0000009489617,82418.98709335082,199.51546944601108,339.17629805821883,169.58814902910942,6472.157287910381,79.98524794766995,4877.149265101825,1.4930788033226108e-9,3.276738803762917e-9,0.02622733,31836.47077347009,199.51546944601108,0.009864325160706493,4.127851539392114e-9
2016-01-26T16:00:00.0,5933.050042696605,25903.420730794267,4028.004596150716,99.70561133066812,569.9999850126962,83693.19657567739,4.955764468332167e-6,8.424799596164684e-6,4.212399798082342e-6,5933.050034270313,73.32276657792093,4470.900401092739,1.4925961377281865e-9,3.275679536777831e-9,0.02312,31836.47077349087,4.955764468332167e-6,0.009864374586971198,4.1278516279521084e-9
2016-01-26T17:00:00.0,5570.688473418646,26265.782300075956,4478.129618733724,90.86488911098904,543.6270088469358,84136.09238062683,4.730330492998731e-6,8.041561838097842e-6,4.020780919048921e-6,5570.6884653755915,68.84457195973842,4197.839753642586,1.4926082258146465e-9,3.275706065519568e-9,0.02225,31836.470773494602,4.730330492998731e-6,0.009864374586984177,4.127851717637439e-9
2016-01-26T18:00:00.0,5219.885954024152,26616.58481947157,4859.944382459852,83.40152780744765,521.6165600910533,83855.80251554308,4.311051573743004e-6,7.328787675363107e-6,3.6643938376815536e-6,5219.885946693872,64.50922824214412,3933.489526960007,1.492581253291849e-9,3.275646871114096e-9,0.02180061,31836.47077349572,4.311051573743004e-6,0.009864374586990679,4.1278518020561705e-9
2016-01-26T19:00:00.0,5250.771042322056,26585.69973117404,5090.539310167101,80.42613920211792,502.7341285647306,82929.34766005064,4.59342518259676e-6,7.808822810414492e-6,3.904411405207246e-6,5250.771034511741,64.89091726747301,3956.763248016647,1.4925999197483198e-9,3.2756878368702974e-9,0.02079,31836.470773496098,4.59342518259676e-6,0.00986437458699515,4.127851855558378e-9
2016-01-26T20:00:00.0,5407.200088546325,26429.270684950086,5334.344823540581,79.64597215864394,487.2087749090839,81795.57159790759,4.6816089975845964e-6,7.958735295893814e-6,3.979367647946907e-6,5407.200080586097,66.82412368998172,4074.641688413519,1.4926052617487167e-9,3.27569956052477e-9,0.02025,31836.470773496414,4.6816089975845964e-6,0.009864374586998705,4.127851909445297e-9
2016-01-26T21:00:00.0,5616.05573619684,26220.415037299263,5678.423554144964,71.45663883209228,474.3967947943765,80535.86846278794,4.717248286939829e-6,8.01932208779771e-6,4.009661043898855e-6,5616.055728176026,69.40523691307293,4232.026641041031,1.4926073585857136e-9,3.2757041622826526e-9,0.0227124,31836.4707734961,4.717248286939829e-6,0.009864374587000695,4.1278519830822455e-9
2016-01-26T22:00:00.0,5848.577285539573,25987.893487955727,5836.671236436632,65.35369408289591,472.35526125960524,79089.47154969141,5.0788099827913655e-6,8.633976970745321e-6,4.316988485372661e-6,5848.577276904103,72.27882185559774,4407.245235097423,1.4926271137683021e-9,3.2757475173776548e-9,0.02396281,31836.4707734953,5.0788099827913655e-6,0.00986437458700275,4.127852019806914e-9
2016-01-26T23:00:00.0,5837.066868732245,25999.403904758034,5563.335613878038,68.97516656027899,479.2902577238827,77660.04554835963,6.485907571494024e-6,1.102604287153984e-5,5.51302143576992e-6,5837.06685770471,72.1365719545694,4398.571460644475,1.4926681521549604e-9,3.2758375809923195e-9,0.02920593,31836.47077349028,6.485907571494024e-6,0.009864374587006591,4.127851967906439e-9
2016-01-27T00:00:00.0,5216.977688828798,26619.493084174257,4774.696727701823,76.69227778116861,482.4615330057816,76495.28139513345,120.32405340650082,204.5508907910514,102.2754453955257,5012.426798036254,61.945373455211154,3777.15691800068,1.4929148969400692e-9,3.2763790917352174e-9,0.04394929,31836.470773003053,120.32405340650082,0.009864374587000997,4.127851823276397e-9
2016-01-27T01:00:00.0,1.7416469756153492e-7,26387.72159803603,4323.194400024414,85.37263850318061,569.9999384499368,75497.74158543971,5.019391034083019e-8,8.532964757941133e-8,4.266482378970566e-8,8.736786663023595e-8,1.0797235240453485e-9,6.583680024666759e-8,1.4671833518876484e-9,3.21990815934611e-9,0.04301246,26387.72159821019,5.019391034083019e-8,0.009864380780194987,4.1278517505324004e-9
