Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-27T02:00:00.0,1.7296277499503895e-6,25341.33037000868,4232.386538899739,96.94102753321329,484.6371643712809,71174.54718548848,4.3313892180025315e-7,7.363361670604304e-7,3.681680835302152e-7,9.918017550654467e-7,1.2257042862976607e-8,7.473806623766224e-7,1.4898278245124671e-9,3.2696041445649544e-9,0.035991819999999994,25341.33037173831,4.3313892180025315e-7,0.009864380780204705,4.1278517376692125e-9
2016-01-27T03:00:00.0,7646.236535757242,24190.234233262803,4482.807820231121,97.36408295101592,387.7060015992729,66942.16064734352,148.20342164733165,251.9458168004638,125.9729084002319,7394.290718955284,91.3813046011039,5572.030768359994,1.4931013255080638e-9,3.27678823137441e-9,0.03455242,31836.470769020045,148.20342164733165,0.009864313485843499,4.12785177860515e-9
2016-01-27T04:00:00.0,8107.832781587189,23728.637991807725,4326.881906602647,97.98538887659709,507.7059959630788,68031.3835954798,5.431808451658246e-6,9.234074367819018e-6,4.617037183909509e-6,8107.832772351622,100.199513974446,6109.726461856463,1.492607126219916e-9,3.2757036523283063e-9,0.02962548,31836.470773394914,5.431808451658246e-6,0.009864380780196235,4.127851754168786e-9
2016-01-27T05:00:00.0,8842.044263410038,22994.426510009765,4129.4444178602425,94.88694441901312,509.929990058745,69814.22815074102,5.07787610730013e-6,8.632389382410221e-6,4.3161946912051105e-6,8842.044254776156,109.27316358698704,6662.997779694331,1.4926056039987393e-9,3.275700311633102e-9,0.02817318,31836.470773419802,5.07787610730013e-6,0.00986438078020096,4.1278517241568665e-9
2016-01-27T06:00:00.0,9659.725950449061,22176.744822998044,3980.150422634549,93.95669410705568,524.3260779236937,72347.78151258253,24.418098829674747,41.510768010447066,20.755384005223533,9618.215182437121,118.86536311753635,7247.8879949717275,1.4928727663536377e-9,3.2762866311584025e-9,0.02619915,31836.470773447105,24.418098829674747,0.009864380780206369,4.127851710251246e-9
2016-01-27T07:00:00.0,6775.759835964243,25060.7109375,3858.289317966037,91.1541109805637,569.9999953201782,75615.51908492712,5.755810571449071e-6,9.784877971463421e-6,4.8924389857317105e-6,6775.759826177873,83.73727732838786,5105.931544413894,1.492395285089942e-9,3.2752387418029714e-9,0.02337424,31836.470773464243,5.755810571449071e-6,0.009864463013910528,4.12785170110501e-9
2016-01-27T08:00:00.0,6775.759835969601,25060.7109375,3806.3263224283855,91.42402778201632,562.5930310234553,76863.16131138236,5.8579056096885013e-5,9.958439536470452e-5,4.979219768235226e-5,6775.759736383713,83.73727621867934,5105.931476748739,1.492602695200156e-9,3.275693927929061e-9,0.02208178,31836.4707734696,5.8579056096885013e-5,0.009864463013960914,4.127851696579624e-9
2016-01-27T09:00:00.0,6775.75983597502,25060.7109375,3731.381913587782,91.3364721531338,554.9161937153295,78162.76646571013,5.839444442887986e-5,9.927055552909575e-5,4.9635277764547875e-5,6775.759736702972,83.73727622262486,5105.93147698932,1.4926026875832574e-9,3.2756939112128723e-9,0.020826260000000003,31836.470773475023,5.839444442887986e-5,0.009864463013985298,4.12785168316112e-9
2016-01-27T10:00:00.0,6775.75983597591,25060.7109375,3725.210609266493,104.0880278078715,547.3269118831123,79537.31602911909,5.834339290237048e-5,9.918376793402982e-5,4.959188396701491e-5,6775.75973679065,83.7372762237084,5105.93147705539,1.4926026817859567e-9,3.2756938984900073e-9,0.02081362,31836.47077347591,5.834339290237048e-5,0.009864463014002523,4.127851686484209e-9
2016-01-27T11:00:00.0,6775.759835973339,25060.7109375,3702.726818508572,106.45324957317776,526.9860743538472,80918.03689691536,6.850058336392953e-5,0.0001164509917186802,5.82254958593401e-5,6775.7597195208555,83.73727601028207,5105.93146404159,1.4926042821711589e-9,3.2756974107254506e-9,0.02265391,31836.47077347334,6.850058336392953e-5,0.009864463014010812,4.1278516875556e-9
2016-01-27T12:00:00.0,6775.759835958772,25060.7109375,3780.8680106608062,109.6363888083564,504.28002347946165,82321.24154245575,12.042698444137548,20.47258735503383,10.236293677516915,6755.287248602245,83.48426985025174,5090.504259161691,1.4926144204241767e-9,3.2757196603260693e-9,0.02711448,31836.470773458772,12.042698444137548,0.00986446301401553,4.127851714910853e-9
2016-01-27T13:00:00.0,6759.35794292596,25077.112830403647,3797.080974053277,124.66983316421506,488.37406266188833,83630.87779096408,109.84622549411642,186.73858333999792,93.36929166999896,6572.61935958447,81.22679436793362,4952.853315117904,1.4926390967112476e-9,3.275773815369459e-9,0.035015479999999995,31836.470773329605,109.84622549411642,0.009864463014015714,4.127851734331883e-9
2016-01-27T14:00:00.0,6054.846383426371,25781.62438964844,3726.5416346571183,122.60741711722478,538.31017999862,84786.6501320361,95.85076684384745,162.94630363454067,81.47315181727033,5891.900079790338,72.81422063787336,4439.891502309351,1.4926352197481292e-9,3.2757653069133327e-9,0.03686219,31836.470773074812,95.85076684384745,0.009864463014028166,4.127851760030035e-9
2016-01-27T15:00:00.0,4764.030310145808,27072.44046332465,3740.701360677083,121.14850023905436,569.9999997995529,85499.99999969573,1.3341368763150217e-5,2.268032689735537e-5,1.1340163448677685e-5,4764.030287463977,58.87560002362723,3589.9756111967818,1.5031004017225648e-9,3.298732391964545e-9,0.02715098,31836.470773470457,1.3341368763150217e-5,0.009866355140447324,4.1846144497936295e-9
2016-01-27T16:00:00.0,3500.4476262432036,28336.023147243926,3769.918962809245,105.05991684383817,507.73697727942977,85349.27425022292,7.1200631383154915e-6,1.2104107335136335e-5,6.0520536675681675e-6,3500.447614137593,43.259790806941524,2637.792122374483,1.5030255304351506e-9,3.298568078030002e-9,0.02415362,31836.47077348713,7.1200631383154915e-6,0.009866355140452088,4.184614653138268e-9
2016-01-27T17:00:00.0,3113.059988986367,28723.410784505213,4185.101796264647,88.63438899146186,445.94672364972706,84217.14740979564,1.0229034239423442e-5,1.738935820701985e-5,8.694679103509926e-6,3113.059971595506,38.472314968171204,2345.872863912878,1.5030822606300406e-9,3.298692579181935e-9,0.02246936,31836.47077349158,1.0229034239423442e-5,0.009866355140452338,4.18461474180399e-9
2016-01-27T18:00:00.0,2835.5691252727815,29000.90164822049,4462.694438476563,84.08652782652113,395.794524676256,82377.91847745137,8.814000621287302e-6,1.4983801056188411e-5,7.491900528094206e-6,2835.5691102874775,35.04298308428846,2136.767261237101,1.503061399515223e-9,3.2986467969872777e-9,0.0227172,31836.47077349327,8.814000621287302e-6,0.009866355140453148,4.1846148069280185e-9
2016-01-27T19:00:00.0,2950.3543808080767,28886.116392686632,4753.208309733073,73.90947200987074,346.7608537810643,80051.99130021938,1.1103717773785426e-5,1.8876320215435223e-5,9.438160107717611e-6,2950.3543619302536,36.46154051498208,2223.264665547688,1.5030924932178295e-9,3.2987150358114152e-9,0.02115687,31836.470773494708,1.1103717773785426e-5,0.009866355140452114,4.184614873416829e-9
2016-01-27T20:00:00.0,3036.7337655739598,28799.737007921012,5334.439781222874,59.78824982537163,309.3227980794762,77522.04765604148,1.012602589889255e-5,1.7214244028117336e-5,8.607122014058668e-6,3036.733748358213,37.52904804510866,2288.3565881163813,1.5030809503962384e-9,3.2986897037182073e-9,0.02154958,31836.47077349497,1.012602589889255e-5,0.00986635514045003,4.184615008856332e-9
2016-01-27T21:00:00.0,3251.302030547093,28585.168742947048,6038.421257052952,57.50124994807774,287.07347126147505,74475.96446294247,1.1358159053671743e-5,1.9308870391241962e-5,9.654435195620981e-6,3251.30201123672,40.180759822895084,2450.046330664334,1.5030951868913934e-9,3.2987209473980453e-9,0.023395,31836.47077349414,1.1358159053671743e-5,0.009866355140449362,4.184615187372873e-9
2016-01-27T22:00:00.0,3401.239985730117,28435.230787760414,6774.458261990018,58.92380565007527,269.762857145868,70887.58953656134,1.593651924184474e-5,2.7092082711136054e-5,1.3546041355568027e-5,3401.2399586365314,42.03374691298644,2563.033348352831,1.5031076877954707e-9,3.2987483821170842e-9,0.02610882,31836.47077349053,1.593651924184474e-5,0.009866355140449182,4.184615391517402e-9
2016-01-27T23:00:00.0,3602.770920510409,28233.699852973084,6940.5670917426205,63.660138781865435,252.8826783099602,66676.16462293162,167.82565102487635,285.3036067422898,142.6518033711449,3317.4673137666155,40.99845443273899,2499.9057580938406,1.5033317240355613e-9,3.2992400562602847e-9,0.02869619,31836.470773483492,167.82565102487635,0.009866329147829856,4.184615440829086e-9
2016-01-28T00:00:00.0,1.4307834934617245e-6,28865.935861002603,5707.053201226128,70.89055563608805,372.8826636611267,62235.50328929034,3.974271894803791e-7,6.756262221166445e-7,3.3781311105832223e-7,7.536574172662224e-7,9.313969470464151e-9,5.679249677112287e-7,1.4998540788574724e-9,3.2916079507910996e-9,0.0431051,28865.935862433387,3.974271894803791e-7,0.009866355140455415,4.184615106414047e-9
2016-01-28T01:00:00.0,1.4850968800918348e-7,28937.323047960068,4996.046240641276,78.78544444825914,302.0019747273054,56528.45008863961,4.31604240462632e-8,7.337272087864744e-8,3.668636043932372e-8,7.366393352723686e-8,9.103653891389025e-10,5.551008470359161e-8,1.473033603299186e-9,3.2327472310476804e-9,0.04593739,28937.32304810858,4.31604240462632e-8,0.009866355140457531,4.184614937401519e-9
2016-01-28T02:00:00.0,2.9271550145768152e-6,27926.647030707467,4719.330953233507,84.53458328882853,223.22639667178348,51532.40384806126,7.340216470106591e-7,1.2478367999181205e-6,6.239183999590603e-7,1.677816835172825e-6,2.0735063998329016e-8,1.2643331706298179e-6,1.5013794858698728e-9,3.294955637690104e-9,0.03725738,27926.647033634625,7.340216470106591e-7,0.009866355140458536,4.184614876753054e-9
2016-01-28T03:00:00.0,5274.039275341978,26562.43149793837,4307.953655734592,103.74224984274971,138.7016803827487,46813.07289609956,191.2613491373668,325.1442935335236,162.5721467667618,4948.894981806951,61.16022441639551,3729.2819766094817,1.5033521610843836e-9,3.2992849077917387e-9,0.034703000000000005,31836.47077328035,191.2613491373668,0.009866324277004046,4.184614790721254e-9
2016-01-28T04:00:00.0,6393.237073876323,25443.233699544267,3387.011556735569,101.4261940553453,258.7016680474335,46234.40121698194,2.7357585358477926e-5,4.6507895109412474e-5,2.3253947554706237e-5,6393.237027366925,79.00992297844302,4817.678230392867,1.5031395638526679e-9,3.2988183379113107e-9,0.03012876,31836.47077342059,2.7357585358477926e-5,0.009866355140448623,4.184614594513953e-9
2016-01-28T05:00:00.0,7173.316181967907,24663.154591471357,3278.7175533040363,92.10108319600424,236.29528657961907,47665.06789064672,1.0277946290459706e-5,1.74725086937815e-5,8.73625434689075e-6,7173.3161644938955,88.65042156744596,5405.513510210119,1.5030829296073712e-9,3.2986940473321584e-9,0.02786767,31836.470773439265,1.0277946290459706e-5,0.009866355140446505,4.18461456583175e-9
2016-01-28T06:00:00.0,8054.591737540488,23781.8790359158,3995.8495038519977,100.0486387825012,232.85450004245556,49791.86384756029,1.411607416849282e-5,2.3997326086437794e-5,1.1998663043218897e-5,8054.5917135416585,99.54154181764041,6069.606208392707,1.5031180926226552e-9,3.298771216746379e-9,0.02648235,31836.47077345629,1.411607416849282e-5,0.009866355140445935,4.184614738247543e-9
2016-01-28T07:00:00.0,8562.021202611311,23274.449570855035,4417.61801812066,111.4379446834988,232.35728143139758,51865.62055210849,9.893145745407847e-6,1.681834776719334e-5,8.40917388359667e-6,8562.021185791462,105.81253776974278,6451.984010350168,1.5030779114298232e-9,3.298683034345396e-9,0.02432168,31836.470773466346,9.893145745407847e-6,0.009866355140445844,4.184614813097687e-9
2016-01-28T08:00:00.0,9238.428524124447,22598.04224934896,4323.354132893879,113.17041668785944,226.7417492819556,53899.986544345484,1.0744172288109895e-5,1.826509288978682e-5,9.13254644489341e-6,9238.428505857852,114.17182275037662,6961.6965091693055,1.5030885600166264e-9,3.2987064039341315e-9,0.02221932,31836.47077347341,1.0744172288109895e-5,0.009866355140444727,4.18461479430288e-9
2016-01-28T09:00:00.0,9940.162829139847,21896.30794433594,3991.1828187391498,110.42336113188,227.75303083215962,56538.328920628395,2.311410259289364e-5,3.9293974407919184e-5,1.9646987203959592e-5,9940.16278984437,122.84410746182621,7490.494357428427,1.50314139549734e-9,3.2988223576731332e-9,0.02179101,31836.470773475783,2.311410259289364e-5,0.009866355140443225,4.184614738467772e-9
2016-01-28T10:00:00.0,10134.412092377717,21702.05868109809,3843.291633843316,99.14322250366212,240.18366316423388,60037.640459325165,106.84410632733625,181.6349807564716,90.8174903782358,9952.777111619744,122.99999978798765,7499.999987072417,1.5032241728270013e-9,3.2990040223565842e-9,0.02177995,31836.47077347581,106.84410632733625,0.009866355140372804,4.184614720179966e-9
2016-01-28T11:00:00.0,10174.441443719097,21651.768481445313,3736.0207857937294,113.84199970245363,354.86779718193145,63694.34881256175,130.39077351444234,221.66431497455196,110.83215748727598,9952.777128742966,122.9999999996026,7499.999999975767,1.5788062165862156e-9,3.464877796133555e-9,0.02207975,31826.20992516441,130.39077351444234,0.009842199875646482,4.184614693935577e-9
2016-01-28T12:00:00.0,9400.06362340035,22436.4071500651,3674.7707969156895,123.53002731323242,474.8677971662295,67458.32802675143,64.80512751229075,110.16871677089426,55.08435838544713,9289.894906627953,114.80786304474033,7000.479453947581,1.5032075477575558e-9,3.298967536666716e-9,0.0266505,31836.47077346545,64.80512751229075,0.009866355140444512,4.184614677737329e-9
2016-01-28T13:00:00.0,7107.176709248951,24729.294064127604,3536.7522855631514,135.04791664971242,521.2398576383252,70784.03668379082,35.80440138456672,60.867482353763414,30.433741176881707,7046.309226893684,87.08082414526913,5309.806350321288,1.5032128529348138e-9,3.2989791795084353e-9,0.03499468,31836.470773376554,35.80440138456672,0.00986635514045558,4.184614641062669e-9
2016-01-28T14:00:00.0,3148.259623048839,25804.01190429688,3328.911990492079,157.3066385947334,503.7163726659046,72557.09074855644,2.757708958376539e-6,4.688105229240116e-6,2.344052614620058e-6,3148.2596183592314,38.90732486499897,2372.3978576218883,1.5026995847399471e-9,3.2978527514812515e-9,0.039331580000000005,28952.27152734572,2.757708958376539e-6,0.009866355140692777,4.18461458739701e-9
2016-01-28T15:00:00.0,4855.687590418667,26980.78318305121,3666.7986022949217,130.6617780367533,385.3269276353589,71600.57661569375,191.02742938595242,324.7466299561191,162.37331497805954,4530.940960461045,55.994998272938865,3414.329162984077,1.5032601449005762e-9,3.2990829673453366e-9,0.02755053,31836.47077346988,191.02742938595242,0.009866355140450552,4.184614681528655e-9
2016-01-28T16:00:00.0,3621.230341632438,28215.24043185764,3722.4443939208986,115.25774973339504,473.0433292047479,71348.10717639037,1.1793060949361911e-5,2.0048203613915247e-5,1.0024101806957624e-5,3621.2303215827314,44.75246695386338,2728.8089606014255,1.503075282269589e-9,3.298677264340932e-9,0.02436396,31836.470773490077,1.1793060949361911e-5,0.009866355140468777,4.1846146992589805e-9
2016-01-28T17:00:00.0,2915.4858483640674,28920.98492513021,4239.872697414822,107.8919440820482,402.54792280445866,70354.4717430784,7.801863450142613e-6,1.3263167865242443e-5,6.6315839326212215e-6,2915.4858350993964,36.03062271739615,2196.9891900851308,1.5030415980351205e-9,3.2986033402868817e-9,0.02323804,31836.47077349428,7.801863450142613e-6,0.009866355140470028,4.184614790462439e-9
2016-01-28T18:00:00.0,2869.8866654222843,28966.584108072915,4583.363428141276,101.69511108822292,330.6964744265311,68311.58823575618,1.2433014607123309e-5,2.1136124832109624e-5,1.0568062416054812e-5,2869.8866442846565,35.46709151423102,2162.6275313555498,1.5031050636404106e-9,3.298742623097069e-9,0.02291702,31836.4707734952,1.2433014607123309e-5,0.009866355140469251,4.184614861703449e-9
2016-01-28T19:00:00.0,2625.498865944106,29210.971907552084,4897.18281507704,92.54358343124392,264.47833177574216,65890.85233897793,9.212503270867552e-6,1.566125556047484e-5,7.83062778023742e-6,2625.4988502813476,32.446859244033845,1978.4670270752345,1.5030676982725176e-9,3.29866062035842e-9,0.02096137,31836.47077349619,9.212503270867552e-6,0.009866355140467716,4.184614930536079e-9
2016-01-28T20:00:00.0,2687.792298018281,29148.67847547743,4964.648120795356,86.18388849470352,204.39148177430027,62972.13655098361,9.752821130114637e-6,1.6579795921194883e-5,8.289897960597441e-6,2687.792281436982,33.216703874633545,2025.4087728435088,1.503075719921279e-9,3.2986782248195562e-9,0.02096092,31836.470773495712,9.752821130114637e-6,0.009866355140465518,4.184614946340721e-9
2016-01-28T21:00:00.0,2949.4028665945066,28887.067906901037,5241.263807101779,75.07986069149442,151.4341717992687,60032.89720303925,1.2758540287460098e-5,2.1689518488682166e-5,1.0844759244341083e-5,2949.402844903485,36.449781325282736,2222.5476417855325,1.5031078516242793e-9,3.2987487416588666e-9,0.02231685,31836.47077349554,1.2758540287460098e-5,0.009866355140461455,4.1846150103709e-9
2016-01-28T22:00:00.0,2973.2671547875193,28863.2036187066,5448.5994512261295,72.49391646491156,112.81396963295671,57014.18103773048,1.1293464468643817e-5,1.9198889596694487e-5,9.599444798347244e-6,2973.2671355871266,36.74470481408482,2240.530781346635,1.503094370052518e-9,3.298719154748097e-9,0.024173100000000003,31836.470773494122,1.1293464468643817e-5,0.009866355140457323,4.184615060218769e-9
2016-01-28T23:00:00.0,2946.3566350350493,28890.114138454865,5546.937438015408,73.43294405619305,77.07463393671523,53806.11236785848,1.7594080971303055e-5,2.990993765121519e-5,1.4954968825607595e-5,2946.356605123609,36.4121347982806,2220.2521218463776,1.503121311532359e-9,3.2987782810261137e-9,0.02715243,31836.470773489913,1.7594080971303055e-5,0.009866355140450195,4.184615084510443e-9
2016-01-29T00:00:00.0,2706.6409605808662,29129.82981282552,5121.606449652778,67.78047242058648,40.06370598891206,50479.42705169693,121.1802613885982,206.00644436061694,103.00322218030847,2500.634516218746,30.90374088711851,1884.3744443364942,1.5032425866742077e-9,3.2990444337317466e-9,0.04142952,31836.470773406385,121.1802613885982,0.009866355140405078,4.184614983521663e-9
2016-01-29T01:00:00.0,4.1931367771908895e-7,28760.673831922744,4948.395774061415,76.20991685125563,106.20006299089292,47242.19504638813,1.194604343837993e-7,2.0308273845245882e-7,1.0154136922622941e-7,2.147387902038684e-7,2.6538192158158385e-9,1.618182448668194e-7,1.4921490627617664e-9,3.274698377653879e-9,0.04479471,28760.673832342058,1.194604343837993e-7,0.009866355140413265,4.1846149446788096e-9
2016-01-29T02:00:00.0,4304.05838130522,27532.412392035592,4975.187444661458,71.45844462288751,30.000012598972944,42293.79927249599,25.14361157440833,42.74413967649416,21.37206983824708,4261.314241627222,52.66285429066508,3211.149651869822,1.5033079872952246e-9,3.2991879631638166e-9,0.03654793,31836.470773340814,25.14361157440833,0.009866325066531428,4.184614949864683e-9
2016-01-29T03:00:00.0,5613.8667787408685,26222.60399468316,4337.134231024848,71.97441646152072,32.58635843006413,40529.761479711844,7.98454943123153e-6,1.3573734033093599e-5,6.7868670165467996e-6,5613.8667651656315,69.37818492077018,4230.377129315255,1.5031327896501346e-9,3.298803471119112e-9,0.03180051,31836.47077342403,7.98454943123153e-6,0.00986632506638515,4.18461481351859e-9
2016-01-29T04:00:00.0,6425.0511531849515,25411.419620225697,4746.550868055556,62.62705555386013,30.000000001247,40423.00437800973,1.5038514567771222e-9,2.5565474765211076e-9,1.2782737382605538e-9,6425.051153180869,79.40309338952372,4841.652035946568,1.5258071415491891e-9,3.348565029954767e-9,0.02680722,31836.47077341065,1.5038514567771222e-9,0.009562207955303895,4.1846148986527134e-9
2016-01-29T05:00:00.0,7430.079925449374,24406.39084798177,5194.546263834635,61.76380544556512,46.78560004614421,40518.10554590828,1.5039028943204144e-9,2.5566349203447044e-9,1.2783174601723522e-9,7430.079925445291,91.82360048910724,5599.000029823612,1.5258385865450948e-9,3.348634039733781e-9,0.02615143,31836.47077343114,1.5039028943204144e-9,0.009562207955281156,4.1846149989624116e-9
2016-01-29T06:00:00.0,8216.849920589544,23619.620852864584,5024.4722266981325,62.75019437895882,76.85495729891983,40922.55931190479,1.503876461465587e-9,2.5565899844914977e-9,1.2782949922457489e-9,8216.84992058546,101.54678710829263,6191.87726270077,1.5258226847417063e-9,3.348599141337195e-9,0.02482247,31836.470773454126,1.503876461465587e-9,0.009562207955273336,4.184614959542868e-9
2016-01-29T07:00:00.0,8993.872445556457,22842.598327907985,4802.2846769205735,64.59547219806247,115.66111223748659,42089.96434791497,1.5038670611799242e-9,2.556574004005871e-9,1.2782870020029356e-9,8993.872445552375,111.14951098468802,6777.409206383415,1.5258170476072447e-9,3.3485867699759574e-9,0.02201175,31836.47077346444,1.5038670611799242e-9,0.00956220795526931,4.184614909796279e-9
2016-01-29T08:00:00.0,9835.121699571331,22001.34907389323,4731.004580756294,65.64649991459315,162.22471323334355,44065.088877385344,1.5039663627559187e-9,2.556742816685062e-9,1.278371408342531e-9,9835.121699567248,121.54597188248806,7411.339748932198,1.5258772131853597e-9,3.3487188104844833e-9,0.02143989,31836.47077346456,1.5039663627559187e-9,0.009562207955266591,4.184614894100553e-9
2016-01-29T09:00:00.0,9952.777128744725,21475.917404513893,4661.780052761502,63.11138912942675,218.1337474104674,46745.42404556878,1.6233040967117092e-9,2.7596169644099055e-9,1.3798084822049528e-9,9952.77712874037,122.99999999957049,7499.99999997381,1.5958960954358445e-9,3.502383565456359e-9,0.02017239,31428.694533258622,1.6233040967117092e-9,0.009562207955264981,4.184614879241842e-9
2016-01-29T10:00:00.0,9952.777128745009,21263.834327256944,4075.9374658881297,65.35211080127293,278.0319204899499,49583.643992788784,1.624332469824655e-9,2.7613651987019134e-9,1.3806825993509567e-9,9952.77712874065,122.99999999957396,7499.999999974021,1.596480609581369e-9,3.503666351185904e-9,0.02016006,31216.611456001952,1.624332469824655e-9,0.00956220795526521,4.184614764470353e-9
2016-01-29T11:00:00.0,9952.777128744152,21251.83466796875,4418.504594658746,70.73566672007244,335.6893718975946,53007.706526882364,1.621227274656181e-9,2.756086366915508e-9,1.378043183457754e-9,9952.7771287398,122.99999999956347,7499.999999973382,1.5947146896623903e-9,3.499790830141751e-9,0.02160665,31204.611796712903,1.621227274656181e-9,0.00956220795526658,4.184614828796305e-9
2016-01-29T12:00:00.0,9851.23939054033,21985.231382921007,4819.571721191406,71.91466658910116,387.9632673864208,56089.20193220468,1.5041335458007797e-9,2.5570270278613254e-9,1.2785135139306627e-9,9851.239390536246,121.74516010538669,7423.485372279675,1.5259784278314103e-9,3.3489409380490063e-9,0.02510452,31836.470773461333,1.5041335458007797e-9,0.009562207955267917,4.184614914157354e-9
2016-01-29T13:00:00.0,7699.478801325777,24136.99197211372,4621.851839328342,78.23083311292861,437.80332311193524,58693.11558330048,1.5037609349301319e-9,2.556393589381224e-9,1.278196794690612e-9,7699.478801321694,95.15292870615288,5802.007847936151,1.5257527550109998e-9,3.3484456722358774e-9,0.029699000000000007,31836.470773439494,1.5037609349301319e-9,0.009562207955272543,4.1846148723622004e-9
2016-01-29T14:00:00.0,6454.797519788982,25381.673253580728,4996.777703993055,70.48511083602904,454.734980914394,59873.27159191583,1.5038560043215972e-9,2.5565552073467153e-9,1.2782776036733576e-9,6454.797519784899,79.77070968846782,4864.067663930964,1.52581028796207e-9,3.3485719351316112e-9,0.034223800000000006,31836.470773369707,1.5038560043215972e-9,0.009562207955274826,4.1846149551733096e-9
2016-01-29T15:00:00.0,5362.853492659485,26473.617280815968,5538.916651611328,79.09802787568835,464.0301419760669,59740.561551861276,1.503884523208252e-9,2.5566036894540283e-9,1.2783018447270141e-9,5362.853492655402,66.27607260384765,4041.2239392590027,1.5258275066185094e-9,3.3486097235186527e-9,0.02401384,31836.470773475452,1.503884523208252e-9,0.009562207955279293,4.18461508363739e-9
2016-01-29T16:00:00.0,4197.893287051234,27638.577486436632,5473.074028184679,76.44902772479587,451.2177489134599,58242.868839516486,1.503816207319494e-9,2.5564875524431397e-9,1.2782437762215699e-9,4197.893287047152,51.87907531999012,3163.3582512189096,1.5257861003288626e-9,3.3485188524971743e-9,0.02334014,31836.470773487865,1.503816207319494e-9,0.009562207955282086,4.184615068142438e-9
2016-01-29T17:00:00.0,3502.7043694127497,28333.766404079863,6612.458278944228,64.52097203890483,426.6573587178867,55933.15306255825,1.503833228759436e-9,2.556516488891041e-9,1.2782582444455206e-9,3502.7043694086674,43.287680600388185,2639.4927195358646,1.5257963885295457e-9,3.3485414311757575e-9,0.02200558,31836.470773492612,1.503833228759436e-9,0.009562207955282662,4.184615368068632e-9
2016-01-29T18:00:00.0,3142.3445918530633,28694.126181640622,7533.064764268664,53.848083228005294,405.43362948860334,51960.187503157416,1.503822976285169e-9,2.556499059684787e-9,1.2782495298423935e-9,3142.344591848981,38.83422483961437,2367.940539000876,1.5257901682204689e-9,3.3485277799685484e-9,0.02302255,31836.470773493686,1.503822976285169e-9,0.009562207955282438,4.184615687148193e-9
2016-01-29T19:00:00.0,3198.07520708829,28638.39556640625,7941.675859917536,53.13494441350301,390.4293333094474,46795.06327789716,1.5038908038683954e-9,2.5566143665762723e-9,1.2783071832881362e-9,3198.0752070842077,39.522963830274,2409.9368189191464,1.5258312274526386e-9,3.3486178893311648e-9,0.02061168,31836.470773494537,1.5038908038683954e-9,0.009562207955283326,4.1846158833755316e-9
2016-01-29T20:00:00.0,3133.0439945229964,28703.426778971363,7757.85639811198,55.859250004026634,376.8269149354476,41263.32423690631,1.5038606746441403e-9,2.5565631468950385e-9,1.2782815734475192e-9,3133.043994518914,38.71928471217086,2360.9319946445644,1.5258129691786795e-9,3.348577819379975e-9,0.02013,31836.47077349436,1.5038606746441403e-9,0.009562207955284738,4.184615793709014e-9
2016-01-29T21:00:00.0,3184.440952530064,28652.029820963537,7515.710578070746,52.37119458834329,359.6965118528287,35866.39983344643,1.503874613000857e-9,2.5565868421014566e-9,1.2782934210507283e-9,3184.4409525259816,39.354466807888834,2399.6626102371238,1.525821403348156e-9,3.3485963291668262e-9,0.0211387,31836.470773493602,1.503874613000857e-9,0.009562207955284712,4.184615678178736e-9
2016-01-29T22:00:00.0,3242.8558619247015,28593.61491156684,7234.196668836806,58.904833148320506,346.689346281598,30750.351865620345,1.5038642435258022e-9,2.5565692139938637e-9,1.2782846069969319e-9,3242.855861920619,40.07637927137275,2443.681662888582,1.525815112897146e-9,3.3485825240248124e-9,0.02262246,31836.470773491543,1.5038642435258022e-9,0.009562207955286341,4.184615548417114e-9
2016-01-29T23:00:00.0,3391.5109715139147,28444.959801974823,7295.393477647571,74.05824984020657,327.8704546139012,25959.836859679654,1.5039074180039422e-9,2.5566426106067016e-9,1.2783213053033508e-9,3391.5109715098324,41.9135125903345,2555.701987215518,1.5258412410362453e-9,3.3486398653299506e-9,0.024818100000000003,31836.470773488738,1.5039074180039422e-9,0.009562207955288757,4.184615574657129e-9
2016-01-30T00:00:00.0,3286.7390080263103,28549.73176540798,7314.578605550129,73.91069411171806,295.7352795732697,21220.145369255133,1.504276445601266e-9,2.5572699575221524e-9,1.2786349787610762e-9,3286.739008022227,40.61870297667229,2476.7501815044075,1.5260646705686285e-9,3.3491302079810133e-9,0.0347704,31836.470773434292,1.504276445601266e-9,0.009562207955288778,4.18461558230137e-9
2016-01-30T01:00:00.0,1.2497706243885702e-7,28057.23155056424,6504.219844428169,73.78786133024428,262.45285064747424,16382.31694521695,1.4720144416640811e-9,2.502424550828938e-9,1.251212275414469e-9,1.2096827503911807e-7,1.4949694580011837e-9,9.115667426836485e-8,1.5063628489100055e-9,3.3058922198788693e-9,0.04011051,28057.23155068922,1.4720144416640811e-9,0.00956220795529272,4.184615333104548e-9
2016-01-30T02:00:00.0,2805.156318108092,26718.1943218316,6022.861030815971,62.62800010469225,188.67455152793337,9878.097100887426,1.5037651152179506e-9,2.556400695870516e-9,1.278200347935258e-9,2805.1563181040096,34.667130858305086,2113.8494425795784,1.5257550918165086e-9,3.3484508006331664e-9,0.03423635,29523.350639939694,1.5037651152179506e-9,0.009562207955285718,4.184615197108816e-9
2016-01-30T03:00:00.0,6486.582683626455,25349.888089735243,5972.583286539713,67.26611161973743,160.72324449077496,5969.085512658565,1.5042285426201262e-9,2.5571885224542146e-9,1.2785942612271073e-9,6486.582683622371,80.16352217702499,4888.019644940548,1.5260357329164226e-9,3.349066700865607e-9,0.03125216,31836.470773361696,1.5042285426201262e-9,0.009562207955281916,4.184615162746588e-9
2016-01-30T04:00:00.0,7365.308647250444,24471.162126193572,5934.7129523383255,66.46916708204482,173.63021725729777,4884.521871066931,1.5040561706900005e-9,2.5568954901730008e-9,1.2784477450865004e-9,7365.308647246361,91.02313373340799,5550.191081305365,1.52593134580282e-9,3.348837610944169e-9,0.02635797,31836.470773444016,1.5040561706900005e-9,0.009562207955279504,4.1846150723683845e-9
2016-01-30T05:00:00.0,6808.719372216954,23724.607743055563,5130.768490804036,73.49022214041815,198.19374611789732,4500.000000041504,1.577033064569968e-9,2.6809562097689454e-9,1.3404781048844727e-9,6808.719372212824,84.14460325459373,5130.768491133764,1.4490308700780096e-9,3.180070381595948e-9,0.02511669,30533.327115272517,1.577033064569968e-9,0.009562207955279598,3.801438403757117e-9
2016-01-30T06:00:00.0,6591.693553029581,23108.824577365453,4967.226836344401,79.56947192086113,208.8576894413638,4500.000000378213,1.5855738524081806e-9,2.695475549093907e-9,1.3477377745469534e-9,6591.693553025444,81.46252011190279,4967.226836091633,1.4411094389895174e-9,3.1626858600481003e-9,0.02329123,29700.518130395034,1.5855738524081806e-9,0.009562207955279388,3.763622954754778e-9
2016-01-30T07:00:00.0,6202.248094917886,22459.146165907117,4673.756893174913,72.10930580563016,210.7602998417112,4500.000000132371,1.6102214275726768e-9,2.7373764268735504e-9,1.3686882134367752e-9,6202.24809491373,76.64961304807949,4673.756893175578,1.4188213572916669e-9,3.1137720170558462e-9,0.02167834,28661.394260825,1.6102214275726768e-9,0.009562207955277712,3.6596098589430896e-9
2016-01-30T08:00:00.0,6068.177435136027,21806.31950683594,4572.726804741754,80.44586128658719,215.31016929347842,4500.00000013981,1.6337749398383647e-9,2.77741739772522e-9,1.38870869886261e-9,6068.177435131852,74.99271960619845,4572.726805256003,1.39813028899065e-9,3.0683630096796953e-9,0.01955503,27874.496941971964,1.6337749398383647e-9,0.009562207955277808,3.5662971066485476e-9
2016-01-30T09:00:00.0,9952.777128513184,21448.527835829,4407.800876193576,76.25286055670844,209.86658982242855,4500.000000660694,1.6575138330299557e-9,2.8177735161509246e-9,1.4088867580754623e-9,9952.777128508964,122.99999999671071,7499.999999799433,1.4017263605666675e-9,3.076255015947565e-9,0.0186834,31401.304964342184,1.6575138330299557e-9,0.009562207955273303,3.5471582816150186e-9
2016-01-30T10:00:00.0,9952.777128579128,21168.808331163196,4287.770826144748,76.43613913642035,256.62329147180236,7592.199124273173,1.662713869253243e-9,2.826613577730513e-9,1.4133067888652566e-9,9952.777128574897,122.99999999752552,7499.999999849117,1.403910524729068e-9,3.0810484236691133e-9,0.018632290000000003,31121.585459742324,1.662713869253243e-9,0.009562207955272866,3.5471582826953364e-9
2016-01-30T11:00:00.0,9952.777128602544,20913.374640842016,4092.6573638916016,74.93213884565566,303.19671454228336,10804.42829798417,1.6658274095606561e-9,2.831906596253115e-9,1.4159532981265576e-9,9952.777128598305,122.99999999781483,7499.999999866757,1.4052150115612312e-9,3.0839112749884368e-9,0.01945978,30866.151769444557,1.6658274095606561e-9,0.00956220795527267,3.5471582928112457e-9
2016-01-30T12:00:00.0,9952.777128532776,21115.168255208333,4087.319395955404,80.77491647720336,351.27413790380336,14211.77093396596,1.6583414150688982e-9,2.819180405617127e-9,1.4095902028085635e-9,9952.777128528554,122.99999999695281,7499.999999814195,1.402074413974054e-9,3.07701886049698e-9,0.02060408,31067.945383741106,1.6583414150688982e-9,0.009562207955274068,3.547158290639367e-9
2016-01-30T13:00:00.0,9773.450387654259,22063.02038519965,3986.685140041775,94.12044438680012,393.508783632932,17624.451537831374,1.640311854951697e-9,2.7885301534178848e-9,1.3942650767089424e-9,9773.450387650075,120.78381562522786,7364.866806416332,1.3944516618480398e-9,3.060289825413773e-9,0.02169672,31836.470772853907,1.640311854951697e-9,0.0095622079552769,3.5471582939306725e-9
2016-01-30T14:00:00.0,4630.5931180563175,22209.04636501736,3942.428210177951,98.59274980756972,420.1817170807027,21002.633204212543,1.6380973155792097e-9,2.7847654364846566e-9,1.3923827182423283e-9,4630.593118052139,57.2265354836202,3489.4228953426946,1.3935095340862514e-9,3.0582222141207288e-9,0.02250882,26839.639483073675,1.6380973155792097e-9,0.009562207955282594,3.547158295498577e-9
2016-01-30T15:00:00.0,9322.139915113417,22514.33085828993,3911.71987894694,94.8427219751146,378.82506496609693,20549.62788938389,1.6403424978962633e-9,2.7885822464236476e-9,1.3942911232118238e-9,9322.139915109234,115.20635845882236,7024.777954806241,1.3944646558424619e-9,3.06031834227815e-9,0.021580770000000003,31836.470773403347,1.6403424978962633e-9,0.009562207955279761,3.5471582950690914e-9
2016-01-30T16:00:00.0,8845.133996132494,22991.33677734375,3997.245352986654,87.74511092291937,399.19826365915526,23662.685965249802,1.6395645569269968e-9,2.7872597467758945e-9,1.3936298733879472e-9,8845.133996128314,109.31134772206795,6665.326080613899,1.3941338572702726e-9,3.0595923655143586e-9,0.02093,31836.470773476245,1.6395645569269968e-9,0.009562207955280561,3.547158290010174e-9
2016-01-30T17:00:00.0,8393.504735614955,23442.96603786892,4205.749952392578,80.48127816730077,420.7740626676472,26330.766692883655,1.6395650287389964e-9,2.7872605488562937e-9,1.3936302744281468e-9,8393.504735610775,103.72995085917107,6324.997003607991,1.394134041300186e-9,3.0595927693898653e-9,0.02035928,31836.470773483874,1.6395650287389964e-9,0.009562207955281643,3.5471582767560737e-9
2016-01-30T18:00:00.0,7964.316152175732,23872.15462131076,4264.9582694498695,74.37055548350017,444.03229756885895,28450.013744105672,1.6395126231545303e-9,2.7871714593627015e-9,1.3935857296813507e-9,7964.31615217155,98.42588395603511,6001.57829000214,1.394111729590279e-9,3.059543803691961e-9,0.021,31836.47077348649,1.6395126231545303e-9,0.009562207955283304,3.5471582715285503e-9
2016-01-30T19:00:00.0,7908.853896320179,23927.616877170138,4416.067091810439,68.18866646872627,468.0971882507433,30186.63376466455,1.6395990307210604e-9,2.7873183522258026e-9,1.3936591761129013e-9,7908.853896315997,97.74046144712452,5959.784234580763,1.3941484516141217e-9,3.0596243945356664e-9,0.018119999999999997,31836.470773490317,1.6395990307210604e-9,0.009562207955285361,3.54715825895336e-9
2016-01-30T20:00:00.0,7648.5147508126765,24187.95602267795,4763.305498318143,68.25319450378419,497.65854543848974,31730.350907441483,1.6395409914862812e-9,2.787219685526678e-9,1.393609842763339e-9,7648.514750808495,94.5230966369709,5763.6034534738355,1.3941237159953192e-9,3.0595701092817432e-9,0.01838,31836.470773490626,1.6395409914862812e-9,0.009562207955290001,3.547158229570151e-9
2016-01-30T21:00:00.0,7573.267108125721,24263.203665364585,4725.039302164713,70.65211084153917,523.9380097810248,32730.648862603783,1.639537251805659e-9,2.7872133280696203e-9,1.3936066640348101e-9,7573.267108121539,93.59315920033964,5706.8999512402215,1.3941220409558388e-9,3.059566433208618e-9,0.017975110000000002,31836.470773490302,1.639537251805659e-9,0.009562207955297853,3.547158232390665e-9
2016-01-30T22:00:00.0,7708.73598399204,24127.734789496528,4467.249975585937,78.74786083009508,546.8886203491743,33712.5095116859,1.6396004052450407e-9,2.787320688916569e-9,1.3936603444582845e-9,7708.735983987858,95.26733229956263,5808.983676802599,1.3941487240679008e-9,3.0596249924678507e-9,0.01908838,31836.470773488567,1.6396004052450407e-9,0.009562207955314449,3.54715825342921e-9
2016-01-30T23:00:00.0,7636.008022824483,24200.46275065104,4469.803195936414,87.79575023227268,563.4176540279908,35054.24321290917,1.6407037569802096e-9,2.7891963868663562e-9,1.3945981934331781e-9,7636.0080228203,94.3685339935354,5754.1789020448405,1.3946171878495756e-9,3.0606530918877574e-9,0.0241707,31836.470773475525,1.6407037569802096e-9,0.009562207955372385,3.547158252852923e-9
2016-01-31T00:00:00.0,3.550310586093911e-6,25163.7647531467,4032.275425347222,88.12263908810085,569.9999999986035,36338.6189190242,5.811570735924389e-8,9.879670251071461e-8,4.9398351255357305e-8,3.450137762143093e-6,4.2638043558383863e-8,2.599880704779504e-6,1.3761214401036157e-9,3.0200619762621596e-9,0.03451809,25163.76475669701,5.811570735924389e-8,0.009833770189097665,3.547158285343638e-9
2016-01-31T01:00:00.0,6.940924325961548e-8,25404.378311631943,4108.629573703342,82.50994425243802,481.88719477272815,32306.343496283425,1.6840275427568476e-8,2.8628468226866406e-8,1.4314234113433203e-8,3.945008273599455e-8,4.875383135525415e-10,2.97279459483257e-8,1.330692296754518e-9,2.9203623244404114e-9,0.04107319,25404.37831170135,1.6840275427568476e-8,0.009833770189099008,3.547158281078569e-9
2016-01-31T02:00:00.0,1.0554274635442752e-7,24700.508908420143,3214.0115410020617,75.99377799775866,399.38708430528146,28197.713922616276,2.342158399128579e-8,3.9816692785185844e-8,1.9908346392592922e-8,6.437775112837316e-8,7.956034066005871e-10,4.851240284149921e-8,1.3483024408685199e-9,2.959009877690646e-9,0.03362663,24700.508908525688,2.342158399128579e-8,0.00983377018909825,3.5471583604361725e-9
2016-01-31T03:00:00.0,1.518974324751932e-7,24080.779050564237,4194.006904432508,93.01986117892795,323.4031400984196,24983.702381669238,2.997552396517046e-8,5.0958390740789774e-8,2.5479195370394887e-8,9.958068226030162e-8,1.2306538928320702e-9,7.503987151415061e-8,1.3583594741017928e-9,2.981081231843464e-9,0.03032095,24080.779050716133,2.997552396517046e-8,0.009833770189105,3.5471582733008542e-9
2016-01-31T04:00:00.0,4.662283663838682e-7,23412.839797092005,4186.537014160156,89.49388900332981,230.39311271639042,20789.695477318295,4.824065163073269e-8,8.200910777224557e-8,4.1004553886122785e-8,3.8284704978337493e-7,4.731361560102617e-9,2.884976561038181e-7,1.3722088282476862e-9,3.0114752847467107e-9,0.02595467,23412.83979755823,4.824065163073269e-8,0.00983377018910241,3.547158272614976e-9
2016-01-31T05:00:00.0,4.300993145234988e-6,22814.588784722226,3987.652759195963,82.5751664797465,140.90905752898482,16603.158463453197,5.8066438325664474e-8,9.87129451536296e-8,4.93564725768148e-8,4.200904094906364e-6,5.191628396657103e-8,3.1656270711323797e-6,1.3761051749949997e-9,3.0200262805490928e-9,0.02487158,22814.58878902322,5.8066438325664474e-8,0.00983377018909716,3.5471582823697647e-9
2016-01-31T06:00:00.0,9479.24493340858,22357.22583984375,3766.870339830187,90.6250278324551,58.34372492070034,12615.50570742943,6.33652889555718e-8,1.0772099122447205e-7,5.3860495612236026e-8,9479.244933299482,117.14791878790197,7143.165779750119,1.3777114856012092e-9,3.023551519995631e-9,0.02200218,31836.470773252335,6.33652889555718e-8,0.009833770189075204,3.547158292285086e-9
2016-01-31T07:00:00.0,9842.67973810282,21993.79103515625,3871.905060831705,86.71177816814846,84.87644970019672,15991.801147355933,6.144340653140968e-8,1.0445379110339646e-7,5.222689555169823e-8,9842.679737996988,121.63937684020286,7417.035173183101,1.3771606278359784e-9,3.0223425971908406e-9,0.02289773,31836.470773259072,6.144340653140968e-8,0.009833770189068345,3.5471582816596533e-9
2016-01-31T08:00:00.0,9952.777129024142,21607.154635959203,3840.96525390625,87.49622232225207,119.81388219466763,19536.931259713896,2.2956762530087073e-7,3.902649630114802e-7,1.951324815057401e-7,9952.777128632488,122.99999999823726,7499.999999892515,1.3905776489014752e-9,3.0517878437902716e-9,0.02161007,31559.931764983343,2.2956762530087073e-7,0.009833770189064965,3.547158281915014e-9
2016-01-31T09:00:00.0,10110.817688732563,21278.63001519097,3844.965243055556,82.03011096954346,155.32749383597246,23195.96600570676,92.96503531224464,158.04056003081587,79.02028001540793,9952.777128700345,122.99999999907587,7499.9999999436495,1.4031714145365373e-9,3.0794263585492194e-9,0.01996449,31389.447703923535,92.96503531224464,0.00983082623442276,3.547158280584358e-9
2016-01-31T10:00:00.0,10106.421912248416,21156.13723632813,3813.752275865343,79.83222249560886,275.32749370717056,26851.000762601485,90.37928443830708,153.64478354512204,76.82239177256102,9952.77712870189,122.99999999909494,7499.999999944813,1.4037407963638129e-9,3.080675934608728e-9,0.01942885,31262.559148576544,90.37928443830708,0.0098306041175061,3.547158282184622e-9
2016-01-31T11:00:00.0,10055.17976434777,21052.416548394096,3719.7684825303822,87.02286113103231,395.32749358736976,30537.248486687586,60.23684451505612,102.4026356755954,51.2013178377977,9952.77712867078,122.99999999871049,7499.9999999213705,1.395563521403309e-9,3.0627299332908505e-9,0.02105637,31107.59631274187,60.23684451505612,0.009833770189056028,3.5471582918428554e-9
2016-01-31T12:00:00.0,9952.777129114196,21260.490069444444,3695.115687052409,92.3385278977288,482.51578406304475,34317.480004085184,2.7757442816646827e-7,4.71876527882996e-7,2.35938263941498e-7,9952.777128640928,122.99999999834156,7499.999999898875,1.3914386124017848e-9,3.053677330469615e-9,0.02197,31213.267198558635,2.7757442816646827e-7,0.009833770189067772,3.547158294243691e-9
2016-01-31T13:00:00.0,9718.956389646208,22117.51438368056,3788.3818964301217,103.69313916948109,513.1870901697848,38122.36431693825,6.138639637603685e-8,1.0435687383926264e-7,5.217843691963132e-8,9718.956389540474,120.11035919384628,7323.802389868675,1.377143700490883e-9,3.0223054481211497e-9,0.02416863,31836.470773326764,6.138639637603685e-8,0.009833770189074961,3.547158283348789e-9
2016-01-31T14:00:00.0,9503.747753661431,22332.723019205732,3612.775446166992,114.01650002585517,529.614144016517,41657.784810383375,6.136792533602434e-8,1.0432547307124137e-7,5.2162736535620686e-8,9503.747753555728,117.45073345485605,7161.6300887107345,1.3771381322497938e-9,3.0222932279546016e-9,0.02607474,31836.470772867164,6.136792533602434e-8,0.009833770189084622,3.54715830316267e-9
2016-01-31T15:00:00.0,9396.697136263425,22439.773637152783,3576.238409830729,115.22586150063408,533.0582112678696,45206.63945293369,6.149619975297816e-8,1.0454353958006286e-7,5.227176979003143e-8,9396.697136157505,116.12776341648225,7080.961183931844,1.3771759507365582e-9,3.0223762251164423e-9,0.02540223,31836.47077341621,6.149619975297816e-8,0.009833770189094301,3.547158307211474e-9
2016-01-31T16:00:00.0,8788.695727899365,23047.77504557292,3596.270807630751,106.31186110602484,533.9699470061787,48711.362227041376,6.140286775076897e-8,1.0438487517630725e-7,5.2192437588153624e-8,8788.695727793604,108.61386329984583,6622.796542673525,1.3771482733640706e-9,3.022315483834593e-9,0.02415714,31836.470773472283,6.140286775076897e-8,0.009833770189103724,3.547158305190725e-9
2016-01-31T17:00:00.0,8125.153025543011,23711.31774793837,3551.155056559245,106.18166647169323,536.2817830223814,51737.88796209072,6.129521322316082e-8,1.042018624793734e-7,5.21009312396867e-8,8125.153025437432,100.4135638925734,6122.778286132524,1.3771162480517106e-9,3.022245200482181e-9,0.02295367,31836.470773481386,6.129521322316082e-8,0.009833770189114643,3.5471583104658608e-9
2016-01-31T18:00:00.0,7921.277242668759,23915.19353081597,3735.469885118273,104.25105628755358,530.5235142655515,54309.51119167057,6.133637293842007e-8,1.0427183399531411e-7,5.2135916997657055e-8,7921.27724256311,97.89399362900942,5969.145952988379,1.3771283661985432e-9,3.0222717951949768e-9,0.02221105,31836.47077348473,6.133637293842007e-8,0.009833770189123457,3.54715829017784e-9
2016-01-31T19:00:00.0,7981.869257643196,23854.601515842005,3970.881928575304,84.94997251934475,524.1762854293327,56543.187259547245,6.141479742287865e-8,1.044051556188937e-7,5.220257780944685e-8,7981.869257537413,98.64281154640173,6014.805582097666,1.3771515226838968e-9,3.0223226148529535e-9,0.02071001,31836.470773485205,6.141479742287865e-8,0.00983377018912907,3.54715827377334e-9
2016-01-31T20:00:00.0,7935.546854756416,23900.923918728306,4154.659683566623,83.38202738232083,537.8789582787815,58587.110913076176,6.139465864241519e-8,1.0437091969210583e-7,5.2185459846052915e-8,7935.546854650668,98.07034262829477,5979.89894074968,1.377145446118634e-9,3.0223092791086204e-9,0.01807388,31836.47077348472,6.139465864241519e-8,0.009833770189139992,3.5471582642200324e-9
2016-01-31T21:00:00.0,7879.097141758982,23957.37363172743,4234.817062988282,82.05899984571668,552.5771073471301,60412.3501702658,6.140767165373609e-8,1.0439304181135133e-7,5.2196520905675665e-8,7879.097141653212,97.37271676881352,5937.36077858619,1.3771490705079e-9,3.022317233261423e-9,0.01965453,31836.470773486413,6.140767165373609e-8,0.009833770189160923,3.5471582586466615e-9
2016-01-31T22:00:00.0,7753.1893026675925,24083.28147081163,4083.4513343641497,93.72719436857436,567.9006580926125,62114.89388587029,6.14428205309644e-8,1.0445279490263948e-7,5.222639745131974e-8,7753.189302561763,95.81670240137895,5842.481853742618,1.3771566968139362e-9,3.0223339700959843e-9,0.02305528,31836.47077347923,6.14428205309644e-8,0.009833770189342105,3.5471582700619723e-9
2016-01-31T23:00:00.0,7444.670844536869,24391.79992892795,3898.9837633599177,96.72411103566488,569.9999999478329,63873.924405255326,5.682028935154575,9.659449189762777,4.829724594881388,7435.0113953457285,91.88454536809986,5602.716180981699,1.3771376773370722e-9,3.0222922295945927e-9,0.0266959,31836.470773464822,5.682028935154575,0.009841041107978342,3.5471582798656574e-9
2016-02-01T00:00:00.0,2.2109827424326217e-7,25517.31628200955,3699.770802883572,99.98461112128363,569.9999999162571,65577.65682288368,8.221337827470941e-8,1.39762743067006e-7,6.9881371533503e-8,7.998284691775701e-8,9.884567938772733e-10,6.027175572422398e-8,1.3526842584991363e-9,2.968626297017812e-9,0.03857377,25517.31628223065,8.221337827470941e-8,0.00984556990068594,3.5471582991281726e-9
2016-02-01T01:00:00.0,6.883830542758351,26167.451788736984,3871.277737426758,123.45177737553914,470.02523443575376,61877.88602006689,4.049312061331858,6.883830504264158,3.441915252132079,3.716787987949499e-8,4.5933402969111915e-10,2.800817254214141e-8,1.3263132711718403e-9,2.910752032594128e-9,0.03999717,26174.335619279744,4.049312061331858,0.009862145821102971,3.547158283735175e-9
2016-02-01T02:00:00.0,1.4702833365692112e-7,25673.88567328559,3843.863384738498,111.96250007629396,350.0252344586013,58006.6082826746,5.1238639426139894e-8,8.710568702443782e-8,4.355284351221891e-8,5.857783011686531e-8,7.239258963755328e-10,4.414182294972761e-8,1.3448165156179928e-9,2.9513596006188667e-9,0.032729999999999995,25673.88567343262,5.1238639426139894e-8,0.009845569900718089,3.5471582855723367e-9
2016-02-01T03:00:00.0,2.1126216024572288e-7,24937.271095377604,3750.159667087131,104.62274998135037,238.07257999648238,54162.74489798674,7.85144858573115e-8,1.3347462595742954e-7,6.673731297871477e-8,7.64354657717639e-8,9.446169816005916e-10,5.759859643906046e-8,1.3520685165294559e-9,2.9672749781184566e-9,0.03018162,24937.271095588865,7.85144858573115e-8,0.009845569900694639,3.547158294834351e-9
2016-02-01T04:00:00.0,6.754901855316703,24174.93838921441,3184.6180200195313,106.846971889072,133.4596756527538,50412.58523096372,3.9734715737017368,6.7549016752929525,3.3774508376464762,1.7865785728516489e-7,2.207918067665975e-9,1.3462915046743748e-7,1.36589285537543e-9,2.997614131974345e-9,0.02703255,24181.693291069725,3.9734715737017368,0.009845569900690191,3.5471583558332366e-9
