Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-01T05:00:00.0,207.25392487586126,23781.920111219613,3468.3379549831816,103.63680563608808,30.000000173434227,47227.967211085364,121.91407321865891,207.25392447172015,103.62696223586008,4.0276979521767794e-7,4.9775740148489895e-9,3.035106106615237e-7,1.3713305023186226e-9,3.009547694154902e-9,0.02563672,23989.174036095475,121.91407321865891,0.00984338284698749,3.5471583263721006e-9
2016-02-01T06:00:00.0,8635.647297767311,23200.82347547743,3719.4953330485023,109.83469443427192,30.000000161030794,43759.629256412256,3.742402968486235,6.362085046426599,3.1810425232132995,8629.285212719507,106.64381081093543,6502.671390910697,1.3771502235067866e-9,3.0223197636544498e-9,0.0221914,31836.470773244742,3.742402968486235,0.009841028322708544,3.5471582974259143e-9
2016-02-01T07:00:00.0,10051.803844384813,22611.43882052952,3727.3124650743266,112.52319450378418,30.000000089230323,46542.80531428102,58.25100928510061,99.02671578467103,49.51335789233551,9952.777128598755,122.99999999782038,7499.9999998670955,1.3878773705662269e-9,3.045861762204773e-9,0.022678099999999996,32663.242664914334,58.25100928510061,0.0098367777470908,3.5471582964039823e-9
2016-02-01T08:00:00.0,10185.040130218807,22236.88953938802,3619.536996256511,119.14133309258357,90.00000025334879,50315.49284908038,136.62529501699444,232.26300152889056,116.13150076444528,9952.777128688518,122.99999999892971,7499.999999934737,1.399494427766264e-9,3.071356774275258e-9,0.01918701,32421.92966960683,136.62529501699444,0.009832245540335374,3.547158308726783e-9
2016-02-01T09:00:00.0,10191.562131392504,21811.010098741317,3518.5347083197703,122.40233267466228,210.00000016965933,54195.955852765226,140.4617662906163,238.78500269404773,119.39250134702387,9952.777128697055,122.9999999990352,7499.99999994117,1.4020347766146202e-9,3.0769318716029936e-9,0.01946017,32002.572230133817,140.4617662906163,0.009831259903392819,3.547158320159061e-9
2016-02-01T10:00:00.0,10218.945355371847,21740.0662483724,3473.5416319444444,136.09394396887885,330.000000100946,58177.42114439325,156.56954509903085,266.1682266683524,133.0841133341762,9952.77712870209,122.99999999909743,7499.999999944965,1.4038169152575133e-9,3.080842986563476e-9,0.01916207,31959.011603744246,156.56954509903085,0.009830574471122807,3.5471583255145856e-9
2016-02-01T11:00:00.0,10213.658905474142,21888.698380533853,3469.314794786241,133.45072267108495,450.0000000397949,62203.8795124004,153.45986871008103,260.8817768071377,130.44088840356886,9952.777128665608,122.99999999864657,7499.999999917473,1.3946602715021066e-9,3.0607476440813472e-9,0.02154652,32102.35728600799,153.45986871008103,0.009834125841207152,3.5471583266637512e-9
2016-02-01T12:00:00.0,10009.908890214723,22519.277398003476,3415.7615363227,151.57572230868868,569.9999998968007,66234.56471753825,33.6069193896628,57.131762962426755,28.565881481213378,9952.777127250918,122.99999998116331,7499.999998851421,1.378596035233481e-9,3.0254927692434732e-9,0.02558868,32529.186288218203,33.6069193896628,0.009840452587077237,3.547158333351513e-9
2016-02-01T13:00:00.0,70.48602344297088,24686.116396484376,2934.2476540798607,155.25286157396104,569.999999503076,70318.80318007355,41.462366676325466,70.4860233497533,35.24301167487665,9.186235273429434e-8,1.135268000089214e-9,6.922365854202524e-8,1.3552358541662838e-9,2.974226076825448e-9,0.032,24756.60241992735,41.462366676325466,0.009849941409775872,3.547158384588589e-9
2016-02-01T14:00:00.0,77.77333949855073,25940.5636203342,3417.21293999566,158.89652721405028,449.9999995465403,67384.55552606942,45.74902320514066,77.77333944873912,38.88666972436956,4.847446411592868e-8,5.990648649230838e-10,3.652834542213925e-8,1.337135750677235e-9,2.934503249522089e-9,0.03717137,26018.336959832755,45.74902320514066,0.009857512328804966,3.547158336948485e-9
2016-02-01T15:00:00.0,10164.096257108984,27332.61839029948,3445.6319059244793,138.63002881791857,329.9999995697779,63967.34258611678,160.44644937334635,272.7589639346888,136.3794819673444,9891.337293172919,122.24070441030752,7453.701488433385,1.377369534836489e-9,3.0228010684205085e-9,0.02801401,37496.714647408466,160.44644937334635,0.00984095958541861,3.5471583334196397e-9
2016-02-01T16:00:00.0,9017.692712516457,28479.021935763885,3745.351809082031,127.84022211498684,449.99999808912065,67975.41216863226,8.710463892724398e-5,0.00014807788617631477,7.403894308815738e-5,9017.692564437193,111.44388858251061,6795.359059909183,1.3766696253718717e-9,3.0212650339548604e-9,0.02531502,37496.714648280344,8.710463892724398e-5,0.009841215856391496,3.5471583014977936e-9
2016-02-01T17:00:00.0,8389.00757743759,29107.707070855035,3890.9143254258897,115.8539170879788,433.61357981144397,71025.41941946596,3.185496064309977e-5,5.4153433093269616e-5,2.7076716546634808e-5,8389.007523282778,103.6743726914711,6321.6080909433595,1.3766647435256858e-9,3.021254320163468e-9,0.02361851,37496.71464829262,3.185496064309977e-5,0.009841215856392794,3.547158291260838e-9
2016-02-01T18:00:00.0,8083.644143735987,29413.070504557287,4039.44208190918,105.96005520078872,421.4439037075077,73456.11318499001,3.089433980713927e-5,5.252037767213675e-5,2.6260188836068374e-5,8083.6440912142325,99.90058155172581,6091.4988751052315,1.3766636960286195e-9,3.0212520213067187e-9,0.02318463,37496.71464829327,3.089433980713927e-5,0.009841215856393744,3.5471582859847756e-9
2016-02-01T19:00:00.0,8119.460568975074,29377.254079318573,4131.909690416124,107.4405272356669,415.3942975344905,75508.16997819264,4.373707056118873e-5,7.435301995402084e-5,3.717650997701042e-5,8119.460494620677,100.34321354900582,6118.48863103694,1.3766741840298233e-9,3.0212750384712796e-9,0.02210928,37496.714648293644,4.373707056118873e-5,0.00984121585639532,3.5471582833319875e-9
2016-02-01T20:00:00.0,8326.474524596202,29170.24012369792,4371.085607503255,111.03413923899332,408.30686224019644,77494.74891882003,6.975112231235124e-5,0.0001185769079309971,5.928845396549855e-5,8326.474406017916,102.90156593371296,6274.485727665424,1.3766835880296296e-9,3.0212956766660002e-9,0.02063242,37496.71464829412,6.975112231235124e-5,0.009841215856396834,3.5471582676866206e-9
2016-02-01T21:00:00.0,8553.341953523193,28943.372694769965,4427.789333224828,105.1684169239468,400.18418943922615,79398.14903898875,0.00024624688994507335,0.00041861971290662464,0.00020930985645331232,8553.341534902103,105.70527152178225,6445.443385474527,1.3766882650363887e-9,3.0213059409129364e-9,0.02301848,37496.71464829316,0.00024624688994507335,0.009841215856397401,3.547158267157741e-9
2016-02-01T22:00:00.0,8817.804190392912,28678.910457899303,4530.849525146485,104.83552804734973,400.7310945627738,81415.80309124502,54.428829010990995,92.52900931868469,46.26450465934234,8725.27518107285,107.830089369643,6575.005449368476,1.3766955714000474e-9,3.021321975595943e-9,0.02552801,37496.71464829221,54.428829010990995,0.0098412158563955,3.547158264895131e-9
2016-02-01T23:00:00.0,8974.94775049978,28521.766897786463,4533.983740912543,113.31086154937744,450.000001760265,83459.95901547359,147.63178030141347,250.97402651240287,125.48701325620144,8723.973723985999,107.8140054947997,6574.024725292664,1.3772397247883303e-9,3.0225161848490766e-9,0.02847803,37496.714648286244,147.63178030141347,0.009841004242859065,3.5471582775939944e-9
2016-02-02T00:00:00.0,230.86729362910026,29024.048796657986,4257.2707941352,115.44349971347386,569.9999999661316,85499.99999986033,135.804290301652,230.86729351280837,115.43364675640419,1.1491337810668172e-7,1.4201408636245982e-9,8.659395509906086e-8,1.3785157383202596e-9,3.02531654812856e-9,0.04159201,29254.916090287086,135.804290301652,0.009852412982503656,3.63955405288054e-9
2016-02-02T01:00:00.0,6.602121011976323e-8,29212.18176486545,4080.784703979493,119.76808371861776,569.9999994234649,81242.72920581838,2.198729683451676e-8,3.737840461867849e-8,1.8689202309339246e-8,2.73148928607165e-8,3.375672717672527e-10,2.058337022971053e-8,1.32791264036824e-9,2.914262038292235e-9,0.0479961,29212.18176493147,2.198729683451676e-8,0.009853070715184162,3.6395540680535005e-9
2016-02-02T02:00:00.0,1.0635763442098698e-7,28356.965162760414,3885.365706108941,112.2422500038147,450.24176879458935,77161.94450186603,3.83926362433916e-8,6.526748161376571e-8,3.2633740806882854e-8,3.974174206148438e-8,4.91142744413505e-10,2.9947728317896644e-8,1.3484107457368968e-9,2.959247565590345e-9,0.03928295,28356.965162866774,3.83926362433916e-8,0.009853070713666959,3.6395540777532586e-9
2016-02-02T03:00:00.0,1.1772722067508246e-7,26991.357642144096,3193.1226659478084,118.31222261428832,338.00937189461405,73276.57879579364,4.3335114422384726e-8,7.366969451805403e-8,3.6834847259027016e-8,4.2705932433510275e-8,5.277752753183798e-10,3.218141922673047e-8,1.351593723518163e-9,2.966232988452274e-9,0.03766342,26991.357642261824,4.3335114422384726e-8,0.009853070713842121,3.639554130557352e-9
2016-02-02T04:00:00.0,2.903527704874823e-7,25781.649908311632,3533.481449991862,117.59980538262262,219.7070023883941,70083.45612988462,1.2913880213205852e-7,2.1953596362449948e-7,1.0976798181224974e-7,6.944853796061488e-8,8.582700143519545e-10,5.233353746048503e-8,1.3682689023679068e-9,3.0028286493611614e-9,0.0312603,25781.649908601987,1.2913880213205852e-7,0.009853070713775136,3.6395541062913008e-9
2016-02-02T05:00:00.0,79.59519540366085,25017.462254774306,3323.7592380099827,111.92450084474352,102.11705018710892,66549.97467995173,46.82070311805152,79.59519530068758,39.79759765034379,1.0159642348185935e-7,1.2555651479565094e-9,7.6558850485153e-8,1.3768525470789341e-9,3.021666477371141e-9,0.02872384,25097.057450177967,46.82070311805152,0.009853070713620748,3.63955412335292e-9
2016-02-02T06:00:00.0,226.03236219415854,24164.19313096788,3492.516183336046,113.02602792739869,30.000000064679014,63226.215442024964,132.96021277966278,226.0323617254267,113.01618086271336,4.673401234771159e-7,5.775557358909694e-9,3.5216813164083496e-7,1.3916858806211945e-9,3.054219989951267e-9,0.02524121,24390.225493162037,132.96021277966278,0.009847207392734895,3.6395541112878026e-9
2016-02-02T07:00:00.0,4781.163209322217,23446.595893012152,3601.0416449652776,114.10886155446372,30.00000021316202,59733.699259047775,66.35986228774561,112.81176588916753,56.405882944583766,4668.351443431653,57.69316645119736,3517.87600312179,1.39621423679628e-9,3.0641580055222752e-9,0.02496288,28227.75910233437,66.35986228774561,0.009845428321966092,3.6395541027125006e-9
2016-02-02T08:00:00.0,10154.763443291651,22903.8390625,3680.6620116509334,104.00300021065604,30.000033482799964,59650.533617211,118.81547930146189,201.9863148124852,100.9931574062426,9952.777128477761,122.99999999632509,7499.99999977592,1.403358376820988e-9,3.0798366694925775e-9,0.02385054,33058.60250579165,118.81547930146189,0.009842670003122536,3.6395540961734856e-9
2016-02-02T09:00:00.0,10160.003670455202,22250.235709635417,3633.1481113688146,106.62311125861272,150.00003334476884,63469.8716053427,121.89796578222662,207.22654182978525,103.61327091489262,9952.777128624008,122.99999999813245,7499.999999886125,1.409608465027188e-9,3.093553230538533e-9,0.02294434,32410.23938009062,121.89796578222662,0.009840271857899808,3.639554100796499e-9
2016-02-02T10:00:00.0,10152.79239176601,21845.202562934028,3561.356440090603,103.01747200012208,270.0000332710256,67336.72349386674,117.65603714300023,200.01526314310038,100.00763157155019,9952.7771286215,122.99999999810144,7499.999999884234,1.4093884301253663e-9,3.0930703378075018e-9,0.02328384,31997.994954700036,117.65603714300023,0.009840355533835858,3.6395541075931573e-9
2016-02-02T11:00:00.0,10146.390997906352,21811.365574544267,3546.708312445747,99.81677809185452,390.00003319610346,71275.3670536671,113.89051148153645,193.61386951861195,96.80693475930597,9952.777128386337,122.99999999519522,7499.999999707025,1.4020713480691232e-9,3.077012132004396e-9,0.02402846,31957.756572450617,113.89051148153645,0.009843168686484346,3.6395541102823215e-9
2016-02-02T12:00:00.0,3.7397373146205964e-7,22451.22506347656,3527.1805202229816,109.34888917075264,510.0000330274278,75228.6587409351,1.0632008642292667e-7,1.8074414691897534e-7,9.037207345948767e-8,1.918440450807968e-7,2.3708777198190954e-9,1.4456571462311555e-7,1.3855394622875111e-9,3.0407309447559826e-9,0.02841702,22451.225063850536,1.0632008642292667e-7,0.009845417001662837,3.639554115467063e-9
2016-02-02T13:00:00.0,11.103330275166094,24853.43111653646,3488.2939522976344,125.5615282842848,400.6609893664216,71701.47822086336,6.5313707235628575,11.103330230056857,5.551665115028428,4.37572188128526e-8,5.40767450566156e-10,3.2973625034521705e-8,1.352019227254132e-9,2.9671668069484524e-9,0.03831376,24864.534446811627,6.5313707235628575,0.009863190049543835,3.6395541200883293e-9
2016-02-02T14:00:00.0,39.02014732005079,26258.977202690967,3551.858764648437,139.51994447496202,280.6609893877496,68213.18426860531,22.953027816377723,39.02014728784213,19.510073643921064,3.087485769624561e-8,3.8156259780586256e-10,2.3266012061333082e-8,1.3338052785916847e-9,2.927194132887865e-9,0.0437087,26297.99735001102,22.953027816377723,0.009870845571801725,3.6395541162899093e-9
2016-02-02T15:00:00.0,9910.702295635394,27586.01235243056,3557.3356172688796,143.02522235870364,160.6609894026682,64661.32550398671,169.5258301770909,288.1939113010545,144.09695565052726,9622.508384332943,118.91842005092826,7251.123173837089,1.3969434229717376e-9,3.0657582912077813e-9,0.02739725,37496.71464806595,169.5258301770909,0.009845163165399108,3.6395541154294363e-9
2016-02-02T16:00:00.0,8714.144407935706,28782.57024034288,3480.8888656955296,142.06161039564344,280.66098790858547,68355.11306056162,0.00010498395937639711,0.00017847273093987508,8.923636546993754e-5,8714.144229461579,107.69252906557189,6566.617625949505,1.3962268926182387e-9,3.0641857802270083e-9,0.02476409,37496.71464827858,0.00010498395937639711,0.009845417001630523,3.639554122723151e-9
2016-02-02T17:00:00.0,8235.155540758205,29261.559107530386,3833.884214002821,109.17302781422931,246.30184123188184,71440.8418208223,5.019661183039206e-5,8.53342401116665e-5,4.266712005583325e-5,8235.155455422568,101.77301349273107,6205.671554434821,1.3962334790628547e-9,3.064200234962153e-9,0.02393607,37496.714648288595,5.019661183039206e-5,0.009845417001627558,3.639554096948673e-9
2016-02-02T18:00:00.0,8082.645305299854,29414.069342990453,4140.606417711047,97.43758324517144,238.9117149945051,73812.629161261,8.093985482520465e-5,0.0001375977532028479,6.879887660142395e-5,8082.645167700704,99.88823649560989,6090.74612778109,1.3962404582534074e-9,3.064215551624912e-9,0.023506250000000003,37496.714648290304,8.093985482520465e-5,0.00984541700162595,3.639554087623449e-9
2016-02-02T19:00:00.0,8172.370096426386,29324.344551866317,4021.43283311632,96.544194899665,241.37228246082122,75762.76887133774,14.769405124439038,25.107988711546362,12.553994355773181,8147.262107713444,100.68679588448519,6139.438773444219,1.3962597351392712e-9,3.064257857040932e-9,0.02227552,37496.714648292706,14.769405124439038,0.009845417001624501,3.6395540947074238e-9
2016-02-02T20:00:00.0,8131.028511682485,29365.68613661024,3892.981454264323,98.4571670574612,258.078723218416,77880.77481167234,0.00023223975387632757,0.0003948075815897569,0.00019740379079487844,8131.028116873507,100.4861703859458,6127.2055113381575,1.3962396658249513e-9,3.0642138125465288e-9,0.02183027,37496.71464829273,0.00023223975387632757,0.009845417001624944,3.6395541023218926e-9
2016-02-02T21:00:00.0,8490.255107276971,29006.459541015625,4205.747650214301,91.4618334812588,260.1177693676928,80114.99886875288,87.96487624217113,149.54028961169092,74.77014480584546,8340.714817663884,103.07755406343708,6285.216711185187,1.3962638429872547e-9,3.0642668722013225e-9,0.02322134,37496.7146482926,87.96487624217113,0.00984541700161489,3.6395540942825177e-9
2016-02-02T22:00:00.0,8582.622776546075,28914.091871744797,4755.523089057076,90.83822190178763,346.51348017271727,82194.46792973047,106.45203741514781,180.96846360575128,90.48423180287564,8401.654312938927,103.83066626738257,6331.138187035522,1.3962546462225801e-9,3.0642466888087172e-9,0.02477461,37496.71464829087,106.45203741514781,0.009845417001602992,3.639554069949491e-9
2016-02-02T23:00:00.0,8692.351365403247,28804.363282877603,4642.14118259006,102.7089723693,450.00000175818997,83770.08302771562,139.05573133512016,236.39474326970426,118.19737163485213,8455.956622132146,104.50175373818057,6372.058154767107,1.3968117021897274e-9,3.0654692143039268e-9,0.02871951,37496.714648280846,139.05573133512016,0.009845205289035477,3.63955409257705e-9
2016-02-03T00:00:00.0,121.74766441231873,29250.46278211805,4488.849511854383,120.8835559018453,569.9999999672116,85499.99999989937,71.61627310010326,121.74766427017553,60.87383213508777,1.4073402363595215e-7,1.7392416893547451e-9,1.0605132252163079e-7,1.4091652849818035e-9,3.0925806192814894e-9,0.04231201,29372.21044653037,71.61627310010326,0.00985698300105988,3.776086465732339e-9
2016-02-03T01:00:00.0,14.809176046102703,29419.70076768663,4238.9907009548615,127.41447186575996,510.00013318519444,81011.15048815792,8.711280012310251,14.809176020927426,7.404588010463713,2.3833161734526253e-8,2.9453878605111527e-10,1.7959682076287514e-8,1.3421164562925366e-9,2.945433999676374e-9,0.05359297,29434.509943732734,8.711280012310251,0.009883869108426774,3.776086475186166e-9
2016-02-03T02:00:00.0,28.29547645549664,28438.67069986979,3834.236070081922,134.1576114379035,390.0001331993024,76772.15978722775,16.64439789340782,28.295476418793296,14.147738209396648,3.5335517026020046e-8,4.3668903040485904e-10,2.6627379902735305e-8,1.3678251081540112e-9,3.00185469023836e-9,0.04420235,28466.966176325284,16.64439789340782,0.009873251383350797,3.776086481900676e-9
2016-02-03T03:00:00.0,3.650375107482446,27127.373663736984,3932.229136149088,121.83505547629464,270.00013322260924,72937.92371717922,2.1472794468486005,3.650375059642621,1.8251875298213105,4.6458876664752806e-8,5.741555101483384e-10,3.500948232611819e-8,1.3809482608892524e-9,3.030655007877041e-9,0.03930531,27131.02403884447,2.1472794468486005,0.009867980386001424,3.776086482980087e-9
2016-02-03T04:00:00.0,3.6588373119709847,26253.549815538197,3808.333311971029,121.83927850299412,150.00013325709767,69005.69458107195,2.1522571894120315,3.6588372220004537,1.8294186110002268,8.856927749121868e-8,1.094570991640462e-9,6.674213363661353e-8,1.4012535200211387e-9,3.075217311199444e-9,0.03226527,26257.208652850168,2.1522571894120315,0.009860015972419662,3.776086485395613e-9
2016-02-03T05:00:00.0,253.57251828438902,25181.707563476564,3643.0994913058807,126.79624931759304,30.0001333821716,65197.36126917451,149.160304792571,253.5725181473707,126.78625907368534,1.3560916081991e-7,1.6759067911431982e-9,1.0218943848434134e-7,1.4091823547554324e-9,3.092618080927517e-9,0.0297538,25435.280081760953,149.160304792571,0.009856980159584484,3.776086489573133e-9
2016-02-03T06:00:00.0,363.29999645417183,24345.033593207467,3534.3541515435113,121.3349721209208,30.00000012009941,61554.261777977685,213.70588007334783,363.2999961246913,181.64999806234565,3.2806255102169837e-7,4.054315017162947e-9,2.472143303148138e-7,1.4180323474963288e-9,3.112040441329783e-9,0.02708173,24708.333589661637,213.70588007334783,0.009853822504365593,3.776086492377309e-9
2016-02-03T07:00:00.0,102.06275524591211,23571.911635742188,3451.321719835069,111.36611101998224,90.32487988808293,58019.90762668828,60.0369146539191,102.06275491166247,51.03137745583123,3.328321856985283e-7,4.113259878246386e-9,2.50808529161365e-7,1.4174647470418287e-9,3.1107947747044476e-9,0.02721145,23673.9743909881,60.0369146539191,0.009853822504368316,3.776086494453909e-9
2016-02-03T08:00:00.0,10165.706534125646,23022.828765190967,3390.585610555013,109.47455532073973,30.000000150549486,54568.58590711091,125.25259296645919,212.9294080429806,106.4647040214903,9952.777126081239,122.999999966708,7499.99999797,1.42581072741822e-9,3.1291110200988015e-9,0.02543355,33188.535299316616,125.25259296645919,0.009850702070960232,3.776086494539221e-9
2016-02-03T09:00:00.0,10178.655652016805,22236.074380425347,3311.657367011176,115.94911144680448,149.99999952007494,58678.0002945328,132.86971980380935,225.87852366647587,112.93926183323794,9952.7771283489,122.99999999473259,7499.999999678816,1.4292562367191588e-9,3.1366725995680083e-9,0.02489276,32414.730032442156,132.86971980380935,0.00984941768456327,3.776086496511041e-9
2016-02-03T10:00:00.0,10174.473708071306,22107.77958930121,3250.7129308403864,113.858139061398,269.99999931894047,62866.342927207355,130.40975275182697,221.69657967810582,110.84828983905291,9952.77712839177,122.99999999526237,7499.99999971112,1.4302290828509532e-9,3.1388076259732106e-9,0.02447946,32282.253297372517,130.40975275182697,0.009849058131153351,3.776086498371e-9
2016-02-03T11:00:00.0,3936.2494775053,22183.768358832465,3235.229134250217,118.81294420666164,389.99999915005446,67115.629996085,84.63002742725658,143.87104662633618,71.93552331316809,3792.37843087754,46.86757685443564,2857.779076489978,1.4241974383512471e-9,3.1255704655911143e-9,0.02626266,26120.017836337764,84.63002742725658,0.009851303505756987,3.776086500620203e-9
2016-02-03T12:00:00.0,14.231454588121423,22887.53998426649,3219.7962526448573,127.12558355543348,390.00000641450276,66738.17993833167,8.371443784429076,14.231454433529427,7.115727216764713,1.5318134195680875e-7,1.8930701267502666e-9,1.1543110528965039e-7,1.4106538557635981e-9,3.09584746469648e-9,0.03087278,22901.77143885461,8.371443784429076,0.009856411035572405,3.77608650248036e-9
2016-02-03T13:00:00.0,53.50104142408299,25120.08404893663,3201.8958100043396,146.76038950602214,270.00000648875744,63518.383685809116,31.47120081088781,53.50104137850928,26.75052068925464,4.4194922224638803e-8,5.461767467809833e-10,3.330346016957215e-8,1.3787955659707947e-9,3.0259306631497054e-9,0.04109027,25173.585090360713,31.47120081088781,0.009868837848509114,3.776086503610686e-9
2016-02-03T14:00:00.0,119.4276382862298,26266.79996419271,3221.585599500868,179.7236946275499,150.00000651037985,60316.48787584488,70.25155191324379,119.42763825251443,59.713819126257214,3.235311105846973e-8,3.9983138461792535e-10,2.4379962476702763e-8,1.36224958862556e-9,2.9896185502909184e-9,0.04524196,26386.227602478935,70.25155191324379,0.009875516555078095,3.77608650389288e-9
2016-02-03T15:00:00.0,9773.408908117626,27723.305740017357,3201.26615878635,157.7855830468072,30.000006526042068,57094.902276375156,189.37777083654885,321.94221042213303,160.97110521106652,9451.466697694068,116.8046253598207,7122.233253647603,1.4250674847794133e-9,3.1274798858346424e-9,0.02987955,37496.71464813498,189.37777083654885,0.009850990133041863,3.7760865033951095e-9
2016-02-03T16:00:00.0,8498.681185285664,28998.03346299913,3592.550918240017,139.03969478607178,150.00000504025755,61015.86937124332,0.0001798240016898945,0.00030570080287282064,0.00015285040143641032,8498.680879583437,105.02975548066063,6404.253382967111,1.4243212400132302e-9,3.1258421630453193e-9,0.02576215,37496.71464828479,0.0001798240016898945,0.009851245338992858,3.776086497019559e-9
2016-02-03T17:00:00.0,8108.93559772802,29387.779050564237,3467.340255737305,134.26413843790692,116.00006983058253,63827.57183597734,1.8655738461132008,3.1714755383924413,1.5857377691962207,8105.764122188203,100.17394885158548,6108.167612901553,1.4243470918976832e-9,3.1258988980768185e-9,0.02471216,37496.71464829226,1.8655738461132008,0.009851245338989201,3.776086500309858e-9
2016-02-03T18:00:00.0,7941.2253622706085,29555.4892860243,4122.960590955946,97.36133346133762,83.50546925879821,66468.39919314848,28.70886007192393,48.80506212227068,24.40253106113534,7892.420300146913,97.53736915412487,5947.400558178346,1.4243490290008394e-9,3.1259031492798126e-9,0.02459847,37496.71464829491,28.70886007192393,0.009851245338978234,3.776086492113981e-9
2016-02-03T19:00:00.0,7927.390088291522,29569.324560004337,4100.148097195095,98.56436161888968,108.09388725806006,68292.83916037779,60.563922325443485,102.95866795325392,51.47933397662696,7824.431420336844,96.69713812026994,5896.166958553044,1.424351183947762e-9,3.1259078785668303e-9,0.02345851,37496.714648295856,60.563922325443485,0.009851245338972225,3.77608649352754e-9
2016-02-03T20:00:00.0,8002.840669888712,29493.87397840712,4508.819425048828,99.5345281791687,157.71584898140395,70088.85802174264,78.43380852759803,133.33747449691666,66.66873724845833,7869.503195390371,97.25415132973443,5930.131178642343,1.4243459517234493e-9,3.1258963958290156e-9,0.023356400000000003,37496.714648295834,78.43380852759803,0.009851245338968393,3.77608648945885e-9
2016-02-03T21:00:00.0,8321.693320170676,29175.021328125,4505.6550541178385,100.78469411214192,222.11406062576674,71510.16977534306,127.64720168546253,217.0002428652863,108.50012143264316,8104.693077303966,100.16071249362662,6107.360517904061,1.4243537047986074e-9,3.1259134108734743e-9,0.02389807,37496.71464829568,127.64720168546253,0.009851245338935095,3.776086491070224e-9
2016-02-03T22:00:00.0,8650.382628980553,28846.33201931424,4490.777742241754,102.56672221713596,330.0000516851678,73111.87523913619,139.5097294062875,237.16653999068873,118.58326999534437,8413.21608898844,103.97355085483893,6339.850661880422,1.4243705203446036e-9,3.125950314586761e-9,0.02587135,37496.714648294794,139.5097294062875,0.009851237946846066,3.776086493137931e-9
2016-02-03T23:00:00.0,8796.390904798614,28700.323743489585,4428.821731363933,107.0524168311225,450.00000155624224,74960.94815878174,142.74416881178115,242.66508698002795,121.33254349001398,8553.725817817161,105.71002062828194,6445.732965139142,1.4249516057277226e-9,3.1272255754898886e-9,0.02894003,37496.7146482882,142.74416881178115,0.009851021031962663,3.776086496314589e-9
2016-02-04T00:00:00.0,220.91545841275163,29485.26693305121,4371.655069308811,110.46758312013417,569.9999998644489,76977.85939256386,129.95026947629736,220.9154581097055,110.45772905485275,3.016292369710879e-7,3.727642613455136e-9,2.2729528130824e-7,1.4169181313443451e-9,3.109595161621264e-9,0.03965484,29706.18239146396,129.95026947629736,0.009854043127852702,3.776086501276283e-9
2016-02-04T01:00:00.0,5.3079552454912854e-8,29345.05992675781,3839.6249664984807,112.25413872824775,569.9999998460238,72606.20432348923,1.6540263555124726e-8,2.8118448043712033e-8,1.4059224021856017e-8,2.3618069440658788e-8,2.918805981098613e-10,1.7797597445723248e-8,1.3430349705420356e-9,2.9474497883115386e-9,0.05093533,29345.05992681089,1.6540263555124726e-8,0.009856507076583735,3.776086508627351e-9
2016-02-04T02:00:00.0,8.22103936060748e-8,28229.40024034288,3891.661987372504,109.94563899993896,457.7557176392206,68766.57935701527,2.697136103502537e-8,4.585131375954313e-8,2.2925656879771564e-8,3.499075528401875e-8,4.324283407784875e-10,2.6367581754785822e-8,1.3683245625129275e-9,3.00295080216154e-9,0.04271627,28229.40024042509,2.697136103502537e-8,0.009856507076574924,3.776086509473537e-9
2016-02-04T03:00:00.0,1.1470224788069504e-7,27084.145187174483,3842.1735684543182,110.4966945669386,347.8199351697386,64874.91736967591,3.9502310011597884e-8,6.71539270197164e-8,3.35769635098582e-8,4.616691901036963e-8,5.705473924315951e-10,3.478947514826799e-8,1.381401850609004e-9,3.0316504644010975e-9,0.03850484,27084.145187289185,3.9502310011597884e-8,0.00985650707657764,3.77608651078438e-9
2016-02-04T04:00:00.0,3.329565046823531e-7,25929.669194335936,4003.752270643446,105.4386946487427,237.33309714392692,61032.74380126319,1.412353764607986e-7,2.401001399833576e-7,1.200500699916788e-7,9.14541867064849e-8,1.1302237374908473e-9,6.891608155431994e-8,1.4021779925105673e-9,3.0772461758999414e-9,0.03158284,25929.66919466889,1.412353764607986e-7,0.009856507076562911,3.776086510213579e-9
2016-02-04T05:00:00.0,3.0413252668276742,25033.183452690973,4115.388829142253,103.43477810329858,131.90425912345182,57028.99153069551,1.7890147752130854,3.041325117862245,1.5206625589311225,1.4755502960822238e-7,1.8235381348326204e-9,1.1119134968491587e-7,1.4103996091238848e-9,3.095289490242472e-9,0.02948633,25036.224777957803,1.7890147752130854,0.009856507076554891,3.77608650979938e-9
2016-02-04T06:00:00.0,210.4454648155689,23944.67031141493,3951.782365315755,105.2325832557678,30.000000087987885,52913.60270167132,123.79144940856085,210.44546399455345,105.22273199727672,8.195936333643895e-7,1.0128832947777107e-8,6.176117651083601e-7,1.4218249924605528e-9,3.120363851249951e-9,0.02700825,24155.1157762305,123.79144940856085,0.009852196004600739,3.776086511361732e-9
2016-02-04T07:00:00.0,209.79379838678736,23361.68116916233,3843.525435858833,104.9067502805922,30.00000103562897,48961.820336980076,123.40811532952037,209.79379606018463,104.89689803009232,2.3251799443780485e-6,2.8735410173270635e-8,1.7521591569067458e-6,1.4227877314331297e-9,3.1224766962935736e-9,0.02617566,23571.47496754912,123.40811532952037,0.009851829838766313,3.776086512329097e-9
2016-02-04T08:00:00.0,10164.245543361434,22946.900449761284,3757.006905110677,108.74405545976428,30.000000643703324,45118.2949028803,124.39318519945871,211.4684148390798,105.7342074195399,9952.77712852092,122.99999999685846,7499.999999808442,1.433275931740825e-9,3.145494297811581e-9,0.02469671,33111.14599312272,124.39318519945871,0.009847928870532489,3.776086512368557e-9
2016-02-04T09:00:00.0,10169.929325679594,22179.57893500434,3675.162000800239,111.58594450208876,150.00000052918307,48861.28799758499,127.73658649931716,217.15219704883916,108.57609852441958,9952.777128629315,122.99999999819806,7499.999999890125,1.4387700325359806e-9,3.15755175467669e-9,0.02369202,32349.50826068393,127.73658649931716,0.009845908351146746,3.776086514148338e-9
2016-02-04T10:00:00.0,10171.583768929231,21959.780922309023,3608.925918104384,112.41316638098824,270.00000045809486,52686.1259966818,128.70978841505357,218.80664030559103,109.40332015279552,9952.777128622201,122.99999999811013,7499.999999884763,1.438093149445092e-9,3.156066254323601e-9,0.02396867,32131.364691238254,128.70978841505357,0.009846155513267861,3.7760865157325415e-9
2016-02-04T11:00:00.0,10207.230429876881,21921.920939127605,3534.043955552843,130.23649952782526,390.00000038351834,56577.20007846911,149.67841260850446,254.45330143445756,127.22665071722878,9952.777128440992,122.99999999587068,7499.999999748212,1.431296142144558e-9,3.1411494143540315e-9,0.02599198,32129.151369004485,149.67841260850446,0.009848667357871462,3.776086517621802e-9
2016-02-04T12:00:00.0,32.205852199318535,22690.34439778646,3504.513862915039,136.1127784177992,510.00000023615314,60543.1561226714,18.94461860057642,32.205851620979914,16.102925810489957,5.769185324378235e-7,7.129766754717371e-9,4.3474187528764457e-7,1.4200881397477442e-9,3.116552121642769e-9,0.02939335,22722.550249985776,18.94461860057642,0.009852837672741565,3.7760865202158074e-9
2016-02-04T13:00:00.0,35.52310964071848,24966.13842773437,3666.111071166992,137.77141710917155,390.0000004736394,57038.642260197994,20.895946805506608,35.52310956936123,17.761554784680616,6.996201387492807e-8,8.646157344101203e-10,5.2720471610373185e-8,1.3952334380551035e-9,3.0620055261710562e-9,0.03704014,25001.66153737509,20.895946805506608,0.00986235772746953,3.7760865175430545e-9
2016-02-04T14:00:00.0,35.66093868916909,25974.70849229601,3625.5833016628694,137.84033326466877,270.00000050772553,53372.531189090565,20.977022720895434,35.660938625522235,17.830469312761117,6.225579318794989e-8,7.693794870558134e-10,4.691338335706179e-8,1.39106567901139e-9,3.0528588838418777e-9,0.03815573,26010.369430985178,20.977022720895434,0.00986398090362602,3.7760865186483465e-9
2016-02-04T15:00:00.0,10181.15120584722,27315.56344238281,3652.185153537326,130.27372226291232,150.0000005374976,49746.94788748144,150.11209115936543,255.19055497092123,127.59527748546061,9925.960650874875,122.66859231960552,7479.792214610092,1.4250797792719364e-9,3.1275068675590053e-9,0.02738114,37496.71464823003,150.11209115936543,0.009850983624830991,3.7760865169059005e-9
2016-02-04T16:00:00.0,9308.047187892469,28188.667460394965,3813.6249679226335,106.15233343124392,269.9999990632521,53574.55494856111,19.436066132293064,33.04131242489821,16.520656212449104,9275.005875466146,114.62385904171613,6989.259697665617,1.4243492270010164e-9,3.1259035838147224e-9,0.024096620000000003,37496.71464828743,19.436066132293064,0.00985124076465488,3.776086514172949e-9
2016-02-04T17:00:00.0,8770.456942131075,28726.2577061632,4022.835591430664,107.7510277642144,295.0020321269267,56750.189678311,9.156650980791143e-5,0.00015566306667344943,7.783153333672471e-5,8770.456786466584,108.38845990196029,6609.052433046359,1.4243464003967601e-9,3.1258973804958965e-9,0.02289,37496.71464829428,9.156650980791143e-5,0.009851240764656238,3.7760865129443075e-9
2016-02-04T18:00:00.0,8456.075349793622,29040.639298502603,4112.203671129015,100.68902789433795,295.64939333696435,59336.40651993358,4.757789744358331e-5,8.088242565409162e-5,4.044121282704581e-5,8456.075268909772,104.50322001773844,6372.147562057222,1.4243363027759382e-9,3.125875220067459e-9,0.02228625,37496.71464829623,4.757789744358331e-5,0.00985124076465578,3.776086512856229e-9
2016-02-04T19:00:00.0,8482.391144064863,29014.32350423177,4441.6389122178825,90.90036142985028,299.4734771423542,61596.350410868676,2.8323495515490205,4.814994237633335,2.4074971188166674,8477.576149825805,104.76893563845964,6388.349734052416,1.4243629500518247e-9,3.125933700679947e-9,0.02089766,37496.714648296635,2.8323495515490205,0.009851240764654759,3.7760865091601415e-9
2016-02-04T20:00:00.0,8446.924430197421,29049.79021809897,4380.784679633247,88.19569464153713,315.7593997105386,63543.061232710046,7.712605437821912e-5,0.0001311142924429725,6.555714622148625e-5,8446.924299081704,104.39012904078909,6365.251770779822,1.424340925871926e-9,3.125885366000803e-9,0.02109675,37496.714648296394,7.712605437821912e-5,0.009851240764654736,3.776086510832125e-9
2016-02-04T21:00:00.0,8761.122494433332,28735.592153862846,4927.030032552083,79.20508351220025,331.9637509076952,65527.52832386356,43.09092431175291,73.25457132997994,36.62728566498997,8687.867923101927,107.36779701938823,6546.816891426111,1.4243682416988273e-9,3.125945313827914e-9,0.02218397,37496.714648296176,43.09092431175291,0.009851240764650606,3.77608650376159e-9
2016-02-04T22:00:00.0,8841.257377787877,28655.457270507817,5496.754559326172,80.82266656663683,396.763601320634,67147.31518274448,29.898734841439694,50.82784923044748,25.41392461522374,8790.429528556006,108.63529023335555,6624.103063009484,1.4243518298266598e-9,3.1259092960247985e-9,0.0239929,37496.714648295696,29.898734841439694,0.009851240764653121,3.7760864956504755e-9
2016-02-04T23:00:00.0,9176.643578953805,28320.071069335936,5349.009224582248,79.91594418843587,450.0000008433474,68274.6636864347,104.34112216143153,177.37990767443358,88.68995383721679,8999.263671277946,111.21613769155236,6781.471810460509,1.4249865928878713e-9,3.1273023589691244e-9,0.02758889,37496.71464828974,104.34112216143153,0.009851010697083797,3.776086499309254e-9
2016-02-05T00:00:00.0,168.49146570966656,28733.747390950517,4859.340229627821,84.25558349185519,569.999999194382,69707.12627231987,99.11262495183499,168.49146241811948,84.24573120905974,3.2901239779115837e-6,4.066053565221639e-8,2.4793009544034384e-6,1.4231141936238248e-9,3.123193156353037e-9,0.0377732,28902.23885666018,99.11262495183499,0.009851711561848745,3.776086509736951e-9
2016-02-05T01:00:00.0,6.582113888433845e-8,28903.041155598963,4461.1481260850705,93.80638878504436,569.9999986638092,64847.786045178254,1.925584630330653e-8,3.27349387156211e-8,1.636746935781055e-8,3.172309211869893e-8,3.9204538392795053e-10,2.390520633707015e-8,1.3631080500184294e-9,2.9915025457982474e-9,0.04528516,28903.041155664785,1.925584630330653e-8,0.00985199514443241,3.776086516469685e-9
2016-02-05T02:00:00.0,1.0094473900442616e-7,28336.197809787325,4056.043950330946,103.5510837894016,476.2034618906688,60386.63791912386,2.9988445537098155e-8,5.098035741306686e-8,2.549017870653343e-8,4.858064158471335e-8,6.003770442767997e-10,3.6608356358341444e-8,1.3837400066459481e-9,3.036781825584752e-9,0.03844363,28336.19780988827,2.9988445537098155e-8,0.009851995144444629,3.7760865221979506e-9
2016-02-05T03:00:00.0,1.3179985123871587e-7,26936.379118381075,3733.370334540473,108.67069463729858,372.66223012250134,56330.593968836336,3.956545152498091e-8,6.726126759246754e-8,3.363063379623377e-8,6.314569247052831e-8,7.803771825071348e-10,4.758397454311797e-8,1.3928911757200292e-9,3.0568651532283483e-9,0.03504661,26936.379118512876,3.956545152498091e-8,0.009851995144456055,3.776086526174777e-9
2016-02-05T04:00:00.0,3.270611339214883e-7,26011.855148111983,3830.615718112522,111.7024722480774,264.0013875147564,52597.22363435028,1.0328945189292182e-7,1.7559206821796708e-7,8.779603410898354e-8,1.5005814861275154e-7,1.8544725799200067e-9,1.1307759633658577e-7,1.4109170907696928e-9,3.0964251651882825e-9,0.02962795,26011.855148439045,1.0328945189292182e-7,0.009851995144467994,3.776086524704579e-9
2016-02-05T05:00:00.0,4.6737590578670357e-7,24985.426286349822,3990.946712171767,110.8233334414164,152.30876735147243,48766.6079163577,1.524272748974116e-7,2.591263673255997e-7,1.2956318366279985e-7,2.0683497035984062e-7,2.5561409669977564e-9,1.5586225408522903e-7,1.4145681012632432e-9,3.104437741437131e-9,0.02905406,24985.426286817197,1.524272748974116e-7,0.009851995144461398,3.776086523541993e-9
2016-02-05T06:00:00.0,202.40128203026964,24109.132527126734,3836.5810032145178,112.70577814949884,41.495286037320085,44775.66120434868,119.05957672997506,202.4012804409576,101.2006402204788,1.5878896672162377e-6,1.962371170785313e-8,1.196567787064215e-6,1.422372710066208e-9,3.1215658826015184e-9,0.02717187,24311.533809157005,119.05957672997506,0.009851995144390148,3.776086524753833e-9
2016-02-05T07:00:00.0,9966.568108863185,23459.61236490885,3683.8286692301426,119.97972221374512,30.000000123068155,40939.08020233762,8.112341449157045,13.790980463566974,6.895490231783487,9952.777128398187,122.99999999534168,7499.999999715956,1.4305837998202797e-9,3.139586094500899e-9,0.02558492,33426.18047377204,8.112341449157045,0.009848913940821276,3.77608652603499e-9
2016-02-05T08:00:00.0,10215.62226874155,22840.498192274303,3595.3286905924483,134.43241700914172,39.925617050389015,44755.251532830356,154.61478831674046,262.84514013845876,131.42257006922938,9952.777128601654,122.99999999785621,7499.99999986928,1.4364520663013809e-9,3.152464702412722e-9,0.02365395,33056.120461015846,154.61478831674046,0.009846765492329703,3.776086527769416e-9
2016-02-05T09:00:00.0,10199.80894039099,22179.42185546875,3492.4559922281896,126.52575054168702,159.92561687382468,48659.922842114116,145.3128304301991,247.03181173133848,123.51590586566924,9952.77712865821,122.99999999855514,7499.999999911898,1.442376574519781e-9,3.1654667394982684e-9,0.02263218,32379.23079585974,145.3128304301991,0.00984458975359331,3.776086529874683e-9
2016-02-05T10:00:00.0,10198.64777346956,22029.97876953125,3431.5068923611107,125.94516742282444,279.9256167861067,52667.46684980476,144.6297910682606,245.870644816043,122.9353224080215,9952.777128652076,122.99999999847934,7499.999999907276,1.4414677956243594e-9,3.1634723162541354e-9,0.02291109,32228.626543000813,144.6297910682606,0.009844921329669711,3.776086531299353e-9
2016-02-05T11:00:00.0,10210.501712945832,22124.046226128477,3381.4397751871747,131.87213917202422,399.9256166911149,56735.95995735787,151.6026966796444,257.72458435539545,128.86229217769773,9952.777128589,122.99999999769982,7499.999999859744,1.4363127787733277e-9,3.1521590193857867e-9,0.02461608,32334.547939074306,151.6026966796444,0.009846815825827793,3.7760865326761915e-9
2016-02-05T12:00:00.0,39.76357502911925,22734.482128363717,3408.0833074273005,139.89163841671413,519.9256165103129,60854.52018203737,23.390337181354823,39.7635732083032,19.8817866041516,1.8193935126522495e-6,2.248471950700334e-8,1.3710194821343498e-6,1.4225400472904067e-9,3.1219331240188004e-9,0.02802916,22774.245703392837,23.390337181354823,0.009851916370234162,3.776086534237571e-9
2016-02-05T13:00:00.0,76.63911557262963,24784.97868381076,3374.673573540581,158.32941629197862,399.9256166366064,57446.43687598798,45.08183262676272,76.63911546549662,38.31955773274831,1.0572806804793816e-7,1.3066254977515857e-9,7.967228644826742e-8,1.4049518953014303e-9,3.0833338350994827e-9,0.03356099,24861.617799383388,45.08183262676272,0.009858597087067432,3.776086535337834e-9
2016-02-05T14:00:00.0,124.1022809914691,25792.74606174045,3420.599520060221,182.06100130293103,279.92561667577047,54071.76330253393,73.0013417101381,124.10228090723479,62.05114045361739,8.283528395130839e-8,1.0237082368250366e-9,6.242123395274613e-8,1.3990269148768714e-9,3.070330761701425e-9,0.03493757,25916.848342731922,73.0013417101381,0.009860879982327804,3.776086534828899e-9
2016-02-05T15:00:00.0,10272.008390901508,27100.347483181427,3430.398116115994,162.62547242058648,159.92561670746292,50651.16378254298,187.783095414665,319.2312622049305,159.61563110246524,9952.777128695127,122.99999999901137,7499.999999939717,1.451578324058024e-9,3.18566107197916e-9,0.026435390000000003,37372.35587408294,187.783095414665,0.009841269497777512,3.7760865334603455e-9
2016-02-05T16:00:00.0,9538.684357490576,27958.030290798608,3810.006876017253,116.10680540296768,279.9256166578526,54720.76566637366,1.9730202747900223e-7,3.354134467143038e-7,1.677067233571519e-7,9538.68435715374,117.88249256961926,7187.956864001174,1.4245171333882813e-9,3.1262720743279667e-9,0.02437542,37496.71464828919,1.9730202747900223e-7,0.00984891394078868,3.7760865265156745e-9
2016-02-05T17:00:00.0,9061.100935730112,28435.613712565104,4066.407341647678,95.06616634368896,281.7111529061516,58098.71565436449,1.9592343513320564e-7,3.3306983972644955e-7,1.6653491986322478e-7,9061.100935395618,111.98034484580316,6828.069807670924,1.424495778905572e-9,3.1262252093788616e-9,0.02307,37496.714648295216,1.9592343513320564e-7,0.009848913940786951,3.7760865249449975e-9
2016-02-05T18:00:00.0,8840.97184284905,28655.742805447047,4547.782394205728,94.03258382373386,298.6351804887418,60860.378120394635,1.9551571165073634e-7,3.323767098062518e-7,1.661883549031259e-7,8840.97184251525,109.25991033049543,6662.189654298501,1.424483076430066e-9,3.1261973322873766e-9,0.02238568,37496.7146482961,1.9551571165073634e-7,0.009848913940786989,3.7760865193908304e-9
2016-02-05T19:00:00.0,9070.055455045627,28426.65919325087,5045.1434685601125,88.18572235955132,313.87235607563133,62974.785380494315,1.9702792030314124e-7,3.349474645153401e-7,1.6747373225767006e-7,9070.055454709256,112.09100801662743,6834.817561989476,1.4245299357564046e-9,3.126300170645667e-9,0.0207634,37496.7146482965,1.9702792030314124e-7,0.009848913940786368,3.776086512667533e-9
2016-02-05T20:00:00.0,9043.5300714736,28453.18457682292,5697.462902018228,83.95888833151923,337.7874908141196,64764.45947393058,1.959964191234613e-7,3.3319391250988417e-7,1.6659695625494209e-7,9043.530071138983,111.76319778467611,6814.829133211957,1.4244980503451736e-9,3.1262301943229022e-9,0.02069004,37496.714648296525,1.959964191234613e-7,0.009848913940786316,3.776086502793187e-9
2016-02-05T21:00:00.0,9239.761106629643,28256.953541666662,6153.819398871528,67.22005531946819,365.60164934781466,65881.82570513121,1.9648705481996343e-7,3.3402799319393783e-7,1.6701399659696892e-7,9239.76110629419,114.1882915059359,6962.700701581456,1.4245132657119432e-9,3.1262635862527833e-9,0.02146799,37496.7146482963,1.9648705481996343e-7,0.009848913940784543,3.7760864956564445e-9
2016-02-05T22:00:00.0,9430.555454502422,28066.159193793403,6532.618019612631,64.98549986203511,412.579734615238,66690.70700784805,1.964941357353841e-7,3.3404003075015297e-7,1.6702001537507648e-7,9430.555454166959,116.54619669005797,7106.475407930363,1.4245134754890812e-9,3.126264046633633e-9,0.02345789,37496.71464829583,1.964941357353841e-7,0.009848913940785357,3.776086489658412e-9
2016-02-05T23:00:00.0,9612.823460683334,27883.891187608508,6473.604127061632,63.549749965667715,464.15028052422196,67264.56439617267,1.9770444676236855e-7,3.360975594960265e-7,1.6804877974801325e-7,9612.823460345811,118.79873027640564,7243.825016854002,1.4245506406142364e-9,3.1263456099158064e-9,0.02704601,37496.71464829184,1.9770444676236855e-7,0.009848913940787572,3.776086491863424e-9
2016-02-06T00:00:00.0,9227.142524173447,28269.57212402344,5762.55780219184,63.451305689281895,519.4091099169486,68034.78528597194,2.175252240266392e-7,3.697928808452866e-7,1.848964404226433e-7,9227.14252380223,114.0323465243062,6953.191861238182,1.4251009522926775e-9,3.1275533342682645e-9,0.03508513,37496.71464819689,2.175252240266392e-7,0.009848913940794736,3.7760865060152074e-9
2016-02-06T01:00:00.0,9.226120046636474e-8,28115.18718912761,5129.509211425781,79.74102804607816,569.9999998508102,69225.41934502519,2.6712888193080098e-8,4.541190992823617e-8,2.2705954964118083e-8,4.54687855180529e-8,5.619196075988882e-10,3.4263390707249276e-8,1.3805050200756704e-9,3.029682263256969e-9,0.03967427,28115.18718921987,2.6712888193080098e-8,0.009851455531176386,3.776086519238887e-9
2016-02-06T02:00:00.0,1.3645899992858738e-7,27027.327524414064,4628.520802408853,91.50408334520128,490.26882328353105,64095.91013364048,4.009337133705144e-8,6.815873127298744e-8,3.407936563649372e-8,6.690561445228777e-8,8.268436508880389e-10,5.0417295785856025e-8,1.3946542033121549e-9,3.060734326717629e-9,0.03510354,27027.32752455052,4.009337133705144e-8,0.009851455531184923,3.7760865277301345e-9
2016-02-06T03:00:00.0,1.7991473548944216e-7,25628.06350802952,4202.395807156033,100.85877747005888,398.7745914287674,59467.38933128888,5.314772178176069e-8,9.035112702899317e-8,4.5175563514496584e-8,8.816190951360988e-8,1.0895365916335517e-9,6.643515802643607e-8,1.4016989468391242e-9,3.076194853265865e-9,0.03312619,25628.063508209438,5.314772178176069e-8,0.009851455531193067,3.7760865342272875e-9
2016-02-06T04:00:00.0,5.972551494788752e-7,24620.18730360243,3495.530063001845,102.61708347320555,297.9256654605046,55264.99352420613,1.8240920690607293e-7,3.1009565174032395e-7,1.5504782587016198e-7,2.8574221767158316e-7,3.5313051140260128e-9,2.1532348256256173e-7,1.4172800669680228e-9,3.110389472343464e-9,0.02874246,24620.187304199684,1.8240920690607293e-7,0.009851455531195125,3.776086544404362e-9
2016-02-06T05:00:00.0,7.860284029985058e-7,23823.933131510417,4131.430519273546,95.4826944096883,195.31843360140908,51769.4634614265,2.427359397889731e-7,4.1265109764125417e-7,2.0632554882062708e-7,3.719584176735173e-7,4.596795927597861e-9,2.8029243460962567e-7,1.4188876837344163e-9,3.113917578313691e-9,0.02831841,23823.933132296446,2.427359397889731e-7,0.00985145553118717,3.776086535777503e-9
2016-02-06T06:00:00.0,421.8369852048828,23140.411195203993,4084.900441487631,105.67894443723893,99.84559085817392,47638.032942440135,36.92476364919763,62.77209820363596,31.38604910181798,359.06488699982305,4.437453037433137,270.57640472153275,1.4237959254970614e-9,3.1246892979349983e-9,0.02708948,23562.248180408875,36.92476364919763,0.009851455531174792,3.776086536214956e-9
2016-02-06T07:00:00.0,8979.298008345897,22542.80629557292,3906.534670003255,110.97922220230105,30.000000015717305,43823.708905680935,1.930976969856065e-8,3.2826608487553105e-8,1.6413304243776552e-8,8979.298008311644,110.96939484650713,6766.426515030922,1.4265233670592065e-9,3.1306749924487698e-9,0.02688073,31522.10430391881,1.930976969856065e-8,0.009827327068271868,3.7760865363546835e-9
2016-02-06T08:00:00.0,8872.598669996458,21849.29706814236,3728.868034057617,101.72461121241253,30.000000003404953,46683.60075071551,3.3805584513039142e-9,5.746949367216654e-9,2.873474683608327e-9,8872.598669989278,109.65076604131593,6686.0223195924345,1.4332802778333454e-9,3.14550383582791e-9,0.025880490000000003,30721.89573813882,3.3805584513039142e-9,0.009715950260789764,3.776086538957927e-9
