Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-06T09:00:00.0,9952.777128551677,21482.3258843316,3655.405077514648,103.44116663826836,37.93587078544262,49640.755036257244,3.468401555490926e-9,5.896282644334574e-9,2.948141322167287e-9,9952.777128544338,122.99999999714785,7499.999999826088,1.442391604948153e-9,3.165499725558866e-9,0.02360764,31435.103012883275,3.468401555490926e-9,0.009715950260742115,3.776086540429726e-9
2016-02-06T10:00:00.0,9952.777128615164,21303.81910698785,3619.122658623589,116.1583056004842,57.504420097531025,53485.34995857563,3.501573525220851e-9,5.9526749928754465e-9,2.9763374964377232e-9,9952.777128607764,122.99999999793171,7499.999999873884,1.4457422051478385e-9,3.172853015730673e-9,0.02300283,31256.59623560301,3.501573525220851e-9,0.009715950260730168,3.7760865414559394e-9
2016-02-06T11:00:00.0,9952.777128542883,21235.30217773437,3475.990712076823,122.23469424565631,64.35583044821547,57366.22729983288,3.464429890811654e-9,5.8895308143798115e-9,2.9447654071899057e-9,9952.77712853555,122.99999999703925,7499.999999819466,1.4419874708689392e-9,3.1646128053130385e-9,0.02386135,31188.079306277254,3.464429890811654e-9,0.009715950260720361,3.776086544688588e-9
2016-02-06T12:00:00.0,9952.777128057383,21582.855277777777,3479.148096177843,122.621555457645,65.13085215280375,61390.236587582454,3.408329587977398e-9,5.794160299561576e-9,2.897080149780788e-9,9952.777128050153,122.99999999104055,7499.999999453692,1.4361997119763587e-9,3.1519108808681003e-9,0.02568852,31535.63240583516,3.408329587977398e-9,0.009715950260710347,3.776086545318244e-9
2016-02-06T13:00:00.0,9952.777127812305,22394.386272243926,3409.5879178873693,140.58294487847223,65.5190126393573,65411.08849086523,3.4014606555797602e-9,5.782483114485592e-9,2.891241557242796e-9,9952.777127805088,122.99999998801195,7499.999999269021,1.4354812854460016e-9,3.1503342085019566e-9,0.026124300000000003,32347.163400056234,3.4014606555797602e-9,0.009715950260701782,3.776086547581821e-9
2016-02-06T14:00:00.0,9952.777127300822,22248.5824609375,3434.069409383138,140.95549963633218,47.945783702048885,69501.5005722538,3.394497087002063e-9,5.770645047903507e-9,2.8853225239517534e-9,9952.777127293617,122.999999981691,7499.999998883597,1.4347508614767864e-9,3.1487312063310064e-9,0.02611663,32201.359588238323,3.394497087002063e-9,0.009715950260681406,3.776086548486194e-9
2016-02-06T15:00:00.0,9914.47174505127,22522.512094726564,3509.148113742405,122.53563934961954,30.000000000553715,73567.4311617612,5.578136703521628e-10,9.482832395986767e-10,4.741416197993383e-10,9914.471745048842,122.52660828858401,7471.134651742927,1.4809579202608258e-9,3.2501380859869768e-9,0.02316678,32436.983839777837,5.578136703521628e-10,0.00903106032687069,3.776086549075371e-9
2016-02-06T16:00:00.0,6714.453284551386,22951.48049750434,3804.981433376736,82.98747197469075,30.000000000319186,77529.41769976876,2.2776833355787994e-10,3.8720616704839587e-10,1.9360308352419794e-10,6714.453284549428,82.979629033572,5059.733477656829,1.570309724458431e-9,3.4462312348207676e-9,0.02166,29665.933782055727,2.2776833355787994e-10,0.00784294153506061,3.776086546905346e-9
2016-02-06T17:00:00.0,9410.40999834774,23131.869001736108,4131.567090318468,77.42955538007949,30.000000000929102,78784.16974405607,1.8931405112464483e-10,3.218338869118962e-10,1.609169434559481e-10,9410.409998345815,116.29723190023697,7091.294628063229,1.6044876550930869e-9,3.5212387637560613e-9,0.019902660000000003,32542.279000083847,1.8931405112464483e-10,0.007434771509264853,3.776086547651191e-9
2016-02-06T18:00:00.0,9952.777127706722,23261.37034830729,4530.763866644966,70.14058307647706,68.87511129275677,81743.89728180814,1.8937719697983778e-10,3.2194123486572423e-10,1.6097061743286212e-10,9952.777127704792,122.99999998677248,7499.999999193443,1.6071594687243983e-9,3.527102376167314e-9,0.01877266,33214.14747601401,1.8937719697983778e-10,0.007434771509254178,3.776086549386841e-9
2016-02-06T19:00:00.0,5232.962332126902,23431.753141818575,5024.541642388238,63.402305275599154,121.74196297472193,84713.13341436391,1.892909093163127e-10,3.2179454583773157e-10,1.6089727291886579e-10,5232.9623321249765,64.67083091717798,3943.343348608413,1.6035105046423935e-9,3.519094291011705e-9,0.01955,28664.715473945475,1.892909093163127e-10,0.007434771509253704,3.776086578260514e-9
2016-02-06T20:00:00.0,9952.777128336793,23476.976265190973,5631.935121120877,57.64688882403904,123.01792338797156,83631.93512059138,1.8946090348866343e-10,3.220835359307278e-10,1.610417679653639e-10,9952.777128334861,122.99999999455908,7499.999999668235,1.6107121764117692e-9,3.534899215230148e-9,0.01778,33429.75339352776,1.8946090348866343e-10,0.0074347715092450495,3.776086582665899e-9
2016-02-06T21:00:00.0,8332.421936905022,23548.468049045143,6278.967539605034,53.609972158008155,188.3784693301616,85499.99999914604,1.8925274041912254e-10,3.217296587125083e-10,1.6086482935625414e-10,8332.421936903093,102.97506765985547,6278.9675402350895,1.608522678497712e-9,3.530094101956968e-9,0.01977548,31880.88998595016,1.8925274041912254e-10,0.007434771509244918,3.792852381322241e-9
2016-02-06T22:00:00.0,8341.49616727452,23545.73665093316,6285.8055038791235,47.44227780130175,237.75099960367692,85499.99999978338,1.8904360178584855e-10,3.2137412303594253e-10,1.6068706151797126e-10,8341.496167272571,103.08721026297061,6285.8055038396715,1.626026720873509e-9,3.568508802338386e-9,0.02224149,31887.232818207678,1.8904360178584855e-10,0.00743477150924271,3.860422104814132e-9
2016-02-06T23:00:00.0,8765.810077582464,23609.353461914063,6605.550865749783,51.454305552376645,293.4033668370165,85499.9999997514,1.8886285056573067e-10,3.2106684596174213e-10,1.6053342298087107e-10,8765.8100775805,108.3310342020181,6605.550865976713,1.6416410707417787e-9,3.602776348026552e-9,0.02468295,32375.163539496523,1.8886285056573067e-10,0.007434771509243134,3.921293466460564e-9
2016-02-07T00:00:00.0,7980.677226552358,24338.86807237413,6013.907317030164,50.910388781229656,350.2875302583292,85499.99999998584,1.8570131843307518e-10,3.156922413362278e-10,1.578461206681139e-10,7980.67722655007,98.62807999865922,6013.907316991415,1.9717177273713428e-9,4.327168782362601e-9,0.03368055,32319.54529892649,1.8570131843307518e-10,0.007434771509244476,5.423489627415802e-9
2016-02-07T01:00:00.0,5.41438995262793e-8,25022.850762803817,5244.1989942762575,62.08749997138977,398.01265624742285,85499.99999995684,1.8354232812010173e-10,3.1202195780417293e-10,1.5601097890208647e-10,5.1805868795398836e-8,6.402355623347779e-10,3.9038753800901085e-8,2.026008773076292e-9,4.446316931651433e-9,0.03979363,25022.85076285796,1.8354232812010173e-10,0.007434771509254442,6.2039810633997984e-9
2016-02-07T02:00:00.0,7.549934549430139e-8,24382.644592556426,4826.530063340929,71.06094438340929,335.9325910483398,80255.80100573027,1.83880333596567e-10,3.125965671141639e-10,1.5629828355708194e-10,7.313626642730262e-8,9.038442893039362e-10,5.5112456664874155e-8,2.0504824998846e-9,4.500027432481675e-9,0.03570809999999999,24382.64459263193,1.83880333596567e-10,0.007434771509256892,6.203979095520789e-9
2016-02-07T03:00:00.0,1.0774179378551243e-7,23679.065371636283,4395.129605577257,82.09530591117012,264.8790814375019,75429.27094245516,1.8412102541088516e-10,3.1300574319850475e-10,1.5650287159925238e-10,1.0536057080076119e-7,1.3020838345737697e-9,7.939535576669327e-8,2.0682172415527324e-9,4.53894842986598e-9,0.03320239,23679.065371744025,1.8412102541088516e-10,0.007434771509259601,6.203977200415661e-9
2016-02-07T04:00:00.0,3.153138875599575e-6,23063.507183159723,3793.805490993924,77.02102775361803,182.79121029929829,71034.14133696805,1.8464823033664333e-10,3.1390199157229363e-10,1.5695099578614682e-10,3.1507169871775708e-6,3.893769391282804e-8,2.3742496288309775e-6,2.107986430431729e-9,4.626226639230411e-9,0.02836828,23063.507186312858,1.8464823033664333e-10,0.007434771509256566,6.203975119838747e-9
2016-02-07T05:00:00.0,1586.8096691664107,22695.262065429688,4143.831000298394,95.39541682773168,105.7776173562841,67240.3358483592,1.8466048832387014e-10,3.139228301505792e-10,1.569614150752896e-10,1586.8096691639878,19.61036470342331,1195.7539453306897,2.108926656410027e-9,4.628290076833664e-9,0.02807071,24282.0717345961,1.8466048832387014e-10,0.0074347715092530665,6.203976164663006e-9
2016-02-07T06:00:00.0,7992.340995361124,22191.86553385417,3949.6967058648,98.7795556725396,30.000000003641812,64292.25879340233,1.772317505489197e-10,3.0129397593316347e-10,1.5064698796658173e-10,7992.340995358698,98.77222504932185,6022.696649348893,2.125841817554198e-9,4.6654124073963e-9,0.02593909,30184.206529215295,1.772317505489197e-10,0.007330638979369903,6.203975630390132e-9
2016-02-07T07:00:00.0,7632.622072691776,21876.077912326393,4077.7453261990017,94.33400046242608,30.00000001955407,66365.25873689729,1.7589853376787322e-10,2.9902750740538446e-10,1.4951375370269223e-10,7632.62207268935,94.32668920381306,5751.627390476406,2.127713264479474e-9,4.669519519991823e-9,0.02608232,29508.69998501817,1.7589853376787322e-10,0.007311244729841648,6.203975967640482e-9
2016-02-07T08:00:00.0,7170.110888436374,21459.014835611983,3980.53931491428,88.61805570390491,30.000000005820432,68039.14080118557,1.7159399189788727e-10,2.9170978622640837e-10,1.4585489311320418e-10,7170.110888433945,88.61080961288565,5403.098147127173,2.1368683638207444e-9,4.689611473073661e-9,0.02507559,28629.125724048354,1.7159399189788727e-10,0.007246089317498287,6.203975712135707e-9
2016-02-07T09:00:00.0,9952.777127583497,21150.042755533857,3831.8680109320753,87.22399978637695,30.00000000426452,69461.69963340936,1.6610349603803475e-10,2.823759432646591e-10,1.4118797163232954e-10,9952.77712758106,122.99999998524332,7499.999999100201,2.1549789651918887e-9,4.729357339226372e-9,0.02360313,31102.819883117354,1.6610349603803475e-10,0.007157161049856875,6.203975296421333e-9
2016-02-07T10:00:00.0,9952.777128232492,21023.026064995654,3794.159680718316,85.5709166706933,65.7831573643218,73129.83162158841,1.6614599786036976e-10,2.824481963626286e-10,1.412240981813143e-10,9952.777128230051,122.99999999326378,7499.999999589255,2.159194494529897e-9,4.738608819141239e-9,0.023590599999999996,30975.803193228152,1.6614599786036976e-10,0.00715716104984683,6.203975119989889e-9
2016-02-07T11:00:00.0,9952.77712764961,20913.988072916665,3514.4698887125646,97.3128335624271,103.21939784808428,76835.67194047029,1.6611681383869686e-10,2.8239858352578463e-10,1.4119929176289232e-10,9952.777127647172,122.99999998606037,7499.999999150022,2.156298628230269e-9,4.732253496533093e-9,0.02360609,30866.76520056628,1.6611681383869686e-10,0.007157161049843764,6.203973463264211e-9
2016-02-07T12:00:00.0,2.110105373080444e-6,21098.66215332031,3744.567095811632,97.72494479921129,128.91372143291196,80821.20205091868,1.66008616013006e-10,2.822146472221102e-10,1.411073236110551e-10,2.107677538083106e-6,2.60474371956651e-8,1.5882583655893352e-6,2.1456203501159955e-9,4.70881874668831e-9,0.02519417,21098.66215543042,1.66008616013006e-10,0.007157161049857501,6.203974824833715e-9
2016-02-07T13:00:00.0,9000.272341589194,21872.0315093316,3635.1851525878906,112.43169418123033,31.195933820939118,77076.63495670623,1.6607351226384853e-10,2.823249708485425e-10,1.4116248542427124e-10,9000.27234158676,111.22860320207057,6782.231902565279,2.1520224183497873e-9,4.72286884595924e-9,0.0252012,30872.303850920798,1.6607351226384853e-10,0.007157161049526405,6.203974171160641e-9
2016-02-07T14:00:00.0,9116.354862643311,21625.286009114585,3640.79163160536,112.67022223366632,30.000000002970054,80223.68170669454,1.5870581692070726e-10,2.697998887652023e-10,1.3489994438260116e-10,9116.354862640872,112.6631927548071,6869.706875293115,2.170302653808318e-9,4.762986994268353e-9,0.02381781,30741.6408717579,1.5870581692070726e-10,0.007029476357698876,6.203974208154448e-9
2016-02-07T15:00:00.0,7888.6605609515855,21866.201961263017,3897.1643250868055,97.49730596542358,30.000000000603432,83452.59695039327,1.3029675714870403e-10,2.2150448715279683e-10,1.1075224357639841e-10,7888.6605609490925,97.49090494465365,5944.567374674002,2.271160935241364e-9,4.984332474304007e-9,0.02283219,29754.862522214604,1.3029675714870403e-10,0.006401020149553357,6.203975528279238e-9
2016-02-07T16:00:00.0,5876.16434375895,22333.75262369792,4668.330961371527,72.62211079491509,30.0000000000938,85499.99999999166,6.000062283104096e-11,1.0200105881276961e-10,5.100052940638481e-11,5876.1643437514895,72.61975275139949,4428.033704353627,7.359039650774082e-9,1.6150286728644344e-8,0.02118789,28209.916967456873,6.000062283104096e-11,0.002358053327537085,2.5328746298833257e-8
2016-02-07T17:00:00.0,7561.835608810451,22990.33506510417,5457.988391248915,64.09441688749526,30.00000000995672,85259.70274301524,5.970326788369383e-11,1.014955554022795e-10,5.074777770113975e-11,7561.835608802914,93.45188461958712,5698.285647535799,7.4350382238060635e-9,1.6317074625391878e-8,0.02054,30552.17067391462,5.970326788369383e-11,0.0023199658562141562,2.5329880535521404e-8
2016-02-07T18:00:00.0,8435.362392441379,23374.077643771703,6466.254544542101,57.904000242021354,59.359787707955554,85499.99999934377,5.969602097310077e-11,1.0148323565427131e-10,5.0741617827135654e-11,8435.36239243372,104.24724283934987,6356.539197521332,7.555720331702647e-9,1.6581925847567586e-8,0.02074524,31809.44003621308,5.969602097310077e-11,0.0023199658562001292,2.6511543526807777e-8
2016-02-07T19:00:00.0,9952.777128349175,23736.477006835936,7390.284652099609,53.03827764723036,105.70535027119072,85390.28465236608,5.971042005241242e-11,1.0150771408910111e-10,5.0753857044550555e-11,9952.777128341379,122.99999999463964,7499.999999673148,7.69465526237961e-9,1.6886835057673727e-8,0.01933,33689.25413518511,5.971042005241242e-11,0.002319965856192624,2.6513753805715685e-8
2016-02-07T20:00:00.0,10360.556733176769,23747.84966959636,8394.921236165364,47.97936090893215,175.66939258450896,85499.99999998302,5.971489086986113e-11,1.0151531447876392e-10,5.075765723938196e-11,9952.777128754058,122.99999999973966,7499.999999984125,407.7796044226091,894.9207839674518,0.01891,34108.40640277313,5.971489086986113e-11,0.0023199658561893254,0.000451567047285027
2016-02-07T21:00:00.0,10696.512087228077,23814.531804470487,9132.215204806858,46.030833559036246,250.6923516412252,85499.99999933629,5.969489856259832e-11,1.0148132755641714e-10,5.074066377820857e-11,9952.777128753052,122.99999999972724,7499.999999983367,743.7349584749227,1632.2147181559114,0.02097082,34511.043891698566,5.969489856259832e-11,0.002319965856188059,0.00048639654697953214
2016-02-07T22:00:00.0,10732.787676481965,23685.900854492193,9211.826318901907,43.82713868247138,327.6638380478233,85499.99999906526,5.968065473126595e-11,1.0145711304315211e-10,5.0728556521576056e-11,9952.777128752272,122.9999999997176,7499.99999998278,780.0105477295908,1711.8258081235808,0.02283762,34418.688530974156,5.968065473126595e-11,0.002319965856187439,0.000511128885084486
2016-02-07T23:00:00.0,10590.97506220945,23752.24064019097,8900.601728515625,42.31261106914944,406.83901933097434,85499.9999993986,5.96585921812896e-11,1.0141960670819233e-10,5.070980335409616e-11,9952.777128750951,122.99999999970126,7499.999999981784,638.1979334583971,1400.6011795162995,0.02625603,34343.21570240042,5.96585921812896e-11,0.0023199658561880742,0.0005495705719773115
2016-02-08T00:00:00.0,10145.814046997091,24441.26582302517,7923.643476698134,43.7062501917945,487.52872822743376,85499.99999995163,5.938520793906458e-11,1.0095485349640978e-10,5.047742674820489e-11,9952.777128686075,122.9999999988995,7499.999999932896,193.03691831091356,423.64244899906413,0.03379805,34587.07987002226,5.938520793906458e-11,0.002319965856192472,0.0010276170206407556
2016-02-08T01:00:00.0,7.345958200219586e-8,25097.689496527782,7583.479091525608,44.80569423251682,566.8247980004452,85499.99999980249,5.914126650254114e-11,1.0054015305431994e-10,5.027007652715997e-11,3.974427305314008e-8,4.911740233188421e-10,2.994963556822207e-8,3.3614768796001455e-8,7.377160337971613e-8,0.04040158,25097.689496601244,5.914126650254114e-11,0.002319965856321537,0.001144686492491605
2016-02-08T02:00:00.0,8.1429225606011e-8,24633.4571999783,6288.921286078559,43.57808330535889,522.0214237343262,77916.52205306709,5.915819188845819e-11,1.0056892621037892e-10,5.028446310518946e-11,4.416707956649641e-8,5.458326571960158e-10,3.3282479097318034e-8,3.7161577113304196e-8,8.155549557412149e-8,0.03726479,24633.457200059733,5.915819188845819e-11,0.0023199658563283314,0.0011446864914646153
2016-02-08T03:00:00.0,1.0161905451694074e-7,24280.8556922743,5680.798558349609,53.01266672346328,478.4456603954215,71627.60191178985,5.91870373801319e-11,1.0061796354622422e-10,5.030898177311211e-11,5.6194694169465216e-8,6.944742450688099e-10,4.234599055297621e-8,4.5323742383929303e-8,9.946833688260831e-8,0.03451234,24280.85569237592,5.91870373801319e-11,0.002319965856334001,0.0011446864910858179
2016-02-08T04:00:00.0,2.1033828463073e-7,23688.903345811632,5548.643499077691,58.82411095513238,425.43531363855845,65946.80449826855,5.924640865273424e-11,1.0071889470964821e-10,5.0359447354824105e-11,1.2762007728581474e-7,1.5771748229719537e-9,9.616919652268009e-8,8.261748845020562e-8,1.8131389292500028e-7,0.02899362,23688.903346021973,5.924640865273424e-11,0.0023199658563369803,0.0011446864910081875
2016-02-08T05:00:00.0,3.0004086198792516e-7,23236.68690375434,5030.354108615451,58.80552770614624,366.61352265091267,60398.16214415484,5.926238927519914e-11,1.0074606176783853e-10,5.0373030883919264e-11,1.9385776156133974e-7,2.395763952465728e-9,1.4608316783327607e-7,1.060823543648176e-7,2.328103286766835e-7,0.02720492,23236.686904054382,5.926238927519914e-11,0.002319965856337714,0.0011446864907139
2016-02-08T06:00:00.0,8.372893712071862e-7,22784.21708821614,4807.780060492622,65.39000004450479,307.81031491306396,55367.809180604774,5.928327876236019e-11,1.0078157389601231e-10,5.0390786948006156e-11,6.685279256969943e-7,8.261908590617673e-9,5.037749140620532e-7,1.6866066393629582e-7,3.701458630037656e-7,0.02520196,22784.217089053433,5.928327876236019e-11,0.0023199658563392666,0.0011446864905947608
2016-02-08T07:00:00.0,5036.883106396474,22135.643214518233,4575.59028008355,75.59891709645589,242.42263484271646,50560.03026567256,5.929322705079612e-11,1.007984859863534e-10,5.03992429931767e-11,5036.883106161865,62.24761330852337,3795.5861773489855,2.345085340632007e-7,5.14656836376247e-7,0.02441984,27172.52632091471,5.929322705079612e-11,0.002319965856335237,0.0011446864904742528
2016-02-08T08:00:00.0,9952.777129000639,21680.50945855035,4221.594898546007,82.07211111068726,229.07365102068493,49780.02730813914,5.930888001265432e-11,1.0082509602151235e-10,5.041254801075617e-11,9952.77712836883,122.9999999949789,7499.999999693834,6.317077775331745e-7,1.386357761342173e-6,0.02302077,31633.286587550992,5.930888001265432e-11,0.002319965856331689,0.001144686490299815
2016-02-08T09:00:00.0,11872.340473387816,21284.746736111112,4098.307818060981,83.6284997007582,270.0038598708936,53058.43355535982,5.931840457306616e-11,1.0084128777421247e-10,5.042064388710624e-11,9952.777128537868,122.9999999970679,7499.999999821213,1919.5633448498488,4212.709794254156,0.02275743,33157.08720949893,5.931840457306616e-11,0.002319965856331575,0.0011446864902473798
2016-02-08T10:00:00.0,15420.697126489438,21123.974282769097,3988.157368299696,82.74566691292657,309.37768013311245,60672.8366760607,5.932284745181833e-11,1.0084884066809116e-10,5.042442033404558e-11,9952.77712857341,122.99999999750716,7499.999999847997,5467.9199979159275,11999.999995426255,0.0227817,36544.67140925853,5.932284745181833e-11,0.0023199658563315593,0.0011446864902065542
2016-02-08T11:00:00.0,12574.79406221267,21314.01721733941,3939.009235297309,87.4228055106269,349.63433318360376,76184.68044772174,5.931867992679685e-11,1.0084175587555465e-10,5.0420877937777324e-11,9952.77712852698,122.99999999693334,7499.999999813008,2622.016933685591,5754.327642728331,0.023327470000000003,33888.81127955208,5.931867992679685e-11,0.0023199658563326734,0.0011446864902007986
2016-02-08T12:00:00.0,2902.6736847581137,22018.20495117188,3884.229154120552,102.618721631368,385.2138476358212,85499.99999965227,5.927944269347373e-11,1.0077505257890535e-10,5.0387526289452675e-11,2902.6736790125874,35.87228548364846,2187.3344807102717,5.745425583919089e-6,1.2609018970107292e-5,0.02650842,24920.878635929996,5.927944269347373e-11,0.002319965856341443,0.0012111849709561051
2016-02-08T13:00:00.0,2.506001416639891e-7,24192.98447157118,3998.0647803412544,110.16247228834364,318.46973145401216,83803.10655003597,5.923267419814519e-11,1.0069554613684682e-10,5.034777306842341e-11,1.2696841092815619e-7,1.5691212957046482e-9,9.567812778686878e-8,1.2353103518969606e-7,2.711035315579512e-7,0.03067802,24192.984471821783,5.923267419814519e-11,0.0023199658563736827,0.0012111849709961961
2016-02-08T14:00:00.0,2.1121786991089087e-7,25154.848607855904,4104.631917182075,107.1273333846198,208.30957913313554,79805.04298124646,5.922301838205087e-11,1.0067913124948647e-10,5.033956562474323e-11,1.0747083626917428e-7,1.3281632543433909e-9,8.098556428923114e-8,1.0364635451046709e-7,2.2746423761240198e-7,0.03156359,25154.84860806712,5.922301838205087e-11,0.0023199658563634023,0.001211184971025118
2016-02-08T15:00:00.0,10724.404265218982,26772.310383029515,4439.280011664497,94.31013880835638,101.18456571575304,75700.41227555781,5.9281784252201e-11,1.0077903322874169e-10,5.0389516614370847e-11,8708.347698493222,107.62089345071958,6562.249600653632,2016.0565667256594,4424.475632545449,0.02595228,37496.7146482485,5.9281784252201e-11,0.002319965856329916,0.0012111849711439646
2016-02-08T16:00:00.0,9599.958912070737,27896.755736219613,4969.138829074436,77.15236087587145,114.49764032402145,82247.85870827736,5.9280560542156e-11,1.007769529216652e-10,5.03884764608326e-11,9599.95876052715,118.63974368831853,7234.130712702349,0.0001515434874342987,0.0003325801857400226,0.02404924,37496.71464829035,5.9280560542156e-11,0.0023199658563235965,0.0012111849713614955
2016-02-08T17:00:00.0,8924.415163702499,28572.29948459201,5877.240671115452,64.30555555555556,155.98734310237404,84512.85213567043,5.928018824972725e-11,1.0077632002453633e-10,5.0388160012268165e-11,8924.41515629633,110.29113281867909,6725.0690743097,7.406067237505196e-6,1.6253494354354553e-5,0.02362704,37496.71464829451,5.928018824972725e-11,0.0023199658563201643,0.0012111849717874352
2016-02-08T18:00:00.0,8584.027671840167,28912.686976453988,7400.45595187717,56.29033324347602,201.97524033140266,85360.68176630314,5.928017241646341e-11,1.007762931079878e-10,5.03881465539939e-11,8584.027664573572,106.08450175076811,6468.567179924884,7.266495961946109e-6,1.5947188609810185e-5,0.02417867,37496.71464829416,5.928017241646341e-11,0.002319965856317821,0.0012111849727856013
2016-02-08T19:00:00.0,8658.892968064163,28837.82168023003,9528.624846462671,52.139999783833815,251.77172880459503,84428.79422148303,5.928026585253426e-11,1.0077645194930823e-10,5.0388225974654117e-11,8658.892959864888,107.00971400074494,6524.982561021032,8.199175216369783e-6,1.799406403100949e-5,0.02430886,37496.7146482942,5.928026585253426e-11,0.002319965856316281,0.0012111849754049043
2016-02-08T20:00:00.0,8667.215900464405,28829.498747829864,10902.71055501302,48.113111300998256,306.6437629874135,81425.15316522046,5.928022892467648e-11,1.0077638917195e-10,5.0388194585975e-11,8667.215892660406,107.11257179818207,6531.254377937931,7.803899378052328e-6,1.712658424714113e-5,0.02413588,37496.71464829428,5.928022892467648e-11,0.0023199658563152975,0.0012111849775085937
2016-02-08T21:00:00.0,8806.309258211146,28690.405390082466,12146.990570203992,43.452944155799024,365.64554345050163,77053.69821645689,5.928027705958713e-11,1.0077647100129813e-10,5.0388235500649065e-11,8806.309249883338,108.83153754181932,6636.069362306055,8.327707624361423e-6,1.8276143669317964e-5,0.02545784,37496.71464829361,5.928027705958713e-11,0.0023199658563143794,0.0012111849794478446
2016-02-08T22:00:00.0,8822.157760271237,28674.55688802083,11879.525384928384,39.43486127270592,431.0264568024248,71542.77823802008,5.928029269979019e-11,1.0077649758964332e-10,5.038824879482166e-11,8822.157750565942,109.02739901432476,6648.0121350198015,9.705194609294206e-6,2.129920249592724e-5,0.02716739,37496.71464829207,5.928029269979019e-11,0.0023199658563146475,0.0012111849790199599
2016-02-08T23:00:00.0,9082.274788259821,28414.439860026047,11612.44668484158,37.42027779420217,500.6213145099524,66311.26622059569,5.928116703306465e-11,1.007779839562099e-10,5.038899197810495e-11,8641.651943103305,106.79664331361543,6511.99044595216,440.62284515641585,966.9991773612251,0.02936241,37496.71464828587,5.928116703306465e-11,0.0023199658563188234,0.0012111849785997886
2016-02-09T00:00:00.0,3795.2775351645964,29134.795079752603,11698.63411783854,46.9058053832584,569.999999995272,62177.81037025247,5.990267303326405e-11,1.0183454415654888e-10,5.091727207827444e-11,3795.2775348018968,46.90340502360713,2859.963720951654,3.62598018769182e-7,7.957644269173989e-7,0.03902088,32930.0726149172,5.990267303326405e-11,0.0024001758329146583,0.0012111849787388312
2016-02-09T01:00:00.0,5.429136242583224e-8,29432.10469238281,9066.525352105034,49.998888880411776,569.9999998115046,53339.14118534632,5.970201637725521e-11,1.0149342784133385e-10,5.0746713920666926e-11,2.8167939778336572e-8,3.481095324357765e-10,2.1226191002181493e-8,2.602192921965433e-8,5.710821494020614e-8,0.04559028,29432.104692437104,5.970201637725521e-11,0.0024021878720138466,0.0012111849747423091
2016-02-09T02:00:00.0,8.060465011741396e-8,28229.965265842013,6168.560136990019,52.91530549155341,520.0035131193638,44272.617044504594,5.977545412807935e-11,1.016182720177349e-10,5.080913600886745e-11,4.251537470021732e-8,5.254202943023507e-10,3.203782282331407e-8,3.79876571451789e-8,8.336842633801278e-8,0.03794925,28229.96526592262,5.977545412807935e-11,0.002402187872021347,0.0012111849721283983
2016-02-09T03:00:00.0,9.333209546731679e-8,26634.39452690972,5986.411994493273,53.10061115582785,467.0906098162584,38104.05811881495,5.979598746682536e-11,1.0165317869360311e-10,5.0826589346801555e-11,4.9648231699605314e-8,6.135707069533267e-10,3.741284798495894e-8,4.358221058901788e-8,9.564633847390132e-8,0.03568311,26634.394527003053,5.979598746682536e-11,0.0024021878720242064,0.0012111849720407115
2016-02-09T04:00:00.0,1.4581467726175553e-7,25558.942306857643,5465.828650444879,62.64847240342034,413.99240084896724,32117.64733563971,5.984268291444272e-11,1.0173256095455262e-10,5.086628047727631e-11,8.022086737219705e-8,9.913983362746692e-10,6.045111806552861e-8,6.549207732860393e-8,1.4373014381030578e-7,0.03079878,25558.942307003457,5.984268291444272e-11,0.0024021878720277955,0.0012111849717997927
2016-02-09T05:00:00.0,1.9402224393024565e-7,24452.453751627603,5135.80087483724,88.73397221459282,351.3463306344618,26651.819896583984,5.986318634873748e-11,1.0176741679285371e-10,5.0883708396426856e-11,1.0990338389617503e-7,1.358225552961135e-9,8.281863127811798e-8,8.401709261727776e-8,1.843854905352187e-7,0.02885137,24452.453751821624,5.986318634873748e-11,0.0024021878720359028,0.0012111849716554834
2016-02-09T06:00:00.0,4.6300123706889246e-7,23416.754109700516,4821.597220730252,68.74030546824137,262.61476060915203,21516.02023319892,5.989677156581121e-11,1.0182451166187905e-10,5.0912255830939526e-11,3.0646629309055546e-7,3.787420692979733e-9,2.309402861573008e-7,1.5643311946667512e-7,3.433110640975181e-7,0.02666025,23416.754110163518,5.989677156581121e-11,0.002402187872029342,0.0012111849715242247
2016-02-09T07:00:00.0,9952.777122825584,22845.94857421875,4815.8610971408425,75.4574164199829,193.8768573326206,16694.424224227892,5.992161449180293e-11,1.0186674463606499e-10,5.0933372318032496e-11,9952.777122386711,122.9999999210497,7499.999995185957,4.3877049563284844e-7,9.62933976282422e-7,0.02515126,32798.725697044334,5.992161449180293e-11,0.0024021878720201706,0.001211184971519336
2016-02-09T08:00:00.0,11227.027457242546,22300.661015082467,4731.208354085286,84.89275004280937,241.42184302160996,19378.564334420913,5.993520015110806e-11,1.0188984025688369e-10,5.0944920128441843e-11,9952.777128405818,122.999999995436,7499.999999721706,1274.2503288366256,2796.493720837084,0.02314312,33527.68847232501,5.993520015110806e-11,0.0024021878720208276,0.001211184971483788
2016-02-09T09:00:00.0,15420.697128265183,21662.349086914062,4612.833328857422,80.29588888592191,279.53149516215956,24943.850912079386,5.995458932459967e-11,1.0192280185181943e-10,5.0961400925909716e-11,9952.777128605107,122.99999999789888,7499.999999871882,5467.919999659974,11999.999999253772,0.02252795,37083.046215179245,5.995458932459967e-11,0.0024021878720200144,0.0012111849714304978
2016-02-09T10:00:00.0,15420.697128259913,21630.945695529517,4407.166632080078,83.05836114883422,322.2380084620602,39831.018793532596,5.995369952524294e-11,1.01921289192913e-10,5.09606445964565e-11,9952.777128600792,122.99999999784553,7499.99999986863,5467.91999965902,11999.999999251679,0.02243122,37051.64282378943,5.995369952524294e-11,0.0024021878720206138,0.0012111849713510084
2016-02-09T11:00:00.0,15420.697128161715,21633.378596462677,4254.819391004774,85.16566681332058,362.1820494989959,54923.8533717578,5.99514238167111e-11,1.0191742048840888e-10,5.095871024420444e-11,9952.77712858158,122.99999999760813,7499.999999854153,5467.919999580034,11999.999999078334,0.02304239,37054.07572462439,5.99514238167111e-11,0.0024021878720215627,0.0012111849712943246
2016-02-09T12:00:00.0,3941.620153891776,22417.170050998266,4198.0069113498275,104.07849990208943,400.01878487120695,70169.03519087049,5.991825526383269e-11,1.0186103394851557e-10,5.0930516974257784e-11,3941.620153520218,48.711959748530305,2970.241448081116,3.714563169288814e-7,8.152050145478677e-7,0.02590954,26358.79020489004,5.991825526383269e-11,0.0024021878720294934,0.0012111849712828483
2016-02-09T13:00:00.0,2.2271651494636432e-7,24466.126374782987,3558.40507019043,94.95788919024996,344.6546469055711,68941.27093960195,5.987055135542476e-11,1.0177993730422208e-10,5.088996865211104e-11,1.2910057305001706e-7,1.5954713221943064e-9,9.728483671916501e-8,9.351416195904304e-8,2.052279374073718e-7,0.030080000000000003,24466.126375005704,5.987055135542476e-11,0.002402187872039292,0.0012111849710464981
2016-02-09T14:00:00.0,461.029332778309,25631.043760850695,3491.631907891167,125.70024996863472,249.69915990483753,65382.86708089901,6.22101043034354e-11,1.0575717731584017e-10,5.2878588657920087e-11,461.0293326966114,5.697566336307785,347.412581482182,8.159192087659485e-8,1.7906316305270345e-7,0.03051976,26092.073093629006,6.22101043034354e-11,0.0026836336210012725,0.0012111849710129694
2016-02-09T15:00:00.0,10408.467009878948,27088.24763834636,3782.395798678928,99.52494456397164,129.6991599061867,62238.64896585405,5.993596646707071e-11,1.018911429940202e-10,5.09455714970101e-11,9952.777128375768,122.99999999506463,7499.999999699062,455.6898815030776,1000.0655785082683,0.02571094,37496.71464822531,5.993596646707071e-11,0.002402187872021331,0.0012111849711649743
2016-02-09T16:00:00.0,9394.741172269913,28101.973476019964,4409.536989067926,76.91569402058919,153.17661752520303,66956.31995656743,5.991865714292291e-11,1.0186171714296894e-10,5.093085857148447e-11,9394.74117191144,116.10359090672412,7079.487250410007,3.5836994102584017e-7,7.864854080363432e-7,0.02411053,37496.714648289875,5.991865714292291e-11,0.002402187872017018,0.0012111849713634013
2016-02-09T17:00:00.0,8894.808077656959,28601.906570638017,5426.185119086372,68.34349979400635,192.36691659926007,69626.27142988096,5.991863114167142e-11,1.0186167294084141e-10,5.0930836470420707e-11,8894.808077300931,109.92523788610741,6702.7584076894755,3.559244193881966e-7,7.811184202874876e-7,0.02362504,37496.714648294976,5.991863114167142e-11,0.0024021878720148905,0.0012111849717818919
2016-02-09T18:00:00.0,8582.588459601297,28914.126188693575,6752.092489827474,59.36605567084418,233.9510568792841,70902.84593045017,5.991866581993854e-11,1.0186173189389552e-10,5.093086594694776e-11,8582.588459244547,106.06671553359679,6467.482654487609,3.566465562217316e-7,7.827032353547197e-7,0.02387538,37496.71464829487,5.991866581993854e-11,0.0024021878720129116,0.0012111849724250733
2016-02-09T19:00:00.0,8284.493765591013,29212.22088270399,8330.824036593967,53.480444700453006,280.65411892996036,70618.23730707799,5.991858591895156e-11,1.0186159606221764e-10,5.093079803110882e-11,8284.49376523592,102.38275407352806,6242.850858141955,3.5498949649337144e-7,7.790666209308946e-7,0.02360923,37496.714648295,5.991858591895156e-11,0.0024021878720118166,0.0012111849737243307
2016-02-09T20:00:00.0,8400.429770907802,29096.284877387152,10167.317154947918,50.67177762879266,329.5588304909581,68530.26534059,5.991868032699332e-11,1.0186175655588864e-10,5.093087827794432e-11,8400.42977055075,103.81553293205346,6330.215422686186,3.569496358846671e-7,7.833683796792939e-7,0.02383013,37496.714648294954,5.991868032699332e-11,0.0024021878720113417,0.0012111849763930414
2016-02-09T21:00:00.0,8457.087462421534,29039.627185872403,11597.224449869793,46.50244443045722,382.70498798214265,64693.164820296624,5.991865521463037e-11,1.0186171386487161e-10,5.0930856932435806e-11,8457.087462065007,104.51572906485997,6372.910308832925,3.564259082005733e-7,7.822189970604689e-7,0.0253483,37496.714648293935,5.991865521463037e-11,0.0024021878720111144,0.001211184978584239
2016-02-09T22:00:00.0,8581.666514067561,28915.048134223085,11040.2452351888,44.60747245152791,440.7206748044679,59468.85189122696,5.991862160360128e-11,1.0186165672612217e-10,5.0930828363061085e-11,8581.666513711732,106.05532179905728,6466.787914576663,3.557265662123997e-7,7.806842079892896e-7,0.02726751,37496.71464829065,5.991862160360128e-11,0.0024021878720123786,0.0012111849777266704
2016-02-09T23:00:00.0,8941.87381494584,28554.840833333332,10691.805520290798,42.6802221499549,502.17092633992036,54895.39578258048,5.99205288569686e-11,1.018648990568466e-10,5.09324495284233e-11,8941.873814545528,110.50689319760316,6738.225194975802,4.002097328625445e-7,8.783078015681528e-7,0.03134374,37496.71464827917,5.99205288569686e-11,0.0024021878720159183,0.0012111849772059827
2016-02-10T00:00:00.0,2.4821350975672854e-7,28802.173184136285,9770.837922498917,39.380472342173256,569.9999995754915,50941.81666932877,5.988246890199688e-11,1.0180019713339469e-10,5.0900098566697345e-11,1.4726457287161583e-7,1.8199485659976754e-9,1.1097247353644361e-7,1.008471366879793e-7,2.2132102156866809e-7,0.03987944,28802.1731843845,5.988246890199688e-11,0.002403080947825646,0.0012111849757868143
2016-02-10T01:00:00.0,5.127248730275278e-8,29112.025015733507,7773.078674994576,43.84888885815937,530.6219303161372,41170.979958347125,5.969629035684905e-11,1.0148369360664338e-10,5.074184680332169e-11,2.651140659674155e-8,3.2763749948458117e-10,1.9977896310035435e-8,2.4659597012404587e-8,5.41184150735298e-8,0.0454312,29112.025015784777,5.969629035684905e-11,0.002403080947835838,0.001211184973143923
2016-02-10T02:00:00.0,7.702417895148238e-8,27916.123534613715,6359.678131103516,50.5303608110216,486.77544453930295,33397.90249461162,5.977550827340806e-11,1.016183640647937e-10,5.080918203239685e-11,4.055015431966009e-8,5.011333939045028e-10,3.055691426246968e-8,3.6372406267757504e-8,7.98235664042433e-8,0.03731149,27916.123534690738,5.977550827340806e-11,0.0024030809478412765,0.001211184972228426
2016-02-10T03:00:00.0,8.578220755097772e-8,26700.536746961807,5310.965224066839,59.226583318710325,436.24748680977973,27038.22557480346,5.979160325122386e-11,1.0164572552708056e-10,5.082286276354028e-11,4.543005816023161e-8,5.614410009798124e-10,3.4234207376817824e-8,4.0250503665219024e-8,8.833451184044907e-8,0.03578574,26700.53674704759,5.979160325122386e-11,0.0024030809478451684,0.0012111849717361162
2016-02-10T04:00:00.0,1.2156459869401762e-7,25609.468872070312,5196.731436903212,67.49963887320625,377.0233065726297,21727.261562044157,5.983321048069244e-11,1.0171645781717716e-10,5.085822890858858e-11,6.5917018997308e-8,8.146262326349007e-10,4.967233125822565e-8,5.554586323889245e-8,1.2190199543276225e-7,0.03167465,25609.468872191876,5.983321048069244e-11,0.002403080947847902,0.0012111849716859684
2016-02-10T05:00:00.0,1.786975966806761e-7,24516.9723421224,5000.182830810547,73.86430551105077,309.5260707812396,16530.531336497494,5.986494802780207e-11,1.0177041164726352e-10,5.088520582363176e-11,1.004163854448353e-7,1.240981813408173e-9,7.566962276879103e-8,7.817944082419352e-8,1.7157407019311222e-7,0.02887301,24516.9723423011,5.986494802780207e-11,0.0024030809478495473,0.0012111849716014362
2016-02-10T06:00:00.0,3.833833875142286e-7,23711.565535481768,4717.340268961589,77.89047220230104,235.66416835242796,11530.349717119163,5.989992275848435e-11,1.018298686894234e-10,5.09149343447117e-11,2.41514024729872e-7,2.984717195755208e-9,1.819949509606834e-7,1.4176753291566713e-7,3.111256922171512e-7,0.02634302,23711.565535865153,5.989992275848435e-11,0.002403080947849928,0.0012111849714834106
2016-02-10T07:00:00.0,2463.207470586051,23034.762972547735,4169.182844102647,76.16191647423638,157.77609923410535,6813.010659835665,5.992467631339521e-11,1.0187194973277184e-10,5.093597486638592e-11,2463.207470235731,30.441203989492085,1856.1709749690294,3.5021841747979694e-7,7.68595921256632e-7,0.02411302,25497.970443133785,5.992467631339521e-11,0.002403080947843499,0.001211184971265468
2016-02-10T08:00:00.0,14282.935013136397,22442.206467556425,4720.949032796224,79.66686108165318,112.0577898303593,4500.000002655614,5.994866596030837e-11,1.0191273213252422e-10,5.095636606626211e-11,9952.77712846595,122.99999999617913,7499.999999767019,4330.157884670345,9503.045877782437,0.023066099999999996,36725.14148069282,5.994866596030837e-11,0.0024030809478344855,0.0012024774214473588
2016-02-10T09:00:00.0,15420.697128253652,21858.434928385417,4608.752293565538,82.87888866636489,155.39333182588427,16782.09804988627,5.996522896669154e-11,1.0194088924337561e-10,5.097044462168781e-11,9952.777128613576,122.99999999800353,7499.999999878263,5467.919999639975,11999.999999209882,0.0223503,37279.13205663907,5.996522896669154e-11,0.0024030809478328063,0.001202477421396616
2016-02-10T10:00:00.0,15420.69712838636,21788.665212673608,4444.543962537978,84.97316658443873,195.51684623852074,31673.3469578863,5.997222917734005e-11,1.019527896014781e-10,5.097639480073905e-11,9952.777128638792,122.99999999831518,7499.999999897266,5467.919999747467,11999.999999445787,0.021988800000000003,37209.36234105997,5.997222917734005e-11,0.0024030809478317932,0.001202477421330486
2016-02-10T11:00:00.0,15420.697128108855,21808.312863498264,4263.185151502821,101.86183335410225,233.54608273339846,46728.8041971688,5.996164569058795e-11,1.0193479767399951e-10,5.0967398836999754e-11,9952.777128596676,122.99999999779467,7499.9999998655285,5467.919999512078,11999.999998929197,0.02253346,37229.00999160712,5.996164569058795e-11,0.0024030809478328744,0.0012024774212600685
2016-02-10T12:00:00.0,9952.777128961363,22468.335606553817,4128.189783121745,112.92433364020454,254.68665245809294,61965.620246938124,5.993931744842588e-11,1.01896839662324e-10,5.0948419831162e-11,9952.777128159112,122.9999999923871,7499.999999535798,8.021490861821952e-7,1.760411460699195e-6,0.02451746,32421.11273551518,5.993931744842588e-11,0.0024030809478333684,0.0012024774212187183
2016-02-10T13:00:00.0,2.3054020661602367e-7,24481.85460123698,4052.789344414605,117.77152765697905,264.76472189127014,65337.43166759001,5.988146597078523e-11,1.0179849215033489e-10,5.0899246075167444e-11,1.3876167802580002e-7,1.7148667328064545e-9,1.0456504468332039e-7,9.167673009807333e-8,2.0119547491127888e-7,0.02959,24481.854601467523,5.988146597078523e-11,0.0024030809480020243,0.0012024774212021053
2016-02-10T14:00:00.0,2.328945612726204e-7,25493.70704155816,4014.786987508138,116.99800039503307,146.99559731700901,61284.643525958585,5.988193347868949e-11,1.0179928691377212e-10,5.089964345688606e-11,1.4025922852964996e-7,1.7333740006363544e-9,1.0569353662416794e-7,9.253353345605666e-8,2.0307583166408432e-7,0.02882836,25493.70704179105,5.988193347868949e-11,0.002403080947955897,0.0012024774211934104
2016-02-10T15:00:00.0,10686.976792325011,26809.737855902786,4291.585603298611,86.80902760611642,30.000000004707424,57269.857741236636,5.93063534032119e-11,1.0082080078546022e-10,5.041040039273011e-11,9952.777126612238,122.99999997327029,7499.999998370139,734.1996657126721,1611.2883854467632,0.02399339,37496.7146482278,5.93063534032119e-11,0.002322497083590269,0.0012024774212799235
2016-02-10T16:00:00.0,9659.805874958149,27836.908773328993,4990.6133473036025,80.11261086993747,66.19329486899738,62089.56172423235,5.930166630030302e-11,1.0081283271051513e-10,5.0406416355257564e-11,9659.805873553076,119.37935583947446,7279.2290146021005,1.404972254030479e-6,3.0833785147488895e-6,0.02269313,37496.71464828715,5.930166630030302e-11,0.0023224970835799617,0.0012024774215642908
2016-02-10T17:00:00.0,8936.62244397465,28560.092204318575,5998.520785861546,67.48130558649699,105.46236233567016,64378.178597091646,5.930151314018405e-11,1.0081257233831289e-10,5.0406286169156443e-11,8936.622442661175,110.44199485481721,6734.267978952268,1.3133736273130805e-6,2.8823544469847705e-6,0.02166172,37496.71464829323,5.930151314018405e-11,0.0023224970835745884,0.001202477422031779
2016-02-10T18:00:00.0,8563.899081887694,28932.81556640625,6660.495281304255,56.74750000953674,148.425374101128,65113.92699554215,5.930150477329668e-11,1.0081255811460435e-10,5.0406279057302175e-11,8563.899080576595,105.83574546901936,6453.399113964594,1.3109983270777284e-6,2.877141568445175e-6,0.02309732,37496.71464829394,5.930150477329668e-11,0.0023224970835707148,0.0012024774223736712
2016-02-10T19:00:00.0,8580.783626700339,28915.93102159288,8017.053214246962,49.48052764998542,197.5159420577173,64906.832033557046,5.93016030400489e-11,1.0081272516808313e-10,5.0406362584041564e-11,8580.783625360356,106.04441074721576,6466.122606537546,1.3398817225840411e-6,2.940529611078526e-6,0.02328284,37496.71464829322,5.93016030400489e-11,0.0023224970835677627,0.0012024774233847465
2016-02-10T20:00:00.0,8491.87443941747,29004.84020887587,9937.590214572483,54.79069442537096,254.08214765209254,63355.90263126559,5.930154789040944e-11,1.0081263141369604e-10,5.040631570684802e-11,8491.874438093855,104.94563902829898,6399.12433099384,1.3235156704833867e-6,2.9046123655431387e-6,0.02383766,37496.714648293346,5.930154789040944e-11,0.0023224970835686426,0.0012024774261584997
2016-02-10T21:00:00.0,8575.070639502868,28921.644008789062,11278.175782877604,48.43891689618429,304.2394147522328,59817.437953068984,5.930157575020196e-11,1.0081267877534332e-10,5.040633938767166e-11,8575.070638171022,105.97380759643721,6461.817536368122,1.3317462522489542e-6,2.922675354977295e-6,0.02598481,37496.714648291934,5.930157575020196e-11,0.0023224970835670454,0.00120247742828069
2016-02-10T22:00:00.0,8688.442076674643,28808.272571614583,11070.046219618056,41.57527784559461,361.7766279495951,55001.0809119596,5.930154935066361e-11,1.0081263389612813e-10,5.0406316948064066e-11,8688.442075350576,107.37489259941279,6547.249548744681,1.3239667278274223e-6,2.905602264467854e-6,0.02692152,37496.714648289235,5.930154935066361e-11,0.0023224970835654104,0.0012024774279524282
2016-02-10T23:00:00.0,8966.704929310888,28530.009718967005,9506.203631456165,41.58686104986403,427.57856520051286,50478.285446469265,5.930339236632108e-11,1.0081576702274583e-10,5.040788351137291e-11,8966.704927073806,110.81376501854929,6756.936891374956,2.2369815572412064e-6,4.9093217689531805e-6,0.02944625,37496.71464827789,5.930339236632108e-11,0.002322497083566612,0.0012024774254854593
2016-02-11T00:00:00.0,2.5709341497777627e-7,28964.807355685763,7960.138841959635,43.337527610990726,496.80779166633795,47729.0199137748,5.925624651441908e-11,1.0073561907451242e-10,5.036780953725621e-11,1.3707415099271493e-7,1.6940116666893444e-9,1.0329339431032587e-7,1.1991852836598685e-7,2.6317545618660156e-7,0.039162699999999995,28964.80735594286,5.925624651441908e-11,0.0023224970835794365,0.0012024774233349654
2016-02-11T01:00:00.0,3.884327729978218e-8,29084.29357421875,7064.300854899088,43.96650006400214,453.4725865542156,39768.88227465905,5.899676634551883e-11,1.00294502787382e-10,5.0147251393691e-11,1.9512188038529706e-8,2.411386387624776e-10,1.4703575534297415e-8,1.923079475846509e-8,4.220426361424108e-8,0.05169065,29084.293574257594,5.899676634551883e-11,0.0023224970835819697,0.0012024774225977296
2016-02-11T02:00:00.0,6.162401482936675e-8,28085.74338541667,5652.057837727863,46.04608321825663,409.50840898757093,32704.582622294292,5.911007479125222e-11,1.0048712714512877e-10,5.0243563572564385e-11,3.1116532609017427e-8,3.8454930331391525e-10,2.344812825084849e-8,3.040699509320418e-8,6.673176292236356e-8,0.04005695,28085.743385478294,5.911007479125222e-11,0.0023224970835838913,0.0012024774218671727
2016-02-11T03:00:00.0,8.468826167011419e-8,26734.487339952266,5929.34716905382,60.56961122088961,363.4646482668413,27052.525987134028,5.91627612823823e-11,1.0057669418004992e-10,5.028834709002496e-11,4.296438443881533e-8,5.309693181710638e-10,3.237617793725999e-8,4.162330053711881e-8,9.134727765684679e-8,0.035012800000000004,26734.487340036954,5.91627612823823e-11,0.0023224970835880013,0.0012024774220007473
2016-02-11T04:00:00.0,1.3730143995595193e-7,25600.652790256077,5880.9652068413625,68.07747208065457,302.89735954374873,21123.180020681353,5.92167403375209e-11,1.0066845857378552e-10,5.033422928689276e-11,7.036376995279559e-8,8.695807805412987e-10,5.302321832568894e-8,6.683700154458254e-8,1.4668173977216026e-7,0.029846299999999996,25600.65279039338,5.92167403375209e-11,0.0023224970835897278,0.0012024774219762605
2016-02-11T05:00:00.0,2.1009999328322033e-7,24484.057467990453,5554.405026719835,72.62327794392904,234.82220996114674,15242.21601651712,5.924684946932338e-11,1.0071964409784974e-10,5.035982204892487e-11,1.0912711578852203e-7,1.3486321524452863e-9,8.223366783202964e-8,1.0087215785060044e-7,2.2137593348242206e-7,0.02682301,24484.057468200557,5.924684946932338e-11,0.0023224970835901046,0.001202477421818453
2016-02-11T06:00:00.0,3.6829086190501884e-7,23702.965511610244,5181.326311577691,71.77116672303941,162.2012545155926,9687.812192578316,5.927046822203425e-11,1.0075979597745822e-10,5.037989798872911e-11,2.003228899133232e-7,2.475662334294743e-9,1.509550203838258e-7,1.6786721219571816e-7,3.6840453890119423e-7,0.025136,23702.965511978535,5.927046822203425e-11,0.0023224970835879545,0.0012024774216444923
2016-02-11T07:00:00.0,6569.705461150335,23043.396196289057,4957.145810818142,69.5844721476237,90.43241029212749,4506.487083997406,5.930221063938613e-11,1.0081375808695643e-10,5.0406879043478214e-11,6569.705459192029,81.19078333868691,4950.657520651641,1.9582057215891013e-6,4.297515080518591e-6,0.02250918,29613.10165743939,5.930221063938613e-11,0.0023224970835758045,0.0012024774177812065
2016-02-11T08:00:00.0,14106.636221975017,22363.93368923611,4701.483761121962,78.68288892322117,102.04104398030427,4500.000000605835,5.932830274828268e-11,1.0085811467208056e-10,5.042905733604028e-11,9952.77712845381,122.99999999602909,7499.999999757871,4153.859093521107,9116.13723724072,0.02083972,36470.56991121113,5.932830274828268e-11,0.002322497083569897,0.0011642861415167972
2016-02-11T09:00:00.0,15420.69712815739,21787.131231011284,4519.587935791015,78.32069451226128,146.36047755026368,16414.654640768607,5.934176004316649e-11,1.0088099207338304e-10,5.044049603669152e-11,9952.777128592359,122.99999999774134,7499.999999862276,5467.91999956493,11999.999999045185,0.02011775,37207.82835916868,5.934176004316649e-11,0.0023224970835674817,0.0011642861414257466
