Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-11T10:00:00.0,15420.697128256592,21573.57593532986,4319.819403889974,82.11438896603055,191.04210553288917,31395.06786817119,5.934478308346329e-11,1.0088613124188759e-10,5.0443065620943794e-11,9952.777128607802,122.99999999793218,7499.999999873913,5467.91999964869,11999.999999229007,0.02004655,36994.27306358646,5.934478308346329e-11,0.0023224970835666477,0.001164286141334017
2016-02-11T11:00:00.0,15420.69712814404,21540.235136176216,4267.5092260742185,84.57625001907348,231.93003906187008,46575.24962767028,5.934210811948163e-11,1.0088158380311876e-10,5.044079190155938e-11,9952.777128594282,122.9999999977651,7499.999999863725,5467.919999549658,11999.999999011672,0.02050091,36960.93226432026,5.934210811948163e-11,0.002322497083566207,0.001164286141310716
2016-02-11T12:00:00.0,9952.777119703336,22424.2022390408,3606.4675717502178,90.71436130735609,270.3561115376268,61807.7415647576,5.931159478739471e-11,1.00829711138571e-10,5.04148555692855e-11,9952.777119306538,122.99999988298383,7499.999992864867,3.9669753418628637e-7,8.705998643424623e-7,0.02309313,32376.979358744135,5.931159478739471e-11,0.0023224970835666204,0.0011642861410318063
2016-02-11T13:00:00.0,54.969322358623415,24492.79822536892,3594.2337679036464,120.68197214550442,302.64407261035257,65701.275151029,6.186534582380872e-11,1.0517108790047484e-10,5.258554395023742e-11,54.969322286300134,0.6793306585422367,41.42260113062419,7.2218109932524e-8,1.5849122137673703e-7,0.02936,24547.76754772754,6.186534582380872e-11,0.0026414881248046393,0.0011642861410260657
2016-02-11T14:00:00.0,1.8388208843230987e-7,25425.266622178817,3685.094852498372,94.52188886006674,182.6440726116501,62148.46514870059,5.92507287437235e-11,1.0072623886432995e-10,5.0363119432164975e-11,1.0604202502065195e-7,1.3105054909579188e-9,7.99088713998731e-8,7.773933717279358e-8,1.7060821044812705e-7,0.02862223,25425.266622362702,5.92507287437235e-11,0.002322497083580256,0.0011642861410840787
2016-02-11T15:00:00.0,10704.301792319371,26792.412855902778,3776.4698491075305,91.18094414816964,88.12450624999582,58463.37146073888,5.932804018968776e-11,1.008576683224692e-10,5.04288341612346e-11,9952.777128423419,122.9999999956535,7499.999999734969,751.5246638958517,1649.3101520779785,0.02375582,37496.71464822214,5.932804018968776e-11,0.0023224970835594586,0.0011642861411419259
2016-02-11T16:00:00.0,9650.951517320556,27845.763130967887,4016.932820366753,89.08602725982666,119.94588459459955,63836.212927730434,5.93090573413475e-11,1.0082539748029074e-10,5.041269874014537e-11,9650.951516997833,119.26993051604929,7272.556738783493,3.226231543711077e-7,7.080348381931872e-7,0.02220946,37496.71464828845,5.93090573413475e-11,0.0023224970835560937,0.0011642861412299848
2016-02-11T17:00:00.0,9172.682171080516,28324.032477213543,5403.256855740017,60.5736109023624,150.13211034797555,67091.83801114134,5.930902171818113e-11,1.0082533692090793e-10,5.0412668460453965e-11,9172.682170760942,113.35930589078177,6912.1527982184,3.19474397464256e-7,7.011245171054207e-7,0.02189121,37496.71464829406,5.930902171818113e-11,0.0023224970835500876,0.0011642861418755374
2016-02-11T18:00:00.0,8698.790313442114,28797.924334852432,7781.692051188151,47.46036092016432,202.92012783355153,68600.735118607,5.930897092818444e-11,1.0082525057791355e-10,5.0412625288956774e-11,8698.790313123403,107.50277984430826,6555.047551482211,3.1861105255752717e-7,6.992298041467918e-7,0.02233147,37496.71464829455,5.930897092818444e-11,0.002322497083546427,0.0011642861435330772
2016-02-11T19:00:00.0,8488.052233472583,29008.662414822047,8590.057786458334,46.700944439570115,262.9648692549406,67374.09178388643,5.930899878240212e-11,1.0082529793008361e-10,5.0412648965041804e-11,8488.052233153398,104.89840284470988,6396.244075896943,3.190847884328293e-7,7.002694738024608e-7,0.02210783,37496.714648294634,5.930899878240212e-11,0.002322497083546115,0.001164286144651801
2016-02-11T20:00:00.0,8398.688134622402,29098.026513671874,9925.31010606554,43.54469440460205,321.1646501573716,65180.27923831146,5.93089738838487e-11,1.0082525560254277e-10,5.0412627801271385e-11,8398.68813430364,103.79400916480509,6328.902997853968,3.186612979207873e-7,6.993400735653498e-7,0.02319856,37496.71464829428,5.93089738838487e-11,0.002322497083545513,0.001164286146992377
2016-02-11T21:00:00.0,8557.595133861676,28939.119514431422,10659.423484429251,47.303555555343635,381.41628741472095,61583.873295085374,5.930903729038848e-11,1.0082536339366042e-10,5.041268169683021e-11,8557.595133541834,105.75783902388919,6448.648720968852,3.1974114017301064e-7,7.01709915667407e-7,0.02578522,37496.7146482931,5.930903729038848e-11,0.002322497083547343,0.0011642861483644098
2016-02-11T22:00:00.0,8640.752079931635,28855.962568359377,10760.340101725258,45.03436119927301,439.8728933803689,57373.09969661284,5.930900937240783e-11,1.008253159330933e-10,5.041265796654665e-11,8640.752079612272,106.78552247689167,6511.312346151931,3.192637022050228e-7,7.006621213295501e-7,0.02686536,37496.71464829101,5.930900937240783e-11,0.0023224970835485407,0.0011642861485447983
2016-02-11T23:00:00.0,8791.675552145485,28705.039096137152,10386.3355726454,40.27938872761197,501.6263771551609,53124.07310602632,5.9310774652634e-11,1.0082831690947778e-10,5.041415845473889e-11,8791.675551792905,108.65068903674035,6625.042014435387,3.52481007082417e-7,7.735614429232695e-7,0.02932679,37496.71464828264,5.9310774652634e-11,0.0023224970835513795,0.0011642861478589497
2016-02-12T00:00:00.0,3.6873421808040396e-7,29189.236626519098,8822.307773573133,40.51883330980937,569.9999999614301,49362.78071287601,5.935818804621886e-11,1.0090891967857205e-10,5.0454459839286026e-11,2.4166962076321524e-7,2.9866401075067314e-9,1.821122016772397e-7,1.2696368839751016e-7,2.7863689680356e-7,0.037947360000000006,29189.236626887836,5.935818804621886e-11,0.0023323516113447447,0.001164286145042767
2016-02-12T01:00:00.0,4.550328524557786e-8,29273.80007703993,7411.104094780815,45.984472135967685,529.4834990062692,40540.474104049776,5.913164530039054e-11,1.0052379701066393e-10,5.0261898505331964e-11,2.3589097215107982e-8,2.9152254892452927e-10,1.7775765178324954e-8,2.181366423345922e-8,4.787267750835978e-8,0.04634062,29273.800077085434,5.913164530039054e-11,0.002332351611354885,0.0011642861431524767
2016-02-12T02:00:00.0,7.481383097984582e-8,28142.916701388887,6087.199032524956,49.52672206136915,483.5013592222546,33129.371173620755,5.923428753337827e-11,1.0069828880674307e-10,5.034914440337153e-11,3.9754160516396566e-8,4.912962161465133e-10,2.995708635039715e-8,3.4958972174642524e-8,7.67216173784017e-8,0.035678489999999986,28142.916701463702,5.923428753337827e-11,0.0023323516113593267,0.0011642861422616695
2016-02-12T03:00:00.0,9.372003052256039e-8,26749.39320638021,5805.812438693575,56.30402797910902,433.97696951303845,27042.17330548862,5.926638507037873e-11,1.0075285461964383e-10,5.037642730982192e-11,5.05654192197644e-8,6.24905640260876e-10,3.810400245493146e-8,4.3053858448176346e-8,9.44868069353824e-8,0.03223985,26749.39320647393,5.926638507037873e-11,0.0023323516113627554,0.0011642861421000562
2016-02-12T04:00:00.0,1.5516612578286348e-7,25829.95428385417,5807.2823243543835,66.88994439231026,377.675273886216,21236.36203121378,5.931644849821052e-11,1.0083796244695788e-10,5.041898122347894e-11,8.772405529163422e-8,1.0841254316521532e-9,6.610520924708251e-8,6.734123252878232e-8,1.477883345669629e-7,0.02780838,25829.954284009338,5.931644849821052e-11,0.00233235161136601,0.001164286142100202
2016-02-12T05:00:00.0,2.2168930521754261e-7,24660.245846896694,5629.9119292534715,74.69941660351223,310.7876618466517,15429.08087135943,5.933906852259655e-11,1.0087641648841413e-10,5.043820824420707e-11,1.312495750192616e-7,1.6220294615756119e-9,9.890423546192754e-8,9.033885378179263e-8,1.9825934640256468e-7,0.0257915,24660.245847118385,5.933906852259655e-11,0.0023323516113680273,0.0011642861419998204
2016-02-12T06:00:00.0,3.6115629847824074e-7,23810.505613064237,5299.171260986328,78.4838610013326,236.09057759642337,9799.170106689264,5.935774386926419e-11,1.0090816457774912e-10,5.045408228887456e-11,2.3527769060529942e-7,2.907646335291076e-9,1.7729550824945585e-7,1.257776997083636e-7,2.7603410373603915e-7,0.02426715,23810.505613425397,5.935774386926419e-11,0.0023323516113683677,0.0011642861418179535
2016-02-12T07:00:00.0,7627.078601562707,23026.113656141493,5078.560162896049,76.85511122173733,157.60904894966018,4500.000010442407,5.938618429535784e-11,1.0095651330210831e-10,5.0478256651054154e-11,7627.078601269753,94.25818098989565,5747.450060359491,2.9285335751717506e-7,6.427014825026885e-7,0.02262623,30653.192257704202,5.938618429535784e-11,0.0023323516113580556,0.0011620718467894766
2016-02-12T08:00:00.0,9952.777129735656,22389.89057237413,4826.879562310113,77.37388887405396,175.0144510694802,5168.891070620397,5.940113378039495e-11,1.0098192742667142e-10,5.049096371333571e-11,9952.777128389078,122.99999999522912,7499.999999709092,1.346476365222668e-6,2.955002337757688e-6,0.02144937,32342.66770210979,5.940113378039495e-11,0.002332351611354562,0.0011620718466279283
2016-02-12T09:00:00.0,15420.697128066047,22009.506196289058,4656.666619194879,77.2323610772027,220.64289454231735,7842.012673046224,5.941901651634312e-11,1.010123280777833e-10,5.050616403889165e-11,9952.777128598036,122.99999999781149,7499.9999998665535,5467.91999946791,11999.999998832265,0.02101592,37430.203324355105,5.941901651634312e-11,0.0023323516113536373,0.0011620718465323752
2016-02-12T10:00:00.0,15420.69712802728,21684.007325846356,4461.344870605469,79.60694448471071,266.4128658145877,22685.347214622012,5.941734705435326e-11,1.0100948999240053e-10,5.050474499620027e-11,9952.777128588861,122.9999999976981,7499.9999998596395,5467.919999438316,11999.999998767318,0.02149082,37104.70445387364,5.941734705435326e-11,0.002332351611353621,0.0011620718464392412
2016-02-12T11:00:00.0,15420.697125532904,21653.284293077257,4301.145786268447,84.19613871892294,309.8082536792369,37724.00350471535,5.940975357837854e-11,1.009965810832435e-10,5.049829054162175e-11,9952.777128510383,122.99999999672825,7499.999999800502,5467.919997022419,11999.999993465344,0.0219026,37073.981418610165,5.940975357837854e-11,0.0023323516113543294,0.0011620718463656813
2016-02-12T12:00:00.0,2.915420692404427e-6,22411.57800835503,4152.782412109375,89.32458322736952,348.61444730870335,52922.85887378459,5.938094505668069e-11,1.0094760659635718e-10,5.047380329817859e-11,2.671984675629405e-6,3.302134779570453e-8,2.0134968168112515e-6,2.433350691684255e-7,5.340277162103882e-7,0.0240391,22411.578011270452,5.938094505668069e-11,0.0023323516113679396,0.0011620718463086369
2016-02-12T13:00:00.0,2.1606015832805833e-7,24285.29779134114,3742.4235719807934,111.57602772182888,259.2921964660168,48770.07762629459,5.93384049964962e-11,1.0087528849404353e-10,5.0437644247021766e-11,1.28167928569695e-7,1.5839453662128395e-9,9.658203452517313e-8,8.779135446986928e-8,1.9266855653309326e-7,0.02796671,24285.297791557205,5.93384049964962e-11,0.002332351611401162,0.0011620718461575806
2016-02-12T14:00:00.0,2.854955249688564e-7,25197.82355902778,3735.692098049588,117.72083344777424,147.71850109743337,45027.655216674895,5.934998741203039e-11,1.0089497860045166e-10,5.044748930022583e-11,1.787100356409383e-7,2.2085629065563764e-9,1.3466846991197415e-7,1.0668459434931762e-7,2.341320158655963e-7,0.02775973,25197.823559313274,5.934998741203039e-11,0.002332351611520242,0.0011620718461532293
2016-02-12T15:00:00.0,10864.1203139166,26632.59433430989,3657.680517171223,100.651861038208,30.000000003529934,41291.96428106595,5.85696953393872e-11,9.956848207695824e-11,4.978424103847912e-11,8321.959991020536,102.84577516923655,6271.083851782716,2542.1603228959625,5579.072823807142,0.02437929,37496.714648226494,5.85696953393872e-11,0.0022249180181922513,0.001162071846100682
2016-02-12T16:00:00.0,10078.457781424971,27418.256866861982,4164.7800519477005,77.01844445970323,32.19613905262646,49484.441601556435,5.856857292877199e-11,9.956657397891237e-11,4.9783286989456186e-11,9486.331138407004,117.23549265969149,7148.505649981188,592.1266430178667,1299.4922596187216,0.02246957,37496.71464828696,5.856857292877199e-11,0.002224918018017081,0.001162071846312384
2016-02-12T17:00:00.0,9343.214526222817,28153.500122070312,5062.599469943576,60.37324998325772,72.41541217068253,53767.66062128049,5.856834745788762e-11,9.956619067840896e-11,4.978309533920448e-11,9343.214510530099,115.46680589004959,7040.65889573473,1.5692617922580103e-5,3.443931423118137e-5,0.02096367,37496.714648293135,5.856834745788762e-11,0.0022249180180062577,0.0011620718467388043
2016-02-12T18:00:00.0,9071.156871601575,28425.557776692716,6245.4026691352,55.52097243626913,127.51119299554216,55745.721243582804,5.856828845974013e-11,9.95660903815582e-11,4.97830451907791e-11,9071.156860873185,112.10461959020236,6835.647535987949,1.072829035853991e-5,2.354450765601525e-5,0.02119276,37496.71464829429,5.856828845974013e-11,0.0022249180180025224,0.0011620718473972938
2016-02-12T19:00:00.0,8979.00945623678,28517.70519205729,7296.4536203342,54.984194093280365,184.0970650675431,56335.96729605191,5.856833066732571e-11,9.95661621344537e-11,4.978308106722685e-11,8979.009444604095,110.96582867240623,6766.209065390623,1.163258473899061e-5,2.552908909930784e-5,0.02167215,37496.714648294066,5.856833066732571e-11,0.0022249180180010414,0.0011620718480857054
2016-02-12T20:00:00.0,8845.021294886961,28651.69335340712,8770.118025716145,51.11472217347887,240.0809245647367,55805.72392870927,5.85683138681863e-11,9.95661335759167e-11,4.978306678795835e-11,8845.021283630802,109.30995478047844,6665.241145151123,1.1256058752293556e-5,2.470275809220374e-5,0.021638280000000003,37496.71464829408,5.85683138681863e-11,0.002224918017999625,0.001162071850022551
2016-02-12T21:00:00.0,8757.426159795139,28739.288488498263,9529.958298068575,42.14913888083564,298.27838208980324,53700.848234918856,5.856827563622829e-11,9.956606858158808e-11,4.978303429079404e-11,8757.426147583634,108.2274225792246,6599.23308409906,1.2211404653842161e-5,2.6799378163196597e-5,0.02330688,37496.714648293404,5.856827563622829e-11,0.0022249180179970424,0.0011620718513550058
2016-02-12T22:00:00.0,9328.381148942637,28168.33349934897,9593.6179562717,46.76983335494995,364.35889070625944,50770.12420982057,5.856860998451882e-11,9.9566636973682e-11,4.9783318486841e-11,8916.029987067279,110.18750588100845,6718.750358598076,412.35116187525887,904.953609874158,0.0246813,37496.71464829161,5.856860998451882e-11,0.0022249180179990014,0.0011620718514698198
2016-02-12T23:00:00.0,9556.489273935478,27940.22537434896,9712.962916937931,43.888694739871546,427.7787881503859,48800.21138409295,5.856951207996717e-11,9.956817053594419e-11,4.9784085267972094e-11,7570.5130052019185,93.55912300574487,5704.824573521028,1985.9762687334608,4358.460845221131,0.02697037,37496.71464828444,5.856951207996717e-11,0.002224918018001659,0.0011620718516882087
2016-02-13T00:00:00.0,1.1270885475250019e-6,28002.828218858507,8426.712886284722,44.5477500184377,477.4514413343269,49150.53504796903,5.855725858151235e-11,9.954733958857098e-11,4.977366979428549e-11,6.061612160650113e-7,7.491158358247306e-9,4.5677794867361615e-7,5.208277841204019e-7,1.143018443840587e-6,0.03562247,28002.828219985593,5.855725858151235e-11,0.0022249180180109133,0.0011620718494493901
2016-02-13T01:00:00.0,6.460622622034698e-8,28177.587832573783,7146.412035319009,48.4260831726922,432.905916241448,40723.82332535596,5.838833248948323e-11,9.92601652321215e-11,4.963008261606075e-11,3.229890943923826e-8,3.9916154150989514e-10,2.4339118384749703e-8,3.2208056615876595e-8,7.06844063904591e-8,0.03894817,28177.587832638386,5.838833248948323e-11,0.002224918018013745,0.001162071847968272
2016-02-13T02:00:00.0,9.004597507264602e-8,27210.914197048613,6311.432828097873,47.360527803632955,384.48205798722273,33577.41245220382,5.843919855345014e-11,9.934663754086524e-11,4.967331877043262e-11,4.5061635514117873e-8,5.568879013890485e-10,3.395657935299076e-8,4.488499292098728e-8,9.850544906506447e-8,0.03338716,27210.914197138656,5.843919855345014e-11,0.0022249180180144504,0.0011620718474387288
2016-02-13T03:00:00.0,1.6296126782396296e-7,25589.26785047743,5643.286917317709,59.41358335494995,337.1237551022142,27265.980786310258,5.849705188427036e-11,9.944498820325961e-11,4.9722494101629804e-11,8.172046737291439e-8,1.0099309325241076e-9,6.158115442220167e-8,8.11413554628453e-8,1.7807434372743998e-7,0.0283204,25589.26785064039,5.849705188427036e-11,0.0022249180180176583,0.001162071847050194
2016-02-13T04:00:00.0,2.8572378672070313e-7,24403.80396809896,5173.696744995117,65.65627787060207,277.71239666634176,21622.69503130405,5.852777156600371e-11,9.949721166220631e-11,4.9748605831103153e-11,1.4370272811033837e-7,1.7759300071604148e-9,1.08288415070757e-7,1.4192156139870255e-7,3.114637260209423e-7,0.02564686,24403.803968384684,5.852777156600371e-11,0.0022249180180188215,0.0011620718467966473
2016-02-13T05:00:00.0,2.5607604693231477e-7,23610.24188856337,4603.275433417426,74.42699994617038,212.05834371558356,16448.999448800532,5.852304933335594e-11,9.94891838667051e-11,4.974459193335255e-11,1.2870358273973609e-7,1.5905651731333186e-9,9.698568128861697e-8,1.2727297500871202e-7,2.7931566301345743e-7,0.02562896,23610.241888819448,5.852304933335594e-11,0.0022249180180199135,0.0011620718465116483
2016-02-13T06:00:00.0,4.36116528848164e-7,23033.57582302517,5091.1897875976565,74.93683335834079,137.63356868907147,11845.725177831253,5.854149696674575e-11,9.952054484346779e-11,4.976027242173389e-11,2.227849886594962e-7,2.753257030732932e-9,1.6788152626420315e-7,2.1323201964382435e-7,4.6796299794545133e-7,0.02377317,23033.575823461288,5.854149696674575e-11,0.002224918018017402,0.001162071846749898
2016-02-13T07:00:00.0,3472.4523167387188,22361.087641601564,4871.233763970269,75.61499982410007,62.69896025155168,6754.536552941288,5.8568452042255e-11,9.956636847183351e-11,4.9783184235916755e-11,3472.452301390454,42.9138146614552,2616.6960159423897,1.5348165223067452e-5,3.368337186294046e-5,0.02201152,25833.539958340283,5.8568452042255e-11,0.0022249180180019925,0.0011620718466284021
2016-02-13T08:00:00.0,6267.583513253769,21929.32460503472,4626.481457926432,77.45922212176853,30.000000006974595,4500.000000668628,5.816995524723414e-11,9.888892392029803e-11,4.944446196014901e-11,6267.583511081714,77.4570516237337,4722.990952666689,2.171955381619966e-6,4.766614101786344e-6,0.02111854,28196.908118288487,5.816995524723414e-11,0.00217054492702452,0.0011274879225813984
2016-02-13T09:00:00.0,8876.1276464002,21440.174959852433,4907.580954182943,69.16855535295275,30.000000053916246,4596.510627663421,5.811933798753418e-11,9.880287457880811e-11,4.9401437289404053e-11,8813.124770709179,108.9157661998845,6641.205256090518,63.002875690923716,138.26729511241652,0.02169367,30316.302606252633,5.811933798753418e-11,0.002163510165174633,0.0011274879224946715
2016-02-13T10:00:00.0,3862.7135240486778,21130.246338975696,4879.185164794922,70.39549989276462,69.74937441106206,6468.403352171334,5.811585079053764e-11,9.879694634391398e-11,4.939847317195699e-11,3862.713522385066,47.736803216434005,2910.7806839289024,1.663513305203228e-6,3.650777564858069e-6,0.02229096,24992.959863024374,5.811585079053764e-11,0.002163510165169537,0.0011274879224672147
2016-02-13T11:00:00.0,9952.777135050894,21043.3312217882,4850.712910563151,70.56238894144694,47.092841244945674,4500.000002444016,5.812378333662804e-11,9.881043167226766e-11,4.940521583613383e-11,9952.77712669206,122.99999997425675,7499.999998430289,8.358734993944193e-6,1.834423691775489e-5,0.02231361,30996.108356839097,5.812378333662804e-11,0.0021635101651434467,0.0011180265677084207
2016-02-13T12:00:00.0,8978.52459912652,21206.025971137155,4733.800887451172,74.60116646660698,99.53261578797066,7149.28822668196,5.812120312562756e-11,9.880604531356685e-11,4.940302265678343e-11,8978.524597368667,110.95983675586014,6765.843704625618,1.7577549188771495e-6,3.857601981471162e-6,0.02296229,30184.550570263676,5.812120312562756e-11,0.002163510165140396,0.0011180265676308664
2016-02-13T13:00:00.0,1.531330356920727e-6,22079.78271972656,4681.333283148872,84.48452749888102,135.89344958743908,9181.332165740576,5.8111589195839566e-11,9.878970163292725e-11,4.9394850816463627e-11,1.0854680101543603e-6,1.341460413726933e-8,8.179636669066664e-7,4.4576355706473373e-7,9.782810803334366e-7,0.02425721,22079.782721257892,5.8111589195839566e-11,0.0021635101651492116,0.0011180265675966713
2016-02-13T14:00:00.0,6006.656144739466,22078.984350585943,4526.368024631076,95.64566647635564,51.41108561218578,4500.000002414515,5.812191602767225e-11,9.880725724704282e-11,4.940362862352141e-11,6006.656144000602,74.2324173597766,4526.3669121815,7.387656296752671e-7,1.6213089357750673e-6,0.02265582,28085.640495325406,5.812191602767225e-11,0.002163510165125104,0.0011084496924209666
2016-02-13T15:00:00.0,9743.377996318253,22320.358022460936,4111.497648654514,93.16122201071845,30.000000005821363,4500.00000003594,5.776372166543101e-11,9.819832683123272e-11,4.909916341561636e-11,9743.377996292702,120.41217019510336,7342.205499701424,2.5453980596314663e-8,5.58617842169922e-8,0.021722799999999997,32063.736018779193,5.776372166543101e-11,0.0020983654338747864,0.0004650885201460059
2016-02-13T16:00:00.0,9952.777128920026,23032.951066080732,4223.161998697917,88.28016649458144,57.253046555689295,7730.70831622723,5.795394972694943e-11,9.852171453581403e-11,4.9260857267907015e-11,9952.777128745305,122.99999999963148,7499.999999977529,1.7462352960913279e-7,3.832320800797366e-7,0.01966669,32985.72819500076,5.795394972694943e-11,0.0020983654338609073,0.0004650885220994633
2016-02-13T17:00:00.0,14032.949998328928,23463.764649522567,3989.6782143825953,82.36497256808809,91.9749784262226,11007.546782978596,5.7988957713753727e-11,9.858122811338133e-11,4.9290614056690666e-11,9952.777128749916,122.99999999968848,7499.999999981004,4080.172869578914,8954.424065265579,0.01925177,37496.7146478515,5.7988957713753727e-11,0.0020983654338548536,0.00046508851861330676
2016-02-13T18:00:00.0,9952.777130073258,23663.170741644964,4516.155062391493,68.40044447369046,132.6121042233068,23472.293098931103,5.7981650592838496e-11,9.856880600782544e-11,4.928440300391272e-11,9952.777128749076,122.9999999996781,7499.999999980371,1.3240850756558495e-6,2.9058619928364338e-6,0.02076,33615.94787171823,5.7981650592838496e-11,0.002098365433849877,0.0004650885278673349
2016-02-13T19:00:00.0,13679.887036704642,23816.827611219614,5716.911956515843,54.83416671435039,187.21375811477813,26456.13850451437,5.798815105136624e-11,9.857985678732261e-11,4.9289928393661305e-11,9952.777128749825,122.99999999968736,7499.999999980936,3727.1099079547184,8179.585453967253,0.0187095,37496.71464792426,5.798815105136624e-11,0.002098365433845411,0.00046508855473631597
2016-02-13T20:00:00.0,13552.451390719041,23944.263257378472,6850.870331624349,47.28622216648526,255.38168976559328,36418.81246703527,5.798744699255901e-11,9.857865988735032e-11,4.928932994367516e-11,9952.777128749747,122.9999999996864,7499.999999980877,3599.674261969196,7899.9127901707325,0.0172967,37496.71464809751,5.798744699255901e-11,0.002098365433842506,0.00046508858446554254
2016-02-13T21:00:00.0,13329.6207134998,23963.220329318578,7917.645782335069,43.00122214635213,331.097565964281,44967.85539065112,5.7988019853220005e-11,9.857963375047401e-11,4.9289816875237004e-11,9952.77712874981,122.99999999968718,7499.999999980925,3376.843584749892,7410.884397906097,0.02019375,37292.841042818385,5.7988019853220005e-11,0.0020983654338410764,0.0004650886262297782
2016-02-13T22:00:00.0,9952.77712907049,23942.491833767363,8406.159635687934,46.76133338080512,411.0984421831016,51961.0944712917,5.796909919507392e-11,9.854746863162565e-11,4.9273734315812826e-11,9952.777128747497,122.99999999965857,7499.999999979181,3.22893814468902e-7,7.08628833930786e-7,0.02231144,33895.26896283786,5.796909919507392e-11,0.0020983654338440267,0.0004650886557722453
2016-02-13T23:00:00.0,9952.77712891384,23879.845093858512,8526.817032606337,40.34130553351507,487.3392071674358,51054.935301380225,5.795356152065709e-11,9.852105458511705e-11,4.9260527292558525e-11,9952.777128745056,122.99999999962841,7499.999999977342,1.686850356355526e-7,3.7019934959301363e-7,0.025,33832.622222772356,5.795356152065709e-11,0.002098365433844943,0.000465088664437813
2016-02-14T00:00:00.0,3364.3541274330205,24230.7074983724,7829.411946072048,41.58038869857788,569.9999999990321,50028.1187342101,6.076867637539807e-11,1.0330674983817672e-10,5.165337491908836e-11,3364.354127413788,41.57789854205483,2535.237715978953,1.912950176136384e-8,4.1981964099029626e-8,0.03285585,27595.06162580542,6.076867637539807e-11,0.002490151601228857,0.0004650886221262106
2016-02-14T01:00:00.0,3.934440378330005e-8,25169.831257595488,6657.092574734158,45.42275001419915,569.9999999941618,44733.9449692476,6.107129187337841e-11,1.038211961847433e-10,5.191059809237165e-11,2.812376660891237e-8,3.475636245179283e-10,2.1192903934020017e-8,1.1116815978202931e-8,2.4397173283156148e-8,0.03960147,25169.831257634836,6.107129187337841e-11,0.0025551088810973678,0.00046508857911370014
2016-02-14T02:00:00.0,4.9547507158857634e-8,24579.911468641498,5644.833228081598,50.70605553097196,524.5798050892432,38076.85285964761,6.112673115235023e-11,1.0391544295899539e-10,5.1957721479497696e-11,3.7131066294546666e-8,4.588790741656354e-10,2.7980431351563134e-8,1.2312525421351972e-8,2.702129970010967e-8,0.03199854,24579.911468691047,6.112673115235023e-11,0.0025551088811062773,0.0004650885529923209
2016-02-14T03:00:00.0,6.13020669119401e-8,24068.46962131076,5152.270801188151,61.51625001801385,473.8763046676633,32432.02009670957,6.116519951315015e-11,1.0398083917235524e-10,5.199041958617762e-11,4.789417179124263e-8,5.918934036301323e-10,3.6091061196959286e-8,1.3303914281525123e-8,2.9197020325517104e-8,0.02819014,24068.469621372064,6.116519951315015e-11,0.002555108881111825,0.00046508854149499723
2016-02-14T04:00:00.0,1.0147581647854394e-7,23422.469239366317,4647.469867350262,74.03758310741848,412.36260975917406,27279.749760675248,6.122426285447631e-11,1.0408124685260972e-10,5.204062342630486e-11,8.619449925560845e-8,1.0652226279424994e-9,6.495259926478654e-8,1.5177235976082867e-8,3.330824732494155e-8,0.02625965,23422.469239467795,6.122426285447631e-11,0.002555108881116182,0.0004650885305787338
2016-02-14T05:00:00.0,1.4959534446427288e-7,22764.960122612847,3828.6157075330952,75.19455543518066,338.32758176175514,22632.28035851178,6.125040158566432e-11,1.0412568269562933e-10,5.2062841347814666e-11,1.3330683920911802e-7,1.647453872479052e-9,1.0045450441945438e-7,1.6184379572459226e-8,3.551854359052633e-8,0.02448042,22764.960122762444,6.125040158566432e-11,0.002555108881116892,0.00046508851648182145
2016-02-14T06:00:00.0,2.146306261852043e-7,22396.347112087675,3889.497653740777,79.99683386272855,263.13558143715454,18803.66511620317,6.12659845155194e-11,1.0415217367638298e-10,5.207608683819149e-11,1.9767593062272405e-7,2.4429502592094482e-9,1.489603816591127e-7,1.6850543388803846e-8,3.698051922223554e-8,0.02251218,22396.34711230231,6.12659845155194e-11,0.0025551088811178665,0.0004650885174056949
2016-02-14T07:00:00.0,5.925951356900222e-7,22115.31355740017,4633.541627604167,86.91722259521484,183.14130268580237,14914.167927736853,6.128508760792347e-11,1.041846489334699e-10,5.209232446673495e-11,5.747454941093153e-7,7.102911565361855e-9,4.331043637415765e-7,1.774545693177346e-8,3.894451330328196e-8,0.02123045,22115.31355799277,6.128508760792347e-11,0.002555108881118794,0.0004650885303013386
2016-02-14T08:00:00.0,9952.777122238816,21761.08056640625,4525.576389973959,88.40772208743626,96.22663520662398,10280.626765693265,6.130247462402997e-11,1.0421420686085095e-10,5.210710343042548e-11,9952.777122220066,122.99999991899024,7499.99999506038,1.8646275172520304e-8,4.092146594504741e-8,0.02061386,31713.85768864507,6.130247462402997e-11,0.002555108881102328,0.0004650885280812795
2016-02-14T09:00:00.0,4524.20699392936,21452.516080186637,4202.821716851128,84.49958294126722,130.82146814711098,13255.050835909136,6.129600904203383e-11,1.0420321537145751e-10,5.2101607685728757e-11,4524.206993910954,55.91177749195037,3409.2547251189244,1.830088139404282e-8,4.016345826722297e-8,0.02144,25976.723074116,6.129600904203383e-11,0.0025551088811028152,0.00046508852171133
2016-02-14T10:00:00.0,9952.77712818156,21363.007360568576,4094.4652213541663,88.49152730094063,102.23621780672744,12461.484309305617,6.130984408375089e-11,1.0422673494237652e-10,5.211336747118826e-11,9952.777128162401,122.99999999242775,7499.999999538277,1.905612047040308e-8,4.182092013870666e-8,0.02142733,31315.784488750138,6.130984408375089e-11,0.0025551088810950033,0.00046508851989674664
2016-02-14T11:00:00.0,9952.777128451497,21240.873961588542,3942.233750610352,89.87902776930069,136.74724560714753,15867.019552620068,6.13168987439413e-11,1.0423872786470022e-10,5.211936393235011e-11,9952.777128431928,122.99999999575867,7499.9999997413815,1.946559263300838e-8,4.2719555442673e-8,0.0213833,31193.651090040043,6.13168987439413e-11,0.0025551088810924854,0.00046508851801517454
2016-02-14T12:00:00.0,9952.777128482587,21343.265447591144,3820.393477105035,93.64247173309326,169.87077294253928,19424.786266882336,6.132082265937804e-11,1.0424539852094265e-10,5.212269926047133e-11,9952.777128462782,122.99999999613996,7499.999999764631,1.9701013248855335e-8,4.323621395087419e-8,0.02173452,31296.04257607373,6.132082265937804e-11,0.0025551088810911358,0.0004650885162891253
2016-02-14T13:00:00.0,1.670901724796595e-6,22045.603197699653,3784.914295315213,115.12627793206109,199.23085631452005,23104.393254673687,6.129140592386516e-11,1.0419539007057076e-10,5.209769503528538e-11,1.6527350117305394e-6,2.0425093801721104e-8,1.245432548885433e-6,1.8062517675984953e-8,3.964034077159494e-8,0.02352155,22045.603199370555,6.129140592386516e-11,0.002555108881168458,0.0004650885153746124
2016-02-14T14:00:00.0,4445.727092583533,21634.852143554686,3890.7545908610023,109.05158326043023,84.10713351181653,19319.47942573206,6.129876776582984e-11,1.0420790520191072e-10,5.210395260095536e-11,4445.727092564982,54.94189464009327,3350.115526834955,1.84467106357741e-8,4.048349786194553e-8,0.021689060000000003,26080.579236138223,6.129876776582984e-11,0.0025551088810894834,0.0004650885173796729
2016-02-14T15:00:00.0,6563.265581361604,21780.919023980037,4044.131895345052,81.11283319685194,30.00000000041269,18778.840826835018,5.4577744822365404e-11,9.278216619802118e-11,4.639108309901059e-11,6563.265581320204,81.11119701137488,4945.804695815541,4.130760133085158e-8,9.065443824529602e-8,0.01794,28344.184605341645,5.4577744822365404e-11,0.0016361860615639284,0.0004650885192447234
2016-02-14T16:00:00.0,15256.02717317348,22240.687475043404,4495.48837741428,63.041055634816495,30.00000000104358,19680.51409248468,5.2369137486143845e-11,8.902753372644453e-11,4.451376686322227e-11,9952.777128695618,122.99999999901743,7499.999999940087,5303.250044477773,11638.61222068598,0.01485132,37496.71464821688,5.2369137486143845e-11,0.0012727918642557146,0.0004650885273960104
2016-02-14T17:00:00.0,14754.959799583628,22741.75484863281,5009.574028727214,59.88727747387356,89.96021715715332,34323.63840078499,5.2368194709797874e-11,8.902593100665639e-11,4.451296550332819e-11,9952.777128695037,122.99999999901026,7499.99999993965,4802.182670888502,10538.960345188301,0.01355522,37496.71464821644,5.2368194709797874e-11,0.0012727918642494811,0.00046508853824631395
2016-02-14T18:00:00.0,14620.566383754951,22876.148264431427,5261.678143446181,55.35080552207099,153.07421247419876,47353.02518227427,5.236829247277545e-11,8.902609720371826e-11,4.451304860185913e-11,9952.777128695172,122.99999999901193,7499.999999939751,4667.789255059691,10244.018028924396,0.01455904,37496.714648186375,5.236829247277545e-11,0.0012727918642461648,0.00046508854389269206
2016-02-14T19:00:00.0,14212.141077783952,23284.57357042101,6734.9281522623705,48.247472260793046,220.72467974304837,59835.36553278078,5.236821232396358e-11,8.902596095073808e-11,4.451298047536904e-11,9952.777128695061,122.99999999901056,7499.999999939668,4259.363949088802,9347.680176203314,0.01400144,37496.71464820496,5.236821232396358e-11,0.0012727918642430449,0.0004650885811751076
2016-02-14T20:00:00.0,14054.062967441589,23442.651680772567,8082.962899983724,44.97725003772312,295.4784802731745,69948.11802174996,5.2368244422571184e-11,8.902601551837101e-11,4.451300775918551e-11,9952.777128695107,122.99999999901111,7499.999999939701,4101.285838746393,9000.758984212775,0.01369649,37496.714648214154,5.2368244422571184e-11,0.0012727918642417425,0.00046508863390161095
2016-02-14T21:00:00.0,13936.140683338303,23560.57396484375,9107.879565836589,40.0769165219201,373.5025030263712,78365.91457100736,5.2368648527147965e-11,8.902670249615154e-11,4.451335124807577e-11,9952.777128695658,122.99999999901793,7499.999999940117,3983.363554642556,8741.96452320273,0.015759219999999997,37496.71464818205,5.2368648527147965e-11,0.0012727918642402986,0.0004650887072443741
2016-02-14T22:00:00.0,11212.484809453337,23635.489978841146,10264.578614095051,39.71891678916084,456.4268592953777,85499.99999340232,5.236602729158807e-11,8.902224639569972e-11,4.451112319784986e-11,9952.777128691725,122.99999999896933,7499.999999937154,1259.707680761523,2764.5781520465325,0.02146616,34847.97478829448,5.236602729158807e-11,0.001272791864242558,0.0004685927841040741
2016-02-14T23:00:00.0,8457.789473683737,23778.51540798611,10609.562336968316,37.90641668319702,539.709215297095,85499.99999988374,5.2279545075072394e-11,8.887522662762306e-11,4.443761331381153e-11,5518.202263272772,68.19592859365902,4158.288328881647,2939.587210410875,6451.273340672596,0.02500299,32236.304881669843,5.2279545075072394e-11,0.001272791864260624,0.0006674672061094197
2016-02-15T00:00:00.0,2.98633473493072e-7,24334.54086859809,9606.43975016276,39.938472173478864,569.9999999994658,85499.99999993689,5.679251209882827e-11,9.654727056800805e-11,4.8273635284004027e-11,1.5227937186049964e-7,1.8819232558407122e-9,1.1475141803906781e-7,1.4625755436200434e-7,3.209795776719579e-7,0.03560529,24334.540868896725,5.679251209882827e-11,0.001982685858927578,0.0010338252715252263
2016-02-15T01:00:00.0,3.8211390092801237e-8,25099.31873155382,8101.381842583551,40.713166808022386,530.0635105137765,75893.56128403512,5.6543402380757645e-11,9.612378404728799e-11,4.8061892023643995e-11,1.909139123202673e-8,2.359382804574348e-10,1.4386480515697244e-8,1.9023875076727218e-8,4.1750153791702623e-8,0.04885426,25099.31873159203,5.6543402380757645e-11,0.001982685858936551,0.0010338252669321259
2016-02-15T02:00:00.0,5.961867013743244e-8,24734.046805013026,6936.210634901258,42.17786115222507,489.35232639189513,67792.18047533298,5.664615868176013e-11,9.629846975899222e-11,4.814923487949611e-11,2.984351224394363e-8,3.688168597076605e-10,2.2488832909003687e-8,2.967885942372982e-8,6.513378269703247e-8,0.03674455,24734.04680507264,5.664615868176013e-11,0.001982685858940861,0.0010338252649512289
2016-02-15T03:00:00.0,7.425061606044801e-8,24122.703113606767,6063.10869439019,44.45511109246148,447.17644792595456,60855.97087434461,5.668234779008174e-11,9.635999124313895e-11,4.817999562156948e-11,3.720490412885753e-8,4.597915886832145e-10,2.803607248068381e-8,3.694935194034734e-8,8.108974222083865e-8,0.03251398,24122.70311368102,5.668234779008174e-11,0.0019826858589436784,0.0010338252639830838
2016-02-15T04:00:00.0,1.3468128286675386e-7,23514.998642578124,5467.104117296007,46.778805681864426,402.7233195198582,54792.863213888806,5.674856898868418e-11,9.647256728076311e-11,4.8236283640381555e-11,6.771328492187473e-8,8.368251330888186e-10,5.10259227493182e-8,6.687152537759837e-8,1.467575064249624e-7,0.02599314,23514.99864271281,5.674856898868418e-11,0.0019826858589455424,0.0010338252633790986
2016-02-15T05:00:00.0,1.871776977969674e-7,22963.170250108506,4973.685166829427,52.43827740139432,355.946496524721,49325.76013061584,5.677140623198765e-11,9.6511390594379e-11,4.82556952971895e-11,9.435381816004584e-8,1.166058426058006e-9,7.11011235401223e-8,9.272736824632715e-8,2.0350122513788165e-7,0.02426984,22963.170250295687,5.677140623198765e-11,0.0019826858589475334,0.0010338252629158362
2016-02-15T06:00:00.0,5.865469015259281e-7,22426.409554578993,5295.761547037761,58.35547214931911,303.5102018104054,44352.075997886284,5.681013775802543e-11,9.657723418864323e-11,4.8288617094321614e-11,3.1124502149016545e-7,3.84647793756051e-9,2.3454133765612862e-7,2.75205302801574e-7,6.039707299336654e-7,0.021,22426.40955516554,5.681013775802543e-11,0.0019826858589489147,0.0010338252632148674
2016-02-15T07:00:00.0,12449.22994126417,21999.26059950087,5235.967542182075,63.009472182591765,245.15671235081444,39056.3154855123,5.6831503723257835e-11,9.661355632953831e-11,4.830677816476916e-11,9808.839477389367,121.22116672649466,7391.534556493576,2640.390463874706,5794.650537406632,0.01884,34448.49054076504,5.6831503723257835e-11,0.001982685858940767,0.0010338252631558417
2016-02-15T08:00:00.0,8683.833307589704,21578.52073676215,5114.745347629123,59.92286133554246,303.37038958062584,47006.53407105569,5.682910088835126e-11,9.660947151019714e-11,4.830473575509857e-11,8673.616800891443,107.19167652465498,6536.077836869205,10.216506698164428,22.421337616126998,0.01804956,30262.354044351858,5.682910088835126e-11,0.0019826858589415543,0.001033825263044029
2016-02-15T09:00:00.0,15420.697120589155,21217.76605251736,5340.787002902561,56.89211138513353,350.6411874556465,48450.28893173717,5.683353542097026e-11,9.661701021564944e-11,4.830850510782472e-11,9952.777126002022,122.99999996572902,7499.999997910305,5467.919994587037,11999.99998812061,0.017955000000000002,36638.46317310651,5.683353542097026e-11,0.001982685858939712,0.0010338252632515618
2016-02-15T10:00:00.0,1.2399785713234352e-6,21086.195598958333,4923.340235324436,56.95102788183424,416.75105872214925,62609.50294869079,5.6819711021482583e-11,9.659350873652038e-11,4.829675436826019e-11,6.832320329680443e-7,8.44362723767852e-9,5.148553193706415e-7,5.566499448466542e-7,1.2216344310377348e-6,0.01822919,21086.195600198313,5.6819711021482583e-11,0.00198268585895008,0.0010338252628712048
2016-02-15T11:00:00.0,3.126507232710428e-7,21227.50431369357,4712.861082763672,70.11733365058899,359.80201353465344,57686.163748928106,5.6794927489950075e-11,9.655137673291512e-11,4.827568836645756e-11,1.585466536936613e-7,1.9593765792201895e-9,1.1947418165976764e-7,1.5400751820064856e-7,3.379877939706109e-7,0.02096275,21227.504314006223,5.6794927489950075e-11,0.00198268585895372,0.0010338252626857477
2016-02-15T12:00:00.0,2.4924681212014873e-7,21714.73504394531,4624.368014594184,73.4095831044515,289.68666257194116,52973.30370044716,5.678600090554125e-11,9.653620153942012e-11,4.826810076971006e-11,1.2601741496617488e-7,1.5573685455113868e-9,9.496149667752357e-8,1.2313286095243446e-7,2.702296908932855e-7,0.02244906,21714.73504419456,5.678600090554125e-11,0.0019826858589544255,0.0010338252626096005
2016-02-15T13:00:00.0,1.2514367837853963e-7,23261.315842013893,4385.902781846789,89.28580529530844,216.27906215494914,48348.93672004343,5.6742364952121614e-11,9.646202041860674e-11,4.823101020930337e-11,6.288695271758994e-8,7.771795835656889e-10,4.738899899790785e-8,6.21602636405311e-8,1.3641808286997127e-7,0.02763028,23261.315842139036,5.6742364952121614e-11,0.0019826858589587345,0.0010338252624098642
2016-02-15T14:00:00.0,1.2165905610952656e-7,22878.766220703124,4619.025428331162,96.99722216076324,126.99523954632969,43963.03497220571,5.673857919682619e-11,9.645558463460452e-11,4.822779231730226e-11,6.132170887603715e-8,7.578357371176083e-10,4.620949616570782e-8,6.02408916488548e-8,1.3220579302298819e-7,0.02769595,22878.766220824786,5.673857919682619e-11,0.0019826858589602207,0.0010338252626042243
2016-02-15T15:00:00.0,14191.990266167155,23304.724382052947,5142.111075575087,72.5887499554952,30.00000007223146,39344.010577878216,5.679399534831722e-11,9.654979209213926e-11,4.827489604606963e-11,8724.070288607109,107.81519887512387,6574.097492385601,5467.919977559951,11999.999950752646,0.02343003,37496.7146482201,5.679399534831722e-11,0.001977436175821168,0.0010338252630641453
2016-02-15T16:00:00.0,13471.891455471778,24024.82319281684,6111.328628200955,56.8036390484704,65.2284264280841,52775.997979266635,5.679251725718301e-11,9.654727933721112e-11,4.827363966860556e-11,9086.427799837842,112.2933433472352,6847.155082148487,4385.46365563384,9624.420962195145,0.02213461,37496.71464828861,5.679251725718301e-11,0.00197743617580802,0.0010338252640303346
2016-02-15T17:00:00.0,12931.43566608603,24565.278982204854,8577.81707329644,49.58411122110155,120.72010816307001,63136.246429234576,5.67925175633953e-11,9.6547279857772e-11,4.8273639928886e-11,9312.78082016102,115.09069539677085,7017.725329071393,3618.654845924913,7941.567936454621,0.02072648,37496.71464829088,5.67925175633953e-11,0.0019774361758025166,0.0010338252683017007
2016-02-15T18:00:00.0,12565.23374985328,24931.4808984375,10022.766137424043,48.42113908979629,186.2286697749885,69517.72365528942,5.679251583062526e-11,9.654727691206294e-11,4.827363845603147e-11,9400.434881931447,116.17395582330967,7083.777794104248,3164.798867921737,6945.527077034932,0.020653860000000003,37496.71464829078,5.679251583062526e-11,0.0019774361758005707,0.0010338252729040567
2016-02-15T19:00:00.0,12392.693663590526,25104.020984700517,11242.692073838976,44.9797222826216,253.98346394473498,73524.26342282983,5.6792524616228904e-11,9.654729184758913e-11,4.827364592379457e-11,9359.093379727436,115.66304266758434,7052.624552901483,3033.6002838629943,6657.596198619572,0.02028835,37496.71464829104,5.6792524616228904e-11,0.0019774361757990164,0.0010338252769777911
2016-02-15T20:00:00.0,12315.211383859587,25181.503264431427,12149.75209391276,42.51827801386515,324.6687617659618,75991.79313433719,5.679253383965414e-11,9.654730752741203e-11,4.827365376370602e-11,9139.454862077682,112.94867085744771,6887.11407667364,3175.7565217818087,6969.574950142231,0.02043299,37496.71464829102,5.679253383965414e-11,0.0019774361757988294,0.0010338252800923607
2016-02-15T21:00:00.0,12230.33354206153,25266.381106228306,12538.775361599392,40.845083380805114,395.10113204580523,77698.73110106558,5.6792518316983965e-11,9.654728113887274e-11,4.827364056943637e-11,8690.292651861637,107.39776268963135,6548.644066440936,3540.0408901997966,7769.04027169336,0.02258973,37496.71464828983,5.6792518316983965e-11,0.00197743617580019,0.0010338252814780496
2016-02-15T22:00:00.0,12311.24439275453,25185.47025553385,12712.849478624132,39.19283342255486,461.655788790834,79477.64111142576,5.6792556337482013e-11,9.654734577371942e-11,4.827367288685971e-11,8098.198796303699,100.08045383288324,6102.466697127026,4213.045596450735,9246.029048963557,0.02487407,37496.71464828838,5.6792556337482013e-11,0.001977436175803163,0.0010338252821105202
2016-02-15T23:00:00.0,12135.837004504396,25360.877643771702,12940.18968967014,40.93583343823751,522.545386637395,82113.2884127175,5.6793607863428184e-11,9.654913336782791e-11,4.8274566683913956e-11,7152.119807491978,88.38846936279967,5389.540814804857,4983.717197012323,10937.359428109385,0.02774962,37496.714648276095,5.6793607863428184e-11,0.0019774361758121504,0.0010338252829501951
2016-02-16T00:00:00.0,4.527137956032863e-7,25926.679758029517,11888.469783528644,39.670583450529314,569.9999999981791,85499.99999978687,5.82528944785864e-11,9.902992061359686e-11,4.951496030679843e-11,2.2914958777844784e-7,2.831913036137465e-9,1.7267762415472348e-7,2.2346517790422483e-7,4.904208793930229e-7,0.03676201,25926.67975848223,5.82528944785864e-11,0.002185699466155691,0.001142323925066027
2016-02-16T01:00:00.0,4.2638754309628814e-8,26768.01854709201,9790.803144259982,41.123972146776,530.3316022499971,73611.53135924526,5.800934315528384e-11,9.861588336398253e-11,4.9307941681991263e-11,2.1279112207137686e-8,2.6297492324135337e-10,1.603505629520447e-8,2.1261026219127145e-8,4.6659847735432435e-8,0.04564605,26768.01854713465,5.800934315528384e-11,0.002185699466164937,0.001142323920799316
2016-02-16T02:00:00.0,5.031414638153277e-8,26282.051763780382,7710.194410807292,41.49716680526733,489.20981580299974,63820.729357371885,5.8050481250467674e-11,9.868581812579504e-11,4.934290906289752e-11,2.51203309948657e-8,3.104460867947456e-10,1.8929639438703998e-8,2.5095129568541278e-8,5.50742430069378e-8,0.04140941,26282.051763830696,5.8050481250467674e-11,0.0021856994661689153,0.0011423239171970824
2016-02-16T03:00:00.0,7.433365737241058e-8,25314.95189290365,6059.571707492403,39.45333337148031,447.71483469756095,56110.536088962515,5.8124400931274464e-11,9.881148158316659e-11,4.940574079158329e-11,3.714496135958819e-8,4.5905079437779263e-10,2.7990902096206867e-8,3.7089884531239225e-8,8.139815768608002e-8,0.03352912,25314.95189297798,5.8124400931274464e-11,0.002185699466170482,0.0011423239158663107
2016-02-16T04:00:00.0,1.2030754705020184e-7,24509.75240993924,6035.187447102865,53.24655539512634,408.26368702605424,50050.96552390342,5.8183639603295475e-11,9.89121873256023e-11,4.945609366280115e-11,6.017652748511714e-8,7.436831735405622e-10,4.5346534971985493e-8,6.003210737775909e-8,1.317475911376006e-7,0.02792552,24509.752410059547,5.8183639603295475e-11,0.002185699466175475,0.0011423239158516699
2016-02-16T05:00:00.0,1.897623529490511e-7,23675.000454644098,5811.749950629341,50.04783338122898,355.0193173311868,44015.77921930156,5.821872483876898e-11,9.897183222590726e-11,4.948591611295363e-11,9.501145056649122e-8,1.1741856839023433e-9,7.159668804282581e-8,9.4651930550334e-8,2.0772490574185577e-7,0.02530422,23675.000454833862,5.821872483876898e-11,0.002185699466175316,0.0011423239157119028
2016-02-16T06:00:00.0,3.4653557761405693e-7,22876.86505859375,5646.0462375217,60.34969404962328,304.97366965065663,38204.03041127545,5.82462336440498e-11,9.901859719488465e-11,4.9509298597442326e-11,1.7381803246670148e-7,2.1481057715632228e-9,1.309820592416599e-7,1.7261852655016057e-7,3.788318626830544e-7,0.02209561,22876.865058940286,5.82462336440498e-11,0.0021856994661777246,0.0011423239156106509
2016-02-16T07:00:00.0,8.972040528961704e-7,22144.548725585937,5139.1967344835075,65.1391112391154,244.62616130270487,32557.98531658749,5.826519879402091e-11,9.905083794983554e-11,4.952541897491777e-11,4.6732165504254853e-7,5.77532911935179e-9,3.521542145946213e-7,4.2978334701567206e-7,9.432106110162666e-7,0.02099634,22144.54872648314,5.826519879402091e-11,0.0021856994661781943,0.0011423239153144171
2016-02-16T08:00:00.0,15420.696860743345,21661.172476128468,4941.928213026259,64.27511129061381,179.48923576888367,27418.789725723258,5.82813384237365e-11,9.907827532035206e-11,4.953913766017603e-11,9952.776869766005,122.99999679907215,7499.999804821472,5467.919990977241,11999.999980198481,0.01990392,37081.869336871816,5.82813384237365e-11,0.002185699466167623,0.0011423239151977483
2016-02-16T09:00:00.0,15420.697127398373,21181.052688802087,4773.527762044271,62.39497213787503,238.2163069768635,41976.862440040866,5.828793880733661e-11,9.908949597247224e-11,4.954474798623612e-11,9952.77712809617,122.99999999160923,7499.999999488367,5467.919999302106,11999.999998468387,0.01980157,36601.74981620046,5.828793880733661e-11,0.0021856994661665482,0.0011423239151068336
2016-02-16T10:00:00.0,15420.697127830284,21061.407281358508,4569.402765028211,67.99288851208156,298.82352053010754,56703.335818277264,5.829203975104692e-11,9.909646757677976e-11,4.954823378838988e-11,9952.777128301148,122.99999999414244,7499.999999642831,5467.919999529037,11999.999998966416,0.01994492,36482.104409188796,5.829203975104692e-11,0.0021856994661676532,0.0011423239150003225
