Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-16T11:00:00.0,12594.347062345467,21102.083908962675,4461.013848470052,71.92374991310967,353.83281771167384,71633.9341941822,5.828047276535122e-11,9.907680370109707e-11,4.9538401850548535e-11,7723.3923702496495,95.44846119322472,5820.028121538092,4870.954692095719,10689.888715480225,0.02099804,33696.430971308146,5.828047276535122e-11,0.0021856994661709193,0.0011423239149504565
2016-02-16T12:00:00.0,7.54065995792024e-7,21892.608173828125,4323.310123291017,79.12538874308268,377.35971469129765,83682.83832505438,5.826303629810347e-11,9.904716170677589e-11,4.952358085338794e-11,3.8645907427214804e-7,4.77600025806307e-9,2.91219527930675e-7,3.675078743581692e-7,8.065396882723285e-7,0.02222191,21892.60817458219,5.826303629810347e-11,0.002185699466180935,0.0011423239148985699
2016-02-16T13:00:00.0,1.551509717865037e-7,24014.30655815972,4321.976813557943,104.26200005637274,298.23651165251226,79359.52934518504,5.820516539087421e-11,9.894878116448615e-11,4.9474390582243075e-11,7.764614457806595e-8,9.595789857978542e-10,5.8510913768161834e-8,7.740587842727327e-8,1.69876395617946e-7,0.0285637,24014.306558314867,5.820516539087421e-11,0.0021856994661970967,0.0011423239149013277
2016-02-16T14:00:00.0,1.7295326989451642e-7,24892.075220269096,4249.356482679579,107.6018890508016,193.97669729662493,75037.5536741794,5.82117859281542e-11,9.896003607786213e-11,4.9480018038931066e-11,8.698433247939809e-8,1.0749836710432484e-9,6.554778481971027e-8,8.586997737904046e-8,1.8845186625782483e-7,0.02720476,24892.07522044205,5.82117859281542e-11,0.002185699466202418,0.0011423239148676209
2016-02-16T15:00:00.0,10905.232682640524,26591.4819656033,4819.745315348308,86.39258350372316,86.37699394641758,70788.19833407775,5.828069231589592e-11,9.907717693702307e-11,4.9538588468511535e-11,7119.429059372859,87.98446533793043,5364.906423044538,3785.803623267566,8308.3957847245,0.02323423,37496.714648243826,5.828069231589592e-11,0.00218569946616662,0.0011423239151566744
2016-02-16T16:00:00.0,9718.251387114995,27778.46326117621,5615.073988172743,61.70844440142314,87.9710614801401,79641.75636882239,5.827950748316894e-11,9.907516272138718e-11,4.953758136069359e-11,7582.742115267347,93.71025474702527,5714.039923599102,2135.5092718475494,4686.628784285541,0.02029517,37496.71464829121,5.827950748316894e-11,0.0021856994661573815,0.0011423239156130886
2016-02-16T17:00:00.0,8962.37038125856,28534.344267035587,7569.928181287977,51.54191677623325,119.9750575252573,84427.35223085822,5.827953509049229e-11,9.90752096538369e-11,4.953760482691845e-11,7651.596473638632,94.56118167627226,5765.92571196782,1310.773907619829,2876.6490532849693,0.02031215,37496.714648294146,5.827953509049229e-11,0.0021856994661520134,0.0011423239170826375
2016-02-16T18:00:00.0,8344.242947447097,29152.471700846363,9602.192076009114,45.62872226715088,162.9965081248138,85499.99995714694,5.827928837143052e-11,9.907479023143189e-11,4.9537395115715943e-11,7179.318435444311,88.72459979100597,5410.036572622314,1164.9245120026878,2556.5652284657153,0.02187754,37496.71464829346,5.827928837143052e-11,0.0021856994661491346,0.0011428637502673056
2016-02-16T19:00:00.0,8372.243801939474,29124.47084635417,11270.03690863715,43.31463901519776,206.09457134818157,83864.41082508961,5.827935728817059e-11,9.907490738989e-11,4.9537453694945e-11,6933.537190491184,85.68714675271463,5224.826021506989,1438.7066114481909,3157.412569565445,0.02162285,37496.714648293644,5.827935728817059e-11,0.0021856994661476363,0.0011428637536386478
2016-02-16T20:00:00.0,8316.776743562079,29179.937904730898,12058.849372558594,41.811888917287185,248.46926478521618,80976.61365038864,5.827933236937909e-11,9.907486502794445e-11,4.953743251397222e-11,6549.454869727838,80.94051926948616,4935.397516432083,1767.3218738341427,3878.5978006279743,0.02238064,37496.71464829298,5.827933236937909e-11,0.0021856994661470087,0.0011428637552738734
2016-02-16T21:00:00.0,8441.049796403018,29055.664851888017,12878.708230523003,39.15666652679443,287.60008083693157,77731.76073775385,5.827935239819751e-11,9.907489907693578e-11,4.953744953846789e-11,6158.675472895784,76.1111269111085,4640.922372628566,2282.3743235071342,5008.941586944507,0.02532204,37496.71464829103,5.827935239819751e-11,0.0021856994661464202,0.0011428637570492597
2016-02-16T22:00:00.0,8533.375683444538,28963.33896484375,14356.01835123698,37.490249982410006,324.5567269207666,74502.91760966767,5.827933922188451e-11,9.907487667720367e-11,4.953743833860183e-11,5655.3553560581295,69.89091585141902,4261.641210452379,2878.020327386309,6316.157502054841,0.02709652,37496.71464828829,5.827933922188451e-11,0.0021856994661465573,0.0011428637604389558
2016-02-16T23:00:00.0,8733.206172801029,28763.508475477433,13324.701314290363,34.951527716318765,356.9595784892962,70724.69911380167,5.828019434723531e-11,9.907633039030002e-11,4.953816519515001e-11,5109.220396407759,63.141583562767366,3850.096558705327,3623.985776393171,7953.267296653581,0.03013606,37496.71464827847,5.828019434723531e-11,0.002185699466146712,0.001142863758049554
2016-02-17T00:00:00.0,3.6463473104855623e-7,28912.814848632817,12384.643329942492,38.12730564753215,385.15182003526667,69203.36279773398,5.824686211982474e-11,9.901966560370205e-11,4.950983280185102e-11,1.8318102327717566e-7,2.2638169800819706e-9,1.380376207367055e-7,1.8135468810577687e-7,3.980044070266797e-7,0.037307070000000005,28912.81484899745,5.824686211982474e-11,0.0021856994661524033,0.0011428637559795624
2016-02-17T01:00:00.0,4.3633945498507945e-8,29428.74462402344,10770.45125257704,37.00905548413595,347.02670008951236,56818.72061119128,5.801529459131493e-11,9.862600080523537e-11,4.9313000402617686e-11,2.176915878551167e-8,2.6903109513791207e-10,1.640433506938488e-8,2.176616071219104e-8,4.7768425387769474e-8,0.04440709,29428.744624067072,5.801529459131493e-11,0.0021856994661525278,0.0011428637526561631
2016-02-17T02:00:00.0,5.5661950024352266e-8,28338.78059027778,8798.900447862414,41.13113879521688,310.01983030516305,46048.27050154216,5.8072252112531163e-11,9.872282859130298e-11,4.936141429565149e-11,2.7784055457615248e-8,3.4336535190829253e-10,2.0936911701725152e-8,2.777917173814572e-8,6.096469239816029e-8,0.03803531,28338.78059033344,5.8072252112531163e-11,0.0021856994661539593,0.001142863748759049
2016-02-17T03:00:00.0,7.643922584838288e-8,26907.064627821183,7110.5832451714405,42.570861332151615,268.89087720979137,37249.3711966254,5.8128470852097386e-11,9.881840044856555e-11,4.9409200224282776e-11,3.817481334276613e-8,4.717780756473248e-10,2.8766955832153944e-8,3.816559410516818e-8,8.375893013467976e-8,0.03266751,26907.06462789762,5.8128470852097386e-11,0.0021856994661540534,0.0011428637464560591
2016-02-17T04:00:00.0,1.1641620888593865e-7,25636.956767578125,7012.641106635199,52.3681666522556,226.32220157764505,30138.78909443023,5.8180237920530265e-11,9.890640446490145e-11,4.9453202232450723e-11,5.8169352973219644e-8,7.188777888957464e-10,4.3834011518033314e-8,5.814794950825411e-8,1.2761258286497412e-7,0.02795568,25636.95676769454,5.8180237920530265e-11,0.0021856994661557335,0.0011428637463868686
2016-02-17T05:00:00.0,1.760680733441557e-7,24834.903346896703,5954.974487169054,49.7347221522861,173.95622062562376,23126.149130830225,5.821379795424839e-11,9.896345652222225e-11,4.9481728261111124e-11,8.800904783253815e-8,1.0876474719910088e-9,6.63199678043298e-8,8.79600620550953e-8,1.9303880537044133e-7,0.02516237,24834.90334707277,5.821379795424839e-11,0.0021856994661534294,0.0011428637456782711
2016-02-17T06:00:00.0,4.403412052196091e-7,23937.377203233507,5858.212891167535,51.55091670566135,124.22368417394213,17171.175786784275,5.825313011438652e-11,9.903032119445707e-11,4.9515160597228537e-11,2.202743900470606e-7,2.7222301499604513e-9,1.659896432902714e-7,2.1996778485135402e-7,4.827454348666857e-7,0.02190034,23937.37720367385,5.825313011438652e-11,0.002185699466150692,0.0011428637456165952
2016-02-17T07:00:00.0,2.4809364200979312e-6,23130.086577690967,6812.965184461806,42.67713887638516,72.67495317051704,11312.96403912922,5.82741908572893e-11,9.90661244573918e-11,4.95330622286959e-11,1.2786432156615112e-6,1.5801932816486295e-8,9.635324888101399e-7,1.2021941383119629e-6,2.6383578508360683e-6,0.02089853,23130.086580171905,5.82741908572893e-11,0.002185699466140285,0.0011428637462425188
2016-02-17T08:00:00.0,5280.456423524312,22488.23146430121,6829.2475866699215,40.817694388495546,30.000000009449497,4500.000001133051,5.798668554181301e-11,9.857736542108211e-11,4.928868271054106e-11,3302.6671610967765,40.81554882209017,2488.7529769567177,1977.7892624274377,4340.49348730948,0.01982498,27768.687887825523,5.798668554181301e-11,0.0021455677131573454,0.0011224558775567476
2016-02-17T09:00:00.0,9591.119742187922,21651.086124674483,6606.363398573134,41.6739444118076,30.000000010806577,4500.000001185204,5.773346439585258e-11,9.814688947294938e-11,4.907344473647469e-11,6573.04485749428,81.23205282416444,4953.173952692953,3018.074884693543,6623.5238658068365,0.01955588,31242.2058668624,5.773346439585258e-11,0.00211047430753114,0.0011029458440375585
2016-02-17T10:00:00.0,15420.697098202803,21454.521490885418,6273.833236355252,41.368444795608525,69.56021889752,9470.335524057704,5.7734627425505565e-11,9.814886662335945e-11,4.907443331167973e-11,9952.777110879235,122.99999977883617,7499.9999865144,5467.919987323471,11999.99997217985,0.01955569,36875.21858908822,5.7734627425505565e-11,0.002110474307516584,0.0011029458437651922
2016-02-17T11:00:00.0,14347.175187201341,21425.96319118924,6073.224488661024,43.24738908661735,151.1938843551045,22696.503349342547,5.77349333417469e-11,9.814938668096973e-11,4.9074693340484865e-11,8879.255216617119,109.73303003905554,6691.038417015581,5467.919970584124,11999.999935443366,0.01994903,35773.13837839058,5.77349333417469e-11,0.0021104743075177086,0.0011029458436104646
2016-02-17T12:00:00.0,4.731884633759299e-7,22156.073237304692,6363.175851915146,42.70580564075046,217.68163578189964,35314.31831608631,5.770832174901862e-11,9.810414697333164e-11,4.905207348666582e-11,2.4086283025080185e-7,2.9766695001332436e-9,1.8150423781300265e-7,2.3222752897815467e-7,5.096508997457636e-7,0.02311784,22156.07323777788,5.770832174901862e-11,0.0021104743075242792,0.0011029458438394195
2016-02-17T13:00:00.0,1.628473666134205e-7,24495.044903428818,6652.8494650607645,46.372055545383034,174.97794061848245,28951.14356780817,5.766405545336605e-11,9.802889427072227e-11,4.9014447135361137e-11,8.151576107599629e-8,1.0074010984692357e-9,6.142689624812412e-8,8.123357664315349e-8,1.7827673406301517e-7,0.02833718,24495.044903591664,5.766405545336605e-11,0.002110474307523622,0.0011029458440711885
2016-02-17T14:00:00.0,2.183748266611991e-7,25438.38069281684,7029.002252197266,48.63152778837416,128.6079955484637,22298.29520593295,5.7680750626535626e-11,9.805727606511057e-11,4.902863803255528e-11,1.1018238830395303e-7,1.361673589796751e-9,8.302887742663115e-8,1.0809438108118098e-7,2.3722596032388398e-7,0.02666377,25438.38069303522,5.7680750626535626e-11,0.0021104743075212097,0.0011029458443824354
2016-02-17T15:00:00.0,10544.807967972303,26951.906680230033,6959.071709798178,44.29783347553678,79.97857823580776,15269.294057001782,5.7734683732821515e-11,9.814896234579657e-11,4.907448117289829e-11,7297.477583021237,90.18485304132169,5499.076404958639,3247.330384950968,7126.652295463652,0.02450429,37496.71464820233,5.7734683732821515e-11,0.0021104743075077413,0.0011029458443193574
2016-02-17T16:00:00.0,9463.87630463983,28032.838343641488,7730.296235487196,51.1067223570082,125.86770827594935,20935.952150571735,5.77335629293641e-11,9.814705697991897e-11,4.9073528489959484e-11,8131.9829131209835,100.49797010143425,6127.925006185014,1331.893391518749,2922.9982695842273,0.02059289,37496.71464828132,5.77335629293641e-11,0.0021104743075054796,0.0011029458452124071
2016-02-17T17:00:00.0,8830.830382876014,28665.88426540798,7509.465205078125,50.872527731789475,175.26106649473155,22256.580293799627,5.7733585628163043e-11,9.814709556787717e-11,4.9073547783938587e-11,8540.328687772224,105.54445407593111,6435.637443654336,290.5016951036922,637.5404799712334,0.01983286,37496.71464828399,5.7733585628163043e-11,0.0021104743075032943,0.0011029458449127022
2016-02-17T18:00:00.0,8399.359491489704,29097.355156792535,6927.678156738281,53.47269454638164,229.9351033132305,21820.294115292912,5.7733472239981024e-11,9.814690280796774e-11,4.907345140398387e-11,8399.359463024037,103.80230568662412,6329.408883330739,2.8465569108382225e-5,6.247107296752452e-5,0.02158217,37496.714648282235,5.7733472239981024e-11,0.0021104743075032926,0.0011029458442907824
2016-02-17T19:00:00.0,8320.367949066362,29176.34669921875,7108.754578314886,49.1801667658488,280.26682492782936,21222.026007302287,5.7733455689102844e-11,9.814687467147483e-11,4.9073437335737416e-11,8320.367928035786,102.82609988216937,6269.884139156668,2.103047750230648e-5,4.61538811884003e-5,0.02062018,37496.71464828511,5.7733455689102844e-11,0.0021104743075021533,0.0011029458444425577
2016-02-17T20:00:00.0,8391.705799545238,29105.00884874132,8326.597129991322,45.25163900163439,333.9148685185082,20383.156717243797,5.77334616418366e-11,9.814688479112221e-11,4.9073442395561105e-11,8391.705778040574,103.70771869439217,6323.6413838044,2.1504566298625878e-5,4.719432537116683e-5,0.02032798,37496.71464828655,5.77334616418366e-11,0.0021104743075013367,0.0011029458461768117
2016-02-17T21:00:00.0,8582.45878077002,28914.255867513017,8925.712917480469,40.512972162034785,392.37305868562385,18380.20212119705,5.773351143714909e-11,9.814696944315345e-11,4.9073484721576725e-11,8582.458748318097,106.06511251930772,6467.384909713885,3.2451825558711695e-5,7.121938629397291e-5,0.021677980000000003,37496.714648283036,5.773351143714909e-11,0.0021104743075005612,0.0011029458474750538
2016-02-17T22:00:00.0,8834.160489749947,28662.55415852864,8916.247635633681,42.44241678343879,457.92730951725275,15921.875287595698,5.77336361964178e-11,9.814718153391025e-11,4.9073590766955126e-11,8623.391079865949,106.57096899687616,6498.229816882692,210.76940988389975,462.5585082822713,0.022651,37496.71464827858,5.77336361964178e-11,0.002110474307503677,0.0011029458474530651
2016-02-17T23:00:00.0,8743.766437002725,28752.948211263018,7896.076337483724,48.98883338398405,522.0579722050466,13966.417080072828,5.7734020698672596e-11,9.814783518774342e-11,4.907391759387171e-11,7843.172789597828,96.92875070329829,5910.289677030383,900.5936474047978,1976.4597449958253,0.02426762,37496.71464826574,5.7734020698672596e-11,0.0021104743075137304,0.001102945845432501
2016-02-18T00:00:00.0,4172.331803162181,28708.157673068577,6590.161923828125,51.565583436754025,569.9999999987173,13957.091267561158,5.997129479384752e-11,1.0195120114954077e-10,5.0975600574770385e-11,4172.331803058253,51.56317730580225,3144.096177183064,1.0382573100198494e-7,2.2785790063201716e-7,0.032682,32880.48947623076,5.997129479384752e-11,0.002406131301219859,0.0011029458440055683
2016-02-18T01:00:00.0,1.7926227249232698e-7,29182.33812608507,6011.0277269151475,60.73336110009088,569.9999999991178,10511.0266240898,6.350318980744513e-11,1.0795542267265672e-10,5.397771133632836e-11,1.4674225126480668e-7,1.8134935276896458e-9,1.1057887363961254e-7,3.241206580484764e-8,7.11321287908696e-8,0.03812439,29182.33812626433,6.350318980744513e-11,0.0028359705629353274,0.001102945843550327
2016-02-18T02:00:00.0,6603.727696258998,28193.556840277783,4976.296293945313,77.91394428465101,509.26947487145713,4500.000000302207,6.357114200441043e-11,1.0807094140749772e-10,5.403547070374886e-11,6603.7276962234455,81.61124238250149,4976.2952672257,3.544435561476997e-8,7.7786848998749e-8,0.03194931,34797.284536536776,6.357114200441043e-11,0.002835970562937661,0.0010264301403117007
2016-02-18T03:00:00.0,5874.9266447596565,26906.28315863716,4427.101796739365,98.22175020429825,512.9696089399233,4500.000000090518,6.362643154176816e-11,1.0816493362100589e-10,5.408246681050294e-11,5874.926644737035,72.60445682175008,4427.101025716468,2.2513611837243464e-8,4.940879567494067e-8,0.02785405,32781.209803396814,6.362643154176816e-11,0.0028359705629461395,0.000770978840570927
2016-02-18T04:00:00.0,6489.744445958163,25668.25431532118,4890.402747260199,110.54811137729222,487.3551515279884,4500.000000095871,6.368105870900208e-11,1.0825779980530352e-10,5.412889990265176e-11,6489.744445941214,80.20259637311979,4890.4022178731575,1.684114690496137e-8,3.69598975221906e-8,0.02398062,32157.998761279345,6.368105870900208e-11,0.0028359705629506225,0.0005298080916816531
2016-02-18T05:00:00.0,6295.014084208831,24596.80073676216,4743.661983235677,95.33563862694636,457.01247249443355,4500.00000055388,6.369024096137941e-11,1.0827340963434499e-10,5.4136704817172493e-11,6295.014084192596,77.79604851364535,4743.6614947344715,1.6126712454660952e-8,3.539198624996917e-8,0.022713450000000003,30891.814820970994,6.369024096137941e-11,0.0028359705629517795,0.00048806824492354675
2016-02-18T06:00:00.0,6169.974914994351,23838.57238606771,4649.43750366211,88.35833336088392,439.4757183517487,4500.00000015631,6.372353192255795e-11,1.0833000426834851e-10,5.4165002134174255e-11,6169.974914980203,76.25076948105666,4649.437163479064,1.404020943322831e-8,3.081290750390271e-8,0.02046638,30008.54730106206,6.372353192255795e-11,0.002835970562953145,0.000340202804247201
2016-02-18T07:00:00.0,5987.6180356700315,23136.256185980903,4512.020812174479,81.51433315065172,427.3709904425373,4500.000000206881,6.374798386912448e-11,1.0837157257751161e-10,5.418578628875581e-11,5987.61803565715,73.99713756842326,4512.020583440442,1.2772800766993567e-8,2.803142862439882e-8,0.019288099999999996,29123.874221650934,6.374798386912448e-11,0.002835970562954242,0.0002286164283380088
2016-02-18T08:00:00.0,8852.871565991316,22491.934704318573,4432.41891805013,83.63649961683484,419.8566308309288,4500.000000117305,6.379348531618357e-11,1.0844892503751206e-10,5.422446251875603e-11,8852.871565980147,109.40697139367856,6671.156792297473,1.1059685982910947e-8,2.427179472174636e-8,0.01777634,31344.80627030989,6.379348531618357e-11,0.002835970562954093,4.2635845549476764e-5
2016-02-18T09:00:00.0,9952.777128505839,21733.987434895836,4293.650446777344,80.61458340538874,445.629938578394,6738.737917024764,6.381797253621929e-11,1.0849055331157278e-10,5.424527665578639e-11,9952.77712849422,122.99999999652849,7499.9999997883215,1.151007842383189e-8,2.526023443758919e-8,0.01770349,31686.764563401674,6.381797253621929e-11,0.002835970562954932,4.263545301766304e-5
2016-02-18T10:00:00.0,9952.777128624173,21640.83436903212,4207.444392768012,82.82011118994821,488.0181911401419,9945.087512696457,6.383557860854992e-11,1.0852048363453485e-10,5.426024181726743e-11,9952.777128612208,122.99999999798663,7499.999999877233,1.185702093286981e-8,2.6021640988609512e-8,0.01732765,31593.611497656293,6.383557860854992e-11,0.002835970562959021,4.2635214665030286e-5
2016-02-18T11:00:00.0,9952.777128586944,21602.38832248264,4148.951340332032,85.20041661792332,528.2009159187967,13237.643162466924,6.382994825097739e-11,1.0851091202666156e-10,5.425545601333078e-11,9952.777128575091,122.99999999752792,7499.999999849263,1.174383009697011e-8,2.5773230252754488e-8,0.018811050000000003,31555.16545106958,6.382994825097739e-11,0.0028359705629676327,4.2635055413336796e-5
2016-02-18T12:00:00.0,3.057196912866427e-7,22445.372626953125,4012.692050916884,88.3429446495904,566.0033352690174,16588.691864644978,6.37673921379814e-11,1.0840456663456837e-10,5.4202283317284185e-11,2.949947079944864e-7,3.645650717769795e-9,2.2229577547376797e-7,1.0616578725521718e-8,2.3299343206605182e-8,0.02396727,22445.372627258846,6.37673921379814e-11,0.002835970563074319,4.263479533030201e-5
2016-02-18T13:00:00.0,8.739973097575742e-8,24529.116708984377,4076.333303493924,102.29372209760878,477.66322659369234,12575.999856608483,6.370408087101789e-11,1.082969374807304e-10,5.41484687403652e-11,7.761653003475994e-8,9.59212998618647e-10,5.848859747674676e-8,9.674904003516745e-9,2.123272616318471e-8,0.02898705,24529.116709071775,6.370408087101789e-11,0.002835970563087712,4.263490935961219e-5
2016-02-18T14:00:00.0,1.0723964220490365e-7,25403.366108940965,3999.666638387044,108.41861106660627,375.3723404676624,8499.666595829198,6.372075224101518e-11,1.0832527880972581e-10,5.4162639404862906e-11,9.722487301593833e-8,1.201539954751519e-9,7.326463138728774e-8,9.906443910155591e-9,2.174086799402096e-8,0.02840281,25403.366109048206,6.372075224101518e-11,0.0028359705631001383,4.2634773352573995e-5
2016-02-18T15:00:00.0,5574.043161696135,26801.67332682292,3897.682831556532,100.3432773017883,266.95656537289847,4500.000000171929,6.382380001605069e-11,1.0850046002728618e-10,5.425023001364309e-11,5574.043161685906,68.88603050350262,4200.367713628209,1.0121040355917841e-8,2.2211825387169907e-8,0.02296997,32375.716488519058,6.382380001605069e-11,0.0028359705630702147,2.001218807796026e-6
2016-02-18T16:00:00.0,9500.89476762255,27995.819880642357,4452.678202785915,91.94102809058296,235.50215454520375,4802.684884267038,6.382443846922271e-11,1.085015453976786e-10,5.42507726988393e-11,9500.894767612312,117.41547522828273,7159.480196846507,1.0130492364725014e-8,2.2232568943345946e-8,0.02022813,37496.714648264904,6.382443846922271e-11,0.0028359705630659746,2.0016262776824e-6
2016-02-18T17:00:00.0,8966.110998109616,28530.603650173613,4921.599497205946,75.42830605612859,260.9794376535406,7509.4868803514855,6.382341696141683e-11,1.084998088344086e-10,5.42499044172043e-11,8966.110998099392,110.80642503063356,6756.489331136192,1.0115376616807394e-8,2.219939563886976e-8,0.02020033,37496.714648283225,6.382341696141683e-11,0.0028359705630640218,2.0020623907122886e-6
2016-02-18T18:00:00.0,8472.180902625507,29024.533745659723,5011.270772976345,69.35527784347533,296.3603925986819,9344.376716305995,6.382329464319594e-11,1.0849960089343309e-10,5.4249800446716545e-11,8472.180902615284,104.70225923263764,6384.284099551075,1.011356940329846e-8,2.2195429494136988e-8,0.02130962,37496.71464828523,6.382329464319594e-11,0.0028359705630635456,2.0021496242329344e-6
2016-02-18T19:00:00.0,8558.369429645634,28938.345218641494,5420.379577772353,66.19047179963853,331.710209958552,10717.390044905063,6.382338889865365e-11,1.084997611277112e-10,5.42498805638556e-11,8558.36942963541,105.7674080535457,6449.232198386932,1.0114961650539224e-8,2.219848494609846e-8,0.01895574,37496.714648287125,6.382338889865365e-11,0.002835970563063319,2.0025639440291385e-6
2016-02-18T20:00:00.0,8809.521221639752,28687.1934266493,6027.013857421875,61.48508332252502,371.28998218308385,11746.242667544404,6.38234671473993e-11,1.0849989415057881e-10,5.4249947075289406e-11,8809.521221629528,108.87123224407877,6638.489770980412,1.0116117660666623e-8,2.220102194765093e-8,0.01905945,37496.71464828905,6.38234671473993e-11,0.0028359705630630594,2.00322454912899e-6
2016-02-18T21:00:00.0,8879.735240192871,28616.97940809462,6716.742965494793,57.176694305207995,418.6789670752596,12357.718583128364,6.382348519489233e-11,1.0849992483131695e-10,5.4249962415658475e-11,8879.735240182645,109.73896234295383,6691.400142863037,1.0116383651395088e-8,2.220160569590284e-8,0.02093227,37496.71464828749,6.382348519489233e-11,0.002835970563063656,2.0040395315430643e-6
2016-02-18T22:00:00.0,8690.361253102268,28806.353395182286,5476.66657023112,59.471027712292134,471.2440710836224,12332.375762522846,6.382330168391292e-11,1.0849961286265197e-10,5.424980643132599e-11,8690.361253092045,107.39861048831419,6548.695761482572,1.0113670195403835e-8,2.21956506943858e-8,0.022722560000000003,37496.71464828456,6.382330168391292e-11,0.0028359705630673143,2.0026231003646626e-6
2016-02-18T23:00:00.0,9051.370349777726,28445.3442985026,5027.423536376953,61.037416570451526,519.1744898302611,13404.404955799126,6.382436823507223e-11,1.0850142599962278e-10,5.425071299981139e-11,9051.370349767487,111.86009076829552,6820.737241969238,1.0129444696515702e-8,2.2230269711003166e-8,0.02476445,37496.71464828033,6.382436823507223e-11,0.0028359705630739045,2.002165863256132e-6
2016-02-19T00:00:00.0,5261.915548411773,28447.1266531033,5097.057827826606,65.03177790641784,569.999999998722,15197.718663415808,6.65803792752463e-11,1.131866447679187e-10,5.659332238395935e-11,5261.915548402441,65.02864517907199,3965.161291406828,9.218242138955917e-9,2.0230527452389758e-8,0.037017400000000006,33709.042201515076,6.65803792752463e-11,0.0031327281090732448,2.0022351288952922e-6
2016-02-19T01:00:00.0,1.0409180420320402e-7,29404.448820529517,4532.858759290907,84.22841703202991,569.9999999995418,14065.822129018494,7.559882957844095e-11,1.285180102833496e-10,6.42590051416748e-11,9.711282253716538e-8,1.2001551946277112e-9,7.318019479437263e-8,6.850463655755289e-9,1.5034156291435037e-8,0.03979722,29404.448820633606,7.559882957844095e-11,0.0039605507838451,2.0016993602320456e-6
2016-02-19T02:00:00.0,3.3666783898305686e-7,28549.68251953125,4579.805556369358,87.09113879733616,485.7755435195624,9532.9633718175,7.566954447472581e-11,1.2863822560703387e-10,6.431911280351694e-11,3.29329604319734e-7,4.069973717608253e-9,2.4816912912245444e-7,7.20959643771581e-9,1.5822315844524008e-8,0.0339023,28549.682519867914,7.566954447472581e-11,0.003960550783849865,2.001742353252397e-6
2016-02-19T03:00:00.0,4936.109974582357,27103.49921983507,4172.8055451117625,81.20683294720118,398.6883652771444,4953.157817713874,7.570202740752868e-11,1.2869344659279876e-10,6.434672329639938e-11,4936.1099745748415,61.00222269796025,3719.6477254853808,7.387250105313954e-9,1.621219792238501e-8,0.03119657,32039.609194417426,7.570202740752868e-11,0.003960550783842141,2.0013848239869057e-6
2016-02-19T04:00:00.0,5676.081044486186,25926.842632921005,4277.259229600694,80.57813911967806,378.48771557873494,4500.000000105089,7.577081865916587e-11,1.2881039172058197e-10,6.440519586029098e-11,5676.081044479354,70.14705136443482,4277.259229538708,6.702543008373554e-9,1.4709526858564618e-8,0.0265083,31602.923677407187,7.577081865916587e-11,0.003960550783842454,1.5492362821490935e-7
2016-02-19T05:00:00.0,5760.615146714813,24517.00541992188,4340.960622694228,82.3383611869812,368.06058837436115,4500.000000212736,7.580543057133367e-11,1.2886923197126722e-10,6.443461598563361e-11,5760.615146708272,71.1917542086385,4340.960622477957,6.411546625894423e-9,1.4070900728381739e-8,0.02458186,30277.620566636688,7.580543057133367e-11,0.00396055078384335,8.751394821368947e-8
2016-02-19T06:00:00.0,5115.721246482144,23805.651148546007,3854.99532945421,64.96041695488823,356.91794194689203,4500.000000098047,7.588001768303119e-11,1.2899603006115301e-10,6.449801503057651e-11,5115.721246476158,63.22192340641777,3854.99532965962,5.857399182785025e-9,1.2854758334690392e-8,0.02097995,28921.37239502815,7.588001768303119e-11,0.003960550783842237,4.071564730666118e-8
2016-02-19T07:00:00.0,5514.078055440228,23084.91004720052,4155.180497097439,97.91813895967272,355.18340894928457,4500.000000357025,7.590034062870357e-11,1.2903057906879607e-10,6.451528953439803e-11,5514.078055434378,68.14496014961983,4155.180496928038,5.7209710953040596e-9,1.2555350689777596e-8,0.02021232,28598.988102640746,7.590034062870357e-11,0.00396055078384638,3.53920311605829e-8
2016-02-19T08:00:00.0,8022.208941261215,22540.935724283856,4188.664292805989,91.18044424692788,325.41419069006463,4500.000000235571,7.593254441445003e-11,1.2908532550456505e-10,6.454266275228253e-11,8022.208941255555,99.14134386890157,6045.203894445217,5.530216485889459e-9,1.2136717038777728e-8,0.01938978,30563.144665545067,7.593254441445003e-11,0.003960550783844268,2.974169587965971e-8
2016-02-19T09:00:00.0,9952.777126868039,21923.975955403646,3967.442089708116,98.01469424353704,333.37905086289476,6356.53960191668,7.593810362153416e-11,1.2909477615660807e-10,6.454738807830404e-11,9952.777126862362,122.9999999763614,7499.999998558621,5.547615448901925e-9,1.2174901130013443e-8,0.01947203,31876.753082271684,7.593810362153416e-11,0.003960550783843956,2.974130983363901e-8
2016-02-19T10:00:00.0,9952.77712803667,21807.987022569443,3849.298557332357,102.79027795791626,358.36831714657575,9889.097510809104,7.594553286472494e-11,1.291074058700324e-10,6.45537029350162e-11,9952.77712803097,122.99999999080347,7499.999999439236,5.571034643169591e-9,1.2226297333910352e-8,0.0194086,31760.76415060611,7.594553286472494e-11,0.003960550783845053,2.9741133782174663e-8
2016-02-19T11:00:00.0,9952.777124689284,21815.454408637157,3729.178188340929,100.57213911480372,378.58199973031503,13539.798952957946,7.593795105616645e-11,1.2909451679548296e-10,6.454725839774148e-11,9952.777124683607,122.99999994943556,7499.999996916802,5.547136153085014e-9,1.2173849258405422e-8,0.02038074,31768.23153332644,7.593795105616645e-11,0.003960550783845737,2.9740769606047346e-8
2016-02-19T12:00:00.0,1.597154143176131e-7,22544.075149739587,3215.833307562934,89.2475275463528,401.0138211158001,17310.620761575723,7.586545740035248e-11,1.289712775805992e-10,6.44856387902996e-11,1.5425809022356083e-7,1.9063769691618784e-9,1.1624249811962672e-7,5.32835281647168e-9,1.1693703235903262e-8,0.0240081,22544.0751498993,7.586545740035248e-11,0.003960550783858221,2.9739085813436725e-8
2016-02-19T13:00:00.0,698.2198064992743,24496.648311631943,2857.3240658230247,128.63316718207466,311.77025412223014,14094.787454170471,8.068873738799625e-11,1.3717085355959363e-10,6.858542677979681e-11,698.2198064939388,8.628851534358004,526.1494838023173,5.198320229444115e-9,1.1408331276487107e-8,0.02673847,25194.86811813122,8.068873738799625e-11,0.004315648714609962,2.973800468777965e-8
2016-02-19T14:00:00.0,8.104751828095787e-8,25265.890262044268,3310.773108927409,118.1294166056315,191.77025412331326,11763.612872190908,7.579982724306785e-11,1.2885970631321533e-10,6.442985315660767e-11,7.577435370735713e-8,9.364467208914543e-10,5.710040981045452e-8,5.144304867287536e-9,1.1289788147494922e-8,0.02670794,25265.890262125315,7.579982724306785e-11,0.003960550784048217,2.9739385054882804e-8
2016-02-19T15:00:00.0,9952.777128704167,26690.244416232643,4111.368012830946,106.25655527750652,73.64479806946781,8452.839763361631,7.60629844270197e-11,1.2930707352593348e-10,6.465353676296674e-11,9952.77712869807,122.99999999904774,7499.999999941935,5.96873269291609e-9,1.3099092948505661e-8,0.0216561,36643.02154493681,7.60629844270197e-11,0.003960550783838342,2.9741531061952356e-8
2016-02-19T16:00:00.0,9952.777128737629,27543.93751953125,4900.696753336589,89.31705519146391,90.39220334185637,11841.471750515466,7.615619535833228e-11,1.2946553210916489e-10,6.473276605458244e-11,9952.777128731173,122.99999999945683,7499.99999996688,6.32613687457461e-9,1.3883458882883312e-8,0.01987,37496.71464826888,7.615619535833228e-11,0.00396055078383115,2.9743479301332203e-8
2016-02-19T17:00:00.0,9428.010470233097,28068.7041780599,5133.661947428385,83.18186075422499,124.07910870069097,14440.774997189385,7.593229128397714e-11,1.2908489518276113e-10,6.454244759138057e-11,9428.010470227438,116.51474486304419,7104.557613600255,5.52942913828661e-9,1.213498911093054e-8,0.01975,37496.714648293,7.593229128397714e-11,0.00396055078382768,2.9744109531377096e-8
2016-02-19T18:00:00.0,9111.42105888389,28385.293589409717,5795.062432725695,71.25947181701659,157.41595336035908,16411.670663403132,7.59322317227802e-11,1.2908479392872634e-10,6.454239696436317e-11,9111.421058878232,112.60221903310581,6865.988965433281,5.529243791112998e-9,1.2134582344539785e-8,0.0182326,37496.71464829361,7.59322317227802e-11,0.003960550783824292,2.9746026176204607e-8
2016-02-19T19:00:00.0,9188.090011791628,28308.62463650174,5852.782348768446,54.48624995337593,198.7626611272882,17482.597196152616,7.593242830458518e-11,1.290851281177948e-10,6.45425640588974e-11,9188.09001178597,113.54972153272345,6923.763508092893,5.529857496071215e-9,1.2135929192975497e-8,0.01813439,37496.71464829337,7.593242830458518e-11,0.003960550783819794,2.9746201267060907e-8
2016-02-19T20:00:00.0,9045.35755139682,28451.3570968967,6197.483739013672,61.68516660160488,257.8300932574931,18553.578355518937,7.593228426063398e-11,1.2908488324307777e-10,6.454244162153888e-11,9045.357551391162,111.78578244301917,6816.2062465255585,5.529408049572614e-9,1.2134942829242447e-8,0.017731900000000002,37496.71464829352,7.593228426063398e-11,0.0039605507838210655,2.9747278691887095e-8
2016-02-19T21:00:00.0,9131.927376158106,28364.787272135414,6171.553200141059,56.411055454678014,307.9346696497804,19172.300863072705,7.593236904312857e-11,1.2908502737331857e-10,6.454251368665929e-11,9131.927376152447,112.85564347857402,6881.441675522806,5.529672600290967e-9,1.21355234172211e-8,0.01769961,37496.71464829352,7.593236904312857e-11,0.003960550783819952,2.97471964312258e-8
2016-02-19T22:00:00.0,9183.0107914135,28313.703856879336,5810.821707356771,61.92738908237882,364.3832182245212,19882.189338496355,7.593232155553346e-11,1.2908494664440687e-10,6.454247332220343e-11,9183.010791407842,113.4869507001783,6919.936018303554,5.529524238297702e-9,1.213519781920226e-8,0.01946102,37496.71464829284,7.593232155553346e-11,0.003960550783821748,2.9746074513640208e-8
2016-02-19T23:00:00.0,9348.232469471577,28148.48217881945,4901.134246690538,69.75133358849419,415.94674039318403,20991.303649485028,7.593249825888953e-11,1.2908524704011218e-10,6.454262352005609e-11,9348.232469465918,115.52881963165355,7044.440221442289,5.5300751397909e-9,1.2136406837973269e-8,0.02285774,37496.71464829103,7.593249825888953e-11,0.003960550783824422,2.974348042931952e-8
2016-02-20T00:00:00.0,9076.213028778579,28420.501619466148,4786.402776557074,88.87922228919135,461.72818698717225,23134.60962427866,7.593518564977011e-11,1.2908981560460918e-10,6.454490780230459e-11,9076.21302877291,112.16710553192694,6839.457654385788,5.538471548181246e-9,1.2154833753634828e-8,0.03174884,37496.71464824473,7.593518564977011e-11,0.003960550783829763,2.974317953512936e-8
2016-02-20T01:00:00.0,6.04367812772765e-8,28283.187673068573,4421.68054796007,93.151611366272,485.02003078076143,25187.664502149277,7.575258827837239e-11,1.2877940007323305e-10,6.438970003661652e-11,5.528862555708825e-8,6.832767232233587e-10,4.16632148306926e-8,5.019376320115019e-9,1.1015617609873633e-8,0.03339956,28283.18767312901,7.575258827837239e-11,0.003960550783847206,2.974225883658891e-8
2016-02-20T02:00:00.0,8.845673360603751e-8,26991.666928710936,4206.143450927734,85.92816678153143,391.8723799660159,20765.983954271625,7.581465182898921e-11,1.2888490810928166e-10,6.444245405464083e-11,8.31430400825052e-8,1.0275115978013177e-9,6.265314620739742e-8,5.184808615423032e-9,1.1378678434409498e-8,0.02966109,26991.66692879939,7.581465182898921e-11,0.003960550783844888,2.9741743107108133e-8
2016-02-20T03:00:00.0,1.6742597750092994e-7,25585.790002170143,3868.370310465495,86.90955568949381,305.9481737363465,16559.84050344767,7.587188405419113e-11,1.289822028921249e-10,6.449110144606245e-11,1.6194992880203442e-7,2.0014354772457104e-9,1.2203874861254332e-7,5.3470664960033804e-9,1.1734772628721811e-8,0.02671107,25585.790002337566,7.587188405419113e-11,0.0039605507838453395,2.9741168757448363e-8
2016-02-20T04:00:00.0,3.1793415302730566e-7,24645.17407769097,4066.893469509549,90.58141648398504,219.04257859963067,12691.470193145684,7.590099363363789e-11,1.2903168917718442e-10,6.451584458859221e-11,3.123716675898125e-7,3.860401435340435e-9,2.3539033142319722e-7,5.433453748315956e-9,1.1924359716270807e-8,0.02476968,24645.174078008902,7.590099363363789e-11,0.0039605507838460525,2.9741466072404242e-8
2016-02-20T05:00:00.0,4.5844019017301015e-7,23759.225912000868,3842.8980742051863,98.46908322228327,128.46512267034615,8624.576723913195,7.590752712053077e-11,1.290427961049023e-10,6.452139805245115e-11,4.5285792918029705e-7,5.596581192211591e-9,3.4125495074460917e-7,5.453218196608236e-9,1.1967735145960224e-8,0.02385895,23759.225912459307,7.590752712053077e-11,0.003960550783848181,2.974112623695663e-8
2016-02-20T06:00:00.0,9952.777128039412,23037.40711371528,3892.824045952691,84.88005541059707,30.000000004502475,4781.678650090971,7.49013852526117e-11,1.273323549294399e-10,6.366617746471995e-11,9952.777128033616,122.99999999083619,7499.99999944123,5.668155210085157e-9,1.2439439955416663e-8,0.02076385,32990.184241754694,7.49013852526117e-11,0.003876322918741262,2.9741215816560315e-8
2016-02-20T07:00:00.0,9952.777128560989,22509.999193793403,4017.1458140733503,93.00433324601916,68.12382090772458,8388.85460362169,7.492876925975923e-11,1.2737890774159068e-10,6.368945387079534e-11,9952.777128555099,122.99999999728085,7499.999999834197,5.761894954138262e-9,1.2645162959527417e-8,0.02072244,32462.77632235439,7.492876925975923e-11,0.00387632291873301,2.9741402004324054e-8
2016-02-20T08:00:00.0,9952.777128610227,22130.662142469613,4037.60181104872,84.14130549324885,98.12336398197002,11871.70878942492,7.494126287487066e-11,1.274001468872801e-10,6.370007344364005e-11,9952.777128604293,122.9999999978888,7499.999999871268,5.8056771474895545e-9,1.2741248183930023e-8,0.0201,32083.43927107984,7.494126287487066e-11,0.0038763229187272156,2.9741433517263602e-8
2016-02-20T09:00:00.0,9952.777128643693,21630.98449164497,3860.018476630317,84.44008352279663,136.98593480959101,15334.106978289949,7.495485692647876e-11,1.2742325677501388e-10,6.371162838750694e-11,9952.777128637712,122.99999999830182,7499.999999896451,5.854060240885981e-9,1.284743063004429e-8,0.01994719,31583.761620288664,7.495485692647876e-11,0.0038763229187245853,2.9741169580163364e-8
2016-02-20T10:00:00.0,9952.77712839914,21396.748376193576,3713.0300385199657,85.10747220781114,175.5497276080784,18974.08850159867,7.491039270212982e-11,1.273476675936207e-10,6.367383379681035e-11,9952.777128393314,122.99999999528146,7499.999999712283,5.698660904012234e-9,1.2506388324654862e-8,0.01973348,31349.525504592715,7.491039270212982e-11,0.0038763229187230236,2.9740735967354738e-8
2016-02-20T11:00:00.0,9952.777128471544,21198.4843484158,3630.8008862982856,94.28030534744262,213.4461317185134,22761.058462833247,7.491623800345464e-11,1.2735760460587289e-10,6.367880230293644e-11,9952.777128465697,122.99999999617602,7499.999999766829,5.718627587508517e-9,1.2550207583523935e-8,0.02004562,31151.261476887343,7.491623800345464e-11,0.0038763229187230657,2.9740455686694438e-8
2016-02-20T12:00:00.0,9952.777121334864,21530.326877712672,2862.388859659831,97.59583331002128,242.16970269022423,26630.257576344076,7.488926128686132e-11,1.2731174418766425e-10,6.365587209383212e-11,9952.777121329109,122.99999990797947,7499.999994388992,5.627602814193365e-9,1.2350442905221798e-8,0.02106653,31483.103999047536,7.488926128686132e-11,0.0038763229187227756,2.9738047509071205e-8
2016-02-20T13:00:00.0,1740.045322946313,22365.651998155387,3373.2406964789498,119.79838869518706,267.57774561118094,31267.86871111533,7.488276336211296e-11,1.2730069771559203e-10,6.365034885779602e-11,1740.0453229405796,21.504106035179667,1311.2259777548577,5.606096366562359e-9,1.230324445104323e-8,0.01995106,24105.6973211017,7.488276336211296e-11,0.0038763229187402854,2.973960794619298e-8
2016-02-20T14:00:00.0,2022.685660863287,22015.594508463542,3616.6689489746095,107.54194470511544,169.28733927413046,29205.853992433284,7.488302766669262e-11,1.2730114703337745e-10,6.365057351668872e-11,2022.6856608575526,24.997077003380795,1524.2120124012679,5.606969552152809e-9,1.2305160760551308e-8,0.02006867,24038.280169326827,7.488302766669262e-11,0.003876322918730668,2.974040873632791e-8
2016-02-20T15:00:00.0,9952.777128753158,22550.37915798611,3701.8078423394104,105.4636946190728,86.74634789538646,27113.397055901994,7.521734767972689e-11,1.278694910555357e-10,6.393474552776785e-11,9952.777128746058,122.9999999996408,7499.999999978098,6.971829366083542e-9,1.53005077603554e-8,0.01428789,32503.156286739268,7.521734767972689e-11,0.003876322918715507,2.974069891915774e-8
2016-02-20T16:00:00.0,9952.77712876751,23168.506942274307,3805.523123779297,88.6259439531962,104.28652959893383,30911.589213585718,7.547461128934559e-11,1.2830683919188748e-10,6.415341959594374e-11,9952.777128758817,122.99999999979848,7499.999999987711,8.56330137764504e-9,1.8793182148191723e-8,0.01517252,33121.28407104182,7.547461128934559e-11,0.003876322918709505,2.9741053707169393e-8
2016-02-20T17:00:00.0,9952.777128768676,23614.459710828993,4051.020777520074,74.18580537584094,138.66446196852525,34606.06608984266,7.550913806280039e-11,1.2836553470676065e-10,6.418276735338033e-11,9952.777128759713,122.99999999980955,7499.999999988387,8.832859100624743e-9,1.9384758593303652e-8,0.01486555,33567.23683959767,7.550913806280039e-11,0.0038763229187049526,2.974145544987247e-8
2016-02-20T18:00:00.0,9952.77712876923,24028.789166666666,4169.208284776476,79.36180589463977,187.4825329154685,38055.0453123601,7.552654041443913e-11,1.2839511870454651e-10,6.419755935227326e-11,9952.777128760126,122.99999999981466,7499.999999988699,8.975159038030014e-9,1.9697052710420083e-8,0.01384644,33981.5662954359,7.552654041443913e-11,0.003876322918704302,2.9741673539797296e-8
2016-02-20T19:00:00.0,9952.777128768872,24029.99292046441,4395.467524956597,72.87783324347602,231.1246033436322,41385.837027621776,7.551524906744879e-11,1.2837592341466293e-10,6.418796170733147e-11,9952.77712875986,122.99999999981137,7499.999999988498,8.882320479370153e-9,1.9493307464710865e-8,0.01444403,33982.77004923329,7.551524906744879e-11,0.0038763229187025613,2.9742211893861985e-8
2016-02-20T20:00:00.0,9952.777128770007,23951.253786892357,4704.61801188151,68.82425018734402,281.25064642301464,44490.36950270292,7.555167477190349e-11,1.2843784711223593e-10,6.421892355611796e-11,9952.777128760688,122.9999999998216,7499.9999999891215,9.188847050665793e-9,2.0166016439155933e-8,0.01196038,33904.03091566236,7.555167477190349e-11,0.003876322918701673,2.9742984681999508e-8
2016-02-20T21:00:00.0,9952.77712876979,24100.8513264974,4982.467545301649,64.4981111102634,335.43027255851797,47285.751490860435,7.554454406310485e-11,1.2842572490727825e-10,6.421286245363912e-11,9952.777128760534,122.99999999981969,7499.999999989005,9.127210916284131e-9,2.003074862020834e-8,0.0118228,34053.628455267186,7.554454406310485e-11,0.00387632291870122,2.9743715533523637e-8
2016-02-20T22:00:00.0,9952.77712876794,24024.261968858507,5185.043955891927,61.58375018543667,393.9360377710343,49803.28394559758,7.548712545041757e-11,1.2832811326570985e-10,6.416405663285493e-11,9952.777128759153,122.99999999980263,7499.999999987965,8.659110048747845e-9,1.900344565849064e-8,0.01582555,33977.039097626446,7.548712545041757e-11,0.0038763229187017125,2.9744269786954622e-8
2016-02-20T23:00:00.0,9952.777128765934,24178.45430013021,5066.715245090061,63.743138773176405,455.3561639083846,52118.239989742375,7.54320013797576e-11,1.2823440234558792e-10,6.411720117279396e-11,9952.777128757554,122.99999999978289,7499.9999999867605,8.252191433535323e-9,1.811041441762569e-8,0.0202281,34131.23142889615,7.54320013797576e-11,0.003876322918704593,2.9743943920448797e-8
2016-02-21T00:00:00.0,9952.777128706102,24952.021680230035,4967.101816270616,67.62077778286404,514.6169014579762,54551.524744686925,7.501547512332486e-11,1.2752630770965225e-10,6.376315385482613e-11,9952.777128699896,122.99999999907031,7499.999999943311,6.079771081769644e-9,1.3342779883618585e-8,0.02976217,34904.798808936146,7.501547512332486e-11,0.003876322918711419,2.974367469615498e-8
2016-02-21T01:00:00.0,3.626920002999191e-8,25942.825959201393,4647.3263499620225,68.00049970838761,569.999999997164,57084.42292840271,7.624281057525028e-11,1.2961277797792546e-10,6.480638898896273e-11,3.1478671290392777e-8,3.890247434079556e-10,2.3721020939509487e-8,4.660915961621205e-9,1.0228933769962703e-8,0.037616880000000005,25942.825959237663,7.624281057525028e-11,0.004010039689111183,2.9742838825764928e-8
2016-02-21T02:00:00.0,4.483593705516634e-8,25273.43494303385,4297.074015706379,78.4393333583408,502.00351032891626,52437.09657850439,7.631227709497839e-11,1.2973087106146326e-10,6.486543553073163e-11,3.9887555369609126e-8,4.929447577277076e-10,3.005760717851875e-8,4.8186508144957525e-9,1.0575101642662846e-8,0.03226876,25273.43494307869,7.631227709497839e-11,0.004010039689118636,2.9741975655522098e-8
2016-02-21T03:00:00.0,6.220521551695353e-8,24727.36620713976,4029.539299926758,84.22600041071573,423.56818701082096,48140.022562868384,7.63870920823333e-11,1.2985805653996662e-10,6.492902826998331e-11,5.7074791490267675e-8,7.053508043505132e-10,4.300919538722641e-8,5.00056597014589e-9,1.0974336062296207e-8,0.02792655,24727.36620720197,7.63870920823333e-11,0.004010039689122124,2.9741423130740198e-8
2016-02-21T04:00:00.0,9.193995164581526e-8,24130.37756781684,3597.076378445095,94.90586095809935,339.3461966405524,44110.48326302535,7.644646578008457e-11,1.2995899182614377e-10,6.497949591307188e-11,8.665525981463296e-8,1.0709168726770832e-9,6.529980930957824e-8,5.154732839356164e-9,1.1312673570987499e-8,0.02476974,24130.37756790878,7.644646578008457e-11,0.004010039689127652,2.9740344588594755e-8
2016-02-21T05:00:00.0,1.1959413077812912e-7,23542.81999077691,3765.13652967665,98.96499969270496,244.44434572331494,40513.40688468661,7.647415498688626e-11,1.3000606347770663e-10,6.500303173885332e-11,1.1423428459704467e-7,1.411748381746966e-9,8.608221839920524e-8,5.229840117606747e-9,1.1477505415456144e-8,0.02340675,23542.819990896503,7.647415498688626e-11,0.004010039689130159,2.9740919743897473e-8
2016-02-21T06:00:00.0,3.9079398193290357e-7,22753.649033203124,3539.932821451823,110.88297229554918,145.4833560717626,36748.27035513726,7.653279797345556e-11,1.3010575655487444e-10,6.505287827743722e-11,3.8526770623710554e-7,4.761276903323561e-9,2.9032176239777806e-7,5.396169939243131e-9,1.1842535968141006e-8,0.02048633,22753.64903359392,7.653279797345556e-11,0.00401003968915182,2.9740154083402335e-8
2016-02-21T07:00:00.0,8074.369077117567,22296.290102539064,3500.687470228407,104.39436144722832,34.60439382072228,33208.33753401736,7.656386155829209e-11,1.3015856464909655e-10,6.507928232454828e-11,8074.369077111948,99.78595759101411,6084.509609208177,5.4885481140687005e-9,1.2045270846834702e-8,0.02020809,30370.65917965663,7.656386155829209e-11,0.004010039689030273,2.974002453784674e-8
2016-02-21T08:00:00.0,8245.432666113305,21910.52538140191,3462.8680257161463,101.90394402398005,30.000000004262226,35792.15967303893,7.543795082246917e-11,1.2824451639819757e-10,6.412225819909879e-11,8245.432666107607,101.9000229593256,6213.416034105218,5.569302773583554e-9,1.222249654036684e-8,0.019430000000000003,30155.95804751521,7.543795082246917e-11,0.0039210650971936555,2.9739900518180725e-8
2016-02-21T09:00:00.0,8377.281969966174,21570.856364474825,3516.0115329996747,103.53330563439263,30.00000000476913,38542.70768146996,7.446108257949168e-11,1.2658384038513585e-10,6.329192019256792e-11,8377.281969960397,103.52946408556218,6312.772200339157,5.649304301444047e-9,1.2398069397015422e-8,0.01893229,29948.138334441,7.446108257949168e-11,0.003841547182251545,2.97400748246608e-8
2016-02-21T10:00:00.0,9952.777127816233,21444.761043294267,3493.6643243408203,105.28880556530424,30.000000003184233,41339.46834885157,7.305537613480363e-11,1.2419413942916617e-10,6.209706971458309e-11,9952.777127810295,122.9999999880763,7499.9999992729445,5.814072682490136e-9,1.2759673182833989e-8,0.017830000000000002,31397.5381711105,7.305537613480363e-11,0.003722450354884693,2.9740000937413375e-8
2016-02-21T11:00:00.0,9952.777128459218,21288.24091688368,3419.083315700955,100.62233343124392,47.71491687637319,45345.804023826204,7.307369246719461e-11,1.2422527719423082e-10,6.211263859711541e-11,9952.777128453212,122.9999999960217,7499.9999997574205,5.88311087599271e-9,1.2911185699847935e-8,0.01871415,31241.018045342895,7.307369246719461e-11,0.00372245035486358,2.973975732009541e-8
2016-02-21T12:00:00.0,9952.777128131987,21847.14855305989,3352.3957983398436,105.970944158766,70.09630589156727,49426.720707925335,7.306047863378108e-11,1.2420281367742782e-10,6.210140683871391e-11,9952.77712812603,122.99999999197829,7499.99999951087,5.833149745520867e-9,1.2801540063909202e-8,0.02017941,31799.92568119188,7.306047863378108e-11,0.003722450354855377,2.973954249931595e-8
