Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-21T13:00:00.0,6596.441195569688,22523.628462456603,3298.2893040635854,130.6184164089627,87.12908417519641,53574.32490913889,7.304350912545288e-11,1.241739655132699e-10,6.208698275663495e-11,6596.441195563793,81.52119318622782,4970.804462574866,5.770192304235366e-9,1.2663372479996854e-8,0.02057829,29120.06965802629,7.304350912545288e-11,0.0037224503548542206,2.9739369979060172e-8
2016-02-21T14:00:00.0,9952.777128575031,21885.389921875,3327.1134095594616,131.03930585013495,38.0355834028795,55246.840067692596,7.309052329988996e-11,1.2425388960981293e-10,6.212694480490646e-11,9952.77712856896,122.99999999745215,7499.999999844643,5.947987841106819e-9,1.3053565906831451e-8,0.01739469,31838.167050450033,7.309052329988996e-11,0.003722450354805074,2.973946025215488e-8
2016-02-21T15:00:00.0,9952.777128726288,22253.78953613281,3541.499995456272,97.080305235121,30.00000000061362,59419.72665802058,6.661823010525569e-11,1.1325099117893468e-10,5.662549558946734e-11,9952.777128718779,122.99999999930367,7499.99999995754,7.3966161509961406e-9,1.62327528222713e-8,0.01206033,32206.566664859096,6.661823010525569e-11,0.0031044292177129385,2.974015548055523e-8
2016-02-21T16:00:00.0,9952.777128763642,22663.88487955729,3691.92589586046,75.0415279536777,55.92279919407103,63378.22666256782,6.684308844344387e-11,1.1363325035385458e-10,5.681662517692729e-11,9952.77712875405,122.99999999973957,7499.999999984119,9.479286294165699e-9,2.0803419861663736e-8,0.01120077,32616.66200832093,6.684308844344387e-11,0.0031044292176963277,2.974066244862165e-8
2016-02-21T17:00:00.0,9952.77712876394,23213.36597547743,3995.106420220269,72.86941667556762,103.88437566940716,67186.30076674203,6.684737205584609e-11,1.1364053249493835e-10,5.682026624746918e-11,9952.777128754298,122.99999999974263,7499.999999984306,9.530233419945113e-9,2.0915229381435965e-8,0.00994721,33166.143104241375,6.684737205584609e-11,0.0031044292176916665,2.974136944272357e-8
2016-02-21T18:00:00.0,9952.777128762944,23404.495874023443,4426.694411078559,69.67922253078885,154.01806342283908,70691.19434655673,6.683334905362554e-11,1.1361669339116341e-10,5.6808346695581706e-11,9952.777128753465,122.99999999973234,7499.999999983678,9.365438890809905e-9,2.055356821052957e-8,0.01000489,33357.27300278639,6.683334905362554e-11,0.003104429217688981,2.9742285028788192e-8
2016-02-21T19:00:00.0,9952.777128763171,23688.951740993925,4881.284683566623,65.47266690360175,207.3419453210696,73764.49993551214,6.683649162594505e-11,1.1362203576410657e-10,5.681101788205329e-11,9952.777128753656,122.9999999997347,7499.999999983823,9.401879206921574e-9,2.063354081315361e-8,0.00916167,33641.7288697571,6.683649162594505e-11,0.0031044292176871037,2.9743441958826885e-8
2016-02-21T20:00:00.0,9952.77712876329,23739.92057508681,5410.958274875217,60.915277948379526,264.87238284648106,76383.21525197971,6.683813038335916e-11,1.1362482165171056e-10,5.681241082585528e-11,9952.777128753756,122.99999999973593,7499.999999983897,9.420993197511526e-9,2.0675488736144332e-8,0.00901564,33692.697703850106,6.683813038335916e-11,0.003104429217685768,2.9744904287854567e-8
2016-02-21T21:00:00.0,9952.777128762138,23748.094810112852,5890.773073594835,57.1529998196496,326.96020932711195,78472.25697713882,6.682263506161273e-11,1.1359847960474162e-10,5.679923980237081e-11,9952.777128752781,122.9999999997239,7499.999999983163,9.243277437421406e-9,2.0285470388933426e-8,0.01024403,33700.87193887499,6.682263506161273e-11,0.003104429217685144,2.974633065762382e-8
2016-02-21T22:00:00.0,9952.777128758407,23808.88533365885,6282.615648057726,50.828111321131395,392.8103139364705,80081.48390357719,6.677931018072085e-11,1.1352482730722544e-10,5.676241365361272e-11,9952.777128749514,122.99999999968351,7499.999999980701,8.779795069180012e-9,1.926830327257168e-8,0.01466149,33761.66246241726,6.677931018072085e-11,0.00310442921768442,2.974756414865594e-8
2016-02-21T23:00:00.0,9952.777128751453,24131.652363823785,6025.571708713108,50.244861204359275,464.98530704428225,81298.86825554918,6.672087082488171e-11,1.134254804022989e-10,5.671274020114945e-11,9952.777128743117,122.99999999960444,7499.99999997588,8.222792379349486e-9,1.80458947007626e-8,0.02063596,34084.42949257524,6.672087082488171e-11,0.0031044292176869684,2.974674709456415e-8
2016-02-22T00:00:00.0,7218.450395654211,24654.08413031684,5543.4698148600255,56.95486133045621,537.7435502687962,82773.29654685975,6.648570453120976e-11,1.1302569770305659e-10,5.6512848851528296e-11,7218.450395647554,89.20820663186278,5439.524794625779,6.544606099574055e-9,1.4362915550133993e-8,0.02891809,31872.534525971052,6.648570453120976e-11,0.0031044292177030935,2.9745286041416058e-8
2016-02-22T01:00:00.0,4.478032144874691e-8,26142.98232313368,4800.483725992838,64.75608347468906,569.9999999994778,82669.3515266696,7.409291881829698e-11,1.2595796199110486e-10,6.297898099555243e-11,3.970475755905391e-8,4.90685676628294e-10,2.9919858330993536e-8,4.949605927701892e-9,1.0862498195369117e-8,0.03679901,26142.982323178465,7.409291881829698e-11,0.0038307540906113544,2.97432242220842e-8
2016-02-22T02:00:00.0,4.7425635678859846e-8,25823.51452582465,4311.333323296441,80.76763872146607,505.2477472794361,77868.86780074729,7.410958197343625e-11,1.2598628935484163e-10,6.299314467742082e-11,4.230592282029599e-8,5.228318126256296e-10,3.187998857473351e-8,4.993726569209016e-9,1.095932618445555e-8,0.033408230000000004,25823.514525872077,7.410958197343625e-11,0.003830754090620538,2.9741999106004955e-8
2016-02-22T03:00:00.0,6.122667813858946e-8,25210.290474175352,4136.949037950304,84.19283302942912,424.48393931264445,73557.53447752344,7.416346709312619e-11,1.260778940583145e-10,6.303894702915725e-11,5.59587941773061e-8,6.915589081070606e-10,4.2168226104089057e-8,5.141806067225042e-9,1.1284304233913536e-8,0.02998995,25210.29047423658,7.416346709312619e-11,0.0038307540906233296,2.974158828592496e-8
2016-02-22T04:00:00.0,9.882249147403772e-8,24079.498223741317,3455.678189832899,92.4433894305759,340.29493703805525,69420.58543965634,7.42304655493716e-11,1.2619179143393172e-10,6.309589571696586e-11,9.335799406584391e-8,1.1537516736810526e-9,7.035071180982028e-8,5.338305616759882e-9,1.1715545838475798e-8,0.02559354,24079.49822384014,7.42304655493716e-11,0.0038307540906274023,2.9739860712329267e-8
2016-02-22T05:00:00.0,7.574863206288331e-7,23593.396941731768,3741.9606232367614,86.99208315531412,247.85537836277587,65964.90724993525,7.431538459397211e-11,1.2633615380975259e-10,6.316807690487629e-11,7.517505218957708e-7,9.290403371522035e-9,5.664880104586606e-7,5.609462579252465e-9,1.2310632004679948e-8,0.02119462,23593.396942489257,7.431538459397211e-11,0.003830754090624263,2.974082395817015e-8
2016-02-22T06:00:00.0,9952.777128505506,23124.53712890625,3994.557849867079,87.37030554453531,160.86712597089274,62222.94662730703,7.43681074800665e-11,1.2642578271611306e-10,6.321289135805653e-11,9952.777128499587,122.99999999659482,7499.999999792367,5.791778229765274e-9,1.2710745357866115e-8,0.01952537,33077.31425741175,7.43681074800665e-11,0.003830754090610599,2.974136170253131e-8
2016-02-22T07:00:00.0,9952.777128646745,22508.132718641493,3950.152734239367,89.96149972491794,196.50065117710426,65728.38877727478,7.440087924634628e-11,1.2648149471878868e-10,6.324074735939434e-11,9952.777128640706,122.99999999833882,7499.999999898708,5.911057243194497e-9,1.2972517322552993e-8,0.01798,32460.90984728824,7.440087924634628e-11,0.003830754090609637,2.9741294843016088e-8
2016-02-22T08:00:00.0,9952.777128709151,21996.554510091144,3828.5370277913407,87.40561146206328,229.54298220467518,69278.23604297685,7.44611784589082e-11,1.2658400338014394e-10,6.329200169007197e-11,9952.77712870288,122.9999999991072,7499.99999994556,6.143566850304439e-9,1.3482787276268356e-8,0.01548,31949.331638800297,7.44611784589082e-11,0.003830754090608555,2.974109481852997e-8
2016-02-22T09:00:00.0,9952.777128717174,21451.88803982205,3709.4490525987408,94.1436670557658,265.14120149586824,72949.69901517428,7.447733244017008e-11,1.2661146514828914e-10,6.330573257414457e-11,9952.777128710839,122.99999999920554,7499.999999951557,6.208927121571675e-9,1.3626228156019127e-8,0.01494736,31404.665168539228,7.447733244017008e-11,0.0038307540906089388,2.9740708014319384e-8
2016-02-22T10:00:00.0,9952.777128719228,21311.064503580732,3554.5508838568794,95.94175041834517,294.0013651934921,76740.24996257045,7.44821288618664e-11,1.2661961906517288e-10,6.330980953258644e-11,9952.777128712873,122.99999999923068,7499.99999995309,6.2285969070869224e-9,1.3669395836998907e-8,0.01492125,31263.84163229996,7.44821288618664e-11,0.003830754090609064,2.9740181211333048e-8
2016-02-22T11:00:00.0,9952.777128666026,21498.90713161892,3508.0578443739146,105.48213889863756,321.06344552853324,80685.69907871007,7.441478261397215e-11,1.2650513044375265e-10,6.325256522187633e-11,9952.777128659936,122.99999999857647,7499.999999913199,5.963125638220863e-9,1.308678760088852e-8,0.01850294,31451.684260284943,7.441478261397215e-11,0.0038307540906102008,2.9740024963468883e-8
2016-02-22T12:00:00.0,2774.9508042595926,22274.27321940104,3510.5856236436625,103.988944829305,338.58513738259114,84677.6412342922,7.432914913859927e-11,1.2635955353561874e-10,6.317977676780937e-11,2774.95080425381,34.29384025252702,2091.0878202760377,5.655969910037373e-9,1.2412697866912552e-8,0.02271898,25049.224023660634,7.432914913859927e-11,0.00383075409061704,2.974002846881415e-8
2016-02-22T13:00:00.0,1410.1059162677266,24149.318062608512,3556.8425629340277,137.4307778845893,268.8938635599614,83258.14343096672,7.882623559557522e-11,1.3400460051247786e-10,6.700230025623893e-11,1410.1059162622748,17.42659616066428,1062.597326869773,5.3177398037473215e-9,1.1670411718709831e-8,0.02854441,25559.42397887624,7.882623559557522e-11,0.004181724919111901,2.974017975780487e-8
2016-02-22T14:00:00.0,1.5108274792818425e-7,25173.330016818574,3477.726828952365,118.89769431644017,148.89386356102162,80763.89819494387,7.426338677325945e-11,1.2624775751454105e-10,6.312387875727053e-11,1.4551622432982252e-7,1.798341845797055e-9,1.096549905973814e-7,5.440275840847181e-9,1.193933160875912e-8,0.02491981,25173.330016969656,7.426338677325945e-11,0.0038307540909505596,2.9739916097369997e-8
2016-02-22T15:00:00.0,8607.569472132056,26595.328729926216,3749.506920844184,106.37855512407091,30.00000000053002,77286.17136614287,6.659141055520607e-11,1.1320539794385032e-10,5.660269897192516e-11,8607.569472125408,106.37543987702274,6486.307309574557,6.535261805891951e-9,1.4342408387595905e-8,0.01949,35202.89820205828,6.659141055520607e-11,0.003115246907214206,2.9740834627436223e-8
2016-02-22T16:00:00.0,8640.113216341926,27837.151873914925,3875.0300437418623,88.52066666497123,30.00000000044567,80022.97175491731,5.925031413432877e-11,1.007255340283589e-10,5.036276701417945e-11,8640.113216333863,106.77762717468329,6510.830925285566,7.962976676744053e-9,1.747569827666254e-8,0.01834,36477.26509025685,5.925031413432877e-11,0.002264326256029668,2.974117371017219e-8
2016-02-22T17:00:00.0,9097.856347955327,28398.85830023872,4848.972174479167,80.19988856845431,48.25922483646421,82658.77263650822,5.925058774286102e-11,1.0072599916286374e-10,5.036299958143187e-11,9097.856347947261,112.43458145588272,6855.767161944068,7.965892627886095e-9,1.7482097677843336e-8,0.017273510000000002,37496.71464819405,5.925058774286102e-11,0.002264326256008342,2.9743335597382508e-8
2016-02-22T18:00:00.0,8577.652804642114,28919.06184353298,5629.33097398546,67.68669457965427,80.496182050199,84665.56762402033,5.925028786453333e-11,1.0072548936970667e-10,5.0362744684853333e-11,8577.65280463405,106.0057189384519,6463.763349905604,7.962708738648965e-9,1.7475110254683237e-8,0.01771479,37496.7146481751,5.925028786453333e-11,0.002264326256000317,2.974551868552521e-8
2016-02-22T19:00:00.0,8613.099583190842,28883.61506510417,6493.858712022569,55.827333431243886,118.81747073530254,85499.9999999877,5.888688451720139e-11,1.0010770367924236e-10,5.005385183962118e-11,8613.099583071044,106.44378297739685,6490.474571792491,1.1969895712140504e-7,2.6269358100646323e-7,0.017240000000000002,37496.71464829501,5.888688451720139e-11,0.002264326255994703,0.001049981085417423
2016-02-22T20:00:00.0,8505.464197448655,28991.250450846357,7838.645726996528,55.67866665522258,169.43618460776088,85496.61691000141,5.888680287815394e-11,1.0010756489286169e-10,5.0053782446430847e-11,8505.464197329014,105.11358616147571,6409.365009846079,1.1954060244921467e-7,2.6234605286664323e-7,0.01730048,37496.71464829502,5.888680287815394e-11,0.0022643262559930194,0.0010499810943380267
2016-02-22T21:00:00.0,8647.878933775886,28848.83571451823,8820.032288140192,49.61583324432373,218.8733684403133,84067.3372430944,5.888683322935874e-11,1.0010761648990986e-10,5.005380824495493e-11,8647.878933656171,106.87359870285934,6516.682847735325,1.1961445189314994e-7,2.625081242442829e-7,0.01975767,37496.71464829412,5.888683322935874e-11,0.002264326255990491,0.0010499810967718193
2016-02-22T22:00:00.0,8882.683342954893,28614.031305338543,9389.016140407986,44.110527733696834,276.13339822516105,81763.98885293312,5.888685049166395e-11,1.0010764583582872e-10,5.005382291791436e-11,8882.683342835137,109.77539605603357,6693.621710733753,1.1965650269275872e-7,2.626004097194371e-7,0.02177269,37496.71464829343,5.888685049166395e-11,0.0022643262559882554,0.0010499810984270276
2016-02-22T23:00:00.0,9120.165147422456,28376.549500868052,9121.009175618492,40.57122207853529,341.8005308738283,79068.5954735026,5.888690041785273e-11,1.0010773071034962e-10,5.005386535517481e-11,9120.165147302578,112.71028162330339,6872.578147762401,1.1977795091860933e-7,2.628669422784737e-7,0.02435359,37496.71464829051,5.888690041785273e-11,0.0022643262559869383,0.001049981097643848
2016-02-23T00:00:00.0,9104.649664518189,28392.06498372396,8330.86800632053,44.314750004874334,413.9418547449023,76820.16549589047,5.888860587707924e-11,1.001106299910347e-10,5.005531499551735e-11,9104.649664394012,112.51853570424366,6860.886323429491,1.240772256599725e-7,2.723022114295143e-7,0.030761410000000006,37496.71464824215,5.888860587707924e-11,0.0022643262559898128,0.0010499810954303819
2016-02-23T01:00:00.0,5.749774803173558e-8,29050.393286132818,6721.108770616321,50.34569464365642,482.1479047705788,75350.18486325283,5.870265300769101e-11,9.979451011307472e-11,4.989725505653736e-11,3.221007651647146e-8,3.980637122950997e-10,2.4272177578969493e-8,2.518787700515105e-8,5.5277788274483275e-8,0.04060386,29050.393286190316,5.870265300769101e-11,0.0022643262560028375,0.0010499810927792036
2016-02-23T02:00:00.0,7.916145261202988e-8,28253.050560980904,5540.113346896702,63.19150020493402,431.80447445362483,68629.07714269715,5.875867550557506e-11,9.988974835947759e-11,4.994487417973879e-11,4.589152321053294e-8,5.671439520710169e-10,3.458194829701322e-8,3.317003965313745e-8,7.279559244422914e-8,0.03371095,28253.050561060067,5.875867550557506e-11,0.002264326256007555,0.0010499810916215922
2016-02-23T03:00:00.0,9.335417133560181e-8,26882.5760828993,4750.030057915582,75.84208342658148,368.615238575562,63088.96484588892,5.878061758358523e-11,9.992704989209488e-11,4.996352494604744e-11,5.539081250734282e-8,6.845395863135984e-10,4.174021867765844e-8,3.78634317783669e-8,8.309579901322674e-8,0.03213855,26882.576082992655,5.878061758358523e-11,0.002264326256011364,0.0010499810909453007
2016-02-23T04:00:00.0,2.1208853220844545e-7,25677.88509765625,3844.354139675564,63.9857498274909,292.7754194759817,58338.93583807927,5.884655441333225e-11,1.0003914250266482e-10,5.001957125133241e-11,1.4618880381124023e-7,1.8066538249707072e-9,1.1016181859577482e-7,6.579968925470253e-8,1.4440523472480035e-7,0.02564169,25677.885097868337,5.884655441333225e-11,0.0022643262560084207,0.0010499810903379567
2016-02-23T05:00:00.0,4.0828018627973145e-7,24785.20037055121,4101.388842366537,87.80219461229113,228.79193397659998,54494.58274863936,5.886794777670061e-11,1.0007551122039103e-10,5.003775561019552e-11,3.217120158809255e-7,3.975832819459882e-9,2.4242883045487085e-7,8.646809488758558e-8,1.8976450618352627e-7,0.0244285,24785.200370959494,5.886794777670061e-11,0.002264326256014474,0.0010499810904612604
2016-02-23T06:00:00.0,3034.711519369054,23996.852136501737,3883.5809674072266,80.92369412740072,140.99200369458586,50393.19495668611,5.888610134047912e-11,1.0010637227881449e-10,5.0053186139407245e-11,3034.7115192510905,37.50405661036057,2286.832720143937,1.1786332781622924e-7,2.5866507443319414e-7,0.02163627,27031.563655870792,5.888610134047912e-11,0.002264326256004256,0.001049981090359138
2016-02-23T07:00:00.0,9952.7771288363,23201.66185872396,4252.692075195312,82.56230580012003,97.57463050385144,48796.44775966257,5.891509615473119e-11,1.0015566346304302e-10,5.007783173152151e-11,9952.777128555941,122.99999999729127,7499.999999834833,2.8025968486037384e-7,6.150631717955797e-7,0.01964966,33154.438987560265,5.891509615473119e-11,0.002264326255994508,0.0010499810905626721
2016-02-23T08:00:00.0,9952.777128961689,22477.10607313368,4075.087931315104,78.89649985631307,138.01458902733026,52043.75673489825,5.891996592448591e-11,1.0016394207162604e-10,5.008197103581302e-11,9952.777128597008,122.99999999779878,7499.999999865779,3.645801844556135e-7,8.001145249870813e-7,0.01890367,32429.88320209537,5.891996592448591e-11,0.0022643262559913792,0.0010499810904479932
2016-02-23T09:00:00.0,9952.777134263617,21768.813257378468,4107.219805636936,89.69294475767347,182.12035349512172,55468.66985423013,5.893404822411988e-11,1.001878819810038e-10,5.00939409905019e-11,9952.777128650123,122.9999999984552,7499.999999905804,5.613394480421204e-6,1.2319261028883826e-5,0.0176777,31721.590391642087,5.893404822411988e-11,0.0022643262559912274,0.001049981090463644
2016-02-23T10:00:00.0,15420.697127774696,21685.946822916667,4026.444431559245,89.369889310201,215.42967306220547,58861.45111079935,5.894484464625871e-11,1.002062358986398e-10,5.01031179493199e-11,9952.777128673375,122.99999999874255,7499.999999923326,5467.919999101221,11999.999998027522,0.01768871,37106.64395069137,5.894484464625871e-11,0.0022643262559902157,0.0010499810904174049
2016-02-23T11:00:00.0,9952.7771294387,21650.436190321183,3623.2059757486977,108.22113899230958,249.06204807705635,74335.00772717205,5.892778936338581e-11,1.0017724191775587e-10,5.0088620958877934e-11,9952.777128631027,122.99999999821921,7499.9999998914145,8.075733818820672e-7,1.7723157219902278e-6,0.01970112,31603.213319759885,5.892778936338581e-11,0.0022643262559915362,0.0010499810901151859
2016-02-23T12:00:00.0,9952.777128551972,22545.09433485243,3624.326365152994,105.50419425752428,263.8431734092676,78211.80280306817,5.890339224546486e-11,1.0013576681729025e-10,5.0067883408645124e-11,9952.777128371756,122.99999999501505,7499.999999696039,1.801162548862828e-7,3.952865182071782e-7,0.02199133,32497.871463404404,5.890339224546486e-11,0.0022643262559909126,0.00104998109011915
2016-02-23T13:00:00.0,1.8429024381153128e-7,24618.436729600693,3707.3193996175128,113.37563865237766,281.3412434730692,82087.47748798759,5.883753996897343e-11,1.0002381794725483e-10,5.0011908973627415e-11,1.244149690072935e-7,1.5375649419149034e-9,9.375395987285995e-8,5.977525098629054e-8,1.3118388927334093e-7,0.0273587,24618.436729784982,5.883753996897343e-11,0.0022643262560474962,0.001049981090214961
2016-02-23T14:00:00.0,258.9001926546491,25417.639091796875,3846.0416341824,123.20199988047284,167.96786914852808,78380.1591385761,6.00746864165224e-11,1.0212696690808809e-10,5.106348345404404e-11,258.90019258117724,3.1995817122656596,195.09644586985726,7.336970814697344e-8,1.610185404621284e-7,0.02479753,25676.539284451526,6.00746864165224e-11,0.0024181706213969004,0.001049981090354541
2016-02-23T15:00:00.0,11483.420122409461,26013.294525824655,4062.2754088677298,77.7963888528612,47.96786915099378,74729.21500040566,5.893674917731548e-11,1.0019247360143632e-10,5.009623680071816e-11,9952.777128652016,122.99999999847859,7499.999999907231,1530.642993757345,3359.1778820992517,0.02072614,37496.71464823412,5.893674917731548e-11,0.002264326255965424,0.0010499810904580514
2016-02-23T16:00:00.0,9435.394284792548,28061.32036349826,4597.1272452799485,64.44061120986939,93.17374462291752,81526.1185235255,5.888684192110646e-11,1.0010763126588099e-10,5.0053815632940494e-11,9435.394284672087,116.60599669807885,7110.121749882856,1.203606040952668e-7,2.6414564389076676e-7,0.01874793,37496.71464829081,5.888684192110646e-11,0.0022643262559585947,0.0010499810908462205
2016-02-23T17:00:00.0,8959.488999423178,28537.225648871532,5570.337900254992,61.51661093393962,145.3413944374335,84039.11407837363,5.88868339915237e-11,1.0010761778559027e-10,5.0053808892795137e-11,8959.488999303458,110.72458798742832,6751.4992675261165,1.1961955907962975e-7,2.6251933257171956e-7,0.01778797,37496.71464829471,5.88868339915237e-11,0.0022643262559561925,0.0010499810916884476
2016-02-23T18:00:00.0,8565.55685803855,28931.157790256075,6174.925893147785,60.17841658380296,194.55163581722942,85220.27649588838,5.888681611562698e-11,1.0010758739656586e-10,5.005379369828293e-11,8565.556857918873,105.85623287775582,6454.648346204623,1.1957674053581043e-7,2.624253621906914e-7,0.01856721,37496.714648294634,5.888681611562698e-11,0.0022643262559550637,0.0010499810923476477
2016-02-23T19:00:00.0,8345.578993998173,29151.135654296875,7886.796213378906,50.103444612291135,240.23171643748552,85499.99999918873,5.88813265010615e-11,1.0009825505180454e-10,5.004912752590227e-11,8345.578993846304,103.13766730245534,6288.88215258874,1.5176835888569438e-7,3.330736928536505e-7,0.01817746,37496.71464829505,5.88813265010615e-11,0.0022643262559524854,0.0010784835885942294
2016-02-23T20:00:00.0,8374.494279913804,29122.22036838108,9048.858731282551,46.73727787441678,293.2682034539597,83902.08701721524,5.888134850406287e-11,1.0009829245690688e-10,5.004914622845344e-11,8374.49427976185,103.49501280729233,6310.671512639776,1.518545891003566e-7,3.332629353034205e-7,0.01873594,37496.71464829489,5.888134850406287e-11,0.002264326255951491,0.0010784835912131872
2016-02-23T21:00:00.0,8538.624179001725,28958.090469292532,9875.233770616322,42.77511105537415,350.0282027131434,81163.9008773893,5.888140363011637e-11,1.0009838617119783e-10,5.0049193085598915e-11,8538.624178849554,105.52338914151372,6434.352996433763,1.5207064498156644e-7,3.337370956010324e-7,0.02012383,37496.714648294255,5.888140363011637e-11,0.0022643262559505803,0.0010784835933690682
2016-02-23T22:00:00.0,8547.376964373289,28949.337683919268,10278.217510036891,42.23663883103265,412.7787451255924,77723.02118202407,5.888134630743439e-11,1.0009828872263847e-10,5.004914436131923e-11,8547.376964221343,105.63155921171631,6440.948732421725,1.5184591737719644e-7,3.3324390417679066e-7,0.02200774,37496.71464829256,5.888134630743439e-11,0.002264326255951806,0.0010784835944709287
2016-02-23T23:00:00.0,8706.973269705793,28789.741378580733,10254.312424316406,41.27647227075365,476.1759298325816,73885.75348322575,5.888199367265677e-11,1.0009938924351652e-10,5.004969462175826e-11,8706.973269551272,107.6039077634413,6561.213888014713,1.5442099651864417e-7,3.3889522125849135e-7,0.02438799,37496.71464828653,5.888199367265677e-11,0.002264326255954389,0.0010784835944075972
2016-02-24T00:00:00.0,5660.38759635419,28692.789670138885,9112.483724772135,42.46100008222792,542.5056296515755,70192.65602574655,5.888187991435559e-11,1.000991958544045e-10,5.004959792720225e-11,5660.387596200129,69.95310608530625,4265.433297884527,1.539599451974847e-7,3.378833893637464e-7,0.03499526,34353.177266493076,5.888187991435559e-11,0.0022643262559711957,0.0010784835913854927
2016-02-24T01:00:00.0,5.225037147904935e-8,29259.162322048614,7159.073976915148,51.00600002288818,569.9999999809598,65345.606677680415,5.882501050410278e-11,1.0000251785697472e-10,5.000125892848736e-11,2.8572957287022736e-8,3.531148845022232e-10,2.1531395396477024e-8,2.357741167416964e-8,5.174343079087399e-8,0.04103927,29259.162322100863,5.882501050410278e-11,0.002284244079086242,0.0010784835875699104
2016-02-24T02:00:00.0,6.982771474297236e-8,28364.50699869792,5740.902754991321,65.16838876300389,518.9962842025539,58186.53377932213,5.888193280831001e-11,1.0009928577412702e-10,5.004964288706351e-11,3.9190068839523706e-8,4.843249682869825e-10,2.9532010261401368e-8,3.053754661767452e-8,6.701827375164492e-8,0.03370051,28364.50699876775,5.888193280831001e-11,0.0022842440790961037,0.0010784835863099876
2016-02-24T03:00:00.0,7.793929217010462e-8,27040.46510904948,4972.8541483561185,69.12755535337661,453.8301796841636,52445.632102910946,5.889925884466723e-11,1.0012874003593429e-10,5.0064370017967147e-11,4.4290974340548294e-8,5.473637933815457e-10,3.337584105985034e-8,3.35481890895204e-8,7.362548630452617e-8,0.03208936,27040.465109127425,5.889925884466723e-11,0.002284244079099387,0.0010784835857172979
2016-02-24T04:00:00.0,1.6873155306762618e-7,25987.296038953995,4530.993003879124,81.30305564456515,384.7049085754637,47472.779033145416,5.897790539171242e-11,1.0026243916591112e-10,5.013121958295556e-11,1.0798890332826127e-7,1.3345657134202115e-9,8.137595813537874e-8,6.064238730019898e-8,1.3308692292542462e-7,0.02459524,25987.296039122728,5.897790539171242e-11,0.002284244079103652,0.0010784835854071666
2016-02-24T05:00:00.0,3.1358613005185306e-7,24940.8911187066,4199.900436740451,86.78994468477038,303.4041371763611,42941.78710796434,5.900498651808608e-11,1.0030847708074633e-10,5.0154238540373164e-11,2.2954042492994387e-7,2.836743142248756e-9,1.729721428200461e-7,8.394539664482846e-8,1.8422814520657609e-7,0.02255765,24940.89111902019,5.900498651808608e-11,0.0022842440791056504,0.0010784835851898136
2016-02-24T06:00:00.0,9952.777128413138,24173.594811740448,4746.173582628037,90.46888874901664,216.61647673855714,38741.88775006466,5.904527020926185e-11,1.0037695935574513e-10,5.0188479677872564e-11,9952.777128217378,122.99999999310718,7499.999999579705,1.9565996241789174e-7,4.293990308956058e-7,0.01975188,34126.371940153585,5.904527020926185e-11,0.0022842440790934383,0.001078483585554691
2016-02-24T07:00:00.0,9952.77712870958,23479.599043511284,4665.6782084147135,90.69491687138876,249.14987222677718,41495.715245929314,5.905162980804351e-11,1.0038777067367398e-10,5.019388533683699e-11,9952.777128461832,122.99999999612824,7499.999999763916,2.4764775727683206e-7,5.434924225888427e-7,0.02030987,33432.37617222086,5.905162980804351e-11,0.002284244079092915,0.0010784835854986236
2016-02-24T08:00:00.0,9952.777129299042,22804.69604437934,4436.918965250651,99.438694735633,281.4572395956459,44330.03811630559,5.906606016215287e-11,1.0041230227565987e-10,5.0206151137829934e-11,9952.777128597365,122.9999999978032,7499.999999866048,7.015761728300256e-7,1.5396922548172444e-6,0.02004693,32757.473173678383,5.906606016215287e-11,0.0022842440790936326,0.0010784835853433817
2016-02-24T09:00:00.0,15416.003938069765,22080.710708007813,4226.0346717664925,109.60180575900608,305.0208291019448,47393.12023094427,5.90766412726664e-11,1.0043029016353287e-10,5.021514508176643e-11,9952.777128640158,122.99999999833204,7499.999999898295,5463.226809429507,11989.700235766815,0.01955987,37496.714646077584,5.90766412726664e-11,0.0022842440790946145,0.0010784835851983575
2016-02-24T10:00:00.0,15420.697127536201,21864.937044270835,4041.740669216579,108.62699982113308,318.4213075854004,62656.78687332648,5.90817999652435e-11,1.0043905994091394e-10,5.021952997045697e-11,9952.777128654332,122.99999999850722,7499.999999908976,5467.919998881769,11999.999997545909,0.01956868,37285.63417180704,5.90817999652435e-11,0.002284244079094722,0.0010784835851018072
2016-02-24T11:00:00.0,10712.590682264723,21849.65950954861,3915.6735545518654,114.98688895755345,332.79659200690537,78115.04728004837,5.907480954793232e-11,1.0042717623148495e-10,5.0213588115742475e-11,9952.777128630307,122.9999999982103,7499.999999890872,759.8135536343156,1667.5011052853345,0.02035002,32562.25019181333,5.907480954793232e-11,0.002284244079095605,0.0010784835850611752
2016-02-24T12:00:00.0,3990.9630186345253,22478.15944986979,3783.1758997938377,120.13602816051907,340.8119872916918,83366.87590915628,5.903218088713861e-11,1.0035470750813563e-10,5.0177353754067816e-11,3990.9630184973457,49.321756623679825,3007.424184370721,1.37079208539775e-7,3.008366074260962e-7,0.02400804,26469.122468504316,5.903218088713861e-11,0.0022842440791023258,0.0010784835849943011
2016-02-24T13:00:00.0,777.3817864779621,24502.68578016493,3735.67126437717,129.60974976645576,269.99999999898125,82591.12527251759,6.142403935450462e-11,1.0442086690265785e-10,5.2210433451328927e-11,777.3817864195784,9.607163758661974,585.8026682110959,5.827942733298701e-8,1.2790112657022124e-7,0.02967236,25280.067566642894,6.142403935450462e-11,0.0025860089977986596,0.0010784835849575807
2016-02-24T14:00:00.0,461.1140490168672,25413.86697862413,3532.613396199544,125.70102739334106,150.00000000023948,79441.257754963,6.003687312318825e-11,1.0206268430942002e-10,5.103134215471001e-11,461.1140489317875,5.6986132900164685,347.47642012295535,8.497761662403733e-8,1.8649347457322857e-7,0.02540506,25874.981027640995,6.003687312318825e-11,0.0024141061939879902,0.0010784835847739284
2016-02-24T15:00:00.0,10421.668653255028,27075.04599500868,3648.231453314887,95.28438895755345,30.00000000315975,76256.12185755649,5.8151620321513484e-11,9.885775454657292e-11,4.942887727328646e-11,9952.777128444233,122.99999999591074,7499.999999750655,468.8915248106971,1029.0381530322984,0.01981,37496.71464826372,5.8151620321513484e-11,0.0021642251131940814,0.0010784835848804536
2016-02-24T16:00:00.0,9454.794132341376,28041.92051595052,4212.483750678169,71.60561078177558,57.717775266679666,81136.92963550813,5.8132393998398465e-11,9.882506979727739e-11,4.9412534898638693e-11,9454.794132038194,116.84574699040002,7124.7406701463415,3.0308426990500765e-7,6.651544351161121e-7,0.01768,37496.714648291905,5.8132393998398465e-11,0.0021642251131785925,0.0010784835852296413
2016-02-24T17:00:00.0,8836.647735317192,28660.066912977432,5244.789303385417,70.95422278934055,102.96007570046625,84049.18763412503,5.813232531077125e-11,9.882495302831112e-11,4.941247651415556e-11,8836.647735016495,109.20647145454501,6658.931186252744,3.0059866971179574e-7,6.596994902159412e-7,0.017329999999999998,37496.71464829463,5.813232531077125e-11,0.002164225113174694,0.0010784835859679982
2016-02-24T18:00:00.0,8462.310981844754,29034.403666449653,6340.1782146538635,60.11358326594035,141.21448859083324,85463.33059613565,5.813233744158647e-11,9.8824973650697e-11,4.94124868253485e-11,8462.310981543844,104.5802831975994,6376.846536438988,3.008123968710115e-7,6.601685398564972e-7,0.017629460000000003,37496.71464829441,5.813233744158647e-11,0.0021642251131707337,0.001078483587517018
2016-02-24T19:00:00.0,8264.39409382411,29232.320554470487,7653.492992078993,56.176722219255225,185.68335274765508,85499.99999706453,5.8130837878591105e-11,9.882242439360488e-11,4.941121219680244e-11,8264.394093471616,102.13435509955106,6227.704579240918,3.523956725016464e-7,7.733741660484712e-7,0.01727342,37496.714648294605,5.8130837878591105e-11,0.002164225113168721,0.001086363190614112
2016-02-24T20:00:00.0,8374.8359644835,29121.878683810763,9363.939695909288,47.98838886155023,231.64314985311358,84074.21267136303,5.8130901834050025e-11,9.882253311788503e-11,4.941126655894252e-11,8374.835964129616,103.49923546562088,6310.928991806151,3.537856313974491e-7,7.764245959650817e-7,0.01822644,37496.71464829426,5.8130901834050025e-11,0.0021642251131659272,0.0010863631942609896
2016-02-24T21:00:00.0,8452.797466761633,29043.91718153212,10312.0601171875,45.23919469091627,287.1561606823469,81021.2030543995,5.813088512251086e-11,9.882250470826846e-11,4.941125235413423e-11,8452.797466408112,104.46271175532206,6369.677546056223,3.53422538022904e-7,7.756277444210682e-7,0.01964015,37496.71464829375,5.813088512251086e-11,0.0021642251131649094,0.0010863631967138292
2016-02-24T22:00:00.0,8587.649782299444,28909.064865993925,10896.020758192277,43.43166674296061,346.3818419719155,77078.82157040705,5.813089178252442e-11,9.882251603029151e-11,4.941125801514576e-11,8587.649781945778,106.12926518021267,6471.29665733004,3.5356748138094923e-7,7.759458398388036e-7,0.0209613,37496.714648293375,5.813089178252442e-11,0.0021642251131646388,0.0010863631982258183
2016-02-24T23:00:00.0,8743.688653278536,28753.02599500868,10431.47679063585,39.907360995610546,409.0816046343329,72654.09855668395,5.8130870643453105e-11,9.882248009387028e-11,4.941124004693514e-11,8743.68865292533,108.05764967854483,6588.88107796005,3.5310773093749224e-7,7.749368628747141e-7,0.02361793,37496.71464828722,5.8130870643453105e-11,0.002164225113164468,0.0010863631970379221
2016-02-25T00:00:00.0,9033.336822058598,28463.37782606337,9886.111070692274,44.175388879776,477.2340575424313,68811.50393114629,5.8132650505482345e-11,9.882550585931998e-11,4.941275292965999e-11,9033.33682166202,111.63722594089377,6807.1479232252295,3.964800883720194e-7,8.701226536716398e-7,0.03351171,37496.714648121975,5.8132650505482345e-11,0.002164225113168728,0.0010863631955981932
2016-02-25T01:00:00.0,4.2948411926082354e-8,29111.843019748263,7974.622627495659,45.82261091126336,544.698058828712,65732.54187091257,5.787090871885644e-11,9.838054482205595e-11,4.9190272411027974e-11,2.2141123841691745e-8,2.7362797310656196e-10,1.668463250649768e-8,2.0708907539568557e-8,4.5448157704359735e-8,0.04428908,29111.84301979121,5.787090871885644e-11,0.0021642251131913028,0.0010863631911192258
2016-02-25T02:00:00.0,6.612095399265823e-8,28143.83908203125,5926.379564344618,44.024500121010675,498.87761214288446,57757.92032984223,5.7965093623654554e-11,9.854065916021274e-11,4.927032958010637e-11,3.4548554483186236e-8,4.269634642120118e-10,2.6034357573903155e-8,3.147385885031178e-8,6.907312217511254e-8,0.03369504,28143.83908209737,5.7965093623654554e-11,0.0021642251131953403,0.0010863631889070412
2016-02-25T03:00:00.0,7.353372705916485e-8,26914.49246419271,5662.448995090061,62.60697248776754,454.8552762474624,51831.54185195591,5.798252307116761e-11,9.857028922098493e-11,4.9285144610492463e-11,3.861854617000066e-8,4.772618855471817e-10,2.910133448458425e-8,3.4816610599943194e-8,7.640918799092129e-8,0.03196214,26914.49246426624,5.798252307116761e-11,0.002164225113202148,0.001086363188699066
2016-02-25T04:00:00.0,1.2552329349276272e-7,25736.691507161457,5068.844874674479,61.94430518362258,392.2504679853355,46169.09394333455,5.804682285849992e-11,9.867959885944986e-11,4.933979942972493e-11,6.822956637723384e-8,8.432055250324474e-10,5.141497103856386e-8,5.719504751666944e-8,1.255213262447207e-7,0.02553104,25736.69150728698,5.804682285849992e-11,0.0021642251132030863,0.0010863631882566446
2016-02-25T05:00:00.0,1.7729109724028533e-7,24851.736128472217,5063.81246975369,71.71802741792467,330.3083270277161,41100.25015520019,5.807323345340324e-11,9.87244968707855e-11,4.936224843539275e-11,9.952476063468432e-8,1.2299627932663979e-9,7.499773129673157e-8,7.766761210873024e-8,1.704508012744815e-7,0.02382437,24851.736128649507,5.807323345340324e-11,0.002164225113205667,0.0010863631882533245
2016-02-25T06:00:00.0,5.879319432607125e-7,23928.321720377604,4234.19209242079,74.610944319831,258.59246383617955,36036.438772055146,5.8115467687690085e-11,9.879629506907315e-11,4.939814753453657e-11,4.0648289521187893e-7,5.023461840264701e-9,3.063086487966281e-7,1.8135025175376443e-7,3.979946709251732e-7,0.02084393,23928.321720965534,5.8115467687690085e-11,0.0021642251132059608,0.0010863631877006655
2016-02-25T07:00:00.0,6911.567874895849,23321.348161349822,4102.416616685656,75.22538910124038,183.98368374653367,31802.247766701847,5.813162510510329e-11,9.88237626786756e-11,4.94118813393378e-11,6911.567874525493,85.41564204314291,5208.270856289201,3.7025708249764285e-7,8.125731521258018e-7,0.02022005,30232.916036245668,5.813162510510329e-11,0.002164225113197578,0.0010863631876265691
2016-02-25T08:00:00.0,9952.777127981723,22631.42627929688,4644.625000949436,79.64147194332547,194.17610091359896,32908.10309348116,5.813574040988244e-11,9.883075869680014e-11,4.941537934840007e-11,9952.777127430121,122.99999998337798,7499.999998986461,5.515023686350867e-7,1.210337463536599e-6,0.0197264,32584.2034072786,5.813574040988244e-11,0.0021642251131944712,0.0010863631879625578
2016-02-25T09:00:00.0,15180.694881658508,21925.01596679688,4464.062451578776,78.19644428888957,237.53679317881563,35763.4791790917,5.814808422895446e-11,9.885174318922258e-11,4.942587159461129e-11,9952.777128440795,122.99999999586825,7499.999999748064,5227.9177532176145,11473.286558437463,0.0195,37105.71084845539,5.814808422895446e-11,0.0021642251131935818,0.0010863631878383305
2016-02-25T10:00:00.0,15420.697127778662,21703.35972927517,4305.405050048828,80.77241694132486,282.3425131109575,50272.704372061635,5.815479321704236e-11,9.8863148468972e-11,4.9431574234486e-11,9952.777128534632,122.9999999970279,7499.999999818774,5467.919999243931,11999.999998340716,0.0192512,37124.05685705383,5.815479321704236e-11,0.0021642251131937552,0.0010863631877359357
2016-02-25T11:00:00.0,15420.69712479862,21607.21179741753,4142.023090684679,87.41124988767834,324.5722603918233,65467.30040653549,5.8149754422928375e-11,9.885458251897823e-11,4.9427291259489115e-11,9952.77712843678,122.99999999581861,7499.999999745037,5467.919996361743,11999.999992015413,0.02,37027.90892221616,5.8149754422928375e-11,0.0021642251131948525,0.0010863631876352842
2016-02-25T12:00:00.0,4.648933641661605e-7,22440.9064860026,4050.189776882596,99.9461112361484,360.16317472512725,80825.27839397445,5.811019059431718e-11,9.87873240103392e-11,4.93936620051696e-11,3.0490409162912557e-7,3.7681144453596254e-9,2.2976307593656253e-7,1.5989048521302457e-7,3.5089866394466177e-7,0.02363052,22440.90648646749,5.811019059431718e-11,0.002164225113215289,0.0010863631876113532
2016-02-25T13:00:00.0,1.4378282670900683e-7,24400.5105984158,4141.323989800348,112.91363937377928,260.219227717909,76775.0897040357,5.805833212393281e-11,9.869916461068577e-11,4.9349582305342886e-11,7.906540173141267e-8,9.771186762383181e-10,5.958040708770232e-8,6.461872581298348e-8,1.41813470159732e-7,0.02868897,24400.51059855958,5.805833212393281e-11,0.002164225113249978,0.001086363187650739
2016-02-25T14:00:00.0,3.040777153865626e-7,25317.119439019098,3895.548588189019,117.30991679297551,147.30775257026923,72633.76680079993,5.809825779665871e-11,9.87670382543198e-11,4.93835191271599e-11,1.859760536996918e-7,2.2983589714800834e-9,1.4014383972439532e-7,1.1800289464861649e-7,2.5897137042667007e-7,0.02431228,25317.119439323174,5.809825779665871e-11,0.0021642251133351343,0.0010863631875544276
2016-02-25T15:00:00.0,10602.472077193906,26894.24257107205,3919.6041262478298,101.65305608325536,30.000000004754423,68738.21929937322,5.754932668933686e-11,9.783385537187266e-11,4.891692768593633e-11,9416.882885254892,116.37722616510547,7096.172327140577,1185.5891919389164,2601.91632344054,0.01938344,37496.71464826595,5.754932668933686e-11,0.002084458825418739,0.0010863631875632136
2016-02-25T16:00:00.0,9495.723261030298,28000.991387261285,4419.763835245768,73.68922247038947,44.726254545478874,74516.70491006967,5.754778803944488e-11,9.783123966705629e-11,4.8915619833528146e-11,9495.723254646457,117.35156381073864,7155.58315919138,6.3837433624343525e-6,1.4009883163837846e-5,0.01738305,37496.71464829158,5.754778803944488e-11,0.0020844588253904435,0.0010863631878268074
2016-02-25T17:00:00.0,8573.542076679603,28923.172571614585,5786.273113064236,48.12597217877707,88.39068034470198,77252.52533438835,5.754750983856509e-11,9.783076672556065e-11,4.8915383362780325e-11,8573.542072595441,105.95491703319402,6460.665672755733,4.084064176919249e-6,8.962964001490694e-6,0.017070000000000002,37496.71464829419,5.754750983856509e-11,0.002084458825380689,0.0010863631888082933
2016-02-25T18:00:00.0,8157.294836010788,29339.419812282988,7258.69441772461,47.98758328543769,146.22170965799955,77926.91898940601,5.7547558253889735e-11,9.783084903161255e-11,4.8915424515806274e-11,8157.294831777763,100.81078389747341,6146.999018138622,4.232926996942545e-6,9.289661144148148e-6,0.01789141,37496.71464829377,5.7547558253889735e-11,0.002084458825378815,0.001086363190091024
2016-02-25T19:00:00.0,7984.225276006511,29512.489372287328,8400.668978407119,38.81213897135523,199.0469947289152,76815.22468547287,5.754756978909988e-11,9.78308686414698e-11,4.89154343207349e-11,7984.22527173624,98.67192801738327,6016.580976669711,4.2701734263320184e-6,9.371402858122325e-6,0.01817168,37496.71464829383,5.754756978909988e-11,0.0020844588253749806,0.0010863631919845178
2016-02-25T20:00:00.0,7988.460699182944,29508.253949110243,9799.229100206165,37.05258325152927,258.9088682338226,74431.13777947,5.75475614429346e-11,9.783085445298882e-11,4.891542722649441e-11,7988.460694939455,98.72427090090764,6019.772615909002,4.24339097559694e-6,9.312625588370584e-6,0.01903783,37496.714648293186,5.75475614429346e-11,0.0020844588253738625,0.0010863631953909802
2016-02-25T21:00:00.0,8221.740280888547,29274.974367404517,11997.740608995227,40.51733331998189,320.5826403420897,70651.68239084871,5.754761949725041e-11,9.78309531453257e-11,4.891547657266285e-11,8221.740276450893,101.60722388525105,6195.562432027502,4.437555501876514e-6,9.738742707010741e-6,0.01971675,37496.71464829306,5.754761949725041e-11,0.002084458825375024,0.0010863632011470362
2016-02-25T22:00:00.0,8365.66139362668,29131.0532546658,11960.916517469615,42.827055684195635,381.6746153662283,64849.50530998293,5.7547579630517714e-11,9.783088537188011e-11,4.8915442685940056e-11,8365.661389324325,103.38585276987176,6304.015412797058,4.302257806222996e-6,9.44181584124785e-6,0.02089686,37496.71464829248,5.7547579630517714e-11,0.002084458825376527,0.0010863632010456737
2016-02-25T23:00:00.0,8636.747851410928,28859.966796875,11628.675772026909,37.41466652022468,442.23549691076215,59192.60530111539,5.7547737668326486e-11,9.783115403615502e-11,4.891557701807751e-11,8636.747846204102,106.73603672001876,6508.2949219523625,5.206728452121586e-6,1.1426784120005236e-5,0.02443062,37496.714648285924,5.7547737668326486e-11,0.0020844588253760943,0.0010863632001538138
2016-02-26T00:00:00.0,8553.657794654073,28943.056853298614,11770.379552137589,42.62438889503479,511.5589515694217,54072.22554883083,5.754902705356006e-11,9.78333459910521e-11,4.891667299552605e-11,8177.731925795464,101.06335285703642,6162.39956445344,375.9258688585108,825.0139772165886,0.03361765,37496.714647952685,5.754902705356006e-11,0.0020844588253844777,0.0010863632005352587
2016-02-26T01:00:00.0,4.852977911370686e-8,29462.3672406684,9518.58093451606,44.30663882361518,569.999999990298,49289.26062472648,5.7601471926228876e-11,9.792250227458909e-11,4.896125113729454e-11,2.4731057202974336e-8,3.056353012438257e-10,1.8636298856330832e-8,2.3700799408457936e-8,5.2014219831580425e-8,0.04066409,29462.367240716932,5.7601471926228876e-11,0.0021235491868111453,0.0010863631946804563
2016-02-26T02:00:00.0,6.979916459263061e-8,28811.270910373263,7550.418973117405,48.99722237798903,525.6954847162242,39770.68077664426,5.767342365471112e-11,9.80448202130089e-11,4.902241010650445e-11,3.5762119392638074e-8,4.419611359101971e-10,2.694884975062177e-8,3.393900037977952e-8,7.448316810731581e-8,0.03213066,28811.27091044306,5.767342365471112e-11,0.002123549186820152,0.0010863631905137405
2016-02-26T03:00:00.0,7.713987912718676e-8,27054.9024235026,6265.099520670573,57.02186118019953,476.7003858879132,32220.262889991474,5.768887593626359e-11,9.80710890916481e-11,4.903554454582405e-11,3.9634410737288355e-8,4.898163052995473e-10,2.9866847884118736e-8,3.740739730080676e-8,8.209497717773506e-8,0.03066021,27054.90242357974,5.768887593626359e-11,0.0021235491868252373,0.0010863631892079572
2016-02-26T04:00:00.0,1.2822499105007073e-7,26063.074877929692,5048.8171127658425,59.46033347447713,419.680648257439,25955.164455796054,5.774741270340764e-11,9.817060159579298e-11,4.908530079789649e-11,6.713866628689187e-8,8.297237892941755e-10,5.059291398135216e-8,6.098815416158307e-8,1.3384574937800786e-7,0.024677900000000003,26063.074878057916,5.774741270340764e-11,0.002123549186827331,0.0010863631882631307
2016-02-26T05:00:00.0,1.6510110284588166e-7,25042.84606770833,5763.916627875435,65.07525004069011,360.22243833302826,20906.34842957784,5.7767137904763116e-11,9.820413443809729e-11,4.9102067219048646e-11,8.759391969961279e-8,1.08251716919319e-9,6.600714446299939e-8,7.740897901183077e-8,1.6988320021909047e-7,0.023740099999999997,25042.846067873434,5.7767137904763116e-11,0.002123549186829244,0.0010863631887994012
2016-02-26T06:00:00.0,2.752024810847243e-7,24129.2478108724,5314.2314040120455,70.5647778277927,295.1493118426556,15142.432888301482,5.7794498062318314e-11,9.825064670594113e-11,4.9125323352970566e-11,1.516137385965178e-7,1.8736971205208465e-9,1.1424982442200283e-7,1.2349049184150054e-7,2.7101455436400065e-7,0.02183433,24129.2478111476,5.7794498062318314e-11,0.0021235491868304727,0.0010863631884537475
2016-02-26T07:00:00.0,7.054360662350985e-7,23100.63394259983,5328.203657497829,72.10847223705716,224.58665756597185,9828.202571037891,5.781800116858765e-11,9.8290601986599e-11,4.91453009932995e-11,4.528376806424922e-7,5.5963309534975344e-9,3.41239692286435e-7,2.525000949906197e-7,5.541414541338271e-7,0.02014104,23100.633943305267,5.781800116858765e-11,0.00212354918683,0.0010863631884602653
2016-02-26T08:00:00.0,7631.358678457763,22405.666730143228,5124.2499477810325,71.28236068937514,152.4803088837467,4500.000000798631,5.7838329400952094e-11,9.832515998161856e-11,4.916257999080928e-11,7631.358678138434,94.3110757194808,5750.675348748829,3.1923081122240386e-7,7.005899381609179e-7,0.01871348,30037.025408600988,5.7838329400952094e-11,0.00212354918682055,0.001057409570502251
2016-02-26T09:00:00.0,9952.77712928574,21944.159168294267,4944.356466606988,71.99491644117569,175.51114746308957,5126.426459876587,5.78494806310908e-11,9.834411707285436e-11,4.917205853642718e-11,9952.777128289308,122.99999999399613,7499.999999633909,9.9633405274164e-7,2.186573437961726e-6,0.01811576,31896.936297580007,5.78494806310908e-11,0.0021235491868169397,0.0010574095703178759
2016-02-26T10:00:00.0,15092.399926988908,21714.0175764974,4752.479145507812,73.49527786678738,226.51835456514738,7682.071052499652,5.785806591102119e-11,9.835871204873602e-11,4.917935602436801e-11,9952.777128500646,122.99999999660791,7499.9999997931645,5139.622798488164,11279.51279130967,0.01782458,36806.417503486315,5.785806591102119e-11,0.002123549186816358,0.001057409570154442
2016-02-26T11:00:00.0,9952.777128682663,21655.240087890623,4574.18052476671,81.81097235997518,276.02520024420437,21709.105755504243,5.784667343076511e-11,9.833934483230068e-11,4.916967241615034e-11,9952.777128014623,122.99999999060145,7499.999999426917,6.679423503526912e-7,1.4658788358703664e-6,0.01900038,31608.017216573287,5.784667343076511e-11,0.002123549186817314,0.0010574095700219524
2016-02-26T12:00:00.0,3.114574164452685e-7,22405.66988986545,4050.902740071615,86.18180538389417,317.21635142406615,24634.926289039897,5.780658431367991e-11,9.827119333325584e-11,4.913559666662792e-11,1.9665051599572902e-7,2.4302778163838437e-9,1.4818767173072217e-7,1.1470862925620624e-7,2.5174171368170617e-7,0.02267865,22405.66989017691,5.780658431367991e-11,0.002123549186829558,0.001057409569666383
2016-02-26T13:00:00.0,1.0695291864453676e-7,24341.84150553386,4171.303227810329,98.79858344819807,231.03666959183738,20584.024606777784,5.773964426583554e-11,9.815739525192042e-11,4.907869762596021e-11,5.811031499841748e-8,7.181481763658253e-10,4.3789522949135685e-8,4.874444625086737e-8,1.0697547788014609e-7,0.02920938,24341.841505640812,5.773964426583554e-11,0.0021235491868361288,0.0010574095697283312
