Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-26T14:00:00.0,2.058683497843509e-7,25123.516114908853,4161.925887383355,102.24233324050904,132.24020969359432,16412.722436527787,5.778883865285525e-11,9.824102570985391e-11,4.912051285492696e-11,1.2044914190625503e-7,1.4885538240011473e-9,9.076547707324068e-8,8.532096685238598e-8,1.8724699743753233e-7,0.02514662,25123.516115114722,5.778883865285525e-11,0.00212354918683691,0.001057409569720087
2016-02-26T15:00:00.0,10864.488034757276,26632.22661349826,3969.476821492513,88.19844458262126,30.000000003809717,12250.797606832017,5.711974853059825e-11,9.710357250201703e-11,4.855178625100851e-11,7136.579838420442,88.19642083492973,5377.830538715227,3727.9081963367375,8181.337392654034,0.01979518,37496.71464825553,5.711974853059825e-11,0.002024005522449653,0.0010574095696214562
2016-02-26T16:00:00.0,9719.695513631965,27777.01913465712,4611.828651123047,79.14563900841605,30.00000026168919,21840.48977411833,5.710814420658717e-11,9.708384515119818e-11,4.854192257559909e-11,7313.058233881473,90.37740432937056,5510.817337156741,2406.6372797503946,5281.651406202858,0.01811816,37496.71464828908,5.710814420658717e-11,0.0020225560365976386,0.0010574095700423458
2016-02-26T17:00:00.0,9112.875286313978,28383.83936197917,4692.780059271919,54.80086112552218,41.2337881387289,28021.130923764453,5.710818508869842e-11,9.708391465078731e-11,4.8541957325393653e-11,7523.961370361044,92.98382115668878,5669.745192481022,1588.9139159528359,3487.0603431348723,0.01791776,37496.71464829314,5.710818508869842e-11,0.002022556036560857,0.0010574095701034224
2016-02-26T18:00:00.0,8578.976213505544,28917.73843478733,6708.01382663303,51.73308336787753,79.41877072598031,32485.157457517995,5.710815586954137e-11,9.708386497822033e-11,4.854193248911016e-11,7536.767650176531,93.14208576936163,5679.3954737415625,1042.208563328916,2287.2505010949303,0.01821506,37496.71464829287,5.710815586954137e-11,0.0020225560365533138,0.0010574095719062336
2016-02-26T19:00:00.0,8446.420903718568,29050.293744574657,8655.629476725258,51.18352769533792,120.82979568354958,33743.79066313103,5.710818662843832e-11,9.708391726834514e-11,4.854195863417257e-11,7515.679264727341,92.8814679160038,5663.504141219743,930.7416389911292,2042.6230939541088,0.017500699999999998,37496.71464829322,5.710818662843832e-11,0.002022556036549882,0.0010574095753409084
2016-02-26T20:00:00.0,8368.189194191356,29128.525454101564,9040.29619656033,46.582055356767434,162.52975846029673,32794.2894789892,5.710815842180557e-11,9.708386931706946e-11,4.854193465853473e-11,7287.192291502585,90.05774370887853,5491.325835907227,1080.9969026886733,2372.3761196696514,0.018240310000000003,37496.71464829292,5.710815842180557e-11,0.002022556036547082,0.0010574095763909643
2016-02-26T21:00:00.0,8655.988499746303,28840.726148546008,9186.023110080296,46.72744466781617,206.00746936849325,31617.69629541533,5.710820099371057e-11,9.708394168930797e-11,4.8541970844653983e-11,7007.159545571318,86.5969983004475,5280.30477441753,1648.8289541748888,3618.551012103079,0.01986092,37496.71464829231,5.710820099371057e-11,0.002022556036546271,0.0010574095767971682
2016-02-26T22:00:00.0,8840.948175308149,28655.76647298177,9317.951337890623,45.182916586134176,245.87904555720618,31330.530029265225,5.71081655131662e-11,9.708388137238255e-11,4.8541940686191273e-11,6441.145645600039,79.60199491639851,4853.780177829177,2399.802529708012,5266.651735302665,0.02208978,37496.71464828991,5.71081655131662e-11,0.002022556036545792,0.0010574095771706113
2016-02-26T23:00:00.0,9313.615702962647,28183.0989453125,8125.597165798611,43.3286668311225,280.3001464435548,32133.01166191602,5.7109080460019284e-11,9.708543678203278e-11,4.854271839101639e-11,5784.424303836991,71.48599633713604,4358.902215679027,3529.1913991255574,7745.229774668738,0.02474992,37496.71464827514,5.7109080460019284e-11,0.002022556036545633,0.001057409573945718
2016-02-27T00:00:00.0,3.8223000340555844e-7,27826.48805013021,7316.40498969184,46.10941688007779,308.45949850564466,36111.54754387475,5.7078341853451943e-11,9.70331811508683e-11,4.851659057543415e-11,1.926954602813246e-7,2.381399815140827e-9,1.452073058012699e-7,1.89437509943083e-7,4.157431197451674e-7,0.03346647,27826.488050512442,5.7078341853451943e-11,0.0020225560365506653,0.0010574095725809647
2016-02-27T01:00:00.0,5.3464967406006247e-8,28083.735196397567,6109.745316975911,49.65888883378771,262.3521041840258,28795.14361215343,5.690117017193312e-11,9.67319892922863e-11,4.836599464614315e-11,2.66895904421104e-8,3.298395595424723e-10,2.0112168264784897e-8,2.667864497460356e-8,5.85494556788034e-8,0.03861238,28083.73519645103,5.690117017193312e-11,0.002022556036551161,0.0010574095713178275
2016-02-27T02:00:00.0,9.38407513153962e-8,27005.047241210938,6111.131823187935,65.89372228940329,212.69523790664277,22685.399352665758,5.6990150425869865e-11,9.688325572397877e-11,4.8441627861989386e-11,4.688882032021619e-8,5.794689085031657e-10,3.533347003068083e-8,4.685504773945602e-8,1.0282896839629552e-7,0.02983944,27005.04724130478,5.6990150425869865e-11,0.00202255603655384,0.0010574095713187601
2016-02-27T03:00:00.0,1.4051212653553715e-7,25753.188468424483,6207.136476643879,59.77430565622118,146.8035381739083,16574.26858702556,5.702933083114834e-11,9.694986241295218e-11,4.847493120647609e-11,7.024547408950566e-8,8.68118837709022e-10,5.293407547006231e-8,7.016970258361854e-8,1.5399574810959607e-7,0.02758739,25753.188468564997,5.702933083114834e-11,0.0020225560365501197,0.001057409571408869
2016-02-27T04:00:00.0,4.609751520259672e-7,24801.070174153647,5867.134222412109,57.033277591069535,87.03125507464077,10367.133167998178,5.708363588787817e-11,9.704218100939289e-11,4.8521090504696444e-11,2.3405422915665903e-7,2.8925263586015863e-9,1.7637355845131623e-7,2.2682388068829877e-7,4.977919516488144e-7,0.02313596,24801.070174614622,5.708363588787817e-11,0.0020225560365436457,0.0010574095710868807
2016-02-27T05:00:00.0,5512.396491222891,23788.731468641497,5468.615670572916,56.85147232055664,30.000000042548912,4500.000003669806,5.704666061445018e-11,9.69793230445653e-11,4.848966152228265e-11,4600.081233453857,56.84945863792873,3466.430404751751,912.3152577689366,2002.1842114052947,0.02196323,29301.12795986439,5.704666061445018e-11,0.0020136430487610276,0.0010511088981029922
2016-02-27T06:00:00.0,5270.908910996053,23161.372331814237,5041.344790378147,55.970583447350386,30.000000003018247,4500.000000362833,5.617690467128281e-11,9.550073794118077e-11,4.7750368970590385e-11,4528.812618477986,55.96869545709871,3412.725332749921,742.0962925179718,1628.618471048527,0.01914361,28432.281242810288,5.617690467128281e-11,0.0018879974786969024,0.0009873789950209108
2016-02-27T07:00:00.0,5243.446327537951,22656.573627929687,4813.999921942816,57.40336128022936,30.000000010293018,4500.00000116213,5.592742330052559e-11,9.50766196108935e-11,4.753830980544675e-11,4644.75152140906,57.401510125407995,3500.0920808175606,598.6948061287962,1313.9068738287237,0.01826007,27900.019955467636,5.592742330052559e-11,0.0018511542579130438,0.000967481629860036
2016-02-27T08:00:00.0,5539.515780453452,22025.592846679687,5814.0786191134985,54.39902775446574,30.000000009777118,4500.000001347227,5.566579543847555e-11,9.463185224540843e-11,4.7315926122704216e-11,4401.6533434172425,54.39721539378534,3316.9033776698375,1137.8624370361154,2497.174290120079,0.01742382,27565.108627133137,5.566579543847555e-11,0.0018123656456567874,0.0009503183334228354
2016-02-27T09:00:00.0,7373.839310971814,21528.93124891493,5556.620314670139,58.61211109903124,30.000000014789684,4500.000000341978,5.550480557433703e-11,9.435816947637295e-11,4.7179084738186474e-11,7373.839310648466,91.12855874040682,5556.619435390659,3.2325232555975283e-7,7.094156291088812e-7,0.016908270000000003,28902.770559886743,5.550480557433703e-11,0.001786724406282669,0.0008827027211524319
2016-02-27T10:00:00.0,12221.057165694107,21339.95307996962,5141.006904839411,62.995305217107145,62.51823438061874,4500.000004474636,5.5524945927338256e-11,9.439240807647504e-11,4.719620403823752e-11,9952.777128497672,122.99999999657115,7499.999999790923,2268.2800371963413,4978.010001308741,0.0169373,33561.010245663725,5.5524945927338256e-11,0.0017867244062698437,0.0008775352075448008
2016-02-27T11:00:00.0,9952.777137353389,21201.354444986984,4885.291651746962,66.76549978044297,122.52471588453614,11837.003978270095,5.552318797573234e-11,9.438941955874497e-11,4.7194709779372486e-11,9952.777128463269,122.999999996146,7499.999999764999,8.890024903594303e-6,1.9510215738915645e-5,0.01817407,31154.13158234037,5.552318797573234e-11,0.0017867244062673522,0.0008775352070096111
2016-02-27T12:00:00.0,5476.207481119349,21413.864875217016,4778.1805091688375,64.77933333926731,178.76100282469258,14451.713223333556,5.55057912186857e-11,9.435984507176568e-11,4.717992253588284e-11,5476.207480834137,67.6769419657943,4126.642802792335,2.8511720130056134e-7,6.257235686708541e-7,0.01998394,26890.072356336364,5.55057912186857e-11,0.00178672440626924,0.0008775352067912713
2016-02-27T13:00:00.0,3.9480582575397025e-7,22058.603904622403,4699.479139675565,72.43924977832371,181.6603981756728,13800.176395117984,5.548469889315159e-11,9.43239881183577e-11,4.716199405917885e-11,2.6201596620453875e-7,3.238087563518517e-9,1.9744436362917787e-7,1.326955355613131e-7,2.912161163176779e-7,0.02025413,22058.603905017208,5.548469889315159e-11,0.0017867244062744884,0.0008775352066328016
2016-02-27T14:00:00.0,1.2712645010030276e-6,21884.723477647567,4600.6990121799045,79.22472186194527,109.22293512504096,9100.698133466285,5.5499595609978275e-11,9.434931253696306e-11,4.717465626848153e-11,1.0577668151312597e-6,1.3072262804417569e-8,7.970891953913151e-7,2.1340333655923108e-7,4.683389732678556e-7,0.01955102,21884.723478918833,5.5499595609978275e-11,0.001786724406272368,0.0008775352064335273
2016-02-27T15:00:00.0,6391.190654042439,22533.936793077257,5011.805526529948,77.30777792400785,30.000000000621377,4500.000000087014,5.171847975196265e-11,8.79214155783365e-11,4.396070778916825e-11,6255.409556061848,77.30660150834689,4713.817165143102,135.78109798050252,297.98774959509836,0.014730000000000002,28925.127447119696,5.171847975196265e-11,0.0011764160937659778,0.0006118064251511596
2016-02-27T16:00:00.0,14155.18786692027,23341.52678114149,5382.502284342449,66.52230545361836,30.000000001098126,4500.0000001016915,4.9819831435432044e-11,8.469371344023448e-11,4.234685672011724e-11,9952.777128458692,122.99999999608944,7499.9999997615505,4202.410738461492,9222.689589741236,0.01476,37496.71464806176,4.9819831435432044e-11,0.0008310730802029687,0.00038447626526894746
2016-02-27T17:00:00.0,13586.793201777531,23909.92144639757,5662.6874213324645,58.51366673575507,86.47852561669174,15840.187689738292,4.9819159004087986e-11,8.469257030694958e-11,4.234628515347479e-11,9952.777128454822,122.9999999960416,7499.999999758633,3634.0160733226235,7975.279974811534,0.01218237,37496.7146481751,4.9819159004087986e-11,0.0008310730801953128,0.0003844762764570048
2016-02-27T18:00:00.0,13246.767137341565,24249.9475108507,6077.115684271917,52.25438905927871,150.9656899501009,25652.78062745227,4.981918067410762e-11,8.469260714598296e-11,4.234630357299148e-11,9952.77712845535,122.9999999960481,7499.99999975903,3293.9900088861314,7229.052383106113,0.01115516,37496.71464819227,4.981918067410762e-11,0.0008310730801913757,0.00038447629380010986
2016-02-27T19:00:00.0,12977.839463701235,24518.8751844618,6686.73839328342,45.0969166692098,221.71213195999283,34304.717710521785,4.9819167312675615e-11,8.469258443154854e-11,4.234629221577427e-11,9952.777128455027,122.99999999604412,7499.999999758787,3025.0623352461234,6638.858656116673,0.01131051,37496.71464816304,4.9819167312675615e-11,0.0008310730801879578,0.0003844763209809517
2016-02-27T20:00:00.0,12876.564293840025,24620.15035427517,7449.06243367513,40.63538870069715,299.61604635995,41756.838357590146,4.981917315002472e-11,8.469259435504203e-11,4.2346297177521014e-11,9952.777128455169,122.99999999604589,7499.999999758895,2923.787165384771,6416.598264900959,0.01247093,37496.714648115194,4.981917315002472e-11,0.0008310730801859233,0.00038447636277486687
2016-02-27T21:00:00.0,12897.428277114639,24599.286370985243,7938.013813205295,40.68663894547357,381.98148872842137,48224.37457305124,4.9819552953496355e-11,8.46932400209438e-11,4.23466200104719e-11,9952.777128464126,122.99999999615657,7499.999999765644,2944.6511486504273,6462.386754708395,0.01257298,37496.71464809988,4.9819552953496355e-11,0.0008310730801868877,0.00038447640037864687
2016-02-27T22:00:00.0,10298.651619068236,24674.94070963541,8162.286935899521,39.414805509779185,464.29568085222706,54248.74789879639,4.981887899575847e-11,8.469209429278939e-11,4.2346047146394697e-11,9952.777128430489,122.99999999574088,7499.9999997402965,345.87449063766155,759.0626577660131,0.0159006,34973.59232870365,4.981887899575847e-11,0.0008310730801889358,0.0003844764195313477
2016-02-27T23:00:00.0,5249.401366595375,24398.43998860677,7295.9745020887585,42.756527899636154,547.8817064113113,54345.524004879604,4.980555994732313e-11,8.466945191044932e-11,4.233472595522466e-11,5249.401366284752,64.87399041482276,3955.7311228550457,3.105390638785722e-7,6.815148660812276e-7,0.01888825,29647.84135520214,4.980555994732313e-11,0.0008310730802134176,0.0003844763513647845
2016-02-28T00:00:00.0,3659.3945413239785,24515.12377224392,7352.513818359375,45.22594427108765,569.9999999996204,51005.28101080376,5.5885258021615376e-11,9.500493863674614e-11,4.750246931837307e-11,3659.394541295809,45.224114109624246,2757.5679335136733,2.807415377298601e-8,6.161206551592418e-8,0.027348700000000004,28174.518313567896,5.5885258021615376e-11,0.001830161177542126,0.00038447635561871495
2016-02-28T01:00:00.0,5.587073008588047e-8,25569.05133680556,6312.979115125868,48.178138917287185,569.9999999993821,46410.33551049602,6.027009561966732e-11,1.0245916255343444e-10,5.122958127671722e-11,4.311063631469756e-8,5.327767514633763e-10,3.248638728435221e-8,1.265763460862948e-8,2.777868280873783e-8,0.03365722,25569.05133686143,6.027009561966732e-11,0.002443883515014613,0.00038447630413360954
2016-02-28T02:00:00.0,6.237757954026316e-8,25275.975346137147,5192.974484863281,50.738083220587846,521.824304966194,40097.356779906724,6.028837825193163e-11,1.0249024302828378e-10,5.124512151414189e-11,4.912480772096618e-8,6.071020451376736e-10,3.701841738644351e-8,1.3150281576268687e-8,2.8859855103078363e-8,0.02919555,25275.975346199524,6.028837825193163e-11,0.0024438835150223377,0.0003844762579885808
2016-02-28T03:00:00.0,7.966955849898798e-8,24328.531625976564,4694.745319552952,64.49069445821974,471.0886656297793,34904.382679585586,6.031980398780301e-11,1.0254366677926511e-10,5.127183338963256e-11,6.547471864625724e-8,8.091601257910174e-10,4.9339032060427886e-8,1.409229618595148e-8,3.092721807038467e-8,0.02624064,24328.531626056236,6.031980398780301e-11,0.0024438835150284266,0.00038447623976312
2016-02-28T04:00:00.0,1.1890573158309642e-7,23641.2833718533,4395.229139133029,67.39247276941936,406.6004150559346,30209.637744589134,6.035453229072977e-11,1.0260270489424061e-10,5.1301352447120303e-11,1.0350078109240764e-7,1.27909988434885e-9,7.799389538712499e-8,1.530234778579455e-8,3.3582820053975665e-8,0.02289941,23641.283371972204,6.035453229072977e-11,0.002443883515030402,0.00038447622952571703
2016-02-28T05:00:00.0,1.3379607091161495e-7,23185.230090603294,4499.192062717014,80.00083347532484,339.2103861713623,25814.40899004391,6.036193214622837e-11,1.0261528464858823e-10,5.1307642324294115e-11,1.1810612064419522e-7,1.4595979244060336e-9,8.899987343939229e-8,1.5587334982771138e-8,3.420825831271373e-8,0.02225006,23185.23009073709,6.036193214622837e-11,0.0024438835150341043,0.00038447623303915283
2016-02-28T06:00:00.0,2.488981708647061e-7,22511.110638020837,4214.349526231554,74.51083307054306,259.21199658106366,21315.21731192634,6.038770409142241e-11,1.0265909695541809e-10,5.1329548477709046e-11,2.3212763996774045e-7,2.868716876366536e-9,1.7492176075405706e-7,1.6667871800010273e-8,3.657962472020865e-8,0.01990284,22511.110638269736,6.038770409142241e-11,0.0024438835150321237,0.00038447622362456485
2016-02-28T07:00:00.0,1.294055088294406e-6,22224.89078721788,3943.226830376519,95.56849995295208,184.70360739695528,17100.86817038251,6.040753891848631e-11,1.0269281616142673e-10,5.1346408080713366e-11,1.2763459072839123e-6,1.5773541853161325e-8,9.618013325098368e-7,1.760648819433235e-8,3.8639529900215836e-8,0.01908067,22224.890788511933,6.040753891848631e-11,0.0024438835150391515,0.0003844762170810565
2016-02-28T08:00:00.0,9952.777128581363,21767.11827148437,4155.949059244792,95.40058353636,89.13755134334347,13157.641725482648,6.044551057526519e-11,1.0275736797795082e-10,5.137868398897541e-11,9952.777128561529,122.99999999736032,7499.999999839043,1.9731693085797356e-8,4.3303544497645954e-8,0.01707776,31719.895400065732,6.044551057526519e-11,0.0024438835150182286,0.0003844762217693415
2016-02-28T09:00:00.0,9952.77712869148,21499.59026746962,4426.3958127170135,92.52361133999295,116.73941168791025,16501.693050596423,6.04733515709172e-11,1.0280469767055925e-10,5.1402348835279625e-11,9952.77712866973,122.99999999869749,7499.999999920578,2.16452272931347e-8,4.7503022633399246e-8,0.01606615,31452.3673961611,6.04733515709172e-11,0.002443883515014389,0.00038447623061577357
2016-02-28T10:00:00.0,9952.777128661584,21360.470677083333,4275.55322265625,88.8135829035441,147.2182442301811,19575.29762232372,6.04606338523107e-11,1.0278307754892819e-10,5.1391538774464094e-11,9952.777128640753,122.9999999983394,7499.999999898743,2.0727265263212278e-8,4.5488445909696434e-8,0.01678536,31313.247805744915,6.04606338523107e-11,0.002443883515011637,0.0003844762256353127
2016-02-28T11:00:00.0,9952.777128572032,21321.85255805121,4119.550864393446,96.16091676923963,181.40710520854293,22799.74478408793,6.044402736157784e-11,1.0275484651468232e-10,5.137742325734116e-11,9952.77712855229,122.99999999724614,7499.999999832081,1.9639169610547826e-8,4.310049073991095e-8,0.01815913,31274.62968662324,6.044402736157784e-11,0.0024438835150109063,0.0003844762207423607
2016-02-28T12:00:00.0,1363.1984877876519,21531.175458984377,4112.777757161458,96.53500080956351,208.24863232011563,26180.194304045886,6.041295306755214e-11,1.0270202021483863e-10,5.135101010741931e-11,1363.1984877696677,16.846897285672917,1027.249834492251,1.7881269320916553e-8,3.9242569725050595e-8,0.02093267,22894.373946772026,6.041295306755214e-11,0.0024438835150188366,0.0003844762206019963
2016-02-28T13:00:00.0,4.6900126083726236e-7,22226.877215169272,4038.0971915011937,98.5654165649414,128.5629726797913,23094.666765892143,6.039881810400692e-11,1.0267799077681177e-10,5.1338995388405883e-11,4.517173889848132e-7,5.58248598619729e-9,3.4039548696324935e-7,1.7181193861672355e-8,3.770617096447429e-8,0.02076,22226.877215638273,6.039881810400692e-11,0.002443883515024375,0.00038447621903739247
2016-02-28T14:00:00.0,7846.203598790393,21796.682917751736,4011.914313761393,96.96855558183458,30.000000003998707,19056.56995924527,5.966887105758282e-11,1.014370807978908e-10,5.07185403989454e-11,7846.203598771172,96.96620653331416,5912.573569104522,1.9118609615334786e-8,4.195805999063948e-8,0.0183528,29642.886516542127,5.966887105758282e-11,0.0023490449437536505,0.0003844762184913009
2016-02-28T15:00:00.0,6778.228524858658,22162.536491970484,3418.164308403863,83.76933332231309,30.000000000472788,20957.229599106573,5.401523215176787e-11,9.182589465800538e-11,4.591294732900269e-11,6778.228524820745,83.76778639426409,5107.791853308786,3.782016437642321e-8,8.300084355972263e-8,0.01493547,28940.76501682914,5.401523215176787e-11,0.0015469292091179437,0.0003844761958012142
2016-02-28T16:00:00.0,14710.832286957673,22785.882360568576,3841.4652426486546,67.05077805201212,30.00000000167884,22646.857528570694,5.270346471608756e-11,8.959589001734885e-11,4.479794500867442e-11,9952.777128722955,122.9999999993553,7499.999999960688,4758.055158234629,10442.117276554072,0.01400991,37496.71464752625,5.270346471608756e-11,0.001321040391339702,0.0003844762148584457
2016-02-28T17:00:00.0,14090.97923198598,23405.73541612413,4219.692092556424,72.85024998982747,85.95054298945814,36747.50994691301,5.2702616940896544e-11,8.959444879952412e-11,4.479722439976206e-11,9952.77712872275,122.99999999935274,7499.9999999605325,4138.202103263142,9081.776112151916,0.01339766,37496.71464811011,5.2702616940896544e-11,0.0013210403913347262,0.00038447622379453474
2016-02-28T18:00:00.0,13572.546390995423,23924.16825575087,4750.854098714192,62.55008347299364,136.10161403941947,49109.59435094526,5.270262147038552e-11,8.959445649965538e-11,4.479722824982769e-11,9952.777128722752,122.99999999935277,7499.999999960534,3619.769262272582,7944.013655516354,0.01582152,37496.71464674629,5.270262147038552e-11,0.0013210403913301056,0.00038447624176694514
2016-02-28T19:00:00.0,13125.538962843015,24371.17568522136,5280.368037516277,54.620444298850174,196.55285160621597,59802.75429218421,5.270258292123683e-11,8.959439096610261e-11,4.4797195483051305e-11,9952.77712872273,122.99999999935251,7499.999999960518,3172.761834120196,6963.002752315752,0.01346225,37496.71464806437,5.270258292123683e-11,0.0013210403913268996,0.00038447626136249336
2016-02-28T20:00:00.0,12998.845945613271,24497.868702256943,6013.386469997829,48.91677784813775,264.93372834715547,68985.38939142047,5.270259741562833e-11,8.959441560656815e-11,4.4797207803284075e-11,9952.777128722739,122.99999999935261,7499.999999960524,3046.068816890443,6684.95987554414,0.01467434,37496.71464787021,5.270259741562833e-11,0.001321040391324749,0.0003844762911413233
2016-02-28T21:00:00.0,13098.596452358759,24398.11819552952,6805.965217692057,43.769222304026286,339.0182715388072,77156.9631814036,5.2703134465467794e-11,8.959532859129525e-11,4.4797664295647623e-11,9952.777128723048,122.99999999935645,7499.999999960758,3145.819323635622,6903.874212429491,0.01493235,37496.71464788828,5.2703134465467794e-11,0.00132104039132316,0.00038447632659095884
2016-02-28T22:00:00.0,9952.777132028592,24341.65771809896,7085.824016384549,42.70833334498936,418.2503702745734,84754.87256057811,5.270071793421199e-11,8.959122048816038e-11,4.479561024408019e-11,9952.777128721573,122.9999999993382,7499.999999959646,3.306929174445582e-6,7.257448919030816e-6,0.01688628,34294.434850127545,5.270071793421199e-11,0.0013210403913242075,0.00038447633989443
2016-02-28T23:00:00.0,9412.59522674378,24393.82215657552,6761.990646023221,44.86891674889458,498.54335796935885,85169.04893588698,5.261337020671266e-11,8.944272935141152e-11,4.472136467570576e-11,9412.595226690744,116.32423773820045,7092.941325500027,5.294799281959718e-8,1.162006601843418e-7,0.02003503,33806.4173833193,5.261337020671266e-11,0.0013210403913309543,0.0003844763247141565
2016-02-29T00:00:00.0,5490.400174004478,24614.49872287326,6320.467497558594,49.13183330323961,569.9999999991007,85499.99999995632,5.520462132638585e-11,9.384785625485594e-11,4.692392812742797e-11,3975.4539973814567,49.13009056177845,2995.737229376735,1514.9461766229274,3324.7293521988486,0.02839426,30104.89889687774,5.520462132638585e-11,0.0017427410082380124,0.00091370079072057
2016-02-29T01:00:00.0,5.5823868220294425e-8,25794.29757486979,5793.819341498482,48.87605559031169,569.9999999986948,85499.9999976741,5.70305519572373e-11,9.69519383273034e-11,4.84759691636517e-11,3.122288515958179e-8,3.8586364639124557e-10,2.352827112141741e-8,2.4504031122385334e-8,5.377700724747692e-8,0.03782994,25794.297574925615,5.70305519572373e-11,0.0020332771061958477,0.0009236423182644687
2016-02-29T02:00:00.0,6.677038472204356e-8,25410.539593641493,5278.867986382378,55.14319427808125,521.1259776859229,79706.18157989524,5.706315678540585e-11,9.700736653518994e-11,4.850368326759497e-11,3.807402955878435e-8,4.705325533906354e-10,2.869100935308752e-8,2.8599347796724023e-8,6.27646661912918e-8,0.03182221,25410.539593708265,5.706315678540585e-11,0.0020332771062043092,0.0009236423173688823
2016-02-29T03:00:00.0,9.332285552113939e-8,24757.14964735243,5113.56247273763,70.16913930257161,465.9848166854651,74427.31451724663,5.7109212335912555e-11,9.708566097105133e-11,4.854283048552567e-11,5.5705983079481536e-8,6.884345776181844e-10,4.197771814745027e-8,3.75197867806868e-8,8.234162924260809e-8,0.02957416,24757.149647445753,5.7109212335912555e-11,0.00203327710621049,0.0009236423170962685
2016-02-29T04:00:00.0,1.7313252538510296e-7,24115.172262369793,4785.92126763238,76.16408337699042,395.81771066073696,69313.75296827563,5.7160762313288466e-11,9.717329593259039e-11,4.8586647966295196e-11,1.1544320575677707e-7,1.426688664315655e-9,8.699321123875944e-8,5.75921463323933e-8,1.263928067690675e-7,0.02450332,24115.17226254293,5.7160762313288466e-11,0.0020332771062131568,0.0009236423165735055
2016-02-29T05:00:00.0,6.165851841761718e-7,23786.584465603297,4373.3981181505,82.60011113484701,319.65566056231467,64527.83262449896,5.7196508391139785e-11,9.723406426493763e-11,4.8617032132468815e-11,5.250133219338811e-7,6.488303491812917e-9,3.9562826169590956e-7,9.147462817802571e-8,2.007519382390943e-7,0.02036306,23786.584466219883,5.7196508391139785e-11,0.0020332771062153,0.0009236423159543831
2016-02-29T06:00:00.0,9952.77712825026,23099.697312825516,4638.680523410373,81.22827758365207,237.05758271110275,60154.43543058716,5.721903434977127e-11,9.727235839461116e-11,4.863617919730558e-11,9952.77712810488,122.99999999171689,7499.999999494932,1.452823783653526e-7,3.188394381015507e-7,0.01842239,33052.47444107577,5.721903434977127e-11,0.0020332771062037624,0.0009236423163473212
2016-02-29T07:00:00.0,9952.777128737574,22587.503695203988,4866.312470431858,88.0462500974867,278.8313383963247,63015.75583063288,5.723116274212007e-11,9.729297666160412e-11,4.864648833080206e-11,9952.777128524916,122.99999999690785,7499.999999811454,2.1256109543937367e-7,4.664905750765344e-7,0.0188170700073242,32540.280823941564,5.723116274212007e-11,0.002033277106204394,0.0009236423167005139
2016-02-29T08:00:00.0,9952.77712899563,22157.82106065538,4755.3842409939225,88.64416625128851,313.7871215728945,65649.44428412127,5.72428738732489e-11,9.731288558452312e-11,4.865644279226156e-11,9952.777128611177,122.99999999797387,7499.999999876455,3.843581015875559e-7,8.435195136451651e-7,0.0163675708770752,32110.598189651017,5.72428738732489e-11,0.002033277106204607,0.000923642316527794
2016-02-29T09:00:00.0,9952.777129129265,21605.45571397569,4544.21293782552,85.90194474962023,348.14498859673205,68394.06096748964,5.7245779855267545e-11,9.731782575395482e-11,4.865891287697741e-11,9952.777128624093,122.9999999981335,7499.999999886189,5.050730319356189e-7,1.1084427685897793e-6,0.015728569984436,31558.232843104954,5.7245779855267545e-11,0.002033277106204798,0.0009236423162073758
2016-02-29T10:00:00.0,13010.677031690844,21497.680511610244,4058.715265028212,84.12436104880439,385.2450771223942,71349.84895430108,5.725848718224779e-11,9.733942820982124e-11,4.866971410491062e-11,9952.777128662785,122.99999999861167,7499.999999915345,3057.8999030279615,6710.924599543435,0.016186429977417,34508.357543301085,5.725848718224779e-11,0.0020332771062055626,0.0009236423155469998
2016-02-29T11:00:00.0,9952.777128887032,21609.485685221352,3502.0601368543835,90.09727768792048,424.12274934935516,81502.05921237395,5.723875922091625e-11,9.730589067555762e-11,4.865294533777881e-11,9952.77712857832,122.99999999756784,7499.999999851697,3.086150253503522e-7,6.772923349654395e-7,0.0183869400024414,31562.262814108384,5.723875922091625e-11,0.002033277106207912,0.0009236423146814272
2016-02-29T12:00:00.0,1419.968810040194,22220.27784722222,3531.703669433594,94.8363055928548,457.0275049361601,85499.99999969087,5.719406195552707e-11,9.722990532439602e-11,4.861495266219801e-11,1419.9688098060458,17.548485346987608,1070.0295943285125,2.3405089853103453e-7,5.136525008362256e-7,0.0221450595855713,23640.246657262414,5.719406195552707e-11,0.0020332771062194174,0.0009984420809937295
2016-02-29T13:00:00.0,1.2866641388774406e-7,24340.300148111983,3725.944408230252,102.37436124801636,379.7417179674516,83038.32692354152,5.71185878474152e-11,9.710159934060584e-11,4.855079967030292e-11,7.258669354052507e-8,8.970524698751456e-10,5.469832133385034e-8,5.5982618747878393e-8,1.2286050728147828e-7,0.0292187099456787,24340.300148240647,5.71185878474152e-11,0.002033277106233468,0.0009984420812679563
2016-02-29T14:00:00.0,1.0393026546932088e-7,25214.33082302517,3780.4073814561625,110.54386152055528,277.3693899974781,79312.38351393091,5.7097314750563605e-11,9.706543507595812e-11,4.853271753797906e-11,5.7689585821864355e-8,7.129486538560308e-10,4.347247889366041e-8,4.614361421238056e-8,1.0126764300658508e-7,0.0296391201019287,25214.330823129105,5.7097314750563605e-11,0.002033277106252141,0.0009984420813475003
2016-02-29T15:00:00.0,10816.452836722263,26680.261811523444,3939.9976348198784,104.98705554538306,166.82756175480094,75531.97713106158,5.72181460768574e-11,9.727084833065758e-11,4.863542416532879e-11,9952.777128509515,122.99999999671752,7499.999999799848,863.6757082126521,1895.4389417825837,0.0197048606872559,37496.7146482457,5.72181460768574e-11,0.0020332771062107203,0.0009984420814834634
2016-02-29T16:00:00.0,9796.456891128266,27700.257757161457,4381.104111599392,82.3678330760532,184.84253948329288,80987.4194362662,5.719544850130428e-11,9.723226245221727e-11,4.8616131226108636e-11,9796.45689087785,121.06813826808447,7382.203552931979,2.5032042562030715e-7,5.493579107674739e-7,0.016777759552002,37496.71464828972,5.719544850130428e-11,0.002033277106206961,0.0009984420818411677
2016-02-29T17:00:00.0,9141.564706344396,28355.149941948785,5382.425867919922,64.59455520629882,223.54487795248838,83988.51987659023,5.719528994784608e-11,9.723199291133833e-11,4.861599645566916e-11,9141.564706097488,112.97474506880386,6888.70396760999,2.4681204608612883e-7,5.416583551027714e-7,0.0170203304290771,37496.71464829318,5.719528994784608e-11,0.002033277106204063,0.000998442082921769
2016-02-29T18:00:00.0,8857.143379302726,28639.571268988715,6669.175828043621,51.305555587344706,271.9271010921419,85494.79897526404,5.719544051070039e-11,9.723224886819067e-11,4.861612443409533e-11,8857.143379053257,109.45976399630536,6674.375853433253,2.493729759787983e-7,5.472786199771722e-7,0.0202746906280518,37496.71464829145,5.719544051070039e-11,0.0020332771062012873,0.000998442089198354
2016-02-29T19:00:00.0,8492.943276222248,29003.77137207032,8332.594851074218,48.42400007777744,330.0833427782623,85499.99999964306,5.7183591768073015e-11,9.721210600572412e-11,4.860605300286206e-11,8100.116205791167,100.10414986906562,6103.9115773820495,392.8270704309826,862.105671840808,0.0195737400054932,37496.71464829257,5.7183591768073015e-11,0.002033277106201826,0.0010632420863429263
2016-02-29T20:00:00.0,8436.455001482524,29060.259646809896,9909.641115451388,44.93449977344936,381.7655258467054,84133.42346103377,5.7183602591491086e-11,9.721212440553484e-11,4.860606220276742e-11,7477.702968037716,92.41214318056699,5634.886779302865,958.7520334447103,2104.0952320693286,0.0199330596923828,37496.714648292414,5.7183602591491086e-11,0.002033277106202531,0.001063242090649069
2016-02-29T21:00:00.0,8569.194978152938,28927.519670138885,11353.659602322048,42.35674992667304,429.2452025309825,81962.76542019668,5.7183608621793455e-11,9.721213465704887e-11,4.8606067328524434e-11,6930.66186071533,85.65161239302243,5222.659292257465,1638.5331174375112,3595.955575291909,0.0210458793640137,37496.71464829182,5.7183608621793455e-11,0.002033277106204104,0.0010632420948376799
2016-02-29T22:00:00.0,8825.60866413377,28671.105984157984,11680.365626356335,39.77908360163371,472.54209827448807,79427.7217486661,5.718363025868335e-11,9.721217143976169e-11,4.8606085719880846e-11,6426.215608142661,79.41748414282276,4842.529520903826,2399.393055991011,5265.753096587392,0.0213988800048828,37496.714648291745,5.718363025868335e-11,0.002033277106206836,0.0010632420958022303
2016-02-29T23:00:00.0,8969.232325695264,28527.482322591142,11954.157240397137,39.63413902812535,512.1825320928339,77855.63980304307,5.718359669710191e-11,9.721211438507324e-11,4.860605719253662e-11,5846.132343031366,72.24860648329955,4405.402834347534,3123.0999826638003,6854.013919729185,0.0247842102050781,37496.714648286405,5.718359669710191e-11,0.00203327710621306,0.0010632420966268877
2016-03-01T00:00:00.0,9370.63993729215,28126.07471082899,10480.066965874565,41.23588875346714,544.7990328251618,77160.90037996475,5.7184510492202814e-11,9.721366783674478e-11,4.860683391837239e-11,5375.699042651267,66.43482253153601,4050.9038128985367,3994.9408946407852,8767.372371155654,0.0346330604553223,37496.71464812114,5.7184510492202814e-11,0.002033277106228205,0.0010632420923492364
2016-03-01T01:00:00.0,3.933818292321265e-8,28864.453559570316,8283.539271782769,42.76180573569404,569.9999998803856,79499.11066138647,5.6923585358204545e-11,9.677009510894773e-11,4.8385047554473864e-11,1.9649544979315056e-8,2.4283614524715035e-10,1.4807082027265264e-8,1.9591867848788646e-8,4.299668140453111e-8,0.048041999816894505,28864.453559609654,5.6923585358204545e-11,0.0020364459443510388,0.00106324208625341
2016-03-01T02:00:00.0,7.15747470169673e-8,28126.034318033853,6911.481386990017,49.5468889342414,527.2402305909272,71215.57245290358,5.705133477014199e-11,9.698726910924139e-11,4.8493634554620694e-11,3.5805673679152594e-8,4.42499395450421e-10,2.6981670454293962e-8,3.567208606870547e-8,7.82866305330849e-8,0.0335864181518555,28126.034318105427,5.705133477014199e-11,0.0020364459443609224,0.0010632420840793523
2016-03-01T03:00:00.0,8.35619018239777e-8,26871.12340766059,5575.319396701389,53.66730555110507,477.6953781031206,64304.09212926092,5.707357915007879e-11,9.702508455513394e-11,4.851254227756697e-11,4.182351415079622e-8,5.168700327544697e-10,3.151646541185791e-8,4.1641362588626354e-8,9.138691697455636e-8,0.0321041603088379,26871.12340774415,5.707357915007879e-11,0.0020364459443651573,0.0010632420828337202
2016-03-01T04:00:00.0,1.33473569779314e-7,25450.750727539064,6127.539274631075,57.82913881089952,424.03010899852916,58728.77379592452,5.712327759433502e-11,9.710957191036953e-11,4.855478595518476e-11,6.692079869282573e-8,8.270313031947271e-10,5.042873799967848e-8,6.64556615145779e-8,1.4584484377513476e-7,0.0259826107025146,25450.750727672537,5.712327759433502e-11,0.0020364459443677346,0.001063242083326148
2016-03-01T05:00:00.0,1.9575701570503023e-7,24654.982585720485,5951.210571831597,67.62005524847244,366.20300663445096,52601.2355847318,5.714976815494843e-11,9.715460586341232e-11,4.857730293170616e-11,9.83304153943323e-8,1.215202645152705e-9,7.409772226540883e-8,9.732944570483451e-8,2.1360103082305777e-7,0.022832799911499,24654.982585916245,5.714976815494843e-11,0.002036445944370667,0.0010632420831662302
2016-03-01T06:00:00.0,3.021131289224042e-7,23932.784637044268,5629.777715793186,67.18197187423706,298.5849878331897,46650.02607642999,5.716865974003703e-11,9.718672155806295e-11,4.8593360779031474e-11,1.541730255457622e-7,1.9053257092739242e-9,1.1617839690694658e-7,1.4784291665508395e-7,3.2445884355678347e-7,0.0212011604309082,23932.784637346384,5.716865974003703e-11,0.002036445944370551,0.001063242082882924
2016-03-01T07:00:00.0,11946.595920667285,23218.00386121962,5116.0948422580295,65.48991690105862,231.40505240683987,41020.249424319525,5.720761677514365e-11,9.72529485177442e-11,4.86264742588721e-11,8615.18583291397,106.46956560342777,6492.046683135839,3331.4100877532173,7311.17519148755,0.01785661,35164.5997818869,5.720761677514365e-11,0.0020364459443620478,0.0010632420824526069
2016-03-01T08:00:00.0,12528.521425302395,22636.078357747403,4685.347207845052,73.10008335113525,272.3867375551969,49707.377519926966,5.720662316554382e-11,9.725125938142449e-11,4.8625629690712247e-11,9952.777066286611,122.9999992277445,7499.999952911249,2575.7443590156863,5652.776980677888,0.01691968,35164.599783049794,5.720662316554382e-11,0.0020364459443616267,0.0010632420821194062
2016-03-01T09:00:00.0,13138.77436222985,22025.825421006943,4487.745319010417,75.91813876893785,322.28868987779464,58174.808308913125,5.720694433318498e-11,9.725180536641447e-11,4.862590268320723e-11,9952.777120270623,122.99999989489832,7499.99999359136,3185.997241959131,6992.049427114802,0.01659,35164.59978323679,5.720694433318498e-11,0.002036445944362299,0.001063242081974299
2016-03-01T10:00:00.0,13351.966038043081,21812.633745117186,4451.289340684679,78.52113874647353,369.3725874497544,68179.11347385094,5.720753043881035e-11,9.725280174597759e-11,4.8626400872988796e-11,9952.777039993876,122.9999989028094,7499.999933098134,3399.188998049109,7459.924061908241,0.016579999999999998,35164.599783160265,5.720753043881035e-11,0.002036445944363452,0.0010632420819489791
2016-03-01T11:00:00.0,3492.7220853379317,21783.594383138017,4459.773101671007,85.66641624874539,413.85348405208464,78687.74919141474,5.7205749514442536e-11,9.724977417455231e-11,4.8624887087276156e-11,3492.722074279709,43.164315806323614,2631.970475995342,1.1058125534320606e-5,2.426837013194181e-5,0.0170747,25276.31646847595,5.7205749514442536e-11,0.0020364459443705687,0.0010632420819609639
2016-03-01T12:00:00.0,2.635374610994865e-7,22486.608657769106,4559.363403727213,91.37972230699329,371.35342005565275,76859.94765324953,5.716404955936671e-11,9.71788842509234e-11,4.85894421254617e-11,1.336197001599031e-7,1.6513203206521258e-9,1.006902634543979e-7,1.2982058205533245e-7,2.849066893195199e-7,0.02177071,22486.608658032645,5.716404955936671e-11,0.0020364459443805365,0.0010632420820361086
2016-03-01T13:00:00.0,1.213190129818366e-7,24347.375934787327,3761.664324069553,108.86475012037492,279.9757341962894,72300.58531314999,5.711493952236578e-11,9.709539718802183e-11,4.8547698594010914e-11,6.080307549260168e-8,7.514262792007692e-10,4.581867556102251e-8,6.041884209204687e-8,1.3259632641014545e-7,0.026969099999999996,24347.375934908647,5.711493952236578e-11,0.0020364459444019243,0.0010632420815351279
2016-03-01T14:00:00.0,1.9752696127658718e-7,25311.15355088976,3722.995342678494,111.79205553266738,171.11302052266794,68538.92205250094,5.714950962626031e-11,9.715416636464252e-11,4.857708318232126e-11,1.0004562411655457e-7,1.2363998115419118e-9,7.539023241109218e-8,9.738418299366797e-8,2.1372115830590346e-7,0.02481495,25311.15355108729,5.714950962626031e-11,0.0020364459444124376,0.0010632420814969752
2016-03-01T15:00:00.0,8354.065329629302,26810.534453667533,4435.023132392035,84.82413878970677,59.32300143722828,64815.92777335364,5.720745647518798e-11,9.725267600781956e-11,4.862633800390978e-11,6749.497026532816,83.41271220304182,5086.140987990355,1604.5683030963885,3521.415755379863,0.01895235,35164.599783296835,5.720745647518798e-11,0.0020364459443547056,0.0010632420819475233
2016-03-01T16:00:00.0,7099.338838234706,28065.260945095488,5033.018496025933,63.98386125670539,57.913611296556525,68988.46244757391,5.720645623258045e-11,9.725097559538677e-11,4.8625487797693385e-11,7099.338792786034,87.73618259651998,5349.7672314951205,4.544857439110663e-5,9.974229555174171e-5,0.01808745,35164.599783330195,5.720645623258045e-11,0.002036445944339034,0.0010632420823992578
2016-03-01T17:00:00.0,6533.084978649534,28631.5148046875,6614.759203694662,52.90636088689168,81.66796908236412,69305.21234602746,5.720625948240177e-11,9.7250641120083e-11,4.86253205600415e-11,6533.084969552017,80.73821415448418,4923.06183868806,9.097418592065181e-6,1.9965365825539176e-5,0.01803663,35164.599783337035,5.720625948240177e-11,0.0020364459443309854,0.0010632420838005852
2016-03-01T18:00:00.0,6130.018218667538,29034.581564670138,7701.080929090712,40.82125001801385,109.50185879594898,67613.51606422832,5.720625036778022e-11,9.725062562522637e-11,4.8625312812613186e-11,6130.018209701686,75.75697014387985,4619.327447797552,8.965755143555798e-6,1.9676414746863446e-5,0.01932424,35164.599783337675,5.720625036778022e-11,0.0020364459443244576,0.001063242085169322
2016-03-01T19:00:00.0,5939.334322726193,29225.265460611983,8892.953658582901,42.950888929367075,144.43961536781111,64531.76366585365,5.720623554795434e-11,9.725060043152238e-11,4.862530021576119e-11,5939.334313968678,73.4004299670331,4475.635973599579,8.75741827471369e-6,1.921919473887041e-5,0.01858609,35164.59978333817,5.720623554795434e-11,0.0020364459443227923,0.0010632420878575188
2016-03-01T20:00:00.0,6042.364805581805,29122.23497775608,9246.305501844618,40.48216683175829,174.89119285146776,60114.447063331616,5.7206321607926844e-11,9.725074673347563e-11,4.8625373366737816e-11,6042.364795450501,74.67371771961679,4553.27547070834,1.0131206418941744e-5,2.223413602015043e-5,0.01920153,35164.59978333788,5.7206321607926844e-11,0.002036445944320351,0.0010632420888136767
2016-03-01T21:00:00.0,5966.474149114523,29198.125634223084,9850.117957356772,37.90680568006304,209.08478018532168,55421.418117671565,5.72062864038985e-11,9.725068688662744e-11,4.862534344331372e-11,5966.474139593224,73.73583369492007,4496.087420421955,9.521201507141688e-6,2.089540777584534e-5,0.01978656,35164.5997833376,5.72062864038985e-11,0.002036445944318537,0.0010632420905148459
2016-03-01T22:00:00.0,5904.681680581596,29259.91810275608,10139.187365722655,42.45391658359104,244.91584464617506,50067.38866487425,5.720626715572873e-11,9.725065416473884e-11,4.862532708236942e-11,5904.681671363677,72.97218014436883,4449.5231795346845,9.217821756728717e-6,2.022960487365298e-5,0.0199822,35164.599783337675,5.720626715572873e-11,0.0020364459443193636,0.0010632420913575988
2016-03-01T23:00:00.0,5961.105047544518,29203.494735785585,10025.321623535156,38.99086115307278,275.4361446529572,44377.725562157975,5.720639454552703e-11,9.725087072739595e-11,4.8625435363697976e-11,5961.105030104699,73.66948030846883,4492.041482223709,1.7439721437423016e-5,3.8273540441168886e-5,0.02300885,35164.5997833301,5.720639454552703e-11,0.0020364459443180387,0.0010632420910243981
2016-03-02T00:00:00.0,6300.309278652696,28864.290504557284,9395.411971299913,44.608361155192064,310.1168002543457,38844.44652236216,5.720718489542906e-11,9.72522143222294e-11,4.86261071611147e-11,5438.060552930052,67.20550850842922,4097.896860270074,862.2487257225464,1892.307259190068,0.03139303,35164.599783209975,5.720718489542906e-11,0.002036445944320127,0.0010632420892278383
2016-03-02T01:00:00.0,5.6745595502943346e-8,29682.0517437066,7704.351791992188,49.202583182652795,332.715984053579,35439.23973376448,5.7010261390263484e-11,9.691744436344792e-11,4.845872218172396e-11,2.842642995111892e-8,3.513040469758747e-10,2.14209784741387e-8,2.822224810746098e-8,6.193707612575381e-8,0.04106035,29682.05174376335,5.7010261390263484e-11,0.002036445944325614,0.0010632420851754698
2016-03-02T02:00:00.0,1.0019306159856168e-7,28884.73569715712,6493.9328363715285,62.20088858710395,283.5154373172732,27734.88900509773,5.709563340202276e-11,9.70625767834387e-11,4.853128839171935e-11,5.017897504364874e-8,6.2012982411959e-10,3.781279415363353e-8,4.991702397812951e-8,1.095488389986602e-7,0.03089052,28884.735697257314,5.709563340202276e-11,0.0020364459443284163,0.0010632420836849219
2016-03-02T03:00:00.0,1.2742037715000967e-7,27225.83420084636,5751.856411810982,58.97850017759535,221.31658517678042,21240.95723211565,5.7119322037277865e-11,9.710284746337236e-11,4.855142373168618e-11,6.387355669716145e-8,7.89372390449352e-10,4.813246283227756e-8,6.344971760538484e-8,1.392479427761595e-7,0.02827688,27225.83420097378,5.7119322037277865e-11,0.002036445944326805,0.001063242083001364
2016-03-02T04:00:00.0,2.890612407975547e-7,26086.98480848524,5707.4883460829005,63.10866655985514,162.3401214459663,15489.101883734129,5.716809776083104e-11,9.718576619341277e-11,4.8592883096706384e-11,1.4557352833071728e-7,1.7990500292536782e-9,1.0969817251546817e-7,1.4339052670064402e-7,3.146875448813677e-7,0.02376518,26086.9848087743,5.716809776083104e-11,0.00203644594432579,0.0010632420829612558
2016-03-02T05:00:00.0,1.5380398498389749e-6,25002.186742078993,5281.615664740669,69.23552777396308,99.23349133390165,9781.614601317695,5.71982704008101e-11,9.723705968137716e-11,4.861852984068858e-11,8.463126414889764e-7,1.045903606162184e-8,6.377461013184049e-7,6.916299712903171e-7,1.5178641339821734e-6,0.02135248,25002.186743617036,5.71982704008101e-11,0.002036445944322522,0.0010632420825963276
2016-03-02T06:00:00.0,10993.027648533494,24171.572132703994,5428.451298421223,70.2421115705702,30.000000016390583,4500.000001974721,5.704451934566071e-11,9.69756828876232e-11,4.84878414438116e-11,7933.245093138485,98.0418966315307,5978.164428751872,3059.7825553949115,6715.056303811858,0.01915013,35164.599781237484,5.704451934566071e-11,0.0020133085705886624,0.0010515318958848657
2016-03-02T07:00:00.0,11643.63793642951,23520.9618467882,5102.199060194227,72.00322238074409,57.80179838597015,11764.770487649123,5.704355052350328e-11,9.697403588995557e-11,4.8487017944977784e-11,9469.548738267324,117.02808972175043,7135.859129375026,2174.0891981620894,4771.297015674163,0.01700282,35164.59978321771,5.704355052350328e-11,0.002013308570574688,0.0010515318955991722
2016-03-02T08:00:00.0,12639.563261447149,22525.036521809896,5096.976810980903,70.07974981837802,102.82867903559608,18569.72862403598,5.704376315157585e-11,9.697439735767895e-11,4.848719867883947e-11,9952.777111284053,122.99999978383906,7499.9999868194545,2686.786150162999,5896.471382528638,0.015580000000000002,35164.59978325704,5.704376315157585e-11,0.0020133085705694503,0.001051531895593219
2016-03-02T09:00:00.0,13376.946351754865,21787.65343153212,4973.245361192491,72.7711665916443,155.7509423096746,26869.224233935063,5.704390948526602e-11,9.697464612495223e-11,4.8487323062476116e-11,9952.77711872008,122.99999987573617,7499.999992422936,3424.1692330346877,7514.746155103998,0.01432966,35164.599783286976,5.704390948526602e-11,0.0020133085705678036,0.0010515318954884831
2016-03-02T10:00:00.0,13531.006817250662,21633.59296603733,4585.905046657986,71.6038612429301,205.9817889023842,36910.72607180143,5.7043833604712675e-11,9.697451712801154e-11,4.848725856400577e-11,9952.777117112068,122.99999985586376,7499.999991211204,3578.2297001384986,7852.850151732649,0.01457481,35164.599783287995,5.7043833604712675e-11,0.0020133085705664982,0.0010515318951768461
2016-03-02T11:00:00.0,13524.125571020446,21640.474212239584,4419.435131429036,80.10113840103149,257.3799408239364,47677.6722196191,5.7043706681182095e-11,9.697430135800956e-11,4.848715067900478e-11,9952.77706472434,122.99999920843737,7499.999951733986,3571.34850629601,7837.748554395843,0.01657515,35164.599783260026,5.7043706681182095e-11,0.00201330857056733,0.0010515318950494045
2016-03-02T12:00:00.0,12609.27031138774,22216.89179416233,4395.675876057942,92.65552780151368,300.2808149399541,58595.986645851866,5.7044641224498946e-11,9.697589008164821e-11,4.8487945040824105e-11,8512.858672628314,105.2049697471871,6414.9371797065305,4096.41163875933,8990.061973311966,0.020618590000000003,34826.162105550065,5.7044641224498946e-11,0.0020133085705698957,0.001051531895031934
2016-03-02T13:00:00.0,1.2752124007729765e-7,24162.806936306424,4633.29630045573,101.08572224087187,312.8322701942414,69605.31097434429,5.695574659007283e-11,9.68247692031238e-11,4.84123846015619e-11,6.416892467841442e-8,7.930226542123252e-10,4.8355039890995434e-8,6.325549062968011e-8,1.3882168860483717e-7,0.02883315,24162.80693643395,5.695574659007283e-11,0.0020133085705893654,0.001051531895218825
2016-03-02T14:00:00.0,1.9667832354901128e-7,24975.86792751736,4030.4559783257378,115.53461119757758,211.74856126278434,64972.015725607635,5.6986575863747517e-11,9.687717896837077e-11,4.8438589484185386e-11,9.942114412950767e-8,1.2286822632221874e-9,7.491965019647484e-8,9.716030224053524e-8,2.1322982539730336e-7,0.025266760000000003,24975.86792771404,5.6986575863747517e-11,0.0020133085706537305,0.001051531894797763
