Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-02T15:00:00.0,8590.109483815759,26574.49029947917,4276.226821424696,87.38791646321613,96.21596337505218,60941.560799101935,5.7044470413377255e-11,9.697559970274133e-11,4.8487799851370664e-11,6640.507656323907,82.06578236001965,5004.011119513393,1949.6018274917549,4278.632812824814,0.02059072,35164.59978329492,5.7044470413377255e-11,0.002013308570564779,0.0010515318949469539
2016-03-02T16:00:00.0,7369.686794506929,27794.912988823784,4960.68512790256,68.56705551783244,90.89584258047512,65947.97896154734,5.7043529529333327e-11,9.697400019986665e-11,4.8487000099933324e-11,7150.016484860941,88.36247574511184,5387.955838116575,219.6703096458904,482.09259018981345,0.0196392,35164.599783330705,5.7043529529333327e-11,0.002013308570556802,0.0010515318954828913
2016-03-02T17:00:00.0,6718.3211087488135,28446.278674587677,5866.851775309246,55.56074998643663,110.69327611637326,66857.34331348308,5.704339535376008e-11,9.697377210139214e-11,4.848688605069607e-11,6718.321093724631,83.02742881069899,5062.648098213353,1.5024084648449764e-5,3.2972138542882335e-5,0.01837363,35164.59978333648,5.704339535376008e-11,0.002013308570551181,0.0010515318962860747
2016-03-02T18:00:00.0,6085.218531167052,29079.381252170137,7677.115699734158,47.68069443808661,138.16196824925532,66053.14072089121,5.704328651332e-11,9.6973587072644e-11,4.8486793536322e-11,6085.218520460697,75.20331946876223,4585.56826029038,1.0706258224173556e-5,2.3496155519847156e-5,0.02001761,35164.59978333719,5.704328651332e-11,0.0020133085705474232,0.0010515318984315376
2016-03-02T19:00:00.0,5850.868920708424,29313.73086263021,10015.45825358073,44.465333638721035,165.6866065885508,62961.59435647548,5.70433185673773e-11,9.697364156454141e-11,4.848682078227071e-11,5850.868909292722,72.3071426730091,4408.9721142078715,1.1415605099845594e-5,2.505290150516963e-5,0.016743459999999998,35164.599783338635,5.70433185673773e-11,0.0020133085705449725,0.0010515319046409501
2016-03-02T20:00:00.0,5842.914660183081,29321.68512315538,10799.26384358724,41.902111163669154,193.5304289314564,57355.10929368742,5.7043319143401434e-11,9.697364254378243e-11,4.8486821271891216e-11,5842.914648752647,72.2088410599246,4402.978113410036,1.143033645562904e-5,2.5085231215443623e-5,0.01703706,35164.59978333845,5.7043319143401434e-11,0.002013308570542984,0.001051531907057997
2016-03-02T21:00:00.0,6049.108748181447,29115.49103515625,10455.069252929688,42.42383336491054,223.83917213632833,50958.82464012738,5.7043361480427404e-11,9.697371451672658e-11,4.848685725836329e-11,6049.1087356542275,74.75706175860468,4558.357424305163,1.2527122104507045e-5,2.7492257614245366e-5,0.01897298,35164.5997833377,5.7043361480427404e-11,0.0020133085705421037,0.0010515319060192157
2016-03-02T22:00:00.0,6239.763373831548,28924.836409505217,8984.28467312283,44.3328889211019,256.174413838645,45062.11389052701,5.704334581739526e-11,9.697368788957194e-11,4.848684394478597e-11,6239.76336173262,77.1132402105307,4702.026842105531,1.209883038375604e-5,2.655232055426423e-5,0.02031377,35164.599783336766,5.704334581739526e-11,0.002013308570541991,0.0010515319015761766
2016-03-02T23:00:00.0,6501.433360804799,28663.166422526047,7243.606379394531,48.22372241550022,288.95677843668994,40779.857137593935,5.7043563814565455e-11,9.697405848476127e-11,4.8487029242380634e-11,6501.4331758494245,80.34704990203015,4899.210359879887,0.00018495527689169256,0.00040590632684829164,0.02153517,35164.59978333084,5.7043563814565455e-11,0.0020133085705426094,0.0010515318976965704
2016-03-03T00:00:00.0,6784.028353641575,28380.571429578995,6401.675889350044,47.326972074508674,321.08211923183615,38435.46257551752,5.70442212037002e-11,9.697517604629034e-11,4.848758802314517e-11,5630.238787918561,69.58051626734361,4242.714406545342,1153.7895657229176,2532.1282660819857,0.02901968000000001,35164.59978322057,5.70442212037002e-11,0.002013308570543289,0.0010515318968084204
2016-03-03T01:00:00.0,6.535579124378371e-8,29179.803662651913,6170.041615668403,61.79863872104222,343.3376767332935,38808.6304103267,5.6873938152334084e-11,9.668569485896794e-11,4.834284742948397e-11,3.2750389746574814e-8,4.0474109755579945e-10,2.4679335216817038e-8,3.250871580234992e-8,7.13442386918973e-8,0.038856520000000005,29179.80366271727,5.6873938152334084e-11,0.0020133085705512695,0.0010515318965799094
2016-03-03T02:00:00.0,1.0424861635196509e-7,28021.030101453995,6319.962909884983,70.3830835533142,281.5410513212805,32638.58984628622,5.693755335007872e-11,9.679384069513382e-11,4.839692034756691e-11,5.218484479189598e-8,6.449190840258625e-10,3.932433439182088e-8,5.196697771937397e-8,1.1404770600749236e-7,0.03002379,28021.030101558244,5.693755335007872e-11,0.0020133085705530455,0.0010515318967283267
2016-03-03T03:00:00.0,1.5543773884456278e-7,26739.328005099826,6136.932773708767,65.96505560557047,211.15998107724104,26318.627988086504,5.697244838611009e-11,9.685316225638715e-11,4.8426581128193574e-11,7.791276706702899e-8,9.628740024266942e-10,5.871182941626184e-8,7.74281186152774e-8,1.6992520435253787e-7,0.02777198,26739.32800525526,5.697244838611009e-11,0.002013308570550977,0.0010515318965474162
2016-03-03T04:00:00.0,9.248989712207419e-7,25556.86808268229,5897.067064073351,64.19855549600389,145.19693878125145,20181.69626613827,5.703062684783196e-11,9.695206564131433e-11,4.847603282065716e-11,4.886863728070955e-7,6.039361986865893e-9,3.6825377968694465e-7,4.36115646348005e-7,9.57107594144768e-7,0.02196827,25556.86808360719,5.703062684783196e-11,0.0020133085705481783,0.0010515318963159506
2016-03-03T05:00:00.0,10541.143916661658,24623.45586588542,5466.043929172092,66.35722219891018,81.00039659990725,14284.63025492218,5.7044456331863716e-11,9.697557576416832e-11,4.848778788208416e-11,7808.846982069027,96.50454002607577,5884.423172321693,2732.296934592534,5996.350205399934,0.02062423,35164.59978254708,5.7044456331863716e-11,0.002013308570535282,0.0010515318959153392
2016-03-03T06:00:00.0,11417.544237877475,23747.055545247404,5188.606417507595,59.16233320236206,111.14972773569195,20699.360755003614,5.704360434462365e-11,9.69741273858602e-11,4.84870636929301e-11,9559.589422838164,118.14084489137979,7203.710054352426,1857.9548150392145,4077.5025568169567,0.0183343,35164.599783124875,5.704360434462365e-11,0.0020133085705283413,0.0010515318956716125
2016-03-03T07:00:00.0,12030.300636594198,23134.299146592886,5108.567112223307,65.07463882234362,170.13025273332758,26791.968000197296,5.704373272358484e-11,9.697434563009423e-11,4.8487172815047115e-11,9952.777110543473,122.99999977468671,7499.999986261384,2077.523526050629,4559.372176734031,0.017970649999999998,35164.599783187085,5.704373272358484e-11,0.002013308570527285,0.001051531895602716
2016-03-03T08:00:00.0,12635.15369818235,22529.446085069445,5003.5624910481765,64.60611155298021,228.0576269942883,33742.7741025013,5.704379797891114e-11,9.697445656414893e-11,4.8487228282074464e-11,9952.777116199417,122.9999998445849,7499.999990523469,2682.3765819828363,5886.794061323873,0.01627019,35164.59978325179,5.704379797891114e-11,0.0020133085705263854,0.00105153189551388
2016-03-03T09:00:00.0,13264.918342290266,21899.68144097222,4861.0856221516915,59.606444514592496,286.453528594512,42126.00671483236,5.7043874301090374e-11,9.697458631185363e-11,4.8487293155926815e-11,9952.777118059194,122.99999986756868,7499.9999919249185,3312.1412242309757,7268.887381448833,0.01624159,35164.599783262485,5.7043874301090374e-11,0.0020133085705251502,0.0010515318953959714
2016-03-03T10:00:00.0,13498.49283881454,21666.106944444444,4768.89351155599,59.55783333884345,349.84909725611357,52033.80951758631,5.7043808672488e-11,9.69744747432296e-11,4.84872373716148e-11,9952.777115248762,122.99999983283637,7499.999989807095,3545.7157235656814,7781.494367655009,0.0162464,35164.599783258986,5.7043808672488e-11,0.0020133085705256754,0.0010515318953214525
2016-03-03T11:00:00.0,13468.082602224562,21696.517180989584,5094.520778808594,62.86019462585449,413.29327705872697,62546.411415024326,5.7044517417917754e-11,9.697567961046018e-11,4.848783980523009e-11,9722.922721243114,120.15937654780815,7326.791252915131,3745.1598809813518,8219.198264015607,0.01795565,35164.599783214144,5.7044517417917754e-11,0.0020133085705281687,0.001051531895590321
2016-03-03T12:00:00.0,3096.9991694939777,22331.957418619793,5143.659669325088,70.37436154259576,470.5944722892986,72997.88120467836,5.704271894774099e-11,9.697262221115967e-11,4.8486311105579836e-11,3096.999155840475,38.273829629626114,2333.7700993674457,1.3653405986894058e-5,2.996402139071689e-5,0.022164390000000003,25428.956588113775,5.704271894774099e-11,0.002013308570537494,0.0010515318956363347
2016-03-03T13:00:00.0,1.9001091495196712e-7,24314.402742513023,5077.627263590495,82.08944451649984,438.4959536849483,70187.99271621664,5.698510061007029e-11,9.687467103711948e-11,4.843733551855974e-11,9.57765996937986e-8,1.1836416720593282e-9,7.21732726865444e-8,9.41374405871314e-8,2.065957963989189e-7,0.02825454,24314.402742703034,5.698510061007029e-11,0.002013308570546521,0.0010515318955819691
2016-03-03T14:00:00.0,2.648392606526013e-7,25275.193289388026,5100.766150037977,82.42258307774861,356.40852247824756,65110.36650443681,5.700104585784183e-11,9.690177795833111e-11,4.845088897916556e-11,1.3439334636651207e-7,1.6608813187717146e-9,1.0127325114461673e-7,1.303490125081309e-7,2.8606639272293135e-7,0.02721217,25275.193289652867,5.700104585784183e-11,0.002013308570547245,0.0010515318956022266
2016-03-03T15:00:00.0,8468.304140379074,26696.29564290365,5030.530060628255,85.07952789942424,273.9879527107684,60009.60140631806,5.704446135863179e-11,9.697558430967403e-11,4.8487792154837015e-11,6531.354245040568,80.71682523839031,4921.757636487214,1936.949895338409,4250.866644731618,0.02124336,35164.59978328272,5.704446135863179e-11,0.00201330857053913,0.0010515318955420184
2016-03-03T16:00:00.0,7217.419146373579,27947.18063693577,5146.895811496311,77.53819442325168,269.62726335835305,64151.69667844054,5.704353860787471e-11,9.697401563338701e-11,4.8487007816693503e-11,6977.38120034968,86.22898679824357,5257.865048673388,240.03794602380214,526.7917877887068,0.027088900000000003,35164.59978330935,5.704353860787471e-11,0.002013308570537687,0.001051531895641304
2016-03-03T17:00:00.0,6428.816748393788,28735.78303493924,5255.252238498264,62.49613910145229,278.3200690419643,64789.45875493821,5.704336242913764e-11,9.697371612953398e-11,4.848685806476699e-11,6428.816734457118,79.44962979750171,4844.489621798884,1.393657165830373e-5,3.058546209521075e-5,0.01911012,35164.599783333026,5.704336242913764e-11,0.0020133085705358327,0.001051531895734887
2016-03-03T18:00:00.0,5857.8172117202075,29306.78257161458,6542.654968532986,51.84888864411247,295.2755730466312,64378.697220356196,5.7043272738687066e-11,9.6973563655768e-11,4.8486781827884e-11,5857.817201283541,72.39301216489191,4414.208058834873,1.0436569262440975e-5,2.2904291055701563e-5,0.02090875,35164.59978333479,5.7043272738687066e-11,0.002013308570534334,0.0010515318969539866
2016-03-03T19:00:00.0,5759.596024111835,29405.003759223087,7472.546244303387,55.801916664971245,315.82170987602336,62250.25138509427,5.7043314523829324e-11,9.697363469050984e-11,4.848681734525492e-11,5759.596012782287,71.17915938497529,4340.192645425323,1.1329449600491136e-5,2.486382302701825e-5,0.02035053,35164.59978333492,5.7043314523829324e-11,0.0020133085705353083,0.0010515318980847878
2016-03-03T20:00:00.0,5903.683079776353,29260.916703559033,7561.444395480686,51.487610969543454,331.20096590464533,59117.898862611924,5.704337195277202e-11,9.697373231971243e-11,4.848686615985621e-11,5903.683066936442,72.95983903163611,4448.770672660738,1.2839814106144237e-5,2.8178497357995514e-5,0.016995760000000002,35164.59978333538,5.704337195277202e-11,0.002013308570534723,0.0010515318982356509
2016-03-03T21:00:00.0,5972.391703360879,29192.20807996962,7792.388853895401,53.68044443660314,352.67520727536197,56005.22621950237,5.704341260195359e-11,9.69738014233211e-11,4.848690071166055e-11,5972.391689183698,73.80896490143769,4500.546640331566,1.4177083786019e-5,3.111329453105166e-5,0.01977359,35164.5997833305,5.704341260195359e-11,0.002013308570535671,0.001051531898635159
2016-03-03T22:00:00.0,5742.218225164176,29422.381558159723,8217.349486762152,55.00927766799928,372.8057410488145,52713.385088583724,5.704345828468258e-11,9.697387908396038e-11,4.848693954198019e-11,5742.218195730689,70.9643980706516,4327.0974433324145,2.9433389756434044e-5,6.459507035165265e-5,0.01960031,35164.599783323894,5.704345828468258e-11,0.0020133085705368934,0.0010515318994683781
2016-03-03T23:00:00.0,5825.5023408085535,29339.09744249132,8749.590236002605,52.388888833787696,388.7628747600858,48823.134161280956,5.7044116086834444e-11,9.697499734761855e-11,4.8487498673809277e-11,4961.172065454836,61.31194903246511,3738.5334775893357,864.3302753536198,1896.8754671325544,0.0216002,35164.59978329987,5.7044116086834444e-11,0.0020133085705379664,0.0010515319009193574
2016-03-04T00:00:00.0,2.941126384983431e-7,29011.051242404523,7832.087883978949,58.171444561216575,397.6879482673802,45708.95392153214,5.7005440228157645e-11,9.6909248387868e-11,4.8454624193934e-11,1.4932572021361693e-7,1.8454209662921784e-9,1.1252566867635234e-7,1.4469000903633828e-7,3.1753941323868294e-7,0.02895498,29011.051242698635,5.7005440228157645e-11,0.002013308570544331,0.0010515318987059283
2016-03-04T01:00:00.0,6.65800291274768e-8,29526.8612749566,7085.701308458117,55.38830569903056,339.51851701662633,37876.86708951516,5.6877654522531626e-11,9.669201268830376e-11,4.834600634415188e-11,3.3286054516093285e-8,4.113610354684332e-10,2.5082989967587388e-8,3.319728259869521e-8,7.28553803245736e-8,0.03684628,29526.86127502318,5.6877654522531626e-11,0.0020133085705441255,0.0010515318975267947
2016-03-04T02:00:00.0,9.095035013494528e-8,28761.0952609592,6534.291608072917,62.40972230275472,284.13222462663157,30791.166832686875,5.6922067044447936e-11,9.676751397556148e-11,4.838375698778074e-11,4.5509681804453146e-8,5.624250186175562e-10,3.4294208452290013e-8,4.5343900816516574e-8,9.951257695763634e-8,0.03106158,28761.09526105015,5.6922067044447936e-11,0.0020133085705455285,0.0010515318969459056
2016-03-04T03:00:00.0,1.3408520264209525e-7,27178.6251171875,6730.442070041233,56.80544444508023,221.7245156330633,24256.87627627966,5.6961129002650696e-11,9.683391930450618e-11,4.841695965225309e-11,6.717446663083152e-8,8.30166222822788e-10,5.061989163553585e-8,6.681390209195921e-8,1.4663104527928547e-7,0.02711302,27178.62511732159,5.6961129002650696e-11,0.002013308570543391,0.0010515318971483017
2016-03-04T04:00:00.0,3.336935635563517e-7,25923.412578125,6701.1504048665365,69.48705540233189,164.92108449743515,17526.435257967576,5.701043431889468e-11,9.691773834212096e-11,4.845886917106048e-11,1.679158234864884e-7,2.0751641498255767e-9,1.2653439937960833e-7,1.6568082233152118e-7,3.6360624661265237e-7,0.02256348,25923.412578458694,5.701043431889468e-11,0.0020133085705443844,0.0010515318971165203
2016-03-04T05:00:00.0,1.7872628465644966e-6,24948.708434787328,6325.286958821615,65.43805572297838,95.43604240579596,10825.285905123077,5.703647739507917e-11,9.696201157163459e-11,4.848100578581729e-11,9.535549336385132e-7,1.178437488552218e-8,7.185594442391573e-7,8.336109509144117e-7,1.8294582603573096e-6,0.02085891,24948.70843657459,5.703647739507917e-11,0.0020133085705384512,0.0010515318967293987
2016-03-04T06:00:00.0,9773.161725142962,24172.322720811637,6089.722155626086,56.418111155827845,30.0000000032213,4500.000000381376,5.622942768291733e-11,9.559002706095946e-11,4.779501353047973e-11,5962.962287290892,73.69243296087389,4493.441034199627,3810.1994378519744,8361.935297923834,0.017334369999999998,33945.4844459546,5.622942768291733e-11,0.001895582185234442,0.0009909004561384934
2016-03-04T07:00:00.0,11957.459513340516,23207.14026963976,5842.03467054579,53.41399978849623,47.27621739050038,11265.655167779207,5.622889004437878e-11,9.558911307544391e-11,4.779455653772196e-11,7788.796435117365,96.25674815420473,5869.313911841751,4168.663078223057,9148.6263403043,0.01684755,35164.59978298027,5.622889004437878e-11,0.001895582185211198,0.000990900455813961
2016-03-04T08:00:00.0,12650.606380475636,22513.993402777774,5732.354124348957,53.731888714896314,90.12086133844198,20441.56174027992,5.6228765316527725e-11,9.558890103809713e-11,4.7794450519048565e-11,8526.359400836765,105.37181660290926,6425.110768470076,4124.246979638774,9051.149935563302,0.01514,35164.59978325341,5.6228765316527725e-11,0.0018955821852049738,0.0009909004556739004
2016-03-04T09:00:00.0,13268.118679201483,21896.48110405816,5730.993014187283,49.864555554919775,141.76268480868893,30185.4693108648,5.622878389751319e-11,9.558893262577243e-11,4.7794466312886214e-11,8883.408569513505,109.78435866820556,6694.168211475948,4384.710109687881,9622.767216099463,0.01483654,35164.59978325964,5.622878389751319e-11,0.0018955821852010544,0.0009909004556713959
2016-03-04T10:00:00.0,13596.983513139083,21567.616270073784,5560.541629367403,50.781805504692926,201.68438350420442,40771.41271515338,5.622878971200177e-11,9.558894251040301e-11,4.7794471255201504e-11,8753.437749539646,108.17813252147859,6596.227592773084,4843.54576359934,10629.73656585906,0.01478696,35164.59978321286,5.622878971200177e-11,0.001895582185200298,0.0009909004554590126
2016-03-04T11:00:00.0,13571.533358227214,21593.066424153647,5443.18977077908,56.20158343844943,259.0826061032219,52436.83623531858,5.6230010725606506e-11,9.559101823353106e-11,4.779550911676553e-11,8103.613403381986,100.14736949491528,6106.546920421663,5467.919954845132,11999.99990090228,0.016434900000000002,35164.599782380865,5.6230010725606506e-11,0.0018955821852018296,0.0009909004553156104
2016-03-04T12:00:00.0,4.604175455384927e-7,22294.204716254342,5898.254575602215,62.27616678237915,303.0302877419273,65100.194276763905,5.620421835748621e-11,9.554717120772656e-11,4.777358560386328e-11,2.3304299335370593e-7,2.880029142783941e-9,1.7561153309658174e-7,2.2727900501357907e-7,4.987907760470067e-7,0.0194927,22294.204716714758,5.620421835748621e-11,0.0018955821852096792,0.000990900455888182
2016-03-04T13:00:00.0,1.0941763128126681e-7,24064.00801052517,5156.886511094835,62.14449978404576,240.75601654466746,59201.94069273655,5.613060000956426e-11,9.542202001625924e-11,4.771101000812962e-11,5.4694661009942e-8,6.759362956870314e-10,4.1215627785794596e-8,5.4627548251308554e-8,1.1988664410154183e-7,0.02801697,24064.008010634585,5.613060000956426e-11,0.0018955821852090033,0.0009909004549828655
2016-03-04T14:00:00.0,1.3355319458645207e-7,24840.692649739583,5753.090202501086,65.90994439019097,178.61341234352656,54045.05517270327,5.614755906340989e-11,9.545085040779681e-11,4.772542520389841e-11,6.696983379954271e-8,8.276372966825899e-10,5.046568882210914e-8,6.648790993650155e-8,1.4591561676798831e-7,0.02657279,24840.692649873137,5.614755906340989e-11,0.0018955821852082687,0.0009909004557037767
2016-03-04T15:00:00.0,8728.60715689711,26435.992626410592,5719.194428304037,68.29977799097696,112.70536353639429,48291.96596129902,5.622964466816859e-11,9.55903959358866e-11,4.77951979679433e-11,5673.51386571112,70.11532524574379,4275.324710106328,3055.093291185893,6704.765156445361,0.01853514,35164.5997833077,5.622964466816859e-11,0.0018955821851996523,0.000990900455658867
2016-03-04T16:00:00.0,7391.888917447657,27772.710865885416,6529.807800835503,67.21002796173096,114.52280637339425,53552.86239044713,5.622871173035195e-11,9.558880994159831e-11,4.7794404970799155e-11,5971.668976682923,73.80003336037682,4500.002034169318,1420.2199407646385,3116.841374631608,0.01585008,35164.59978333308,5.622871173035195e-11,0.0018955821851956592,0.0009909004567296433
2016-03-04T17:00:00.0,6584.446903020888,28580.152880316837,7001.6157067192935,53.990083461867435,121.1147073542733,54639.89898931301,5.622870673666302e-11,9.558880145232712e-11,4.779440072616356e-11,6191.7661159601175,76.5200729815621,4665.8581086318345,392.6807870606754,861.7846356069776,0.01533569,35164.599783337726,5.622870673666302e-11,0.0018955821851900823,0.00099090045739941
2016-03-04T18:00:00.0,6361.330333467363,28803.269449869797,9725.828675672745,56.157083168029786,143.64659245620106,53165.92701773298,5.6228735343858466e-11,9.558885008455939e-11,4.7794425042279695e-11,6361.329946293601,78.61560379282875,4793.634377611509,0.00038717366599614467,0.0008496986042139856,0.01637181,35164.59978333715,5.6228735343858466e-11,0.0018955821851879113,0.0009909004659716392
2016-03-04T19:00:00.0,6318.473505667065,28846.126277669267,9482.851743977864,53.16219468222724,166.10700866323617,48233.734560270816,5.6228703197080056e-11,9.558879543503609e-11,4.7794397717518043e-11,6318.473459024129,78.08596790668952,4761.339506505458,4.664284108498541e-5,0.00010236325568403065,0.01537064,35164.59978333633,5.6228703197080056e-11,0.0018955821851855388,0.000990900464981476
2016-03-04T20:00:00.0,6243.807499264238,28920.79228407118,9231.488321940104,54.07761120160421,191.0326774699331,43512.22341606213,5.622869741422323e-11,9.558878560417948e-11,4.779439280208974e-11,6243.807454836282,77.16321856785898,4705.0743029182295,4.442785986719123e-5,9.750221627351805e-5,0.01589,35164.59978333542,5.622869741422323e-11,0.0018955821851844154,0.0009909004639791178
2016-03-04T21:00:00.0,6170.927320224687,28993.672463107636,8179.955942382812,51.3543056233724,214.12018041841944,38985.81048544294,5.6228715778077986e-11,9.558881682273257e-11,4.7794408411366285e-11,6170.927195356944,76.26253810450957,4650.154762470095,0.00012486764699957248,0.00027403688495714453,0.01588448,35164.59978333232,5.6228715778077986e-11,0.001895582185182942,0.000990900460015183
2016-03-04T22:00:00.0,6333.006758693404,28831.59302463108,8964.529980740017,57.627583513259886,239.03030848179017,35456.010570467566,5.622873168226697e-11,9.558884385985385e-11,4.7794421929926923e-11,5994.645082883925,74.08398034584208,4517.315874746468,338.3616758093827,742.5748931426562,0.01761806,35164.599783324484,5.622873168226697e-11,0.0018955821851835651,0.0009909004629388204
2016-03-04T23:00:00.0,6793.871276911628,28370.728506401912,8532.60870022244,54.78288912349277,255.4886008966002,31751.372348517136,5.622873746161977e-11,9.558885368475361e-11,4.7794426842376805e-11,5625.05951569039,69.51650895804467,4238.811521831992,1168.811761221143,2565.096258660279,0.01945472,35164.59978331354,5.622873746161977e-11,0.0018955821851828428,0.0009909004613049342
2016-03-05T00:00:00.0,7488.513939440863,27608.349391818578,7645.884228244357,58.531527601877855,270.22411631338434,30022.672419687427,5.622947844629517e-11,9.559011335870179e-11,4.7795056679350895e-11,5029.666943016033,62.1584333685475,3790.1483761309446,2458.846996424735,5396.23183168313,0.02617617,35096.86333125944,5.622947844629517e-11,0.001895582185183569,0.0009909004586782118
2016-03-05T01:00:00.0,7.248345737102774e-8,27555.36144151476,6955.118011474609,55.1028056271871,273.8529176622902,31563.1693901576,5.607999220359366e-11,9.533598674610921e-11,4.7667993373054605e-11,3.626392935365983e-8,4.4816268392107586e-10,2.7326992922016818e-8,3.61241920306218e-8,7.927883077430934e-8,0.03472891,27555.361441587243,5.607999220359366e-11,0.0018955821851867585,0.000990900457331749
2016-03-05T02:00:00.0,1.1270646561162402e-7,26787.427449544262,6567.865693495009,56.0221667374505,218.75200761778777,24608.052369690053,5.613346128121105e-11,9.542688417805878e-11,4.771344208902939e-11,5.634112108250915e-8,6.962838415333317e-10,4.24563318008129e-8,5.626991764493681e-8,1.2349101884066367e-7,0.02795076,26787.427449656967,5.613346128121105e-11,0.0018955821851860378,0.0009909004567813912
2016-03-05T03:00:00.0,1.544736992256113e-7,25623.828299696183,6847.0045408799915,66.27266661008198,162.7317364632633,18040.18766726145,5.6159212004356974e-11,9.547066040740685e-11,4.7735330203703424e-11,7.725602350211429e-8,9.547577292057295e-10,5.821693470766643e-8,7.712220506308959e-8,1.6925384072134836e-7,0.02557149,25623.828299850655,5.6159212004356974e-11,0.0018955821851864077,0.000990900457174987
2016-03-05T04:00:00.0,1.0334865910658751e-6,24725.44549479167,6693.185109185113,66.46286101871067,96.46096543637202,11193.184117509387,5.6217797872231656e-11,9.557025638279381e-11,4.7785128191396904e-11,5.359746650756408e-7,6.623767713405747e-9,4.038882752076675e-7,4.974163557338516e-7,1.091639283092331e-6,0.02059706,24725.44549582516,5.6217797872231656e-11,0.0018955821851815479,0.000990900456953331
2016-03-05T05:00:00.0,6194.341707426211,23894.627414279523,6444.199010823568,61.31955542246501,30.000000006518256,4500.000000720258,5.583595582740508e-11,9.492112490658863e-11,4.7460562453294315e-11,4961.638873826824,61.31771801824784,3738.8852450151116,1232.7028335992923,2705.312806915885,0.01906339,30088.969121705733,5.583595582740508e-11,0.0018374028038799753,0.0009587966906410119
2016-03-05T06:00:00.0,5224.012324051137,23122.65214463976,5125.617979871962,54.36511125246684,30.000000005152405,4500.000000624377,5.534410312943942e-11,9.408497532004702e-11,4.704248766002351e-11,4398.9128561005555,54.363347465709474,3314.838260104236,825.0994679504875,1810.7787998737817,0.017298570000000003,28346.6644686909,5.534410312943942e-11,0.0017638001775072572,0.0009217625793884664
2016-03-05T07:00:00.0,5946.731633636486,22581.738145616317,7109.91888631185,50.95011096742418,30.000000018619588,4500.000002493011,5.5209639358374114e-11,9.385638690923599e-11,4.6928193454617996e-11,4122.583309558228,50.94836752745287,3106.607776064199,1824.1483240781638,4003.31019637046,0.017,28528.469779252802,5.5209639358374114e-11,0.0017434297886823867,0.0009124876820792834
2016-03-05T08:00:00.0,5679.190860066841,21985.89098958333,6554.5647104220925,50.67738882700603,30.000000008483845,4500.000001103504,5.4916137582377915e-11,9.335743389004245e-11,4.6678716945021224e-11,4100.519100105336,50.67569009003097,3089.9811030506685,1578.6717599614117,3464.582715097686,0.01539138,27665.081849650174,5.4916137582377915e-11,0.0016987347698214144,0.0008915332810889932
2016-03-05T09:00:00.0,8841.170555949377,21766.668917643234,6352.307825249565,49.01650002161662,30.000000006325322,4500.0000003630485,5.453559860316061e-11,9.271051762537304e-11,4.635525881268652e-11,8841.170555293296,109.26236609448807,6662.33939600537,6.559869189961936e-7,1.4396412215164674e-6,0.01395903,30607.83947359261,5.453559860316061e-11,0.0016387778432984067,0.0008278421256490502
2016-03-05T10:00:00.0,13637.138789306979,21527.4609890408,6065.196667616104,50.63458316167196,90.24750485708643,4810.03240040062,5.4545107267753926e-11,9.272668235518167e-11,4.6363341177590836e-11,9952.777128265661,122.99999999370388,7499.99999961609,3684.3616610412246,8085.769347849767,0.01369,35164.59977834778,5.4545107267753926e-11,0.001638777843291406,0.0008278421246293362
2016-03-05T11:00:00.0,11720.252664509395,21256.682466905386,5883.942082655165,51.78552782694498,162.614560467008,14330.605908092497,5.454415436166118e-11,9.2725062414824e-11,4.6362531207412e-11,9952.777128101632,122.99999999167676,7499.999999492485,1767.4755364076705,3878.9350313998825,0.01414,32976.935131414786,5.454415436166118e-11,0.0016387778432898439,0.0008278421240553484
2016-03-05T12:00:00.0,3.150898899875329e-7,21476.1581640625,5850.629573160807,55.15327787081401,233.83067140962953,19825.599684171822,5.450568901258476e-11,9.265967132139409e-11,4.6329835660697045e-11,1.826844482218036e-7,2.2576801269182265e-9,1.376634223730626e-7,1.3231278209440791e-7,2.9037611836546527e-7,0.01825825,21476.15816437759,5.450568901258476e-11,0.0016387778432990277,0.0008278421239525452
2016-03-05T13:00:00.0,2.914821499966025e-7,21945.890170355902,6079.215228407118,55.542889180713225,178.6790323189628,13974.97093928118,5.450394558140043e-11,9.265670748838073e-11,4.6328353744190366e-11,1.657764455795653e-7,2.048724948068436e-9,1.2492225293100218e-7,1.2561304770954882e-7,2.756727553648528e-7,0.01941287,21945.89017064738,5.450394558140043e-11,0.0016387778432975354,0.0008278421246727544
2016-03-05T14:00:00.0,3448.38785446959,21638.6368999566,5994.3194146050355,54.22833328882854,123.13778191818795,7895.756539116781,5.4534491061954916e-11,9.270863480532336e-11,4.635431740266168e-11,3448.387853947546,42.616417563421116,2598.562046550068,5.219510613388141e-7,1.14548360913579e-6,0.01647497,25087.024754426187,5.4534491061954916e-11,0.001638777843291044,0.0008278421243942939
2016-03-05T15:00:00.0,9952.777128362792,22454.240235460067,6255.099453260634,65.17977770063612,111.52750497067021,4500.000000049421,5.462461073353436e-11,9.28618382470084e-11,4.64309191235042e-11,9952.777128327643,122.99999999446989,7499.999999662798,3.505502511878921e-8,7.693241697491376e-8,0.01359319,32407.01736382286,5.462461073353436e-11,0.001638777843283814,0.00036004475130297064
2016-03-05T16:00:00.0,9952.777128753634,22860.406891818573,6640.117951524521,62.93641690360175,169.3493660423938,5744.90090657327,5.4678023868572267e-11,9.295264057657285e-11,4.647632028828643e-11,9952.777128698008,122.99999999904698,7499.999999941888,5.553393830094889e-8,1.218758247398255e-7,0.01253,32813.18402057221,5.4678023868572267e-11,0.0016387778432815784,0.00036004477193349793
2016-03-05T17:00:00.0,9952.77712878494,23364.89763997396,6356.3309590657545,64.7376945537991,229.41458791572833,6604.783315157285,5.46967292299137e-11,9.29844396908533e-11,4.649221984542665e-11,9952.777128715052,122.99999999925761,7499.999999954732,6.979391931038443e-8,1.5317104707541682e-7,0.01262738,33317.674768758894,5.46967292299137e-11,0.0016387778432811635,0.0003600447565975335
2016-03-05T18:00:00.0,9952.777128762396,23925.472209201387,6558.129568413629,66.65016667683919,287.6785321390767,7748.452716244192,5.468309249742649e-11,9.296125724562503e-11,4.6480628622812515e-11,9952.777128703514,122.99999999911503,7499.999999946038,5.8789548697436824e-8,1.2902064850422865e-7,0.014,33878.24933796378,5.468309249742649e-11,0.0016387778432814105,0.00036004476743669667
2016-03-05T19:00:00.0,9952.777128777658,24064.02637369792,6482.694361979166,63.66433328310649,344.03000423924175,8690.323507950387,5.4692321504546605e-11,9.297694655772922e-11,4.648847327886461e-11,9952.777128711752,122.99999999921683,7499.999999952245,6.581276776242792e-8,1.4443393706366132e-7,0.01256358,34016.80350247558,5.4692321504546605e-11,0.0016387778432812856,0.0003600447633547727
2016-03-05T20:00:00.0,9952.777128812502,24257.002439778647,6404.8193660481775,59.781416784922286,403.36730973324194,9707.629506112664,5.471194553455945e-11,9.301030740875107e-11,4.6505153704375534e-11,9952.777128724201,122.99999999937069,7499.999999961627,8.820749046842504e-8,1.9358181641668138e-7,0.01212,34209.77956859115,5.471194553455945e-11,0.001638777843281686,0.00036004475918213774
2016-03-05T21:00:00.0,9952.777128739739,24983.889845920137,6365.692076551651,59.97202798737421,466.5875317255803,10802.810500264455,5.467083614049749e-11,9.294042143884573e-11,4.6470210719422864e-11,9952.777128688156,122.99999999892523,7499.9999999344645,5.1489477775497516e-8,1.1299977565618557e-7,0.01318929,34936.66697465988,5.467083614049749e-11,0.001638777843284528,0.00036004475710873043
2016-03-05T22:00:00.0,8287.653416572977,24864.249751519103,6129.888871527778,62.04058347490098,529.617142515021,11937.118783805025,5.4612481339184515e-11,9.284121827661367e-11,4.6420609138306837e-11,8287.653416540541,102.42180218094974,6245.231840301813,3.234321309849732e-8,7.098102334744616e-8,0.0147485,33151.90316809208,5.4612481339184515e-11,0.0016387778432955516,0.0003600447447668705
2016-03-05T23:00:00.0,4912.061645232511,24943.00999023437,5740.687445339627,60.707028030819366,569.9999999989594,12052.462112694786,5.709564269065294e-11,9.706259257411e-11,4.8531296287055e-11,4912.061645209156,60.705024792922536,3701.5259020074714,2.3257951099061274e-8,5.104233660857058e-8,0.01905812,29855.071635466884,5.709564269065294e-11,0.002003238242165591,0.0003600447251717775
2016-03-06T00:00:00.0,5950.571168174424,25372.710624457464,5691.756915418837,73.54188873502945,569.9999999993533,10013.300929458397,6.160674106734953e-11,1.047314598144942e-10,5.23657299072471e-11,5950.571168158137,73.53929905326106,4484.103600808601,1.6182395107846242e-8,3.551418844718922e-8,0.02429,31323.28179263189,6.160674106734953e-11,0.00258968191108065,0.00036004472278997626
2016-03-06T01:00:00.0,1895.5336993410647,25831.435209960942,5734.043903401694,77.41713859770033,569.9999999995484,8805.647974928397,6.945954688356839e-11,1.1808122970206626e-10,5.904061485103313e-11,1895.5336993297908,23.425687323338853,1428.3955684962714,1.1155845997073092e-8,2.44828292961267e-8,0.03572807,27726.968909302002,6.945954688356839e-11,0.0034295472432020898,0.00036004472487323843
2016-03-06T02:00:00.0,7217.455724177092,25155.30854546441,5438.775362277561,78.43874983469645,516.0119782724892,4500.000000092184,6.95306747749571e-11,1.1820214711742707e-10,5.910107355871354e-11,7217.45572416743,89.19591412390523,5438.775251457635,9.543550201526143e-9,2.0944454640578815e-8,0.02901975,32372.7642696415,6.95306747749571e-11,0.0034295472432042604,0.00011085099438143018
2016-03-06T03:00:00.0,6997.548723703806,24534.22168294271,5273.062464735243,72.62936120563083,526.7725721090003,4500.000000144197,6.95723299924916e-11,1.1827296098723572e-10,5.913648049361786e-11,6997.5487236949875,86.47822430646637,5273.062457711364,8.700404274435386e-9,1.9094070742297735e-8,0.02680665,31531.77040664652,6.95723299924916e-11,0.0034295472432117145,6.936685829255924e-6
2016-03-06T04:00:00.0,6139.533284436339,23717.791176757808,4626.497613525391,68.21069425159031,540.6248647571381,4500.0000000760965,6.965365940259834e-11,1.1841122098441717e-10,5.920561049220858e-11,6139.533284428753,75.87456086014795,4626.497613423655,7.467989692812564e-9,1.6389390538587025e-8,0.02124395,29857.324461194148,6.965365940259834e-11,0.0034295472432238757,1.2812036661807302e-7
2016-03-06T05:00:00.0,5571.724315547998,23226.45089898003,4198.620327419705,71.7708333905538,548.2921609129982,4500.00000011887,6.970572809466243e-11,1.1849973776092614e-10,5.924986888046307e-11,5571.724315541033,68.85737336870206,4198.620327359881,6.846553829792321e-9,1.502557571389264e-8,0.01798,28798.17521452803,6.970572809466243e-11,0.0034295472432414468,5.634521530783433e-8
2016-03-06T06:00:00.0,6243.24190983112,22803.460492621532,4704.648131781684,102.5146385913425,545.3821304384489,4500.000000130417,6.975397831891468e-11,1.1858176314215495e-10,5.929088157107748e-11,6243.241909824635,77.1562293591655,4704.648131656432,6.367426606827526e-9,1.3974074105314326e-8,0.01506,29046.702402452654,6.975397831891468e-11,0.0034295472432589427,3.57997326044106e-8
2016-03-06T07:00:00.0,6347.478777744235,22365.323892144097,4783.196711425781,83.00919444825914,520.0271507535745,4500.000000054939,6.986651151237226e-11,1.1877306957103284e-10,5.938653478551642e-11,6347.478777738664,78.44442606924329,4783.196711539224,5.45218806821897e-9,1.1965474406836172e-8,0.008761799999999998,28712.802669888333,6.986651151237226e-11,0.0034295472432637297,2.0397720866330567e-8
2016-03-06T08:00:00.0,9952.777081672308,22053.66106608073,4639.935152723524,84.85800006442601,515.4658119218614,4500.0000002007455,6.9900441969651e-11,1.1883075134840668e-10,5.941537567420334e-11,9952.777081666933,122.99999941782002,7499.99996450122,5.25601799275326e-9,1.1534955872258395e-8,0.00849064,32006.43814775304,6.9900441969651e-11,0.003429547243267526,1.8446968449736666e-8
2016-03-06T09:00:00.0,7540.583719587341,21526.815282118056,4203.773122287326,76.80391650941637,553.6112408225582,7360.064812008424,6.98984821007715e-11,1.1882741957131156e-10,5.941370978565578e-11,7540.583719581972,93.18924612780191,5682.271105353774,5.249503926611604e-9,1.1520659980273898e-8,0.00878508,29067.3990017054,6.98984821007715e-11,0.003429547243290823,1.8446833087708603e-8
2016-03-06T10:00:00.0,5670.0145594962305,21360.517471788196,4201.458325195313,75.7134169875251,569.9999999882465,8838.56279510484,7.024417152821587e-11,1.1941509159796698e-10,5.970754579898349e-11,5670.014559490893,70.07207956069337,4272.687778091059,5.2186749645181605e-9,1.1453002160642059e-8,0.00849854,27030.532031284427,7.024417152821587e-11,0.0034618133255921706,1.8446832577822695e-8
2016-03-06T11:00:00.0,6595.067738611337,21247.85505262587,4109.979120686849,75.86980570475261,564.3621243748,8909.792248030484,7.024593945538837e-11,1.1941809707416022e-10,5.970904853708011e-11,6595.067738605993,81.5042195110793,4969.769482382883,5.2244113747102785e-9,1.1465591394263877e-8,0.0084979,27842.922791237208,7.024593945538837e-11,0.0034618133256581226,1.844680753053008e-8
2016-03-06T12:00:00.0,3893.582497147116,21395.57053765191,4138.891155327691,78.69416690402561,569.9999999945121,9769.582609756433,7.099864941694802e-11,1.2069770400881162e-10,6.034885200440581e-11,3893.582497141834,48.11829311075758,2934.0422628510714,5.16153464346807e-9,1.132760093812946e-8,0.0106806,25289.153034799026,7.099864941694802e-11,0.003530917074722663,1.8446814336846494e-8
2016-03-06T13:00:00.0,7.097947896187813e-7,21884.248740234376,4064.733717787001,93.04833292007444,539.4276571183791,8564.733717309588,7.098363021412157e-11,1.2067217136400667e-10,6.033608568200334e-11,7.045588706211483e-7,8.707191969149065e-9,5.3092633958226e-7,5.115246826269018e-9,1.122601682453807e-8,0.01089298,21884.24874094417,7.098363021412157e-11,0.0035309170747456304,1.8446798916274306e-8
2016-03-06T14:00:00.0,5104.032891373979,21485.33462565104,3846.1874701605902,88.18255519019233,446.3828551241467,4500.000000083184,7.107737154231629e-11,1.2083153162193769e-10,6.041576581096884e-11,5104.032891369117,63.077474509435085,3846.187470087505,4.740523362412627e-9,1.0403641667937995e-8,0.00850053,26589.36751702502,7.107737154231629e-11,0.003530917074736657,1.504421122520373e-8
2016-03-06T15:00:00.0,5435.27608505369,21863.41442979601,4095.798600802953,87.45208358976576,421.28130536052464,4500.000000035548,7.125736871211949e-11,1.2113752681060313e-10,6.056876340530156e-11,5435.276085049597,67.1710970527255,4095.7986007759446,3.971721489204268e-9,8.716414627582556e-9,0.0075662,27298.6905148497,7.125736871211949e-11,0.003530917074737919,1.0538495720583297e-8
2016-03-06T16:00:00.0,9952.777128203434,22545.78276312934,4224.243012627496,73.82180553224352,401.0038497406194,4500.000000027794,7.151175182475169e-11,1.2156997810207786e-10,6.078498905103893e-11,9952.777128199994,122.99999999289234,7499.999999566606,3.318117605240982e-9,7.2820032595377735e-9,0.00409463,32498.559891332774,7.151175182475169e-11,0.003530917074734128,7.629867415703167e-9
2016-03-06T17:00:00.0,2970.3007941001943,23022.735490451392,4586.249960666232,65.12836123784383,450.18557511840334,7775.756986981816,7.148956937710327e-11,1.2153226794107557e-10,6.076613397053778e-11,2970.3007940967827,36.70804569888597,2238.295469444266,3.290252001269487e-9,7.220848881335836e-9,0.00475824,25993.036284551585,7.148956937710327e-11,0.003530917074740403,7.62987151773816e-9
2016-03-06T18:00:00.0,9323.73321228244,23429.676479492187,4743.995335693358,61.78444438828362,421.7687904965811,5427.802495774699,7.149567439690447e-11,1.2154264647473758e-10,6.077132323736879e-11,9323.73321227902,115.22604899839217,7025.978597462937,3.297876038762328e-9,7.237580737309239e-9,0.00436017,32753.40969177463,7.149567439690447e-11,0.003530917074736582,7.629873369707897e-9
2016-03-06T19:00:00.0,7566.26262769436,23620.96168294271,5126.296264241537,59.290499776204435,475.2139260238244,7709.785757559144,7.149218594467654e-11,1.2153671610595012e-10,6.076835805297506e-11,7566.262627690945,93.5065953115058,5701.62166533572,3.293515186939577e-9,7.2280103299380605e-9,0.00489208,31187.224310637066,7.149218594467654e-11,0.0035309170747410217,7.629878120462594e-9
2016-03-06T20:00:00.0,9952.777126108147,23973.66560655382,5174.83331814236,62.43708336406284,509.43355247626135,8285.111158668184,7.149908895921096e-11,1.2154845123065862e-10,6.077422561532931e-11,9952.777126104724,122.99999996699825,7499.9999979876975,3.3021544500594863e-9,7.246970219153505e-9,0.00405342,33926.44273266197,7.149908895921096e-11,0.003530917074744495,7.629878741044936e-9
2016-03-06T21:00:00.0,3666.695541934487,23947.89419976129,4830.490719672309,60.94647205458747,569.9999999963321,10610.2778385284,7.266490411143062e-11,1.2353033698943206e-10,6.176516849471603e-11,3666.695541931108,45.31434250181293,2763.0696647446907,3.2556483846847898e-9,7.144907134013935e-9,0.00653421,27614.589741695778,7.266490411143062e-11,0.0036343110440857427,7.629874408790517e-9
2016-03-06T22:00:00.0,6473.065517210211,23952.856088867193,4786.51615492079,64.3716112391154,554.3715047546634,8542.856783615556,7.266861638495828e-11,1.2353664785442908e-10,6.176832392721454e-11,6473.065517206827,79.99647217202639,4877.8336690259985,3.260036203083482e-9,7.1545367227395025e-9,0.00644078,30425.921606077405,7.266861638495828e-11,0.003634311044107938,7.629873870473656e-9
2016-03-06T23:00:00.0,5752.864359809081,24143.89279622396,4936.918955756293,71.09988886091445,569.9999999986803,8634.17429773555,7.614296330272531e-11,1.2944303761463302e-10,6.472151880731651e-11,5752.86435980579,71.0959671959615,4335.119950973262,3.1620330513948513e-9,6.939457164102294e-9,0.01278879,29896.757156033043,7.614296330272531e-11,0.003921665821270181,7.629875717424114e-9
2016-03-07T00:00:00.0,5866.985671511974,24806.67277615017,4434.194375813802,72.51122182210287,569.9999999996134,8032.375292967086,9.100004288188297e-11,1.5470007289920104e-10,7.735003644960052e-11,5866.985671508946,72.50631941804686,4421.1170376857835,2.873330294489799e-9,6.305864667712327e-9,0.02332418,30673.658447662147,9.100004288188297e-11,0.004902404144909372,7.629869720980532e-9
2016-03-07T01:00:00.0,1191.4372985807504,25804.628352322045,4417.115681559245,82.28000045352512,569.9999999997796,8019.297954853003,1.3834064001947645e-10,2.3517908803310997e-10,1.1758954401655499e-10,1191.4372985780435,14.724210723196881,897.8177270242,2.471839817111688e-9,5.424746120159084e-9,0.03520491,26996.065650902794,1.3834064001947645e-10,0.0066230300110942004,7.62986952546721e-9
2016-03-07T02:00:00.0,5678.971642951323,25325.14040201823,4279.437464735243,89.67369482252333,502.4508332995799,4500.0000003310115,1.3842953886043615e-10,2.3533021606274147e-10,1.1766510803137073e-10,5678.971642948639,70.18277442013292,4279.43746464225,2.4482421633126932e-9,5.372958265620623e-9,0.03008877,31004.112044969555,1.3842953886043615e-10,0.006623030011095238,7.457412876370566e-9
2016-03-07T03:00:00.0,5467.58261250268,24760.28141818576,4120.143459947374,87.78533323076036,482.9665359273181,4500.00000025085,1.3852257360423213e-10,2.354883751271946e-10,1.177441875635973e-10,5467.58261250003,67.57035274035812,4120.1434597779335,2.4134119713412206e-9,5.296519271696485e-9,0.02747597,30227.86403068844,1.3852257360423213e-10,0.006623030011098707,7.241487773278663e-9
2016-03-07T04:00:00.0,5138.968977382592,24141.007795681428,3872.513855387371,79.61849981096056,462.75817846704473,4500.000000093945,1.3878468043286418e-10,2.359339567358691e-10,1.1796697836793455e-10,5138.968977380029,63.50922722767073,3872.513855345776,2.32724963594396e-9,5.1074257910370885e-9,0.0226469,29279.97677306402,1.3878468043286418e-10,0.0066230300111006935,6.722056312295744e-9
2016-03-07T05:00:00.0,4734.3148441950225,23618.84513454861,3567.583285725911,94.01272248797945,446.65552891388376,4500.00000006418,1.3916453984570437e-10,2.3657971773769744e-10,1.1828985886884872e-10,4734.314844192575,58.50836588635159,3567.5832857531454,2.2108371295998043e-9,4.8519447166742836e-9,0.01740213,28353.15997874363,1.3916453984570437e-10,0.006623030011104772,6.083743873042693e-9
2016-03-07T06:00:00.0,9508.392390138917,23101.557194010416,3961.557826809353,104.3821110979716,411.1577953423859,4500.00000010235,1.3941765761693095e-10,2.370100179487826e-10,1.185050089743913e-10,9508.392390136534,117.50813354450415,7165.130094177081,2.1455286218445038e-9,4.708617438099687e-9,0.01458,32609.949584149334,1.3941765761693095e-10,0.006623030011103816,5.742023532808404e-9
2016-03-07T07:00:00.0,9952.777128350066,22580.906094292535,4010.472196994357,95.76944438086616,424.290440819048,7703.572267480528,1.3949079272937774e-10,2.371343476399422e-10,1.185671738199711e-10,9952.777128347674,122.99999999471743,7499.9999996778915,2.1557603026021507e-9,4.731072076991947e-9,0.01408,32533.683222642605,1.3949079272937774e-10,0.006623030011104319,5.7420236066060235e-9
2016-03-07T08:00:00.0,9952.77712853386,22137.72082845052,3906.525439385308,91.8594720225864,451.52761946302905,11193.100070174536,1.3954870292744926e-10,2.3723279497666374e-10,1.1861639748833187e-10,9952.77712853146,122.9999999969887,7499.999999816384,2.163923757346577e-9,4.7489877482038735e-9,0.01202879,32090.49795698438,1.3954870292744926e-10,0.006623030011106205,5.742023425419284e-9
2016-03-07T09:00:00.0,9952.77712865276,21640.460796983505,3820.6203219943577,88.42258369445801,482.6747704675613,14786.574630616102,1.3967826135017166e-10,2.374530442952918e-10,1.187265221476459e-10,9952.77712865034,122.99999999845788,7499.999999905967,2.1823881016393183e-9,4.789509945220819e-9,0.01069001,31593.237925636266,1.3967826135017166e-10,0.006623030011109323,5.742023251166792e-9
2016-03-07T10:00:00.0,9952.777128631147,21551.47512261285,3796.1666408284505,92.12088909784951,517.2588098016911,18465.954308538243,1.3963904033123572e-10,2.3738636856310074e-10,1.1869318428155037e-10,9952.777128628732,122.99999999819084,7499.999999889685,2.1767686671537023e-9,4.7771774286830145e-9,0.01133052,31504.252251243994,1.3963904033123572e-10,0.00662303001111615,5.742023179131034e-9
2016-03-07T11:00:00.0,9952.777127191906,21692.36543945313,3809.974480929905,101.15116674423216,548.1445437321622,22169.787667609995,1.3943442954993435e-10,2.370385302348884e-10,1.185192651174442e-10,9952.777127189522,122.99999998040455,7499.999998805155,2.1478665827919898e-9,4.713748371136351e-9,0.01463766,31645.142566645034,1.3943442954993435e-10,0.00662303001113369,5.74202322064973e-9
2016-03-07T12:00:00.0,9386.841452221317,22326.557054036453,3680.900412462023,116.01283330069649,569.9999999984643,25859.8131854957,1.5075712017817023e-10,2.562871043028894e-10,1.281435521514447e-10,9386.841452218952,116.00596332905369,7073.534349332541,2.1083174195200496e-9,4.626953034104485e-9,0.01871439,31713.39850625777,1.5075712017817023e-10,0.006869972459460483,5.742022723322051e-9
2016-03-07T13:00:00.0,9952.777128534135,24056.626435004346,3732.388855251736,133.29580642912123,569.999999999409,29252.447122376587,1.9145462056598324e-10,3.254728549621715e-10,1.6273642748108575e-10,9952.777128531772,122.99999999699259,7499.99999981662,2.0364045195336637e-9,4.469131632211876e-9,0.02761364,34009.403563538486,1.9145462056598324e-10,0.007511761716907131,5.742022924888874e-9
2016-03-07T14:00:00.0,9952.777128498326,25104.87679416233,3550.1897783745662,131.35419494628906,559.7117053291602,33020.05826695168,1.9142358215076128e-10,3.2542008965629414e-10,1.6271004482814707e-10,9952.777128495967,122.9999999965501,7499.999999789639,2.034339831836068e-9,4.4646004297855155e-9,0.027139999999999997,35057.65392266066,1.9142358215076128e-10,0.007511761716943128,5.742022221054337e-9
2016-03-07T15:00:00.0,8511.312680979232,26653.287102322047,3787.3680306667743,116.47897210650974,551.3650221413009,36969.86848837696,1.9119703993373275e-10,3.2503496788734564e-10,1.6251748394367282e-10,8511.312680976887,105.18586382623006,6413.772184526223,2.019381648642293e-9,4.431772919813661e-9,0.02233495,35164.59978330129,1.9119703993373275e-10,0.007511761716962541,5.742023143119203e-9
2016-03-07T16:00:00.0,7426.958857760269,27737.64092556424,4026.7684731716577,97.53902771843804,540.0794256229005,39596.272642246586,1.9119724642237483e-10,3.250353189180372e-10,1.625176594590186e-10,7426.958857757925,91.78502921190702,5596.648122677257,2.01939492984537e-9,4.4318020669915506e-9,0.01967532,35164.59978332451,1.9119724642237483e-10,0.007511761716973543,5.742023623443854e-9
