Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-07T17:00:00.0,6600.206640430653,28564.39314290365,3968.069409722222,104.63741659164428,534.332938878249,41166.15229176235,1.9119686731633907e-10,3.250346744377764e-10,1.625173372188882e-10,6600.20664042831,81.56772790838053,4973.641945632959,2.0193698031847874e-9,4.4317469235499875e-9,0.016565760000000002,35164.599783334306,1.9119686731633907e-10,0.007511761716984646,5.7420235227714405e-9
2016-03-07T18:00:00.0,6218.983831728844,28945.615951605894,3858.763858913845,109.28905572043524,511.2707619568649,42171.72482768327,1.9119724266942232e-10,3.2503531253801795e-10,1.6251765626900897e-10,6218.9838317265,76.85643930384073,4686.368250234191,2.0193942887896452e-9,4.431800660118609e-9,0.01731492,35164.59978333474,1.9119724266942232e-10,0.00751176171699105,5.7420233387044776e-9
2016-03-07T19:00:00.0,6100.2412932122525,29064.35849012587,4353.791610514323,108.3954166094462,478.8456573021498,42999.32921901379,1.9119746888433143e-10,3.2503569710336344e-10,1.6251784855168172e-10,6100.241293209909,75.38897629843349,4596.888798684969,2.0194090552189454e-9,4.431833066801881e-9,0.01464,35164.599783338126,1.9119746888433143e-10,0.007511761716994376,5.742024414511038e-9
2016-03-07T20:00:00.0,6133.98386808242,29030.61591525608,4290.622658962674,108.74124973085192,445.8467287530167,43242.4264071946,1.911969838515701e-10,3.250348725476692e-10,1.625174362738346e-10,6133.983868080076,75.80597917665844,4622.315803454782,2.019377178273364e-9,4.43176310905799e-9,0.01453,35164.599783338504,1.911969838515701e-10,0.0075117617169965225,5.7420242413144e-9
2016-03-07T21:00:00.0,6557.784457271933,28606.81532606337,4361.0508885362415,99.26108273824056,412.9189699607027,43574.119551696895,1.9119873245966265e-10,3.250378451814265e-10,1.6251892259071326e-10,6557.784457269589,81.04345930867113,4941.674348089703,2.019491912102416e-9,4.432014906075618e-9,0.01767859,35164.59978333531,1.9119873245966265e-10,0.00751176171699672,5.742024433710681e-9
2016-03-07T22:00:00.0,6513.390215734154,28651.209567599828,4526.465251600477,99.84572274314031,394.70885829301284,44154.74301126053,1.911969604834458e-10,3.2503483282185787e-10,1.6251741641092894e-10,6513.39021573181,80.49481930211863,4908.220689153574,2.0193756055000297e-9,4.431759657420071e-9,0.01999107,35164.599783333986,1.911969604834458e-10,0.007511761716997931,5.742024896340218e-9
2016-03-07T23:00:00.0,6871.011677319793,28293.588106011284,4494.249997016059,107.1781108877394,375.3654666138706,44536.4984488238,1.9119808367794943e-10,3.2503674225251404e-10,1.6251837112625702e-10,6871.0116773174495,84.91443396905,5177.709388356707,2.0194492861225227e-9,4.431921358299001e-9,0.02032115,35164.59978333108,1.9119808367794943e-10,0.007511761716999209,5.742024804925967e-9
2016-03-08T00:00:00.0,7079.33527754966,28085.26450575087,4383.11109117296,105.77355592727665,353.1093014570607,45219.957840174626,1.9121261800962363e-10,3.2506145061636015e-10,1.6253072530818007e-10,7079.335277547315,87.48897195947589,5334.693412163164,2.0204034293877134e-9,4.4340153390416396e-9,0.02799,35164.59978330054,1.9121261800962363e-10,0.007511761716999508,5.74202449423147e-9
2016-03-08T01:00:00.0,6.303194506994628e-8,29245.77519368489,4292.673555365668,95.905278116862,334.8322292511395,46171.540161175006,1.9016607085878865e-10,3.232823204599407e-10,1.6164116022997034e-10,6.075508316151404e-8,7.508331727092441e-10,4.5782510531051465e-8,1.9535795879722824e-9,4.287362480736256e-9,0.03799988,29245.775193747922,1.9016607085878865e-10,0.007511761717012501,5.742024247394521e-9
2016-03-08T02:00:00.0,2.481685612657284e-7,28563.3541796875,4208.164319118922,88.69494485007392,238.9344628969071,41878.86660586515,1.9092895549650524e-10,3.245792243440589e-10,1.6228961217202945e-10,2.458420650674208e-7,3.0382046751421815e-9,1.852563826306208e-7,2.001916973963542e-9,4.393444616520085e-9,0.03017234,28563.354179935668,1.9092895549650524e-10,0.007511761717007825,5.742024019282659e-9
2016-03-08T03:00:00.0,8063.172741272118,27101.42703884549,3687.868032158746,84.93441653145685,150.2470298117508,37670.70228694162,1.912112968867168e-10,3.2505920470741855e-10,1.6252960235370928e-10,8063.172741269774,99.64758924509728,6076.072514944955,2.0203167682849702e-9,4.433825150956788e-9,0.02773751,35164.59978011761,1.912112968867168e-10,0.0075117617169943056,5.7420227487995385e-9
2016-03-08T04:00:00.0,9487.135807012768,25677.46397623698,4081.106418253581,91.71913916375902,164.9677142872707,40058.906769738,1.911997293897449e-10,3.250395399625663e-10,1.6251976998128316e-10,9487.135807010423,117.24543704375036,7149.112014862826,2.0195574353571996e-9,4.432158704642057e-9,0.02270558,35164.59978324975,1.911997293897449e-10,0.007511761716992141,5.7420237157445115e-9
2016-03-08T05:00:00.0,9952.777128709684,24912.928400065102,4253.944425387912,102.92677796681724,190.5015239291416,43126.91236635742,1.9211909344445796e-10,3.2660245885557855e-10,1.6330122942778927e-10,9952.777128707276,122.9999999991615,7499.999999948872,2.0814448131455126e-9,4.567977907091938e-9,0.02119373,34865.705528774786,1.9211909344445796e-10,0.007511761716991547,5.7420241399102755e-9
2016-03-08T06:00:00.0,9952.77712873422,24110.603474392363,4041.689780612521,94.948194188012,210.58225772336607,46372.967940928684,1.9264220318073693e-10,3.2749174540725275e-10,1.6374587270362637e-10,9952.777128731776,122.99999999946428,7499.999999967334,2.1180998533617467e-9,4.6484217472715324e-9,0.01720483,34063.380603126585,1.9264220318073693e-10,0.007511761716989717,5.742023646805565e-9
2016-03-08T07:00:00.0,9952.777128741025,23447.86779134114,3836.6851493326817,87.83686091528999,238.6415752966996,49831.27816029389,1.9291265337931252e-10,3.2795151074483126e-10,1.6397575537241563e-10,9952.77712873856,122.99999999954814,7499.999999972447,2.137480825225175e-9,4.690955592382862e-9,0.01637328,33400.644920082166,1.9291265337931252e-10,0.007511761716988258,5.742023287154966e-9
2016-03-08T08:00:00.0,9952.777128743608,22768.383491753477,3832.039327121311,85.02130520714655,273.81222614283877,53494.59301094409,1.9304381371333335e-10,3.2817448331266667e-10,1.6408724165633334e-10,9952.777128741134,122.99999999957996,7499.999999974387,2.1469883945697753e-9,4.711821082758582e-9,0.01519066,32721.160620497085,1.9304381371333335e-10,0.0075117617169876425,5.742023275067984e-9
2016-03-08T09:00:00.0,9952.77712874629,22094.75241210937,3745.8194011773,87.71824972576565,311.79843269715303,57162.55368380762,1.9320260781295225e-10,3.2844443328201883e-10,1.6422221664100941e-10,9952.7771287438,122.9999999996129,7499.999999976396,2.158595320636507e-9,4.737293860853503e-9,0.01494261,32047.529540855656,1.9320260781295225e-10,0.007511761716988091,5.742022974850199e-9
2016-03-08T10:00:00.0,9952.777128748057,21959.4059250217,3708.835620795356,94.5467220264011,347.0876947328812,60916.734282617195,1.9332322652667776e-10,3.286494850953522e-10,1.643247425476761e-10,9952.77712874556,122.99999999963465,7499.999999977722,2.1674831258980615e-9,4.75679920532428e-9,0.01513163,31912.183053769753,1.9332322652667776e-10,0.007511761716989354,5.742022829792736e-9
2016-03-08T11:00:00.0,9952.777128744463,21983.43431749132,3882.243011610243,120.2127502462599,375.5484844679958,64707.89866181006,1.9309170972253663e-10,3.2825590652831226e-10,1.6412795326415613e-10,9952.777128741986,122.99999999959047,7499.999999975028,2.150478065415932e-9,4.719479579984927e-9,0.016218979999999997,31936.211446235782,1.9309170972253663e-10,0.007511761716992506,5.7420233778374394e-9
2016-03-08T12:00:00.0,9952.777128725653,22681.145183919267,3570.611076117621,130.34272194120618,378.34324598320774,68325.6556501853,1.9240397340358425e-10,3.2708675478609324e-10,1.6354337739304662e-10,9952.777128723224,122.99999999935861,7499.99999996089,2.1012726277290874e-9,4.611492401635183e-9,0.0220329,32633.92231264492,1.9240397340358425e-10,0.007511761716994175,5.742022298041175e-9
2016-03-08T13:00:00.0,9353.154464392735,24382.631037868927,3439.4119777425126,142.3114444181654,371.00803580324055,72255.04457403893,1.9119555868248734e-10,3.250324497602285e-10,1.6251622488011424e-10,9353.15446439039,115.58964741548485,7048.1492326515145,2.0192836972993037e-9,4.431557953955369e-9,0.02955422,33735.785502261664,1.9119555868248734e-10,0.007511761716996307,5.74202180771779e-9
2016-03-08T14:00:00.0,9844.229592558637,25320.370190429687,3670.661978149414,142.3060001415677,344.2937505624394,75863.7818289581,1.9120182364005307e-10,3.250431001880902e-10,1.625215500940451e-10,9844.229592556292,121.65853050036503,7418.20307929055,2.0196948314333554e-9,4.432460236653108e-9,0.02820304,35164.59978298833,1.9120182364005307e-10,0.007511761716996419,5.7420226877799665e-9
2016-03-08T15:00:00.0,8349.341346372883,26815.258436957465,3845.106452501085,103.87472239812216,323.65379268311614,79611.32293010943,1.911970502849736e-10,3.250349854844551e-10,1.6251749274222756e-10,8349.341346370538,103.18416380835447,6291.717305387467,2.0193815966673367e-9,4.431772805748445e-9,0.02163883,35164.599783330355,1.911970502849736e-10,0.007511761716994597,5.742023323116312e-9
2016-03-08T16:00:00.0,7211.880287353649,27952.71949598524,3932.3564565022784,85.17808312310113,322.9707458552282,82057.93378300597,1.9119645453187944e-10,3.2503397270419504e-10,1.6251698635209752e-10,7211.880287351305,89.12701087011884,5434.573833543831,2.0193425157759925e-9,4.431687038089787e-9,0.01907947,35164.59978333889,1.9119645453187944e-10,0.007511761716993792,5.742023483158165e-9
2016-03-08T17:00:00.0,6724.303204565479,28440.296578776037,4032.6990361192497,83.44016686121623,326.9271853641251,83560.15116005769,1.9119787267269076e-10,3.250363835435743e-10,1.6251819177178714e-10,6724.303204563135,83.10135788834393,5067.155968801459,2.0194355800410364e-9,4.431891278674969e-9,0.01722742,35164.599783341524,1.9119787267269076e-10,0.0075117617169942075,5.742023671395971e-9
2016-03-08T18:00:00.0,6190.231951852133,28974.367831488715,4895.912009955512,75.94155569076537,326.59588815313253,84594.60809275007,1.9119719875414912e-10,3.250352378820535e-10,1.6251761894102675e-10,6190.231951849789,76.50111322961257,4664.702026195888,2.019391394207667e-9,4.4317943076145964e-9,0.01850063,35164.599783340855,1.9119719875414912e-10,0.007511761716993992,5.742026054173191e-9
2016-03-08T19:00:00.0,5940.471895429192,29224.127887912327,4923.46988688151,76.48708326127795,327.1629574538592,84363.39810900061,1.911970345028142e-10,3.250349586547841e-10,1.6251747932739206e-10,5940.471895426848,73.41448860790737,4476.49320779923,2.0193806385428354e-9,4.431770703030407e-9,0.016140630000000003,35164.599783341524,1.911970345028142e-10,0.007511761716994504,5.742026166056628e-9
2016-03-08T20:00:00.0,6056.206425051547,29108.39335828993,4801.870340033637,75.03241711934406,324.09787456236813,83916.42142992852,1.9119753600896573e-10,3.2503581121524174e-10,1.6251790560762087e-10,6056.206425049203,74.84477755734973,4563.7059486188855,2.0194135684216858e-9,4.43184297156144e-9,0.01638756,35164.59978334148,1.9119753600896573e-10,0.0075117617169945085,5.7420258195420735e-9
2016-03-08T21:00:00.0,6290.8633347735995,28873.736448567714,5187.465257703993,73.53091714223224,323.9177467622535,83678.25703852394,1.9119771848789355e-10,3.25036121429419e-10,1.625180607147095e-10,6290.863334771256,77.74475205917649,4740.533662144908,2.0194255630525926e-9,4.431869295203864e-9,0.01696981,35164.59978334132,1.9119771848789355e-10,0.0075117617169944235,5.742027024802572e-9
2016-03-08T22:00:00.0,6554.558364070413,28610.04141927083,5157.384250217015,76.3577217441135,328.139093441077,83231.32544297502,1.911978669421326e-10,3.2503637380162543e-10,1.6251818690081271e-10,6554.558364068069,81.0035900883869,4939.2432980723715,2.0194353149240732e-9,4.431890696844299e-9,0.017563890000000002,35164.59978334125,1.911978669421326e-10,0.007511761716994887,5.742026943483895e-9
2016-03-08T23:00:00.0,6774.393090089504,28390.206693250868,4923.2823847113705,88.04938896814983,332.7924735472299,83013.18449084055,1.9119795094294298e-10,3.2503651660300306e-10,1.6251825830150153e-10,6774.39309008716,83.72038671213247,5104.901628788564,2.019440823215429e-9,4.431902785444035e-9,0.02125818,35164.599783340374,1.9119795094294298e-10,0.007511761716996368,5.742026229845283e-9
2016-03-09T00:00:00.0,6909.0746737362,28255.52510959201,4406.506930474176,93.79999951680502,328.47098305309214,83194.80373492792,1.912121197921809e-10,3.250606036467075e-10,1.6253030182335376e-10,6909.074673733855,85.38483017089824,5206.392083591356,2.020370969697822e-9,4.433944102396133e-9,0.02908293,35164.599783328216,1.912121197921809e-10,0.007511761716997147,5.742024738348833e-9
2016-03-09T01:00:00.0,7.308880898416196e-8,28819.12318088108,4163.1365000406895,106.6588883887397,320.0633254690648,83994.68888805529,1.9031012272671776e-10,3.235272086354202e-10,1.617636043177101e-10,7.080272526402907e-8,8.750055481798325e-10,5.335399684023368e-8,1.962556511497464e-9,4.307063405823342e-9,0.0373085,28819.123180954168,1.9031012272671776e-10,0.007511761717024135,5.7420240994920404e-9
2016-03-09T02:00:00.0,1.4993238797547472e-7,28057.842647026908,4104.312445068359,96.43594467375011,213.4119488430789,79831.552388078,1.907777077304091e-10,3.2432210314169547e-10,1.6216105157084774e-10,1.476158899485501e-7,1.8242902688112532e-9,1.1123721151288128e-7,1.992175923782922e-9,4.372066724713431e-9,0.03161566,28057.84264717684,1.907777077304091e-10,0.007511761717010356,5.742023967766221e-9
2016-03-09T03:00:00.0,1.8481321881265e-7,26691.26774034288,3586.8980920410163,86.9910276942783,116.98351593303235,75727.23994313099,1.9084325659015656e-10,3.2443353620326615e-10,1.6221676810163308e-10,1.8249239720279417e-7,2.2553066913401443e-9,1.375187006914722e-7,1.99638807365257e-9,4.381310787983519e-9,0.03014338,26691.26774052769,1.9084325659015656e-10,0.007511761717001723,5.742022563580432e-9
2016-03-09T04:00:00.0,7190.553971491036,25371.31697157118,4140.085618218316,88.87083306418526,30.000000002888562,72140.34185123762,1.8126502933045054e-10,3.081505498617659e-10,1.5407527493088295e-10,7190.553971488689,88.86345258712284,5418.50320653188,2.0379894012832096e-9,4.4726098434868314e-9,0.02429847,32561.870943062215,1.8126502933045054e-10,0.0073804755699457296,5.742024045869799e-9
2016-03-09T05:00:00.0,7321.3130128987505,24618.0302077908,4339.467586805556,90.48655569500391,30.000000001550166,73418.7594395614,1.652378518359439e-10,2.809043481211046e-10,1.404521740605523e-10,7321.3130128963985,90.47941985787068,5517.037796211626,2.070833371528888e-9,4.544689837881069e-9,0.02070562,31939.343220689552,1.652378518359439e-10,0.007135837010377005,5.742024584867125e-9
2016-03-09T06:00:00.0,6190.330269446861,23942.942202690967,4202.939759860568,76.50922221925524,30.000000001567777,74596.32964897776,1.5195769595869055e-10,2.583280831297739e-10,1.2916404156488696e-10,6190.330269444498,76.50232827381508,4664.776114257017,2.10486316420225e-9,4.6193722604622964e-9,0.01746013,30133.27247213783,1.5195769595869055e-10,0.0068939455274056,5.742024216194817e-9
2016-03-09T07:00:00.0,6106.211919647421,23218.334119466144,4046.2777208794487,75.46944483862983,30.00000000178419,75058.16600338457,1.419371365254953e-10,2.4129313209334203e-10,1.2064656604667102e-10,6106.211919645044,75.46276344769039,4601.388015103073,2.136105195516094e-9,4.687936609568744e-9,0.01530481,29324.546039113564,1.419371365254953e-10,0.006681394927077914,5.742023875028111e-9
2016-03-09T08:00:00.0,6399.192451957695,22583.76723307292,4042.080974392361,79.09013928731281,30.000000005892478,75613.27629761862,1.391552277164566e-10,2.365638871179762e-10,1.182819435589881e-10,6399.192451955313,79.08352225780936,4822.165991329839,2.1452832807655275e-9,4.7080790079566506e-9,0.01477713,28982.959685030615,1.391552277164566e-10,0.006617036712022529,5.742023869858543e-9
2016-03-09T09:00:00.0,9952.777099057668,21985.97679144965,3978.627271592882,74.27647225909763,30.000000013219342,76393.36131456656,1.379597076247642e-10,2.345315029620991e-10,1.1726575148104956e-10,9952.777099055284,122.99999963271154,7499.999977604361,2.1507821045281084e-9,4.720146829934838e-9,0.01498223,31938.75389050732,1.379597076247642e-10,0.006588348648031061,5.742023762338887e-9
2016-03-09T10:00:00.0,9952.777128139744,21801.357057291665,3986.0161817762582,73.21316662894355,78.7301157355991,79914.7340205885,1.3800716087314395e-10,2.346121734843447e-10,1.1730608674217236e-10,9952.777128137352,122.99999999211819,7499.999999519401,2.157585725631197e-9,4.735078184679799e-9,0.01454035,31754.134185431405,1.3800716087314395e-10,0.006588348648023883,5.742023779629258e-9
2016-03-09T11:00:00.0,8480.082056964082,21782.63156358507,4318.955920138889,79.52250037087335,128.5235374475398,83428.71783834211,1.3795672975886082e-10,2.3452644059006337e-10,1.1726322029503169e-10,8480.082056961697,104.79990454027737,6390.238081724229,2.150356688359529e-9,4.719213203615698e-9,0.01640073,30262.71362054915,1.3795672975886082e-10,0.006588348648023075,5.7420245531171075e-9
2016-03-09T12:00:00.0,5235.102339998029,22531.94020887587,3944.955969780816,80.23408315022786,153.80752996570783,85499.9999999379,1.3756537943300372e-10,2.338611450361063e-10,1.1693057251805316e-10,5235.102339995531,64.69727790425229,3944.955969771481,2.2633575461030367e-9,4.967207009838556e-9,0.0223326,27767.042548873895,1.3756537943300372e-10,0.006588348648023192,6.32804816103092e-9
2016-03-09T13:00:00.0,8.958557664975975e-7,24173.93505099826,3835.212924804688,96.36500009748671,138.27731306849725,85499.99999993987,1.3711175402470496e-10,2.3308998184199844e-10,1.1654499092099922e-10,8.932387211325356e-7,1.1038965434245914e-8,6.731076484296288e-7,2.3839553832198144e-9,5.231873289777058e-9,0.02788197,24173.935051894117,1.3711175402470496e-10,0.006588348648034815,7.074082840111173e-9
2016-03-09T14:00:00.0,7898.936552304581,25202.88725423177,4124.573998006185,109.54338902155556,41.91890133081485,81664.7870758206,1.3716929808882697e-10,2.3318780675100585e-10,1.1659390337550292e-10,7898.936552301954,97.6178993423025,5952.310935506249,2.394229516926279e-9,5.2544210967086836e-9,0.02709501,33101.82380653635,1.3716929808882697e-10,0.006588348647990537,7.07408434129995e-9
2016-03-09T15:00:00.0,8160.714545109217,26753.701434461807,4352.243043484158,100.85847224553429,30.00000000032635,83492.524013333,1.0172101770085886e-10,1.7292573009146006e-10,8.646286504573003e-11,8160.714545106413,100.85304594493832,6149.575972252336,2.6315729350686053e-9,5.775299422965819e-9,0.02070868,34914.41597957103,1.0172101770085886e-10,0.005426300586144919,7.074086104762102e-9
2016-03-09T16:00:00.0,6850.19786133546,27703.816082356767,4951.881902126735,84.66169460084703,30.00000000040299,85289.85694211401,8.411797075151284e-11,1.4300055027757182e-10,7.150027513878591e-11,6850.197861332455,84.65720934389964,5162.02495999388,2.8618428653398806e-9,6.280654139796955e-9,0.01675,34554.013943692225,8.411797075151284e-11,0.004485256664653792,7.074091285279228e-9
2016-03-09T17:00:00.0,6746.63899720818,28417.96078613281,5246.997645534939,56.99422218958537,30.00000000019174,85499.99999999451,6.080928483870962e-11,1.0337578422580635e-10,5.168789211290318e-11,6746.638997163323,83.37739164799481,5083.98729560944,4.4752950331126316e-8,9.821566591565271e-8,0.017688770000000003,35164.59978334099,6.080928483870962e-11,0.0025074312852046876,0.0009523470631283531
2016-03-09T18:00:00.0,6057.5515411535625,29107.0482421875,7327.925847303603,53.966250040266246,56.38567688993807,85336.99060251428,6.080910929756726e-11,1.0337548580586433e-10,5.1687742902932165e-11,6057.551541108762,74.8614009854829,4564.719572285542,4.4697357766743546e-8,9.809366142901186e-8,0.01722914,35164.59978334106,6.080910929756726e-11,0.0025074312851910085,0.0009523470667844626
2016-03-09T19:00:00.0,5632.482277915893,29532.117505425347,8542.488352864584,49.37050016085307,77.28333526649165,82573.78527994138,6.080906386460666e-11,1.0337540856983133e-10,5.1687704284915664e-11,5632.482277871107,69.60824212321205,4244.40500751293,4.468301097268425e-8,9.806217568512543e-8,0.01670733,35164.59978334124,6.080906386460666e-11,0.002507431285183143,0.0009523470709520152
2016-03-09T20:00:00.0,5690.4847464486975,29474.115036892363,9172.03696424696,48.08647214783563,97.5235846601874,78275.70288703486,6.080907551722598e-11,1.0337542837928416e-10,5.168771418964208e-11,5690.484746403907,70.32505749416093,4288.113261839081,4.4686770505316955e-8,9.80704264261005e-8,0.01731325,35164.59978334106,6.080907551722598e-11,0.0025074312851780093,0.0009523470738970029
2016-03-09T21:00:00.0,6175.349809382562,28989.24997395833,9143.284642469618,48.74891664822896,119.76467743784956,73391.78013707213,6.0809233380994e-11,1.033756967476898e-10,5.16878483738449e-11,6175.349809337721,76.31719435899987,4653.487460914625,4.4737018050559884e-8,9.818070063327894e-8,0.01810239,35164.59978334089,6.0809233380994e-11,0.0025074312851744154,0.0009523470737581854
2016-03-09T22:00:00.0,6319.062781930073,28845.537001410587,8495.587812228732,43.899833339055384,147.33546257995704,68901.98390796239,6.080911217719804e-11,1.0337549070123666e-10,5.168774535061833e-11,6319.06278188527,78.09325097060048,4761.783595768322,4.4698494360983796e-8,9.809615582009347e-8,0.01746285,35164.59978334065,6.080911217719804e-11,0.002507431285170795,0.0009523470707377243
2016-03-09T23:00:00.0,6709.747628931541,28454.85215440538,8664.634208170573,54.03283312585618,181.53138764283958,65168.180643947155,6.080916899156816e-11,1.0337558728566587e-10,5.1687793642832935e-11,6709.747628886721,82.92147484815982,5056.187490741452,4.4716573273619656e-8,9.813583214155215e-8,0.02114967,35164.59978333692,6.080916899156816e-11,0.002507431285171234,0.0009523470715118481
2016-03-10T00:00:00.0,7071.294284727433,28093.30549858941,8291.659643012155,55.93447210735746,210.4225367964799,61559.734878963245,6.081069368780513e-11,1.0337817926926872e-10,5.168908963463436e-11,7071.294284682122,87.38959847711797,5328.634053482802,4.520688383253861e-8,9.921187690940308e-8,0.028091380000000003,35164.59978331684,6.081069368780513e-11,0.0025074312851702607,0.0009523470698276129
2016-03-10T01:00:00.0,8.065072591268288e-8,28744.462967122403,7126.2383642578125,54.62838904486762,241.88017059757786,58596.71024188017,6.069537663153622e-11,1.0318214027361157e-10,5.159107013680578e-11,5.585558153846502e-8,6.902833691883051e-10,4.2090449340750306e-8,2.4691962233944248e-8,5.418944439701586e-8,0.037156930000000005,28744.46296720305,6.069537663153622e-11,0.002507431285174872,0.0009523470663482757
2016-03-10T02:00:00.0,1.0535834820634559e-7,28000.230475802953,6239.0508451334645,53.28980563269721,187.25428898473714,51470.47283006571,6.072760339780352e-11,1.0323692577626599e-10,5.1618462888132995e-11,7.697127861089738e-8,9.512387494107917e-10,5.8002362768950706e-8,2.828383266967195e-8,6.207223076344632e-8,0.03296347,28000.230475908313,6.072760339780352e-11,0.0025074312851731443,0.0009523470648191148
2016-03-10T03:00:00.0,1.5365576334954508e-7,26782.758503146702,5461.009182942708,54.52966677029928,133.96699078432835,45231.42293739938,6.075691942007278e-11,1.0328676301412373e-10,5.1643381507061866e-11,1.2096010695794316e-7,1.4948685139157777e-9,9.115051914120595e-8,3.25923696285878e-8,7.15278269512088e-8,0.02967764,26782.758503300356,6.075691942007278e-11,0.0025074312851706524,0.0009523470636043993
2016-03-10T04:00:00.0,1551.0481581700344,25475.296516384547,6460.226757676866,68.61074996100531,79.43983144686088,39770.41470696641,6.080877825315711e-11,1.033749230303671e-10,5.168746151518355e-11,1551.0481581253382,19.168411085770543,1168.805554010399,4.4592718531967797e-8,9.786401819770836e-8,0.02420539,27026.34467455458,6.080877825315711e-11,0.002507431285164701,0.0009523470651878099
2016-03-10T05:00:00.0,4968.717963133408,24593.439038628472,6606.469838053386,61.40758338716295,30.000000002963024,34478.994455744876,5.979160465430526e-11,1.0164572791231893e-10,5.0822863956159464e-11,4968.717963078496,61.40520394973104,3744.21975303238,5.4811086922561057e-8,1.2028944151902967e-7,0.02159211,29562.15700176188,5.979160465430526e-11,0.0023794432148101824,0.0009523470654358263
2016-03-10T06:00:00.0,9952.777128687057,23826.652415364584,6064.259195827908,56.202027538087634,30.000000008796746,31616.745323191222,5.949150605524743e-11,1.0113556029392063e-10,5.056778014696032e-11,9952.777128596314,122.9999999977902,7499.999999865256,9.064140610620572e-8,1.9892333342010648e-7,0.01850015,33779.42954405164,5.949150605524743e-11,0.002336332907087004,0.000952347064534709
2016-03-10T07:00:00.0,9952.777128889045,23209.961654730894,5806.856408284504,59.700194664001465,96.80030880145695,33052.48707977455,5.952765050114094e-11,1.011970058519396e-10,5.05985029259698e-11,9952.777128690088,122.9999999989491,7499.99999993592,1.988561306134773e-7,4.3641340168870934e-7,0.01711365,33162.73878361994,5.952765050114094e-11,0.0023363329070830033,0.0009523470641278649
2016-03-10T08:00:00.0,9952.777129499587,22537.607434895832,5743.034630126953,54.685999892552694,160.10245046936197,34745.63162420945,5.954966826902291e-11,1.0123443605733894e-10,5.061721802866947e-11,9952.777128710244,122.9999999991982,7499.999999951109,7.892407825704844e-7,1.7320826549850424e-6,0.01664628,32490.38456439542,5.954966826902291e-11,0.0023363329070797277,0.0009523470640290027
2016-03-10T09:00:00.0,13251.226914029288,21913.37286892361,5671.8934696451815,53.898972289827135,228.4187869089658,36502.59794811276,5.955878880098542e-11,1.012499409616752e-10,5.06249704808376e-11,9952.777128716043,122.99999999926987,7499.999999955479,3298.4497853131443,7238.839892273064,0.01515997,35164.5997829529,5.955878880098542e-11,0.0023363329070787047,0.0009523470639182506
2016-03-10T10:00:00.0,12350.109727896963,21633.731043836804,5401.013807779948,53.60455551571316,297.52215095136603,45569.54532304318,5.955825475595385e-11,1.0124903308512153e-10,5.0624516542560764e-11,9952.777128715732,122.99999999926602,7499.999999955245,2397.332599181129,5261.231179346725,0.016273489999999998,33983.84077173377,5.955825475595385e-11,0.0023363329070785932,0.0009523470635131149
2016-03-10T11:00:00.0,9952.777128868716,21599.61254503038,5443.856427001953,52.45691655053033,366.9199317678776,52929.763646912266,5.952467623273387e-11,1.0119194959564759e-10,5.059597479782379e-11,9952.777128684926,122.9999999988853,7499.99999993203,1.836896534292827e-7,4.031287658106542e-7,0.01815693,31552.389673899095,5.952467623273387e-11,0.0023363329070789944,0.0009523470635776948
2016-03-10T12:00:00.0,4483.494118699425,22262.402393120658,5159.539310031468,57.15380563100179,437.4653515491914,54985.90817259254,5.94567011256082e-11,1.0107639191353394e-10,5.053819595676697e-11,4483.494118639873,55.40863313399373,3378.5751910971785,5.945095717356695e-8,1.3047218797692785e-7,0.024457,26745.896511820083,5.94567011256082e-11,0.0023363329070872872,0.0009523470631669413
2016-03-10T13:00:00.0,1.2141835281932535e-7,23708.51996365017,5315.935100911458,74.75350038104588,435.7225153851406,53204.945006135786,5.938607486757937e-11,1.0095632727488492e-10,5.047816363744246e-11,8.633611179111315e-8,1.066972726597549e-9,6.505931259741151e-8,3.498128470093732e-8,7.677058486796585e-8,0.03020217,23708.519963771592,5.938607486757937e-11,0.002336332907097078,0.000952347063392243
2016-03-10T14:00:00.0,2103.1874456100572,24916.40210069445,5211.099472520617,69.48399999406602,360.9713513381194,47889.01085771322,5.945602930180501e-11,1.0107524981306852e-10,5.053762490653426e-11,2103.187445550898,25.99194701696263,1584.8748181074773,5.9058347781133605e-8,1.2961056002531186e-7,0.02552143,27019.58954630451,5.945602930180501e-11,0.002336332907093566,0.0009523470632409588
2016-03-10T15:00:00.0,8605.315124037981,26559.2846592882,5225.840250786675,50.953194579018486,317.48163469397264,44262.78715577676,5.945841764673893e-11,1.0107930999945618e-10,5.053965499972809e-11,8605.315123977402,106.34757983166887,6484.608526321272,6.047791095974263e-8,1.327259600573731e-7,0.02060513,35164.59978332618,5.945841764673893e-11,0.002336332907085421,0.0009523470632609836
2016-03-10T16:00:00.0,7375.012254584661,27789.587528754342,5928.979090304903,76.05027761883207,372.87835627958145,45521.55638379115,5.945682525185821e-11,1.0107660292815896e-10,5.053830146407948e-11,7375.012254525036,91.14305440276833,5557.503317241971,5.952399485006908e-8,1.3063247783450177e-7,0.01758455,35164.59978333901,5.945682525185821e-11,0.0023363329070915932,0.0009523470643196817
2016-03-10T17:00:00.0,6500.581288873764,28664.01849446614,6577.367981906467,72.16549975925022,387.9734693964753,45150.08156320591,5.945676375272405e-11,1.0107649837963088e-10,5.053824918981544e-11,6500.581288814175,80.33652197560521,4898.568413146659,5.9487731239450146e-8,1.3055289303307322e-7,0.017991129999999998,35164.59978333991,5.945676375272405e-11,0.002336332907092724,0.0009523470653847052
2016-03-10T18:00:00.0,6294.468324463799,28870.13145887587,7030.803174913194,59.51177795198229,396.1468279457883,43471.28294692371,5.945688714667909e-11,1.0107670814935445e-10,5.0538354074677226e-11,6294.468324404138,77.78930381785725,4743.250232796173,5.9560468392367746e-8,1.3071252335594027e-7,0.01827799,35164.59978333967,5.945688714667909e-11,0.002336332907092199,0.0009523470661758762
2016-03-10T19:00:00.0,6130.264856582083,29034.33492675781,7895.942058512371,49.14266653166878,414.426690144621,41183.730957284475,5.945686835302804e-11,1.0107667620014767e-10,5.0538338100073833e-11,6130.264856522433,75.76001829401518,4619.513310610681,5.954935755544091e-8,1.3068813930439562e-7,0.017707809999999997,35164.59978333989,5.945686835302804e-11,0.0023363329070918166,0.0009523470684181442
2016-03-10T20:00:00.0,6105.2136440170225,29059.38613932292,9314.053162434897,48.28236107614306,441.0463782399252,37907.30316186054,5.945688275207322e-11,1.0107670067852448e-10,5.053835033926224e-11,6105.213643957363,75.45042639763935,4600.635755953618,5.955781537314859e-8,1.3070670099009917e-7,0.01776406,35164.599783339945,5.945688275207322e-11,0.002336332907093663,0.0009523470745894229
2016-03-10T21:00:00.0,6143.631732123807,29020.968051215277,8551.486083306207,47.49244425879584,468.21677989437893,33193.88670785705,5.945688059065028e-11,1.0107669700410548e-10,5.053834850205274e-11,6143.631732064149,75.92521095033194,4629.586033556826,5.955648302936042e-8,1.3070377700338063e-7,0.020324900000000003,35164.59978333908,5.945688059065028e-11,0.002336332907096314,0.0009523470709964772
2016-03-10T22:00:00.0,6258.059985162098,28906.539798177084,7582.296206054688,50.0404166454739,496.6518829188726,29271.98761058544,5.945690724723427e-11,1.0107674232029826e-10,5.053837116014913e-11,6258.059985102425,77.33935646385055,4715.814418527472,5.9572130073838616e-8,1.3073811630127423e-7,0.01859577,35164.59978333919,5.945690724723427e-11,0.0023363329071011472,0.000952347067509571
2016-03-10T23:00:00.0,6313.204043860066,28851.395739474825,7081.861064317492,57.219027871025936,523.9531590702069,26405.50677553603,5.945682311295173e-11,1.0107659929201795e-10,5.0538299646008976e-11,6313.204043800443,78.02084657782551,4757.368693769848,5.952233016348534e-8,1.306288244820378e-7,0.02234163,35164.599783334896,5.945682311295173e-11,0.0023363329071099505,0.000952347066265318
2016-03-11T00:00:00.0,6739.395786978026,28425.20399631076,6853.627230088976,58.047527893914115,544.7573141099641,24081.01535746608,5.945830725467662e-11,1.0107912233295025e-10,5.0539561166475125e-11,6739.395786917515,83.28787745022797,5078.529112818778,6.041001935813082e-8,1.325769638724725e-7,0.03007407,35164.59978328879,5.945830725467662e-11,0.002336332907124067,0.0009523470658600443
2016-03-11T01:00:00.0,8.381941257285154e-8,28789.742176649303,6515.9975835503465,61.57455547862583,569.9999999992356,22305.918192675526,6.344523416341096e-11,1.0785689807779865e-10,5.392844903889932e-11,6.329346022359766e-8,7.822033495550216e-10,4.769532619237936e-8,2.0418095451176068e-8,4.480993602944315e-8,0.04018566,28789.74217673312,6.344523416341096e-11,0.0028324574228090235,0.0009523470652781756
2016-03-11T02:00:00.0,1.3632825810171758e-7,27895.415351019965,5719.738375244141,57.68863883336386,508.4282769788687,15789.92156156475,6.349383779670154e-11,1.0793952425439263e-10,5.396976212719631e-11,1.1234197812427462e-7,1.3883625776503598e-9,8.465625473477804e-8,2.387834045318858e-8,5.2403854745179694e-8,0.03525141,27895.415351156294,6.349383779670154e-11,0.0028324574228135242,0.0009523470639900266
2016-03-11T03:00:00.0,659.8906891047255,26582.98328450521,6067.451341959635,76.970361005995,450.74247060436966,10070.184138804732,6.355352730181289e-11,1.080409964130819e-10,5.402049820654095e-11,659.8906890744769,8.15516651342415,497.26625081854576,3.01406302099826e-8,6.614719354339332e-8,0.03070588,27242.873973609938,6.355352730181289e-11,0.002832457422818897,0.0009523470645328387
2016-03-11T04:00:00.0,8091.158389518902,25638.73195475261,6097.161990017361,68.49188864813911,381.9301085692748,4500.000000076856,6.362413225335525e-11,1.0816102483070392e-10,5.408051241535196e-11,8091.158389499362,99.99344595299917,6097.16133859751,1.9431988957811477e-8,4.2645808185514365e-8,0.02479297,33729.89034427152,6.362413225335525e-11,0.002832457422812046,0.0006514908184979615
2016-03-11T05:00:00.0,8055.291663212069,24701.296714952256,6070.134191623264,70.96452810287475,413.43449833161145,4500.000000190468,6.364972165372755e-11,1.0820452681133683e-10,5.410226340566842e-11,8055.2916631950875,99.55019204724546,6070.133661417405,1.6872862771083854e-8,3.702950175807368e-8,0.02255867,32756.588378164324,6.364972165372755e-11,0.002832457422813857,0.000530102550868719
2016-03-11T06:00:00.0,7858.964195251676,24020.410055338543,5922.189769287111,66.3403608279758,442.0229947334593,4500.000000124191,6.369153762855529e-11,1.08275613968544e-10,5.4137806984272e-11,7858.964195237458,97.12390657472424,5922.189425288063,1.4110230747585981e-8,3.096657759642273e-8,0.01960089,31879.374250590223,6.369153762855529e-11,0.002832457422815387,0.00034398314892250824
2016-03-11T07:00:00.0,7507.729637221855,23218.96075520833,5657.5138099500855,62.17080544259813,472.80937293768534,4500.000000139259,6.372886936515187e-11,1.0833907792075817e-10,5.4169538960379087e-11,7507.729637209434,92.78322355947384,5657.513631675233,1.2312286031686945e-8,2.702077433105154e-8,0.01669959,30726.690392430184,6.372886936515187e-11,0.0028324574228180592,0.0001783735867530933
2016-03-11T08:00:00.0,7033.658120516156,22329.622367078988,5300.273094482422,61.697833432091606,503.4246235120378,4500.000000265014,6.374847364008839e-11,1.0837240518815026e-10,5.418620259407513e-11,7033.658120504509,86.92447722161806,5300.2730013181745,1.153904180292956e-8,2.53237980137154e-8,0.01686804,29363.280487595144,6.374847364008839e-11,0.0028324574228232417,9.319849832204309e-5
2016-03-11T09:00:00.0,6587.736975337371,21730.853934461804,4964.245357666016,60.84397220611572,528.6540997590412,4500.00000032459,6.376429158176746e-11,1.0839929568900466e-10,5.419964784450233e-11,6587.73697532629,81.41362330142475,4964.245323257606,1.0972789318037372e-8,2.408108966781673e-8,0.017396159999999997,28318.590909799175,6.376429158176746e-11,0.00283245742283184,3.4567196940630195e-5
2016-03-11T10:00:00.0,7164.882522438222,21596.99878851997,5013.374955919054,67.775611360338,549.2265833118273,4500.000000507464,6.377522486266633e-11,1.0841788226653277e-10,5.4208941133266386e-11,7164.8825224274615,88.54619558501416,5399.158267378912,1.0652146388324781e-8,2.3377400667876883e-8,0.01729797,28761.881310958193,6.377522486266633e-11,0.0028324574228499877,1.2929179236383484e-5
2016-03-11T11:00:00.0,5819.912863228847,21597.86905219184,4771.428259819879,71.92747217390273,569.9999999939807,4885.783324919901,6.433966840121188e-11,1.093774362820602e-10,5.46887181410301e-11,5819.912863218324,71.92457672002071,4385.644921952482,1.0413737071061125e-8,2.2854183099374808e-8,0.01893944,27417.781915420688,6.433966840121188e-11,0.002895459788786316,1.2928395964884859e-5
2016-03-11T12:00:00.0,5485.290037373366,22279.00547309028,4071.229130384657,67.79866683853997,569.9999999999424,4500.000000003747,1.2371795538781723e-9,2.1032052415928927e-9,1.0516026207964464e-9,5485.290037369825,67.78918746666659,4133.4870406504015,1.4385062651029162e-9,3.156972885710653e-9,0.02748856,27764.295510463646,1.2371795538781723e-9,0.009479369493819237,3.725314621752659e-9
2016-03-11T13:00:00.0,5482.602643187585,24124.54726779514,4193.719841986762,85.96250003602768,569.9999999986129,4562.257910276421,4.747978229216063e-9,8.071562989667307e-9,4.035781494833654e-9,5482.602643178093,67.75597568252773,4131.461931861447,1.4203414044383444e-9,3.117107941092798e-9,0.0318862,29607.149910982724,4.747978229216063e-9,0.009752770837976618,3.725314161860693e-9
2016-03-11T14:00:00.0,5226.154169082995,25022.17995279948,3870.576333889431,87.8930832862854,551.8032284199863,4500.000000157935,4.933103416830803e-9,8.386275808612365e-9,4.193137904306182e-9,5226.154169073207,64.58669318913155,3938.212999337289,1.401929552003706e-9,3.076700943694215e-9,0.02837718,30248.334121882475,4.933103416830803e-9,0.009752770837997122,3.6394992378536086e-9
2016-03-11T15:00:00.0,8446.330186960617,26718.26959635417,3702.6388766140417,114.3069164297316,528.5065910978635,4567.636665612496,4.943816596386686e-9,8.404488213857367e-9,4.2022441069286834e-9,8446.33018695081,104.38278678935973,6364.804072521934,1.4024372037005626e-9,3.0778150456493055e-9,0.02051278,35164.599783314785,4.943816596386686e-9,0.009752770838005749,3.639498818420641e-9
2016-03-11T16:00:00.0,7258.514170806464,27906.0856125217,4233.516176893446,114.808500228458,518.5922142325325,7229.801861527114,4.93691401428224e-9,8.392753824279808e-9,4.196376912139904e-9,7258.514170796669,89.70332917701592,5469.715193720483,1.4021099921870182e-9,3.077096941111834e-9,0.02178232,35164.59978332816,4.93691401428224e-9,0.00975277083801322,3.639498782266072e-9
2016-03-11T17:00:00.0,6741.798852342037,28422.800930989582,4244.217540690103,99.24483318752712,493.49679595612434,8466.000878360868,4.937391391457492e-9,8.393565365477736e-9,4.196782682738868e-9,6741.798852332241,83.317575397061,5080.339963235427,1.4021325957633929e-9,3.0771465473453735e-9,0.0213809,35164.59978333162,4.937391391457492e-9,0.009752770838016312,3.6394987750485043e-9
2016-03-11T18:00:00.0,6545.188206187016,28619.411577148443,4377.326361355252,87.88469430923462,477.5792909406936,9302.123300912906,4.937428921243697e-9,8.393629166114285e-9,4.196814583057142e-9,6545.188206177219,80.88779030651072,4932.182335762848,1.4021343417634346e-9,3.0771503791498803e-9,0.01822968,35164.59978333546,4.937428921243697e-9,0.00975277083801859,3.639498762077386e-9
2016-03-11T19:00:00.0,6641.9155374599195,28522.684245876735,4497.495321994357,81.38327784432305,470.59213971300346,9856.979275327223,4.937842752064769e-9,8.394332678510107e-9,4.197166339255053e-9,6641.915537450122,82.08318146142462,5005.072040330769,1.4021539402948977e-9,3.0771933904553784e-9,0.01633381,35164.59978333666,4.937842752064769e-9,0.009752770838020793,3.6394987502371028e-9
2016-03-11T20:00:00.0,6727.244292343868,28437.355490993927,4574.268471137153,76.6825275209215,471.30179610513966,10364.555993670348,4.937838034090653e-9,8.39432465795411e-9,4.197162328977055e-9,6727.244292334071,83.137704908994,5069.372250548414,1.4021536838375134e-9,3.0771928276291827e-9,0.01668469,35164.5997833378,4.937838034090653e-9,0.009752770838023186,3.6394987412869357e-9
2016-03-11T21:00:00.0,6805.118670597318,28359.481112738715,4430.009210747613,79.94505547417535,477.76672626824677,10859.659773088328,4.937969253604093e-9,8.394547731126958e-9,4.197273865563479e-9,6805.118670587521,84.10010448865314,5128.055151747142,1.402159867286999e-9,3.0772063979436402e-9,0.01810135,35164.59978333604,4.937969253604093e-9,0.009752770838026776,3.6394987457284125e-9
2016-03-11T22:00:00.0,6781.813901174411,28382.785882161457,4270.763838433159,97.68572283638848,481.93152805775844,11557.705714094576,4.937531805362346e-9,8.393804069115989e-9,4.196902034557994e-9,6781.813901164614,83.81209576486388,5110.493644199017,1.402139066259223e-9,3.0771607476171333e-9,0.01927047,35164.59978333587,4.937531805362346e-9,0.009752770838032063,3.6394987512247233e-9
2016-03-11T23:00:00.0,6976.328298414497,28188.271484917535,4155.273099093967,117.12575008816192,468.067653761268,12397.435519867151,4.937321444999615e-9,8.393446456499345e-9,4.196723228249673e-9,6976.328298404701,86.21597465725449,5257.071625442347,1.4021290421071715e-9,3.07713874842464e-9,0.02230036,35164.599783332036,4.937321444999615e-9,0.009752770838036565,3.639498754438823e-9
2016-03-12T00:00:00.0,7545.854133901348,27618.745649414064,3956.955977240668,127.02263984892105,437.16763110539375,13499.234046222244,4.948892432709631e-9,8.413117135606373e-9,4.206558567803187e-9,7545.854133891533,93.25437980372858,5686.242670959059,1.402676098896057e-9,3.0783393295353045e-9,0.02956223,35164.59978331541,4.948892432709631e-9,0.009752770838038929,3.6394987592745605e-9
2016-03-12T01:00:00.0,7.640908765398014,27774.437950846357,3731.17125149197,123.83030605528091,403.4091238352616,15228.52073994735,4.494652139514487,7.640908637174628,3.820454318587314,1.2684320887528044e-7,1.567574003697155e-9,9.558378071324114e-8,1.3801766290410108e-9,3.0289615701202886e-9,0.040076320000000006,27782.078859611753,4.494652139514487,0.009851739013813024,3.639498770084415e-9
2016-03-12T02:00:00.0,1.1858467522718077e-7,26874.167006293403,3336.090260484484,113.92386088053384,283.4091238391049,11497.349488557633,4.58598730894718e-9,7.796178425210205e-9,3.8980892126051025e-9,1.0940408660672978e-7,1.3520550574494642e-9,8.244238155179659e-8,1.3844101952407852e-9,3.0382526340709854e-9,0.034832859999999986,26874.16700641199,4.58598730894718e-9,0.009752770838098434,3.639498797479472e-9
2016-03-12T03:00:00.0,1.0296712611524633e-6,25753.914057074653,3661.259228854709,101.39288930469093,169.49501573462666,8161.259228162266,4.8907369760859325e-9,8.314252859346085e-9,4.1571264296730425e-9,1.0199571069321185e-6,1.2604996829471871e-8,7.685973676507238e-7,1.3999013609986392e-9,3.0722498375952227e-9,0.029779330000000007,25753.914058104325,4.8907369760859325e-9,0.009752770838054215,3.6394987649062443e-9
2016-03-12T04:00:00.0,5090.559806693341,24877.060317925352,3836.03471198188,97.3838332939148,68.11187921753773,4500.000000082866,5.3491797562181655e-9,9.093605585570882e-9,4.546802792785441e-9,5090.559806682878,62.91096928230444,3836.0347123356364,1.3689033492735102e-9,3.0042210184644473e-9,0.02452537,29967.620124618694,5.3491797562181655e-9,0.00975277083802819,3.48643676470142e-9
2016-03-12T05:00:00.0,8127.955760023552,24096.75897135417,3906.738386976454,104.10672185050116,33.64876798131301,4500.000000443114,5.435167868094156e-9,9.239785375760064e-9,4.619892687880032e-9,8127.955760012949,100.44820109466566,6124.890310650345,1.3629100309575194e-9,2.991067969445462e-9,0.02400567,32224.714731377724,5.435167868094156e-9,0.009752770837923436,3.459231273004293e-9
2016-03-12T06:00:00.0,7899.242502387477,23508.84927734375,3778.483772515191,97.63102769427827,30.000000000935334,6718.1519241234555,9.340548157571409e-10,1.5878931867871394e-9,7.939465933935697e-10,7899.242502384501,97.62168038347987,5952.541486797552,1.3875531530086683e-9,3.0451502282593783e-9,0.01872724,31408.091779731225,9.340548157571409e-10,0.00934731970414693,3.459231272197931e-9
2016-03-12T07:00:00.0,9952.777128634987,22955.49847927517,3475.511541273329,97.55636089536878,30.00000001063502,8892.20963841232,8.799534733836067e-10,1.4959209047521313e-9,7.479604523760657e-10,9952.777128632088,122.9999999982323,7499.999999892213,1.403709969040699e-9,3.080608280386031e-9,0.016030000000000003,32908.27560791016,8.799534733836067e-10,0.00931166114527152,3.4592313071929317e-9
2016-03-12T08:00:00.0,9952.77712865292,22324.909350585946,3331.6851586914063,94.39355556699964,55.4529507753918,12916.698097037744,8.811853539260563e-10,1.4980151016742957e-9,7.490075508371479e-10,9952.777128650016,122.99999999845387,7499.999999905724,1.4055539429194063e-9,3.0846551001172066e-9,0.01232439,32277.686479238866,8.811853539260563e-10,0.009311661145257033,3.4592313228960358e-9
2016-03-12T09:00:00.0,9952.77712865918,21822.20253526476,3603.226807454427,95.3013608317905,84.06870686874035,17085.012938258606,8.81741277874377e-10,1.498960172386441e-9,7.494800861932205e-10,9952.777128656275,122.99999999853121,7499.999999910439,1.4063859852757782e-9,3.0864811159104996e-9,0.01203205,31774.979663923943,8.81741277874377e-10,0.009311661145250895,3.4592312857728647e-9
2016-03-12T10:00:00.0,9952.77712868115,21674.119372287325,3670.6828426106767,100.04244457880657,111.77665769737476,20981.78613072116,8.842694621346256e-10,1.5032580856288633e-9,7.516290428144317e-10,9952.777128678237,122.99999999880265,7499.99999992699,1.4101687912444784e-9,3.0947829329861704e-9,0.01200077,31626.896500968476,8.842694621346256e-10,0.00931166114524756,3.4592312754443766e-9
2016-03-12T11:00:00.0,9952.777128680878,21552.529787868923,3293.0693958875872,102.38930596033732,134.74352477926993,24811.10328804403,8.843556347908788e-10,1.503404579144494e-9,7.51702289572247e-10,9952.777128677964,122.99999999879927,7499.999999926784,1.4102977311921387e-9,3.0950659070186954e-9,0.01255084,31505.306916549802,8.843556347908788e-10,0.009311661145245034,3.4592313240054637e-9
2016-03-12T12:00:00.0,7085.781223019508,21798.878136393232,3352.35411315918,101.91791695700752,155.36353047962353,29018.03389208978,8.705169862302096e-10,1.4798788765913562e-9,7.399394382956781e-10,7085.781223016638,87.56863327234046,5339.550809289052,1.3895756432469526e-9,3.0495888233484455e-9,0.01912219,28884.65935941274,8.705169862302096e-10,0.00931166114524479,3.4592313163136435e-9
2016-03-12T13:00:00.0,9952.777128083177,22267.07538791233,3410.752280273437,108.1403052393595,141.023558456846,31005.230588226164,8.728509415944572e-10,1.4838466007105773e-9,7.419233003552886e-10,9952.777128080299,122.9999999914131,7499.999999476408,1.3930733867101836e-9,3.057265036891945e-9,0.01739214,32219.852515995506,8.728509415944572e-10,0.00931166114524091,3.4592313079631956e-9
2016-03-12T14:00:00.0,7330.668196386593,22272.714178059898,3613.0323787434895,97.05372189839682,155.89256487078558,35094.47830743565,8.705376210657158e-10,1.479913955811717e-9,7.399569779058585e-10,7330.668196383724,90.59503458068149,5524.087474431797,1.3896066263645305e-9,3.0496568194806004e-9,0.02200941,29603.382374446493,8.705376210657158e-10,0.00931166114523955,3.4592312813452647e-9
2016-03-12T15:00:00.0,9952.777128756814,22807.284091796875,3518.275427856445,79.93833312564426,149.44318921495815,37005.53340313047,9.356439902108064e-10,1.5905947833583708e-9,7.952973916791854e-10,9952.777128753738,122.99999999973572,7499.999999983885,1.486748394179599e-9,3.2628459688794252e-9,0.01219,32760.06122055369,9.356439902108064e-10,0.009311661145233496,3.4592312933883725e-9
2016-03-12T16:00:00.0,9952.777128760688,23334.4410812717,3848.5624400499128,92.23916667514378,192.51416775098892,40987.257975264634,9.50912263240064e-10,1.616550847508109e-9,8.082754237540545e-10,9952.777128757562,122.99999999978297,7499.999999986766,1.5094017397434e-9,3.3125614268169246e-9,0.01225325,33287.218210032384,9.50912263240064e-10,0.00931166114523367,3.459231250437423e-9
2016-03-12T17:00:00.0,9952.777128760043,23674.51671440972,4152.546270548502,84.97488886091445,223.2843127375817,44638.69553520826,9.478595833549313e-10,1.6113612917033831e-9,8.056806458516916e-10,9952.777128756927,122.99999999977511,7499.999999986287,1.5048763927442568e-9,3.3026300152399965e-9,0.01255,33627.29384316976,9.478595833549313e-10,0.009311661145231956,3.4592312314050094e-9
2016-03-12T18:00:00.0,9952.777128759426,23887.7305734592,4452.590258789062,77.97791675567628,261.3187355384028,47986.1492646528,9.45159064285128e-10,1.6067704092847173e-9,8.033852046423586e-10,9952.77712875632,122.99999999976761,7499.999999985829,1.5008714857611215e-9,3.293840771103721e-9,0.01374882,33840.50770221862,9.45159064285128e-10,0.009311661145230613,3.459231202882194e-9
