Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-12T19:00:00.0,9952.77712876039,24104.709241536457,4734.939739990235,72.26186138788859,306.35013044445185,51033.55900585632,9.494701599453808e-10,1.614099271907147e-9,8.070496359535735e-10,9952.777128757269,122.99999999977933,7499.999999986544,1.507264207366939e-9,3.3078703580892306e-9,0.0125,34057.48637029685,9.494701599453808e-10,0.0093116611452298,3.4592311746054417e-9
2016-03-12T20:00:00.0,9952.777128760601,24249.311873372404,4745.569406060113,74.50644466400145,357.097580718296,53798.61926585939,9.50488599297053e-10,1.61583061880499e-9,8.07915309402495e-10,9952.777128757478,122.99999999978193,7499.999999986702,1.5087738306080183e-9,3.311183405627043e-9,0.01233,34202.089002133005,9.50488599297053e-10,0.009311661145230781,3.459231173825662e-9
2016-03-12T21:00:00.0,9952.777128760943,24415.33480088976,4707.178191324871,77.33125010384455,405.6004477160392,56553.04985979276,9.52182089502978e-10,1.6187095521550623e-9,8.093547760775311e-10,9952.777128757813,122.99999999978607,7499.999999986955,1.511283598675392e-9,3.316691389798077e-9,0.01158868,34368.1119296507,9.52182089502978e-10,0.009311661145232504,3.459231178219566e-9
2016-03-12T22:00:00.0,9952.77712875859,24516.369902886283,4419.1133959960935,85.13819440629746,451.2785092739308,59345.87166846162,9.417749718902733e-10,1.6010174522134645e-9,8.005087261067323e-10,9952.777128755493,122.9999999997574,7499.999999985207,1.4958506251053488e-9,3.2828218959429155e-9,0.01578174,34469.147031644876,9.417749718902733e-10,0.009311661145235845,3.459231207688279e-9
2016-03-12T23:00:00.0,9952.777128754129,24571.466554361978,4472.1966847059475,82.04688879013061,489.1496265293401,62426.75827245748,9.2787439834025e-10,1.577386477178425e-9,7.886932385892125e-10,9952.777128751077,122.99999999970281,7499.999999981878,1.4752021414393152e-9,3.237506345607065e-9,0.02201031,34524.24368311611,9.2787439834025e-10,0.009311661145239316,3.4592312031756512e-9
2016-03-13T00:00:00.0,9952.777128731366,24503.75173773872,4217.3194410536025,83.12136107126872,530.1120494008446,65454.56158774011,8.996992376505608e-10,1.5294887040059533e-9,7.647443520029766e-10,9952.777128728403,122.99999999942263,7499.9999999647935,1.4332264022505497e-9,3.14538559946133e-9,0.02916774,34456.528866470086,8.996992376505608e-10,0.009311661145248205,3.4592312286308773e-9
2016-03-13T01:00:00.0,4.0911895059581885e-8,25226.23303765191,4429.796284586589,81.64372211350334,569.9999999909085,68737.2421466579,9.070343096132369e-10,1.5419583263425028e-9,7.709791631712514e-10,3.803202834686091e-8,4.700134873048845e-10,2.8659358982005153e-8,1.3379083863784691e-9,2.9361988903534854e-9,0.038,25226.233037692822,9.070343096132369e-10,0.009353373744649816,3.4592312107051256e-9
2016-03-13T02:00:00.0,3.532507458985983e-8,25077.17347873264,4163.5208460150825,77.74977755122714,488.3656312523908,64307.44586210637,9.012186312982515e-10,1.5320716732070275e-9,7.660358366035137e-10,3.2462544029287585e-8,4.011837966368462e-10,2.4462426624197936e-8,1.3304588873652234e-9,2.9198500798078025e-9,0.0332341,25077.173478767963,9.012186312982515e-10,0.009353373744652452,3.459231236939999e-9
2016-03-13T03:00:00.0,4.102590593287397e-8,24499.27338867187,4117.2013473171655,73.21230567084419,410.6252070760737,60143.925016122135,9.075990237983822e-10,1.5429183404572497e-9,7.714591702286248e-10,3.8144356553524525e-8,4.714016796898701e-10,2.874400485913842e-8,1.3386310388921953e-9,2.937784837142157e-9,0.02986294,24499.273388712896,9.075990237983822e-10,0.009353373744652617,3.4592312415821368e-9
2016-03-13T04:00:00.0,5.9289776032014535e-8,23913.203362087672,3985.451350368924,70.11949988259211,337.4222547802084,56026.7236688401,9.196271549193295e-10,1.5633661633628602e-9,7.816830816814301e-10,5.637241421654047e-8,6.9667057334055e-10,4.2479913008570117e-8,1.353995652111208e-9,2.9715043060861344e-9,0.02590558,23913.203362146964,9.196271549193295e-10,0.009353373744652251,3.459231249892569e-9
2016-03-13T05:00:00.0,8.29470409285152e-8,23464.681781141495,4105.127297837999,76.40538905885485,267.31210827283024,52041.27231852009,9.272234181495439e-10,1.5762798108542245e-9,7.881399054271122e-10,8.000708978519531e-8,9.887563959537922e-10,6.029002414352391e-8,1.3636713324656635e-9,2.9927387360436807e-9,0.023309,23464.68178122444,9.272234181495439e-10,0.00935337374465351,3.4592312429578903e-9
2016-03-13T06:00:00.0,2.078731191318456e-7,22818.739856228294,4127.884232177735,64.89141661538018,190.91607258950577,47936.14502074884,9.384935893650057e-10,1.5954391019205096e-9,7.977195509602548e-10,2.048996926908318e-7,2.532224109400305e-9,1.5440390910977467e-7,1.3779873390933226e-9,3.0241569132540108e-9,0.02056679,22818.73985643617,9.384935893650057e-10,0.009353373744649337,3.459231241602922e-9
2016-03-13T07:00:00.0,2.5477729737276874e-6,22480.112921549484,4105.117990519206,81.34638902028401,126.03400935119761,43808.26078873198,9.450244064521863e-10,1.6065414909687165e-9,8.032707454843583e-10,2.5447801705315835e-6,3.144930876332265e-8,1.917640778251381e-6,1.3862617051352182e-9,3.0423159924839092e-9,0.0200354,22480.11292409726,9.450244064521863e-10,0.009353373744650522,3.4592312430389474e-9
2016-03-13T08:00:00.0,4759.160908602927,21927.45563856337,4565.09717163086,73.521749581231,44.69697373691255,39703.14280013692,9.458365418259495e-10,1.607922121104114e-9,8.03961060552057e-10,4759.160908599932,58.8154224879979,3586.3062492681643,1.3872899100860564e-9,3.0445725103938382e-9,0.0197855,26686.616547166293,9.458365418259495e-10,0.009353373744617805,3.4592311986519394e-9
2016-03-13T09:00:00.0,9952.77712861399,21604.816668294272,4547.664320068358,67.5013056034512,30.000000018228032,38724.35187778073,9.156917718896023e-10,1.5566760122123238e-9,7.783380061061619e-10,9952.777128611033,122.99999999797211,7499.999999876348,1.4008087404496879e-9,3.0742411895924324e-9,0.017632750000000003,31557.593796908262,9.156917718896023e-10,0.009332568914599248,3.4592311995639292e-9
2016-03-13T10:00:00.0,9952.777128678328,21460.10244357639,4490.800876464844,66.51147205352783,85.50802698244172,41676.68755759526,9.210809890347917e-10,1.5658376813591459e-9,7.829188406795729e-10,9952.777128675354,122.99999999876701,7499.999999924817,1.4082232767643092e-9,3.0905132703426002e-9,0.01548,31412.87957225472,9.210809890347917e-10,0.00933256891459301,3.4592312051427264e-9
2016-03-13T11:00:00.0,9952.777128621507,21509.73337022569,4622.106410997178,70.53219420327079,142.00588749737682,44685.88668106178,9.161882566093878e-10,1.5575200362359593e-9,7.787600181179796e-10,9952.777128618549,122.999999998065,7499.999999882011,1.4014922592302224e-9,3.0757412527547347e-9,0.01636,31462.510498847198,9.161882566093878e-10,0.009332568914591242,3.4592311919699745e-9
2016-03-13T12:00:00.0,3061.963262201475,22042.364744466147,4530.576351589627,74.17583322101169,194.48302586186225,47563.780269953146,9.066732604499293e-10,1.5413445427648797e-9,7.706722713824398e-10,3061.9632621985456,37.84084345278326,2307.3685032184912,1.3883815787884339e-9,3.0469683070456785e-9,0.01927451,25104.328006667623,9.066732604499293e-10,0.009332568914595734,3.4592312021527928e-9
2016-03-13T13:00:00.0,4.896294540077036e-7,22267.523872070316,4424.319427015515,77.27038863923816,158.15736866331687,45340.57242158852,9.033933154002172e-10,1.5357686361803691e-9,7.678843180901846e-10,4.867098295633031e-7,6.014935154451091e-9,3.667643386860421e-7,1.383855808220174e-9,3.037035965896006e-9,0.02004308,22267.523872559945,9.033933154002172e-10,0.009332568914598745,3.4592312131038435e-9
2016-03-13T14:00:00.0,9952.777128329435,22199.23704915365,4443.740684950088,81.05680544747247,80.89631259977641,40916.25299494626,9.104347099339057e-10,1.5477390068876397e-9,7.738695034438198e-10,9952.777128326494,122.99999999445568,7499.999999661931,1.3935678568974283e-9,3.0583502104582984e-9,0.02005502,32152.014177483084,9.104347099339057e-10,0.00933256891458283,3.4592312097912366e-9
2016-03-13T15:00:00.0,9952.77712875421,22620.12745334201,4504.212927381727,79.32833330578273,122.84883971644581,43972.51230966463,9.689977913316993e-10,1.6472962452638888e-9,8.236481226319444e-10,9952.777128751088,122.99999999970296,7499.999999981887,1.4737652103728311e-9,3.2343528296818487e-9,0.0131,32572.90458209622,9.689977913316993e-10,0.00933256891457936,3.459231203791808e-9
2016-03-13T16:00:00.0,9952.777128760485,23201.239789496532,4351.9791417100705,80.33847211413914,166.52983898010567,46968.29938227148,9.926585807286752e-10,1.6875195872387479e-9,8.437597936193739e-10,9952.77712875729,122.99999999977962,7499.999999986561,1.5058778468228833e-9,3.3048278251829945e-9,0.01341,33154.01691825702,9.926585807286752e-10,0.009332568914577661,3.4592312187860317e-9
2016-03-13T17:00:00.0,9952.777128759877,23560.93509006076,4553.161980794272,80.84952754126654,209.20069943550368,50116.320240554734,9.896206345316698e-10,1.6823550787038386e-9,8.411775393519193e-10,9952.777128756692,122.99999999977221,7499.99999998611,1.5017639581453238e-9,3.2957994077718556e-9,0.01377,33513.712218820634,9.896206345316698e-10,0.009332568914576666,3.4592311991609202e-9
2016-03-13T18:00:00.0,9952.77712875611,23944.996985134552,4635.724487575955,80.1072783894009,251.3605044637694,53063.15825975333,9.746805590110512e-10,1.656956950318787e-9,8.284784751593935e-10,9952.777128752972,122.99999999972624,7499.999999983307,1.4814930152888578e-9,3.2513124155924546e-9,0.01913659,33897.77411389067,9.746805590110512e-10,0.009332568914576043,3.459231191102103e-9
2016-03-13T19:00:00.0,9952.777128759832,24154.78640407986,5116.439753960503,78.57649987538656,294.26255864384103,55927.433772167395,9.894085683010548e-10,1.681994566111793e-9,8.409972830558965e-10,9952.777128756648,122.99999999977167,7499.9999999860775,1.501476693011645e-9,3.2951689703104182e-9,0.013800000000000002,34107.56353283969,9.894085683010548e-10,0.009332568914575769,3.4592311404180934e-9
2016-03-13T20:00:00.0,9952.777128759868,24113.73158854167,5209.555539143879,77.83186059951781,338.69539133797565,58310.99401819972,9.895721844070344e-10,1.6822727134919584e-9,8.411363567459792e-10,9952.777128756683,122.9999999997721,7499.999999986103,1.5016983325855642e-9,3.2956553846849937e-9,0.01419,34066.50871730153,9.895721844070344e-10,0.009332568914576072,3.4592311305385592e-9
2016-03-13T21:00:00.0,9952.77712876233,23994.24188530816,5099.821707221137,77.36644393920898,383.87286330799384,60601.4384790487,1.0034009802986582e-9,1.7057816665077188e-9,8.528908332538594e-10,9952.777128759104,122.99999999980201,7499.999999987927,1.5204032007286618e-9,3.336705439864508e-9,0.00972739,33947.01901407049,1.0034009802986582e-9,0.00933256891457697,3.4592311433493502e-9
2016-03-13T22:00:00.0,9952.777128761247,24098.15163140191,5101.525449083117,75.44977749930487,429.5157519383524,63001.61677182229,9.967999207266819e-10,1.694559865235359e-9,8.472799326176795e-10,9952.77712875804,122.99999999978888,7499.999999987126,1.5114815582138161e-9,3.317125835521696e-9,0.00956431,34050.92876016316,9.967999207266819e-10,0.009332568914578437,3.4592311438859324e-9
2016-03-13T23:00:00.0,9952.77712875085,24426.38345052083,5149.252262505424,74.87658345752294,477.0753070085983,65400.09132273308,9.609738382196457e-10,1.6336555249733976e-9,8.168277624866988e-10,9952.777128747754,122.99999999966175,7499.9999999793745,1.462837464524901e-9,3.2103705932601085e-9,0.01346686,34379.16057927168,9.609738382196457e-10,0.00933256891458158,3.459231139475359e-9
2016-03-14T00:00:00.0,9952.777128276764,24735.38886067708,4852.053217909072,78.21738868501451,525.2080561204684,67750.83906021371,9.101048740986847e-10,1.5471782859677638e-9,7.735891429838819e-10,9952.777128273823,122.99999999380475,7499.9999996222405,1.393113188528685e-9,3.057352386710892e-9,0.02218614,34688.16598895384,9.101048740986847e-10,0.009332568914589775,3.45923117279205e-9
2016-03-14T01:00:00.0,1.312439208145716e-7,25309.828494466143,4846.678219129774,74.77183281156752,569.9999999989468,70398.78584193338,3.032356298541712e-9,5.1550057075209104e-9,2.5775028537604552e-9,1.247379558480319e-7,1.5415565294785357e-9,9.399734935844728e-8,1.3509592590187891e-9,2.964840580737368e-9,0.02809233,25309.828494597386,3.032356298541712e-9,0.009692648968775242,3.4592311759968852e-9
2016-03-14T02:00:00.0,3.66359465586834e-8,24861.970496419268,4880.030072428385,71.50605560090806,495.2378598404672,65552.10762290403,2.6962265542585976e-9,4.583585142239616e-9,2.291792571119808e-9,3.0744143114783575e-8,3.7994717998711663e-10,2.316751097482418e-8,1.308218301660209e-9,2.8710404724141e-9,0.04016926,24861.970496455906,2.6962265542585976e-9,0.00969264896877867,3.4592311733443486e-9
2016-03-14T03:00:00.0,4.526853654670343e-8,24244.94426920573,4373.4930324978295,59.46894426981608,423.7414968912002,60672.07755050515,2.785922148817551e-9,4.736067652989837e-9,2.3680338264949186e-9,3.921211763769008e-8,4.845974552661818e-10,2.954862532110864e-8,1.3203512560235146e-9,2.8976676820952344e-9,0.03602216,24244.944269251002,2.785922148817551e-9,0.009692648968777539,3.459231225427339e-9
2016-03-14T04:00:00.0,1.0991812249295038e-7,23760.381773546007,4812.601811116537,75.77422217898898,364.28224527320856,56298.58451804322,3.0113108367945283e-9,5.119228422550698e-9,2.559614211275349e-9,1.0345040468960118e-7,1.2784773146414183e-9,7.795593381959867e-8,1.3484893807985007e-9,2.9594201395744647e-9,0.02660447,23760.381773655925,3.0113108367945283e-9,0.009692648968782105,3.4592311814483363e-9
2016-03-14T05:00:00.0,982.2573891710133,23392.017995876737,4971.918911539714,72.75980544408162,288.5177157470301,51485.982707011055,3.1641710287366703e-9,5.3790907488523395e-9,2.6895453744261698e-9,982.2573891642684,12.139090155842151,740.1884241367164,1.3658709011347303e-9,2.9975659507850816e-9,0.0225,24374.27538504775,3.1641710287366703e-9,0.00969264896877943,3.4592311645351133e-9
2016-03-14T06:00:00.0,9952.777128655936,23040.16162326389,4843.78930053711,71.93445835961236,227.90669311045238,47254.252219614515,3.3153838073288105e-9,5.6361524724589774e-9,2.8180762362294887e-9,9952.777128648917,122.99999999844029,7499.999999904895,1.3818748280982902e-9,3.0326884696885618e-9,0.01924456,32992.93875191983,3.3153838073288105e-9,0.00969264896877099,3.459231177132161e-9
2016-03-14T07:00:00.0,9952.777128729123,22688.305250651047,4715.6596895345065,71.10911127514309,278.9819274010787,49910.46291898879,3.5241550239360783e-9,5.991063540691333e-9,2.9955317703456665e-9,9952.77712872173,122.99999999934012,7499.999999959763,1.4022417096337425e-9,3.077386010696007e-9,0.01320504,32641.08237938017,3.5241550239360783e-9,0.009692648968770633,3.459231190665524e-9
2016-03-14T08:00:00.0,9952.777128745582,22197.707772894966,4282.837927246093,74.98786101447212,330.88250877724903,52694.80322942059,3.7041600788147984e-9,6.297072133985157e-9,3.1485360669925785e-9,9952.777128737865,122.99999999953955,7499.999999971923,1.4183743169432303e-9,3.112790933905171e-9,0.01029894,32150.484901640546,3.7041600788147984e-9,0.009692648968771585,3.4592312338871998e-9
2016-03-14T09:00:00.0,9952.777128746782,21628.98920301649,4209.953721516927,73.69275012546116,378.9043404144376,55911.96530215299,3.7244548797415914e-9,6.331573295560705e-9,3.1657866477803525e-9,9952.77712873903,122.99999999955394,7499.999999972801,1.4201173127366794e-9,3.116616145232584e-9,0.01041431,31581.76633176327,3.7244548797415914e-9,0.009692648968772281,3.459231241142381e-9
2016-03-14T10:00:00.0,9952.777128743393,21587.34962022569,4163.807819010417,70.87741637123956,428.2212829406599,59202.011580615435,3.6706432573188683e-9,6.240093537442076e-9,3.120046768721038e-9,9952.777128735737,122.99999999951325,7499.99999997032,1.4154630966134127e-9,3.106401915053796e-9,0.0111279,31540.12674896908,3.6706432573188683e-9,0.009692648968773539,3.459231245959292e-9
2016-03-14T11:00:00.0,9952.777128726537,21588.5784375,4187.77078789605,74.75058357238771,480.3535592210233,62538.203761581906,3.506205353190757e-9,5.960549100424287e-9,2.9802745502121436e-9,9952.777128719175,122.99999999930857,7499.9999999578395,1.4005634482158097e-9,3.073702866645766e-9,0.01507464,31541.355566226535,3.506205353190757e-9,0.009692648968777558,3.4592312444019624e-9
2016-03-14T12:00:00.0,9952.777128576696,22127.59951063368,4384.828643391928,81.62236095216541,528.6126682998937,65850.43297365023,3.2598706697744888e-9,5.541780138616631e-9,2.7708900693083155e-9,9952.777128569776,122.99999999746224,7499.999999845258,1.3761289981424154e-9,3.0200785632761605e-9,0.02208875,32080.376639210375,3.2598706697744888e-9,0.009692648968786945,3.4592312265097546e-9
2016-03-14T13:00:00.0,2.645324335728468e-7,24081.676773003477,3796.863389350043,92.29322256088255,569.9999999969305,68965.60433011004,1.8716657222601064e-8,3.181831727842181e-8,1.5909158639210903e-8,2.313637617429105e-7,2.8592765944795403e-9,1.7434613380972805e-7,1.3503545515144755e-9,2.9635134782830957e-9,0.02859225,24081.67677326801,1.8716657222601064e-8,0.009816194200009924,3.4592312750859824e-9
2016-03-14T14:00:00.0,7.250142699298544e-8,25476.974079861116,3428.5786705186633,107.8110276222229,477.7165936490151,65168.74094094077,1.2491914909720313e-8,2.123625534652453e-8,1.0618127673262266e-8,4.994278277492657e-8,6.172108750989358e-10,3.763480945725218e-8,1.3223888715343414e-9,2.9021394713916987e-9,0.03924108,25476.974079933614,1.2491914909720313e-8,0.009816194200031304,3.4592313256706444e-9
2016-03-14T15:00:00.0,8739.233793726416,26425.36598958333,3964.122650146485,119.19016667260064,369.91538223222216,61740.162270466106,2.222944083344326e-8,3.779004941685354e-8,1.889502470842677e-8,8739.233793687268,108.00259492556565,6585.524080827173,1.3594718730832073e-9,2.9835225235552985e-9,0.02549388,35164.59978330975,2.222944083344326e-8,0.009816194200003592,3.459231263568346e-9
2016-03-14T16:00:00.0,7765.2822746534375,27399.31750868056,4309.7638556575785,95.75575012207032,358.7376266982741,64361.56370115324,2.195742966026042e-8,3.732763042244271e-8,1.8663815211221355e-8,7765.282274614751,95.96615170012966,5851.594615861564,1.3588662888582102e-9,2.982193497033337e-9,0.02034462,35164.599783334,2.195742966026042e-8,0.009816194200002848,3.4592312375026673e-9
2016-03-14T17:00:00.0,7084.225256428248,28080.37452690972,4711.773121609158,84.05836104075114,358.95784448919505,65903.39446136367,2.1955855609692097e-8,3.7324954536476566e-8,1.8662477268238283e-8,7084.2252563895645,87.54940407704615,5338.378297380862,1.3588627381992322e-9,2.9821857046904097e-9,0.01902552,35164.59978333797,2.1955855609692097e-8,0.009816194200002768,3.459231198507315e-9
2016-03-14T18:00:00.0,6754.678950547245,28409.9208327908,4799.2892976888015,75.5893611017863,362.4587037383597,66529.9996371418,2.1958771058157664e-8,3.732991079886803e-8,1.8664955399434014e-8,6754.678950508556,83.47675228359113,5090.045870950678,1.3588693023844102e-9,2.9822001105745735e-9,0.02010632,35164.59978333805,2.1958771058157664e-8,0.009816194200002714,3.4592311904179586e-9
2016-03-14T19:00:00.0,6668.627391846228,28495.97239149305,4877.372669542101,68.14127772437203,370.35591113302996,66820.75621041012,2.1963328756370612e-8,3.733765888583004e-8,1.866882944291502e-8,6668.627391807532,82.4132961664412,5025.200985758609,1.358879563179552e-9,2.9822226291084407e-9,0.01699044,35164.59978333928,2.1963328756370612e-8,0.009816194200002607,3.4592311831830267e-9
2016-03-14T20:00:00.0,6660.387367974711,28504.212415364585,4867.946714952257,69.17488894038729,384.6377457879709,66968.58452663309,2.1959508081552013e-8,3.733116373863842e-8,1.866558186931921e-8,6660.387367936021,82.31146298731116,5018.991645567753,1.35887094840906e-9,2.9822037229712062e-9,0.016819999999999998,35164.5997833393,2.1959508081552013e-8,0.00981619420000373,3.4592311851913948e-9
2016-03-14T21:00:00.0,6863.962104303213,28300.637679036467,5051.312490776911,69.78586104710897,397.78413604775784,67119.62945725501,2.1964933165417958e-8,3.7340386381210526e-8,1.8670193190605263e-8,6863.962104264514,84.82731280936844,5172.397122522465,1.3588831549632869e-9,2.9822305117045317e-9,0.01543768,35164.59978333968,2.1964933165417958e-8,0.009816194200004845,3.4592311664238313e-9
2016-03-14T22:00:00.0,7081.685135444765,28082.91464789497,5143.541656358507,67.06533353381687,412.8354040228893,67240.71408900701,2.19619675831097e-8,3.733534489128649e-8,1.8667672445643244e-8,7081.685135406071,87.51801234819226,5336.464167572698,1.3588764663027959e-9,2.9822158326445067e-9,0.01575002,35164.599783339734,2.19619675831097e-8,0.009816194200005743,3.4592311572519865e-9
2016-03-14T23:00:00.0,7424.088230063251,27740.51155327691,5317.3888245985245,69.03936148113675,433.2978990501304,67433.63660022765,2.196311913689672e-8,3.733730253272443e-8,1.8668651266362214e-8,7424.088230024555,91.74955296174728,5594.484936691907,1.3588790423160973e-9,2.9822214860117134e-9,0.01495164,35164.59978334016,2.196311913689672e-8,0.009816194200007606,3.4592311386650396e-9
2016-03-15T00:00:00.0,7848.596537886431,27316.00324544271,5189.638860134549,72.26008324517144,456.0179067436098,67710.73271232747,2.2133729919312943e-8,3.7627340862832004e-8,1.8813670431416002e-8,7848.596537847444,96.9957793352139,5914.376788732554,1.359260341178433e-9,2.9830582916613987e-9,0.02142565,35164.59978332914,2.2133729919312943e-8,0.009816194200010167,3.459231154087253e-9
2016-03-15T01:00:00.0,2053.861483213471,26893.07410861545,4327.944406060113,83.45180539449056,480.7634190466665,68435.47064093192,2.1865309192576666e-8,3.717102562738033e-8,1.8585512813690165e-8,2053.861483174941,25.38235903023863,1547.7048189169893,1.3586577333710407e-9,2.9817357972414536e-9,0.03007,28946.935591828915,2.1865309192576666e-8,0.009816194200019633,3.459231245564846e-9
2016-03-15T02:00:00.0,5.983248808615945e-8,27207.14355740017,4127.027712741428,93.72441685994468,422.70378889520083,65655.23105379523,1.1259702786124534e-8,1.9141494736411706e-8,9.570747368205853e-9,3.937755501325162e-8,4.866419898649962e-10,2.967329206493879e-8,1.3134383364961242e-9,2.8824964589740684e-9,0.0401708,27207.143557460004,1.1259702786124534e-8,0.0098161942000304,3.4592312656308183e-9
2016-03-15T03:00:00.0,6.992802568885854e-8,26349.633282877603,3724.048567097982,97.3526389143202,328.9891882395241,61528.20334108982,1.231688755725275e-8,2.0938708847329673e-8,1.0469354423664836e-8,4.7668097111628316e-8,5.890994914152023e-10,3.592070069604892e-8,1.3212197299005594e-9,2.8995736511885163e-9,0.03697401,26349.633282947532,1.231688755725275e-8,0.009816194200033195,3.4592312980324424e-9
2016-03-15T04:00:00.0,4.6373983593172203e-7,25466.241606445317,3646.560160183377,95.70441699557834,231.6463655304677,57804.15477403412,1.998062246983892e-8,3.396705819872616e-8,1.698352909936308e-8,4.2841878832891747e-7,5.294553498249792e-9,3.2283862794206046e-7,1.3539894040783787e-9,2.971490594035857e-9,0.02619142,25466.241606909058,1.998062246983892e-8,0.009816194200031221,3.459231309107954e-9
2016-03-15T05:00:00.0,9952.77712858601,24674.37280815972,3781.402723117405,112.51491646872628,135.95176475137416,54157.594614180016,2.6487555100280054e-8,4.502884367047609e-8,2.2514421835238044e-8,9952.777128539614,122.99999999708949,7499.999999822529,1.3673795905426368e-9,3.000876948915061e-9,0.02363256,34627.14993674573,2.6487555100280054e-8,0.009816194200014706,3.459231289524665e-9
2016-03-15T06:00:00.0,9952.777128836702,23959.6024625651,3844.1110881212016,107.42583320617676,146.44666449645132,57876.1918908916,6.787734821472345e-8,1.1539149196502986e-7,5.769574598251493e-8,9952.777128719918,122.99999999931775,7499.999999958399,1.3931768397516185e-9,3.057492076881048e-9,0.01753,33912.3795914018,6.787734821472345e-8,0.009816194200011907,3.459231283257938e-9
2016-03-15T07:00:00.0,9952.777128899597,23515.983760850693,3618.249957139757,102.35741650263468,162.03064754149693,61532.08080273531,1.0051290921080553e-7,1.708719456583694e-7,8.54359728291847e-8,9952.777128727326,122.9999999994093,7499.999999963981,1.398647435743965e-9,3.0694979496641464e-9,0.01688635,33468.76088975029,1.0051290921080553e-7,0.009816194200009504,3.459231313079116e-9
2016-03-15T08:00:00.0,10146.134549603474,22886.397929144965,3583.71987657335,99.68852757347956,182.68304731790232,65413.830845566066,113.73965933160756,193.35742086373284,96.67871043186642,9952.77712873833,122.99999999954528,7499.999999972272,1.4110119500604874e-9,3.0966333451707137e-9,0.01381596,33032.53247874844,113.73965933160756,0.00981589104772659,3.4592313186203988e-9
2016-03-15T09:00:00.0,10131.172264920751,22167.05514594184,3453.395782335069,102.44408324135678,302.68304606688196,69330.11096897154,104.93831540091212,178.39513618155058,89.19756809077529,9952.777128737791,122.99999999953862,7499.999999971867,1.410213705696267e-9,3.09488150308622e-9,0.01332913,32298.22741086259,104.93831540091212,0.00981619419997376,3.4592313370832553e-9
2016-03-15T10:00:00.0,9952.77712947986,21884.73610405816,3407.337931722005,107.19188885158962,412.4463471100409,73376.7151866149,4.368562607806402e-7,7.426556433270884e-7,3.713278216635442e-7,9952.777128735797,122.999999999514,7499.999999970365,1.4075186455395118e-9,3.0889668734133164e-9,0.01377272,31837.513233538022,4.368562607806402e-7,0.009816194200009882,3.4592313448738144e-9
2016-03-15T11:00:00.0,9952.77712881157,21880.033429904517,3479.2522873942053,108.2071663708157,428.26427482348845,77469.37725486982,5.654029636485101e-8,9.611850382024671e-8,4.8059251910123354e-8,9952.77712871406,122.99999999924536,7499.999999953985,1.389812269252884e-9,3.050108127228381e-9,0.01698602,31832.810558716086,5.654029636485101e-8,0.009816194200011695,3.459231338497754e-9
2016-03-15T12:00:00.0,9952.777128354239,22432.80266547309,3490.1249672105573,115.81244395573934,443.06692469417635,81490.1249674361,2.421177983785589e-8,4.116002572435501e-8,2.0580012862177506e-8,9952.777128311714,122.99999999427301,7499.999999650793,1.363486385432216e-9,2.9923328478080498e-9,0.02379448,32385.579793827328,2.421177983785589e-8,0.009816194200014406,3.4592313433662744e-9
2016-03-15T13:00:00.0,19.91508771279308,24451.96379937066,3312.189774237739,129.96738931232028,450.2642969474853,85499.99999988278,11.714757339075698,19.915087476428685,9.957543738214342,2.3499291965872907e-7,2.904127033494708e-9,1.7708091667650656e-7,1.3714740520635835e-9,3.0098627311231696e-9,0.02975281,24471.87888708345,11.714757339075698,0.009845584111588713,3.564384613835957e-9
2016-03-15T14:00:00.0,20.365678587408944,25734.397437608503,3542.2383965386284,130.1926942698161,330.26429696039327,82187.8102258287,11.979810897175202,20.365678525197843,10.182839262598922,6.086262567418408e-8,7.52162221766333e-10,4.586355010770323e-8,1.3484752689372093e-9,2.9593891694184464e-9,0.03934467,25754.763116195914,11.979810897175202,0.009855016239174464,3.564384598360579e-9
2016-03-15T15:00:00.0,8531.864264651482,26632.7355186632,3420.8726582166883,117.71299968295628,210.26429697016994,78645.57182934246,1.7883840127751172e-8,3.040252821717699e-8,1.5201264108588495e-8,8531.864264619697,105.4398476897647,6429.259005473457,1.382577670275428e-9,3.034230940340227e-9,0.02656332,35164.59978331468,1.7883840127751172e-8,0.009816194200017026,3.5643846133850312e-9
2016-03-15T16:00:00.0,7401.666270424495,27762.933512912325,3522.854143473307,94.92116609573364,198.00096118637194,81653.95817660581,1.7700892405956018e-8,3.009151709012523e-8,1.5045758545062615e-8,7401.666270393022,91.47245431892678,5577.58867798334,1.3819296289720161e-9,3.032808736716008e-9,0.020429310000000003,35164.599783336824,1.7700892405956018e-8,0.009816194200014543,3.5643846098174873e-9
2016-03-15T17:00:00.0,6962.296943713817,28202.30283962674,4067.5647732204857,90.16361086315578,194.56206561880677,83708.69271112245,1.7710070082819318e-8,3.010711914079284e-8,1.505355957039642e-8,6962.296943682329,86.04257012819477,5246.498178548461,1.381962541616679e-9,3.0328809674245686e-9,0.01712,35164.599783340556,1.7710070082819318e-8,0.009816194200013074,3.564384581264311e-9
2016-03-15T18:00:00.0,6687.886104954886,28476.71367838542,4615.342568766277,84.44197230868869,190.4508410931074,84887.62611645702,1.7710382048342738e-8,3.0107649482182655e-8,1.5053824741091328e-8,6687.8861049233965,82.65130227092861,5039.713553105403,1.381963704446889e-9,3.0328835193936025e-9,0.017529419999999997,35164.59978334031,1.7710382048342738e-8,0.009816194200011303,3.564384585629568e-9
2016-03-15T19:00:00.0,6560.37421856184,28604.225564778644,4779.2176152886295,77.49369444317287,188.66998726460255,85311.99710080274,1.7708877291809955e-8,3.0105091396076924e-8,1.5052545698038462e-8,6560.374218530354,81.0754645099283,4943.625884751725,1.3819584287497912e-9,3.0328719412495966e-9,0.016649999999999998,35164.59978334049,1.7708877291809955e-8,0.00981619420000922,3.5643847179059654e-9
2016-03-15T20:00:00.0,6665.144075332789,28499.45570800781,5870.069384901259,66.42125006781684,192.26157354061155,85476.40537027242,1.771108328733992e-8,3.010884158847786e-8,1.505442079423893e-8,6665.1440753012985,82.37024808802818,5022.576102928547,1.3819671860564167e-9,3.032891160199308e-9,0.01629,35164.5997833406,1.771108328733992e-8,0.009816194200006404,3.5643858442694344e-9
2016-03-15T21:00:00.0,6871.030467476558,28293.569315863715,6779.388880750868,58.120194499757545,208.22038777007782,84628.91208830632,1.7713909249824642e-8,3.011364572470189e-8,1.5056822862350946e-8,6871.030467445063,84.91466618420628,5177.723547817456,1.3819773445497626e-9,3.0329134542197307e-9,0.01732185,35164.59978334027,1.7713909249824642e-8,0.009816194200003878,3.564385782068503e-9
2016-03-15T22:00:00.0,7015.554862549907,28149.044920789933,7497.914302707249,51.31661101235285,235.02467566378266,83027.2467553795,1.771119363433294e-8,3.0109029178365996e-8,1.5054514589182998e-8,7015.5548625184165,86.70075064726812,5286.631137028544,1.381967641217337e-9,3.0328921591040186e-9,0.01878015,35164.59978333984,1.771119363433294e-8,0.00981619420000174,3.5643856972328528e-9
2016-03-15T23:00:00.0,7254.082000679779,27910.51778266059,7712.444329833986,48.19116651323107,270.4186315079538,80815.96358970739,1.770582732188843e-8,3.009990644721033e-8,1.5049953223605165e-8,7254.082000648298,89.64855482396892,5466.375294144446,1.3819484285751868e-9,3.032849994678459e-9,0.017714169999999998,35164.599783340374,1.770582732188843e-8,0.00981619420000051,3.5643856647805787e-9
2016-03-16T00:00:00.0,7893.488461716701,27271.111321614582,7599.60643093533,47.83094441625807,311.88583602793983,78569.89455402446,1.7863195739761348e-8,3.036743275759429e-8,1.5183716378797145e-8,7893.488461684951,97.5505698786542,5948.205480405743,1.38250761828042e-9,3.0340772029153756e-9,0.02381303,35164.59978333129,1.7863195739761348e-8,0.009816194199999892,3.5643856882692987e-9
2016-03-16T01:00:00.0,4.075200386771607e-7,26741.60279622396,6635.1017712402345,46.66758340729608,361.61527769973105,76918.49360350147,1.6289877887524794e-8,2.769279240879215e-8,1.3846396204396075e-8,3.7845079101620116e-7,4.677031012822602e-9,2.851848178550367e-7,1.3764552521673951e-9,3.0207945664912328e-9,0.033012810000000004,26741.60279663148,1.6289877887524794e-8,0.00981619420000643,3.5643858211090324e-9
2016-03-16T02:00:00.0,4.3093402143611005e-8,27216.75923828125,5149.337931722005,48.911805416742965,314.95751050516054,70283.39183255301,8.442834479967798e-9,1.4352818615945258e-8,7.176409307972629e-9,2.742490842940937e-8,3.389268837402869e-10,2.066627339879798e-8,1.315675098256381e-9,2.8874052983724293e-9,0.04627395,27216.759238324346,8.442834479967798e-9,0.009816194200007152,3.564385966644857e-9
2016-03-16T03:00:00.0,6.801660598484656e-8,26339.095442165803,4801.680547010634,77.7403886095683,266.05552129013654,65134.053900858125,1.0897479385660514e-8,1.8525714955622874e-8,9.262857477811437e-9,4.814747741241418e-8,5.950238456164219e-10,3.628194180587938e-8,1.3434136168095143e-9,2.948280772526696e-9,0.03673688,26339.095442233818,1.0897479385660514e-8,0.009816194200013633,3.5643859969986334e-9
2016-03-16T04:00:00.0,1.7690089867872295e-7,25400.491879340283,4458.363387722439,84.60969406763712,188.32494888463563,60332.37335389028,1.4666170151862062e-8,2.4932489258165506e-8,1.2466244629082753e-8,1.505994871660897e-7,1.8611626364940744e-9,1.1348552661549232e-7,1.3689222544677493e-9,3.0042625081590425e-9,0.02918234,25400.49187951718,1.4666170151862062e-8,0.009816194200014434,3.564386025003978e-9
2016-03-16T05:00:00.0,7895.850176226855,24605.505258789064,3817.0138454861103,86.06047229766845,103.72507102552713,55874.0099662879,1.781544193633322e-8,3.0286251291766476e-8,1.5143125645883238e-8,7895.850176195187,97.57975679613466,5949.985170496016,1.3823389629691403e-9,3.0337070687994125e-9,0.0258762,32501.35543501592,1.781544193633322e-8,0.009816194200000707,3.564386064439734e-9
2016-03-16T06:00:00.0,9952.777128738124,23953.15583875868,3962.1388829210073,93.30213875240749,115.25417173333626,58006.9812913044,2.7491796476469625e-8,4.6736054009998363e-8,2.3368027004999182e-8,9952.777128689984,122.99999999894783,7499.999999935842,1.4049087141356273e-9,3.083239068901434e-9,0.01942196,33905.9329674968,2.7491796476469625e-8,0.00981619419999638,3.5643860570513767e-9
2016-03-16T07:00:00.0,9952.77712876528,23378.822664388023,3773.118025919596,100.20147265752156,144.9618491974436,61544.84240832589,3.242163309582531e-8,5.5116776262903024e-8,2.7558388131451512e-8,9952.77712870875,122.99999999917975,7499.999999949984,1.4113598022322144e-9,3.0973967480845684e-9,0.01753049,33331.5997931533,3.242163309582531e-8,0.009816194199994674,3.5643860697302357e-9
2016-03-16T08:00:00.0,9952.77712876274,22759.125977647567,3622.7430109320753,115.64588830312093,167.7701927608611,65271.72438236294,3.1827187357276864e-8,5.410621850737066e-8,2.705310925368533e-8,9952.777128707223,122.99999999916086,7499.999999948833,1.4106851333557977e-9,3.095916107088175e-9,0.017471499999999997,32711.903106410307,3.1827187357276864e-8,0.009816194199994226,3.5643860869466767e-9
2016-03-16T09:00:00.0,9952.777128774105,22057.5579953342,3454.895796983507,102.23944430033366,175.13412067815418,69148.98137138636,3.472450384701153e-8,5.90316565399196e-8,2.95158282699598e-8,9952.77712871366,122.99999999924042,7499.999999953683,1.413760682045734e-9,3.102665764047171e-9,0.01648592,32010.335124108304,3.472450384701153e-8,0.009816194199991406,3.5643861057807123e-9
2016-03-16T10:00:00.0,9952.77712876733,21842.049119466144,3448.942096896701,102.53624945110744,195.9044926007776,73194.0855743632,3.29233084603263e-8,5.5969624382554705e-8,2.7984812191277352e-8,9952.777128709948,122.99999999919453,7499.9999999508855,1.411910766432656e-9,3.098605904474073e-9,0.017355899999999997,31794.826248233472,3.29233084603263e-8,0.00981619419999016,3.5643861082522883e-9
2016-03-16T11:00:00.0,9952.777128755244,21804.04237250434,3389.101837158203,109.0163057009379,216.37805937105074,77245.14347742405,3.0238263563503065e-8,5.1405048057955203e-8,2.5702524028977602e-8,9952.777128702432,122.99999999910163,7499.999999945221,1.4087551524484938e-9,3.091680534715564e-9,0.01805399,31756.819501259586,3.0238263563503065e-8,0.00981619419998978,3.5643861173282265e-9
2016-03-16T12:00:00.0,9952.777127926127,22411.624818793403,3356.0416396077476,117.80283321380615,230.37156988911295,81356.04164021772,1.8447435973611545e-8,3.136064115513962e-8,1.568032057756981e-8,9952.777127893381,122.99999998910312,7499.999999335555,1.3845040154674982e-9,3.038458533703854e-9,0.02466074,32364.40194671953,1.8447435973611545e-8,0.009816194199989737,3.5643861269515663e-9
2016-03-16T13:00:00.0,4201.344885076207,24383.481579318573,3306.666636216905,131.98316622840034,235.57855287428674,85499.99999995214,1.2004031545040877e-8,2.040685362656949e-8,1.0203426813284745e-8,4201.344885054358,51.92173140978229,3165.9592323037978,1.4418644426488362e-9,3.16434280526892e-9,0.03262726,28584.826464394777,1.2004031545040877e-8,0.009816194199997245,3.85106300317942e-9
2016-03-16T14:00:00.0,25.320342455951767,25736.85322428386,3335.5972068277997,132.67002787272136,155.52693426007136,85359.29259604604,14.894318886132229,25.32034210642479,12.660171053212395,3.480945391039906e-7,4.3018775318502595e-9,2.623096056006256e-7,1.4324388320960087e-9,3.1436571831980177e-9,0.039,25762.17356673981,14.894318886132229,0.00985682454081338,3.851063211271732e-9
2016-03-16T15:00:00.0,8545.409874478362,26619.189908854165,3449.6758719211152,111.1439996825324,35.526934269405245,82023.69538948755,1.2105031909526274e-8,2.0578554246194664e-8,1.0289277123097332e-8,8545.409874456342,105.60724920879304,6439.466415170306,1.442716014695797e-9,3.1662116812882345e-9,0.02706,35164.599783332524,1.2105031909526274e-8,0.00981619419991939,3.851063220456811e-9
2016-03-16T16:00:00.0,6147.2438946375705,27609.35314453125,4145.793942192925,75.97722227520413,30.000000000155087,85013.48593274374,1.8420808987096243e-10,3.1315375278063614e-10,1.5657687639031807e-10,6147.243894635629,75.96985135476817,4632.308009437083,1.6290030933798186e-9,3.575040805380807e-9,0.01945,33756.597039168824,1.8420808987096243e-10,0.0073709201972344636,3.851063292082427e-9
2016-03-16T17:00:00.0,5677.672274287011,28018.540369466147,4278.4583147515195,65.13883336173164,30.000000000072937,85499.99999999533,5.858665283535779e-11,9.959730982010823e-11,4.9798654910054116e-11,5677.672274279539,70.1667163547074,4278.458314311427,7.371429198983877e-9,1.6177477064003593e-8,0.01685,33696.21264375316,5.858665283535779e-11,0.002171586674371103,2.270252303342718e-8
2016-03-16T18:00:00.0,7057.9535194980435,27807.648563910592,5318.581005859375,58.423000225491,35.0300545797729,85499.99999959412,5.857647929136768e-11,9.958001479532506e-11,4.979000739766253e-11,7057.953519490368,87.22472850189853,5318.581006213324,7.576035587147953e-9,1.66265100889873e-8,0.01778145,34865.60208340864,5.857647929136768e-11,0.002171586674294427,2.4197179941255677e-8
2016-03-16T19:00:00.0,6831.170222793257,28333.42956054688,7783.6967229546435,65.77094436433579,63.83395444290918,85499.9999999889,5.818284356602143e-11,9.891083406223642e-11,4.945541703111821e-11,6831.170222346619,84.42205893663377,5147.686520526449,4.4653913522151776e-7,9.799831787330855e-7,0.016659999999999998,35164.59978334014,5.818284356602143e-11,0.0021715866742852983,0.0010997426370606034
2016-03-16T20:00:00.0,6771.29560039753,28393.304182942717,8914.249913194444,55.748611274295385,82.48724060192994,82863.99089828331,5.8182844653312754e-11,9.891083591063168e-11,4.945541795531584e-11,6771.295599950845,83.6821068147895,5102.567488706677,4.4658561709977224e-7,9.800851887367164e-7,0.016370000000000003,35164.59978334025,5.8182844653312754e-11,0.002171586674277268,0.001099742639268301
2016-03-16T21:00:00.0,6869.90792515815,28294.691858181424,9742.624919162325,53.276889045503395,110.42290772913626,79052.30957451827,5.818288742876148e-11,9.891090862889452e-11,4.945545431444726e-11,6869.907924709973,84.90079339728163,5176.877646175709,4.480778492772651e-7,9.833600695195214e-7,0.01828045,35164.599783339574,5.818288742876148e-11,0.002171586674272829,0.0010997426412040713
2016-03-16T22:00:00.0,6900.008563178601,28264.591220160582,10096.789311794704,52.272944142023725,142.04898366762933,74486.56340225766,5.818284257533859e-11,9.89108323780756e-11,4.94554161890378e-11,6900.008562731981,85.27278790984867,5199.560238405406,4.465213877177591e-7,9.799442297277774e-7,0.01958223,35164.59978333918,5.818284257533859e-11,0.0021715866742701047,0.0010997426420701235
2016-03-16T23:00:00.0,7099.271367539282,28065.328415798613,8897.113345269097,44.22852752579583,175.05099902223262,69589.33542959094,5.818278525907067e-11,9.891073494042013e-11,4.945536747021007e-11,7099.271367094636,87.73534932557112,5349.716422290921,4.445473268606031e-7,9.75611918668751e-7,0.01934063,35164.59978333789,5.818278525907067e-11,0.0021715866742663737,0.0010997426392299412
2016-03-17T00:00:00.0,7770.905420257069,27393.69436306424,10137.82164767795,39.905333308113946,218.55999240868442,66041.939607331,5.8184466049429424e-11,9.891359228403002e-11,4.945679614201501e-11,7770.905419746091,96.03564455043725,5855.831984782759,5.108787484270972e-7,1.1211841031187667e-6,0.02561221,35164.59978332132,5.8184466049429424e-11,0.002171586674263367,0.0010997426421726993
2016-03-17T01:00:00.0,1.4882725889723653e-7,26829.4936436632,10499.726744249132,37.69602791468302,274.69247523796565,61759.951045299626,5.811061470754943e-11,9.878804500283403e-11,4.9394022501417014e-11,8.118734540693773e-8,1.0033424194923485e-9,6.117941582270417e-8,6.754112544529597e-8,1.4822702331847422e-7,0.03211932,26829.49364381203,5.811061470754943e-11,0.002171586674268531,0.001099742643087049
2016-03-17T02:00:00.0,4.138423567671134e-8,27011.088074544263,9442.395669487849,42.31608312182957,236.99861891099886,51260.22540100255,5.791164036722526e-11,9.844978862428294e-11,4.922489431214147e-11,2.1118628826037637e-8,2.6099161188815967e-10,1.5914122676107295e-8,2.0167157062049413e-8,4.42592219243502e-8,0.04681165,27011.08807458565,5.791164036722526e-11,0.002171586674269278,0.0010997426404942266
2016-03-17T03:00:00.0,6.885094576483041e-8,26113.5843500434,7325.851822374132,44.63763877232869,194.68470737606734,41817.83083131751,5.802209152395539e-11,9.863755559072416e-11,4.931877779536208e-11,3.569420238856882e-8,4.4112179314260244e-10,2.689767031357332e-8,3.305810582067086e-8,7.254994035173344e-8,0.03551684,26113.58435011225,5.802209152395539e-11,0.0021715866742686354,0.0010997426364514368
2016-03-17T04:00:00.0,1.0613180333875632e-7,25253.541476779523,6015.219869656033,52.15747230635749,150.04924019094852,34491.98010878546,5.8080554000015236e-11,9.87369418000259e-11,4.936847090001295e-11,5.6145229882703134e-8,6.938629476195638e-10,4.230871631826608e-8,4.988783651425316e-8,1.094847836418671e-7,0.02977607,25253.541476885654,5.8080554000015236e-11,0.0021715866742682624,0.0010997426353312322
2016-03-17T05:00:00.0,1.72333216805042e-7,24420.328745117193,5348.6365269639755,67.8961110496521,97.89393947196919,28476.761339023855,5.812069081773398e-11,9.880517439014776e-11,4.940258719507388e-11,9.532204779547749e-8,1.1780241561871148e-9,7.183074123092163e-8,7.691236383517435e-8,1.6879331921865943e-7,0.02648304,24420.328745289527,5.812069081773398e-11,0.002171586674267039,0.0010997426348423728
2016-03-17T06:00:00.0,11449.380089290273,23715.219693467887,4840.092571614583,80.0100551393297,30.000000010221108,23128.125912043135,5.7915616418054323e-11,9.845654791069235e-11,4.922827395534617e-11,9952.77712740453,122.99999998306171,7499.999998967177,1496.602961885645,3284.472988380909,0.02016004,35164.59978275817,5.7915616418054323e-11,0.002134490196969158,0.001099742634497496
2016-03-17T07:00:00.0,12006.369363730375,23158.230419379342,4537.594874674479,79.31424970838759,72.99207934419982,29072.50742751927,5.791541245433787e-11,9.845620117237437e-11,4.9228100586187185e-11,9952.777127794689,122.99999998788344,7499.999999261185,2053.5922359355877,4506.852117665777,0.01952789,35164.59978310972,5.791541245433787e-11,0.0021344901969610063,0.0010997426343060898
2016-03-17T08:00:00.0,12714.03973709889,22450.56004611545,4451.9004060872385,90.43644436730278,116.67996411394047,36541.765769514386,5.791543936203029e-11,9.845624691545149e-11,4.9228123457725746e-11,9952.777127799218,122.99999998793942,7499.999999264598,2761.2626092995747,6059.918819513617,0.01858382,35164.59978321435,5.791543936203029e-11,0.002134490196958857,0.0010997426342532566
2016-03-17T09:00:00.0,13427.95095348961,21736.648829752605,4403.525440266927,93.05516638861764,149.24565422482337,45649.785281947996,5.7915544570063635e-11,9.845642576910818e-11,4.922821288455409e-11,9952.77712781649,122.99999998815287,7499.999999277613,3475.173825673022,7626.681792724887,0.01772351,35164.59978324222,5.7915544570063635e-11,0.0021344901969568664,0.0010997426342235534
2016-03-17T10:00:00.0,13584.673778460947,21579.926004774305,4340.9814542643235,86.93316705703734,179.1926223146064,56372.94273342619,5.791547226708371e-11,9.845630285404231e-11,4.9228151427021154e-11,9952.777127804704,122.9999999880072,7499.999999268732,3631.896650656144,7970.628649993732,0.01777761,35164.59978323525,5.791547226708371e-11,0.0021344901969546025,0.0010997426341864069
2016-03-17T11:00:00.0,13574.309679056496,21590.290104166663,4272.8077994791665,88.8414441977607,215.2615897358106,67502.59102816698,5.7916114287844834e-11,9.845739428933622e-11,4.922869714466811e-11,9952.777127866526,122.99999998877122,7499.999999315318,3621.5325511898727,7947.8834025147535,0.01835881,35164.59978322316,5.7916114287844834e-11,0.0021344901969538492,0.0010997426341470887
2016-03-17T12:00:00.0,8655.934222272239,22178.37067220052,4147.314769422743,92.4023887485928,249.42228001706417,78677.66773026054,5.7910971456621174e-11,9.8448651476256e-11,4.9224325738128e-11,8655.934220768702,106.97314883866784,6522.752977967551,1.5034390310246411e-6,3.2994755541953236e-6,0.02279668,30834.30489447276,5.7910971456621174e-11,0.0021344901969546463,0.0010997426340797715
2016-03-17T13:00:00.0,1.6779031166551793e-7,24313.29835177952,3757.7221885850695,111.0640834617615,263.99517459739286,81053.10704184746,5.7843532380088374e-11,9.833400504615023e-11,4.9167002523075116e-11,8.849420614431533e-8,1.0936432329305424e-9,6.668556298356965e-8,7.919777151615645e-8,1.7380891786892958e-7,0.02845093,24313.29835194731,5.7843532380088374e-11,0.0021344901969965087,0.001099742633903081
2016-03-17T14:00:00.0,548.537873163279,25408.86841634114,3734.298593071832,126.78180609385171,152.93322562696977,77295.38595324552,6.304137494139527e-11,1.0717033740037194e-10,5.358516870018597e-11,548.5378731182003,6.779028357670269,413.3553876628212,4.4971425564329956e-8,9.869513576862124e-8,0.0379298,25957.40628950442,6.304137494139527e-11,0.0027777367174885684,0.001099742633885379
2016-03-17T15:00:00.0,8709.311675139887,26455.288108181427,3958.817120157877,110.56816670947605,32.933225627558286,73974.44384767785,5.791129917483248e-11,9.844920859721521e-11,4.922460429860761e-11,8709.31167376157,107.63280660384986,6562.976012429869,1.3782187935642238e-6,3.024664867585971e-6,0.02501585,35164.59978332132,5.791129917483248e-11,0.002134490196825158,0.0010997426340170007
2016-03-17T16:00:00.0,7734.708925048645,27429.89085828993,4592.916664089626,73.69066626972622,30.000000012178152,76578.60384271713,5.768215620927323e-11,9.805966555576448e-11,4.902983277788224e-11,7734.7088732197035,95.58831460773476,5828.555768764314,5.1828843351686804e-5,0.00011374455372796998,0.01950278,35164.59978333857,5.768215620927323e-11,0.002103349921579128,0.0010997426343562872
2016-03-17T17:00:00.0,7041.52544143403,28123.074341905387,5759.490688747829,59.37094436433579,51.89975170015727,77814.24416087901,5.7682150881161684e-11,9.805965649797486e-11,4.902982824898743e-11,7041.525391775263,87.02170379002028,5306.201450610993,4.9658667989619827e-5,0.00010898184609054958,0.01737527,35164.59978333941,5.7682150881161684e-11,0.0021033499215609612,0.0010997426351538457
2016-03-17T18:00:00.0,6655.712557319398,28508.887226019964,7418.733717854818,50.04069437238906,79.55261447581245,77360.95613146665,5.76821484385674e-11,9.805965234556458e-11,4.902982617278229e-11,6655.7125086226715,82.2536893942625,5015.46886550381,4.8696628020334734e-5,0.00010687053509268914,0.01731597,35164.59978333936,5.76821484385674e-11,0.002103349921552602,0.0010997426365928075
2016-03-17T19:00:00.0,6589.360335097659,28575.239448242188,9201.67357530382,46.27911131117079,111.7677128476551,74957.69248572882,5.768223227158467e-11,9.805979486169394e-11,4.902989743084697e-11,6589.359474908381,81.4336747349106,4965.46797164089,0.0008601891791920271,0.0018877873396655996,0.016026890000000002,35164.59978333984,5.768223227158467e-11,0.0021033499215479794,0.001099742639948013
2016-03-17T20:00:00.0,6520.089084555114,28644.51069878472,10644.411983506943,43.214444598091966,146.924379621365,70721.48986959587,5.7682215044564194e-11,9.805976557575913e-11,4.902988278787956e-11,6389.193277413232,78.95994886188552,4814.631028163751,130.8958071417835,287.26639850279486,0.01615597,35164.59978333983,5.7682215044564194e-11,0.0021033499215450118,0.0010997426434493647
