Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-17T21:00:00.0,6675.092003391208,28489.507779947915,11763.020581054689,40.95069461610582,182.67198723513178,65178.97641249811,5.768223742910713e-11,9.805980362948211e-11,4.9029901814741056e-11,6147.731216021033,75.97587384774968,4632.675234618882,527.3607873700765,1157.3558955582596,0.018156799999999997,35164.599783339116,5.768223742910713e-11,0.002103349921543072,0.0010997426461742724
2016-03-17T22:00:00.0,6812.586183078762,28352.013600260416,12687.034554307727,40.21888903405931,217.69926981674567,59205.98806136322,5.768221472939281e-11,9.805976503996777e-11,4.9029882519983886e-11,5744.081694834907,70.98742786292496,4328.5016989588385,1068.5044882437567,2344.9600321374637,0.01827501,35164.599783339174,5.768221472939281e-11,0.002103349921542241,0.0010997426485613259
2016-03-17T23:00:00.0,7177.390275416549,27987.209507921012,13082.272991536458,39.71324996524387,248.46991199558795,53192.416337894436,5.768221445054998e-11,9.805976456593497e-11,4.902988228296748e-11,5300.654002117601,65.50738892519573,3994.3529832436416,1876.7362732988506,4118.720698105716,0.019316999999999997,35164.59978333756,5.768221445054998e-11,0.002103349921541875,0.0010997426496182484
2016-03-18T00:00:00.0,7772.503412338342,27392.096370985244,13189.742975802952,38.750166571935026,274.2661543055068,48223.21812744999,5.768301111103066e-11,9.806111888875212e-11,4.903055944437606e-11,4818.947691222019,59.554289054320954,3631.3590886781067,2953.555721116225,6481.9288968007395,0.02379976,35164.59978332358,5.768301111103066e-11,0.0021033499215416624,0.0010997426499102245
2016-03-18T01:00:00.0,4.983576050002662e-7,26665.104314236112,12224.560029296876,39.19822221332126,295.07238013786804,45146.764236868534,5.7658819209922556e-11,9.801999265686835e-11,4.9009996328434174e-11,2.5133870789044814e-7,3.1061341644178615e-9,1.8939842465962568e-7,2.4692087711716117e-7,5.418971977289233e-7,0.02947428,26665.104314734468,5.7658819209922556e-11,0.0021033499215451627,0.0010997426473551022
2016-03-18T02:00:00.0,6.335439527701517e-8,26877.69933865017,10750.63642171224,38.72638880093893,255.87626127762914,32922.205308045595,5.750395179673606e-11,9.77567180544513e-11,4.887835902722565e-11,3.1633353565513023e-8,3.9093636260665974e-10,2.3837583085771934e-8,3.16232849934477e-8,6.940105559726044e-8,0.04068071,26877.699338713526,5.750395179673606e-11,0.002103349921544539,0.0010997426437021629
2016-03-18T03:00:00.0,1.0455633579485426e-7,26090.53116210937,8659.6943101671,38.86194439146253,217.1519758270552,22171.56998616924,5.75741410427723e-11,9.787603977271291e-11,4.8938019886356456e-11,5.2242958497490614e-8,6.45637274104436e-10,3.9368126469782676e-8,5.221550125759093e-8,1.1459312043539247e-7,0.0341166,26090.531162213927,5.75741410427723e-11,0.002103349921543632,0.0010997426387243311
2016-03-18T04:00:00.0,2.4836311764870205e-7,25013.803213975694,7219.928228081597,42.37777767923143,178.29213478620778,13511.876775898741,5.763619378030632e-11,9.798152942652075e-11,4.899076471326037e-11,1.2550473822955619e-7,1.551032701978652e-9,9.457516475479585e-8,1.227603978897193e-7,2.6941227645551354e-7,0.02840957,25013.803214224055,5.763619378030632e-11,0.0021033499215431157,0.001099742636339269
2016-03-18T05:00:00.0,5467.767428856922,24056.161659613717,6155.733731689453,47.78202794075011,135.9164604584969,6291.949647923768,5.7682326576253306e-11,9.805995517963062e-11,4.902997758981531e-11,5298.7944451326775,65.48440785105068,3992.9516982347973,168.97298372414664,370.8312858801445,0.02503197,29523.92908847064,5.7682326576253306e-11,0.0021033499215379198,0.0010997426354455565
2016-03-18T06:00:00.0,9952.777128703478,23495.60293077257,5410.025399983724,55.82224996566771,153.62094371876867,4500.000000091892,5.776208274761819e-11,9.819554067095092e-11,4.909777033547546e-11,9952.777128601183,122.99999999785037,7499.9999998689245,1.0219573775029708e-7,2.242806868066038e-7,0.01905,33448.38005947605,5.776208274761819e-11,0.0021033499215327074,0.0008481076673627787
2016-03-18T07:00:00.0,9952.777128818296,22836.6676828342,5217.289297010634,65.97547233899435,220.80079710092113,6589.97544830904,5.7780435027295175e-11,9.82267395464018e-11,4.91133697732009e-11,9952.777128665668,122.99999999864733,7499.999999917519,1.5252957953519865e-7,3.34744281997978e-7,0.01746698,32789.4448116525,5.7780435027295175e-11,0.002103349921534124,0.0008481076668566088
2016-03-18T08:00:00.0,9952.777129008,22268.11225531684,4709.342524278429,79.32519431220159,277.827428110543,8872.686999658337,5.779924154087179e-11,9.825871061948205e-11,4.912935530974102e-11,9952.777128694794,122.99999999900727,7499.999999939467,3.1310792832050893e-7,6.87152544266578e-7,0.01616037,32220.889384324837,5.779924154087179e-11,0.002103349921536087,0.000848107665612866
2016-03-18T09:00:00.0,11473.545021765665,21660.449021267363,4425.953655463325,92.14122191323176,321.5043371473171,11663.345324114194,5.781753561911354e-11,9.828981055249302e-11,4.914490527624651e-11,9952.777128711303,122.99999999921128,7499.999999951907,1520.7678930542638,3337.5058004965626,0.01517135,33133.99404303303,5.781753561911354e-11,0.0021033499215378872,0.0008481076649631015
2016-03-18T10:00:00.0,13709.837431203607,21454.76233289931,4397.592571072049,83.2414168463813,352.36521858327006,18074.898317207004,5.781878464135288e-11,9.82919338902999e-11,4.914596694514995e-11,9952.777128712187,122.9999999992222,7499.999999952573,3757.0603024913207,8245.31515272642,0.01527555,35164.59976410292,5.781878464135288e-11,0.002103349921537402,0.0008481076648982063
2016-03-18T11:00:00.0,9952.77712939746,21411.92112467448,4333.780052490234,83.90319429609511,392.1259050860832,29422.621746921614,5.7808770640099564e-11,9.827491008816925e-11,4.9137455044084625e-11,9952.777128704334,122.99999999912517,7499.999999946655,6.930271081273423e-7,1.520930316743498e-6,0.01554,31364.698254071944,5.7808770640099564e-11,0.0021033499215385707,0.0008481076647609279
2016-03-18T12:00:00.0,9952.777128104646,22010.01443088108,4248.826348470052,88.4823888842265,431.2248141390819,32588.842544006628,5.773811408796498e-11,9.815479394954046e-11,4.907739697477023e-11,9952.777128033213,122.9999999908312,7499.999999440926,7.133546590648742e-8,1.5655415420815394e-7,0.02210388,31962.79155898573,5.773811408796498e-11,0.002103349921540913,0.000848107664577388
2016-03-18T13:00:00.0,1.1274713160871513e-7,24004.781736653647,4198.328669026692,103.92333333121404,465.7445285956613,35840.01704324172,5.765422452362785e-11,9.801218169016734e-11,4.900609084508367e-11,7.797796356331337e-8,9.63679724180454e-10,5.8760958791491103e-8,3.4671155863711595e-8,7.608997029300705e-8,0.02777898,24004.781736766392,5.765422452362785e-11,0.0021033499215681833,0.0008481076644714319
2016-03-18T14:00:00.0,7.166823765379114e-8,25182.566722547745,3849.965236273872,81.78519401550292,361.82329861538193,31641.689222457546,5.760217037950838e-11,9.792368964516424e-11,4.896184482258212e-11,4.529770906779997e-8,5.598053832865329e-10,3.413447459064225e-8,2.6272604896346017e-8,5.7658352491651704e-8,0.03575674,25182.566722619413,5.760217037950838e-11,0.00210334992155403,0.0008481076639416793
2016-03-18T15:00:00.0,8976.269469722425,26188.33031358507,3654.847200249566,127.52163837432865,280.04020795041833,27791.724834383127,5.7730460597539336e-11,9.814178301581687e-11,4.9070891507908434e-11,8976.26946965726,110.93196707638131,6764.144333925689,6.506621927541093e-8,1.4279554772288754e-7,0.02573369,35164.599783307494,5.7730460597539336e-11,0.0021033499215483325,0.0008481076633688989
2016-03-18T16:00:00.0,8085.667201411608,27078.932581922734,3692.293927408854,105.59702771292793,263.45264000243753,30901.022816309713,5.7728559123782466e-11,9.813855051043019e-11,4.9069275255215094e-11,8085.667201347835,99.92558387451605,6093.023406982686,6.367572808763157e-8,1.3974394962830086e-7,0.02230985,35164.59978333434,5.7728559123782466e-11,0.002103349921546737,0.0008481076634862947
2016-03-18T17:00:00.0,7572.279332489396,27592.320450846357,4074.939769558377,88.52580600950455,257.78329951399587,33301.753144130955,5.772852580922428e-11,9.813849387568127e-11,4.906924693784064e-11,7572.279332425646,93.58095191296417,5706.155604449034,6.365191736498839e-8,1.3969169416887238e-7,0.02035672,35164.59978333575,5.772852580922428e-11,0.0021033499215450287,0.0008481076642524373
2016-03-18T18:00:00.0,7615.392779755585,27549.207003580737,4608.898128390842,76.27941656324599,262.84054876742744,34932.96982726896,5.772862755154931e-11,9.813866683763383e-11,4.906933341881691e-11,7615.392779691762,94.11376340317635,5738.644109949777,6.372478550751613e-8,1.3985161196399977e-7,0.01913724,35164.599783336314,5.772862755154931e-11,0.002103349921543254,0.0008481076653797662
2016-03-18T19:00:00.0,7666.39294848473,27498.20683485243,5655.604069010416,60.66805537011889,280.67699895733176,36062.716657075405,5.7728672471310627e-11,9.813874320122806e-11,4.906937160061403e-11,7666.392948420875,94.74404183426313,5777.07572160141,6.37570265871684e-8,1.3992236884336652e-7,0.01745263,35164.59978333716,5.7728672471310627e-11,0.0021033499215407816,0.0008481076679998376
2016-03-18T20:00:00.0,7483.826347463879,27680.7734358724,6175.032350124783,54.737194669511574,314.7550887714481,36184.18915791399,5.772857944430419e-11,9.813858505531712e-11,4.906929252765856e-11,7483.8263474000905,92.48781810544745,5639.501103990698,6.369035124045287e-8,1.3977604187432047e-7,0.01921554,35164.59978333628,5.772857944430419e-11,0.002103349921540004,0.0008481076694513151
2016-03-18T21:00:00.0,7568.657006101268,27595.942777235243,6792.627265353733,50.22419438574049,352.5078155573516,35648.65876002735,5.7728596707213724e-11,9.813861440226333e-11,4.9069307201131666e-11,7568.657006037467,93.53618590042504,5703.4259695381115,6.370271021892834e-8,1.398031651207662e-7,0.01917338,35164.5997833365,5.7728596707213724e-11,0.002103349921539533,0.0008481076713012524
2016-03-18T22:00:00.0,7828.151097354553,27336.448685980904,7550.92818060981,45.77511088901096,395.8219104220081,34559.45831245921,5.772860175798378e-11,9.813862298857242e-11,4.906931149428621e-11,7828.151097290748,96.74310722611955,5898.969952812167,6.370631674542042e-8,1.398110800715894e-7,0.02063412,35164.599783335456,5.772860175798378e-11,0.0021033499215392876,0.0008481076742647752
2016-03-18T23:00:00.0,8234.709501211448,26929.890282118056,8219.858747287326,43.47672219276429,446.7920101090838,32907.50093290905,5.7728547661137345e-11,9.813853102393348e-11,4.906926551196674e-11,8234.709501147681,101.76750222938203,6205.3355017915865,6.366755420682511e-8,1.3972601107585723e-7,0.0220339,35164.5997833295,5.7728547661137345e-11,0.0021033499215402742,0.0008481076779800555
2016-03-19T00:00:00.0,9079.992109164788,26084.60767415364,7537.847192518446,47.30080561531915,505.0848934956731,30892.97853566071,5.773047150103372e-11,9.814180155175732e-11,4.907090077587866e-11,9079.992109099616,112.21380876602637,6842.305412562583,6.507431798808853e-8,1.4281332130994277e-7,0.02318866,35164.59978331843,5.773047150103372e-11,0.002103349921545207,0.0008481076741984188
2016-03-19T01:00:00.0,4.913044306946525e-7,25466.702382269967,6805.240654161242,48.06338879797193,569.999999996351,30197.43760395534,5.848099541796373e-11,9.941769221053834e-11,4.970884610526917e-11,4.4495976513683916e-7,5.498972839811472e-9,3.353032219397239e-7,4.624524786560281e-8,1.0149069013212222e-7,0.02889645,25466.702382761272,5.848099541796373e-11,0.0022072788859332816,0.000848107671340839
2016-03-19T02:00:00.0,5.4454143993944084e-8,25851.40965115017,5561.351782769098,55.048888988494866,521.9388184828131,23392.197798338562,5.832422308446274e-11,9.915117924358665e-11,4.9575589621793325e-11,3.380456222211556e-8,4.1776894021859093e-10,2.547371586698725e-8,2.0550430592584935e-8,4.510036121798037e-8,0.03994855,25851.409651204624,5.832422308446274e-11,0.0022072788859420567,0.0008481076677446008
2016-03-19T03:00:00.0,8.16981051512845e-8,25275.54731174045,4515.120306939019,61.18922192573547,466.8921367736739,17830.846863747705,5.838985189879531e-11,9.926274822795204e-11,4.963137411397602e-11,5.48070152345803e-8,6.773248096115075e-10,4.1300293268994354e-8,2.6791827168476247e-8,5.8797847448703523e-8,0.03326379,25275.547311822145,5.838985189879531e-11,0.00220727888594624,0.0008481076651636808
2016-03-19T04:00:00.0,2.0015710867747636e-7,24413.27575900608,4127.615723063152,71.47330555174085,405.70512212756057,13315.72740501645,5.845958509300426e-11,9.938129465810723e-11,4.9690647329053615e-11,1.6054420387270695e-7,1.9840630228975286e-9,1.2097945261570294e-7,3.95135235101113e-8,8.671712134071743e-8,0.027086400000000004,24413.275759206233,5.845958509300426e-11,0.0022072788859499085,0.0008481076643207554
2016-03-19T05:00:00.0,4.181101977500316e-7,23687.48359483507,4688.113378634983,89.81950048234728,334.2340238567326,9188.11253026866,5.847898915999362e-11,9.941428157198914e-11,4.970714078599457e-11,3.7249217949963206e-7,4.60339234825138e-9,2.8069465538118167e-7,4.551860396882749e-8,9.98959837791939e-8,0.02521174,23687.48359525318,5.847898915999362e-11,0.0022072788859562754,0.0008481076655551673
2016-03-19T06:00:00.0,6270.717741427301,23052.83510362413,4425.006928371853,80.89841667175294,244.41673065791775,4500.000000121932,5.853314794609168e-11,9.950635150835586e-11,4.975317575417793e-11,6270.7177413945865,77.49578556939483,4725.3527786216355,3.261534616454102e-8,7.157825168884919e-8,0.02075585,29323.55284505143,5.853314794609168e-11,0.0022072788859446315,0.0006584735705677721
2016-03-19T07:00:00.0,5305.499865734269,22348.510998263893,4298.3517923990885,74.78508289337158,241.0163068344803,4800.346508916863,5.853161708680957e-11,9.950374904757625e-11,4.975187452378813e-11,5305.499865701832,65.56727585053812,3998.0046250328123,3.233809239128397e-8,7.096978534715351e-8,0.0217968,27654.010863998163,5.853161708680957e-11,0.0022072788859439133,0.0006584735696513187
2016-03-19T08:00:00.0,5127.138745586325,21775.37248806424,3863.599498358833,77.7201939921909,231.8007070705832,4500.000000095126,5.857726175055773e-11,9.958134497594815e-11,4.9790672487974074e-11,5127.138745564564,63.36302496728903,3863.5990833712817,2.1662399286136604e-8,4.754070861198394e-8,0.01860896,26902.511233650566,5.857726175055773e-11,0.0022072788859436253,0.00041543810510576135
2016-03-19T09:00:00.0,8502.86653286372,21451.45926595052,3763.469850802952,74.69197226418389,217.44574532460797,4500.00000059322,5.85857198792273e-11,9.959572379468642e-11,4.979786189734321e-11,8502.866532842963,105.0814832893175,6407.407517641311,2.0655766002717965e-8,4.5331532288807366e-8,0.018213740000000003,29954.32579881424,5.85857198792273e-11,0.0022072788859400037,0.0003764779734227199
2016-03-19T10:00:00.0,9952.777128393773,21274.97245605469,3692.361085747613,74.97338909361098,247.83746362866518,7143.938043954888,5.860010321450807e-11,9.962017546466371e-11,4.9810087732331856e-11,9952.777128371908,122.99999999501692,7499.999999696153,2.1763651399665538e-8,4.776291840333919e-8,0.01747922,31227.74958444846,5.860010321450807e-11,0.002207278885938158,0.00037647796984433197
2016-03-19T11:00:00.0,9952.777128195534,21130.879053819444,3608.962904730902,86.0167219903734,295.86628180901,10951.57733442916,5.859696179402589e-11,9.9614835049844e-11,4.9807417524922e-11,9952.777128173922,122.99999999257014,7499.999999546959,2.1511701031269172e-8,4.720998338952107e-8,0.01748032,31083.656182014976,5.859696179402589e-11,0.0022072788859396233,0.0003764779657245121
2016-03-19T12:00:00.0,1.6914525211451082e-7,21408.21157172309,3268.673595513238,81.87561108059353,332.85176709010153,14842.614805770394,5.854483715581162e-11,9.952622316487975e-11,4.976311158243988e-11,1.5100306077216188e-7,1.8661501442926124e-9,1.1378964294467148e-7,1.8042665119184064e-8,3.9596771977316564e-8,0.02182536,21408.211571892236,5.854483715581162e-11,0.002207278885949965,0.00037647794965538564
2016-03-19T13:00:00.0,8.976618271882577e-8,21990.587805989584,3519.4976734754773,101.89280570348105,250.97836329029727,11573.941586888493,5.850613495219709e-11,9.946042941873505e-11,4.9730214709367527e-11,7.355608819021193e-8,9.09032597669503e-10,5.542881693106725e-8,1.6110634099195102e-8,3.53567003888757e-8,0.02441112,21990.587806079348,5.850613495219709e-11,0.002207278885961508,0.00037647796137492233
2016-03-19T14:00:00.0,1.149350455548241e-7,21989.80683213976,3511.2592491997607,119.08997214635214,149.08776486666147,8054.44428998176,5.85244126258141e-11,9.949150146388396e-11,4.974575073194198e-11,9.786712782878402e-8,1.2094771707624778e-9,7.374860797332181e-8,1.696842622457619e-8,3.723922710919587e-8,0.026906870000000003,21989.806832254693,5.85244126258141e-11,0.002207278886354547,0.00037647796095846114
2016-03-19T15:00:00.0,7302.97909996336,22099.15948947483,3381.1203494601777,90.2542223739624,30.00000000045819,4543.185417370947,5.297186359318397e-11,9.005216810841275e-11,4.502608405420637e-11,7302.979099916209,90.25284276613178,5503.222119886083,4.706075154544336e-8,1.0328040983505983e-7,0.02141266,29402.138589438193,5.297186359318397e-11,0.00137960790520737,0.0003764779537867916
2016-03-19T16:00:00.0,6830.528337948591,22421.392037217887,3753.138831719293,68.69255581431919,30.00000000057779,6665.287564378085,4.922871883576618e-11,8.368882202080251e-11,4.1844411010401255e-11,6830.528331074251,84.41412621338681,5147.202817889439,6.874256238312501e-6,1.5086371940289912e-5,0.01619571,29251.920375166475,4.922871883576618e-11,0.000723256384981192,0.0003764779718033574
2016-03-19T17:00:00.0,12609.123731440992,22555.47605143229,4556.594889865452,74.55002753681606,45.72229365607222,8059.351942112575,4.923020854065267e-11,8.369135451910954e-11,4.184567725955477e-11,9952.777121717563,122.99999991278014,7499.999994681715,2656.346609723345,5829.668194977275,0.01378559,35164.59978287329,4.923020854065267e-11,0.0007232563849560605,0.0003764779969674366
2016-03-19T18:00:00.0,11321.430316436625,22595.228359917535,5338.8981411404075,57.91033325725132,94.17298928846385,16832.425618384106,4.922934504924089e-11,8.368988658370951e-11,4.1844943291854754e-11,9952.777099731,122.99999964106226,7499.999978113552,1368.6532167055402,3003.67207282961,0.01481855,33916.65867635416,4.922934504924089e-11,0.0007232563849476883,0.0003764780272575256
2016-03-19T19:00:00.0,12485.152376263251,22679.447406684027,6279.708253309462,45.06472225613064,159.26337892870362,21997.19990466489,4.922987026556595e-11,8.369077945146211e-11,4.1845389725731056e-11,9952.777122599558,122.99999992368014,7499.999995346349,2532.375253663609,5557.598326962228,0.01320287,35164.59978294728,4.922987026556595e-11,0.000723256384941576,0.00037647806856119255
2016-03-19T20:00:00.0,12208.747678805017,22955.852103949648,7494.689701063368,39.348166712654965,237.1993798526744,28775.090350142073,4.922964942001933e-11,8.369040401403286e-11,4.184520200701643e-11,9952.777119544768,122.99999988592795,7499.999993044386,2255.9705592601654,4950.995389676876,0.01394091,35164.59978275467,4.922964942001933e-11,0.0007232563849381946,0.0003764781358676941
2016-03-19T21:00:00.0,12128.61205916412,23035.9877235243,7795.238335774739,40.010110990736216,320.85193628236965,33731.3964082781,4.922965598223849e-11,8.369041516980543e-11,4.1845207584902715e-11,9952.777119678294,122.9999998875781,7499.999993145006,2175.8349394857405,4775.12825239376,0.0143445,35164.59978268843,4.922965598223849e-11,0.0007232563849387645,0.0003764781601702894
2016-03-19T22:00:00.0,12195.128605652577,22969.471177300347,8194.2383851454,40.195333358976576,403.8425484356513,38211.28669452029,4.922965557410174e-11,8.369041447597295e-11,4.1845207237986475e-11,9952.777119165006,122.9999998812347,7499.999992758213,2242.351486487487,4921.10671660336,0.0140937,35164.59978295293,4.922965557410174e-11,0.0007232563849401271,0.0003764781962023957
2016-03-19T23:00:00.0,12236.654588120418,22927.94519205729,7890.291628553602,37.47138880093893,486.64793821433443,42438.155395214664,4.923003737714285e-11,8.369106354114285e-11,4.184553177057142e-11,9776.599001651635,120.82272732968792,7367.239471322434,2460.0555864686994,5398.88422610872,0.016549320000000003,35164.59978017771,4.923003737714285e-11,0.000723256384942999,0.0003764781680164399
2016-03-20T00:00:00.0,3421.078527968128,22807.87706922743,7103.229114854601,42.28041660785675,569.9999999995102,47313.987840570386,5.370341245224849e-11,9.129580116882243e-11,4.5647900584411214e-11,3421.0785279286074,42.278919088687076,2577.9828712614067,3.942923720218473e-8,8.65321450252046e-8,0.02212914,26228.955597195556,5.370341245224849e-11,0.0014975188883423521,0.0003764781087288607
2016-03-20T01:00:00.0,5.96237277761734e-8,22522.017403428817,6048.8309516059035,49.95638893975152,569.9999999992746,42788.74197354184,5.708864083142069e-11,9.705068941341517e-11,4.8525344706707585e-11,4.4173107359177074e-8,5.45907150826299e-10,3.3287021391847496e-8,1.53535697275829e-8,3.369523269012619e-8,0.02982564,22522.01740348844,5.708864083142069e-11,0.00202025205465495,0.0003764780579330804
2016-03-20T02:00:00.0,3.465384935475067e-8,23339.172419162325,5098.888846299913,55.306083263821066,520.0456313121738,36739.911398480974,5.6973279528575834e-11,9.685457519857891e-11,4.842728759928946e-11,2.2928428728847432e-8,2.833577701136881e-10,1.727791281181025e-8,1.1628566050704656e-8,2.5520269610465383e-8,0.0373426,23339.17241919698,5.6973279528575834e-11,0.0020202520546630147,0.0003764780175215556
2016-03-20T03:00:00.0,4.184363648258564e-8,23493.462739257808,4599.224490831163,64.09036108864679,464.7415683007405,31641.022928701877,5.702226076546191e-11,9.693784330128524e-11,4.846892165064262e-11,2.8780959707254533e-8,3.5568545323469716e-10,2.168813739235958e-8,1.296573893202982e-8,2.8454854347605274e-8,0.032715539999999994,23493.46273929965,5.702226076546191e-11,0.002020252054667708,0.0003764779984797507
2016-03-20T04:00:00.0,5.460333776959706e-8,22795.69871419271,4535.062452528212,66.39094464408026,400.65322746455973,27041.798814398855,5.707515435786923e-11,9.702776240837769e-11,4.851388120418884e-11,3.9706020477448654e-8,4.90701284228117e-10,2.992081001390957e-8,1.4800289529740025e-8,3.2480993569196386e-8,0.02616752,22795.69871424731,5.707515435786923e-11,0.0020202520546694453,0.0003764779961597671
2016-03-20T05:00:00.0,5.8555606476787234e-8,22287.811593967013,4544.534687093099,67.82863899442884,334.2643030730745,22506.73673841104,5.708643225075377e-11,9.704693482628141e-11,4.8523467413140703e-11,4.319840821735769e-8,5.338614682100201e-10,3.255252854939147e-8,1.526015132460326e-8,3.3490214907174774e-8,0.02569394,22287.81159402557,5.708643225075377e-11,0.002020252054670139,0.00037647799651183004
2016-03-20T06:00:00.0,1.0019356734028767e-7,21825.242584635416,4526.245313856337,69.81444456524319,266.4376843313064,17962.20242786198,5.714700338841449e-11,9.714990576030462e-11,4.857495288015231e-11,8.17842314153326e-8,1.0107189514977028e-9,6.162920435961602e-8,1.8312186019194764e-8,4.0188267610048645e-8,0.02167784,21825.242584735613,5.714700338841449e-11,0.002020252054670252,0.0003764779958567274
2016-03-20T07:00:00.0,2.0246661210168554e-7,21552.94797688802,4514.398115098741,79.37049982706706,196.62526001918243,13435.957490585457,5.7184321102748346e-11,9.721334587467218e-11,4.860667293733609e-11,1.8148870742789528e-7,2.242902732051672e-9,1.367623617104678e-7,2.088069132791561e-8,4.582515763489359e-8,0.0187391,21552.947977090487,5.7184321102748346e-11,0.0020202520546715188,0.00037647799543288744
2016-03-20T08:00:00.0,4.151075822882695e-6,21193.26213921441,4421.560131429036,76.17219436221653,117.25678044643541,8921.5597521473,5.7211807771768505e-11,9.726007321200646e-11,4.863003660600323e-11,4.127695146500494e-6,5.1011541447230574e-8,3.1104598443433276e-6,2.3283416308989405e-8,5.109822303689023e-8,0.01753868,21193.262143365486,5.7211807771768505e-11,0.0020202520546670987,0.0003764779921131762
2016-03-20T09:00:00.0,9938.881596663738,20891.986007486983,4145.696735500759,72.55100002924601,41.08660638733876,4500.0000003578125,5.723008007074786e-11,9.729113612027135e-11,4.864556806013568e-11,9938.881596641806,122.8282740153543,7489.5289033752615,2.1834301795629302e-8,4.791796909017535e-8,0.01541379,30830.867604150724,5.723008007074786e-11,0.002020252054623445,0.00031190467994707114
2016-03-20T10:00:00.0,1287.2993588762406,20677.598172200516,3980.335628458659,76.3173337597317,91.36590062555189,7843.832480184912,5.7223530766472515e-11,9.728000230300328e-11,4.864000115150164e-11,1287.2993588548559,15.908908547883229,970.0553992611724,2.1287517207856237e-8,4.67179853571879e-8,0.01576056,21964.897531076756,5.7223530766472515e-11,0.0020202520546257876,0.00031190467362567575
2016-03-20T11:00:00.0,9952.777124981632,20671.05872124566,3855.671264784072,76.67502781550091,30.95949566580755,4833.552562938817,5.7229717516892115e-11,9.72905197787166e-11,4.86452598893583e-11,9952.777124959732,122.99999995284803,7499.999997124879,2.1804283757511986e-8,4.785209093954261e-8,0.01577255,30623.835846227295,5.7229717516892115e-11,0.0020202520542243895,0.0003119046690396769
2016-03-20T12:00:00.0,9952.777127007164,20871.65326497396,3786.284697604709,78.94763955010308,77.28648805525825,8477.881607232144,5.7231603415123796e-11,9.729372580571045e-11,4.8646862902855224e-11,9952.777126985102,122.99999997787826,7499.999998651113,2.196652574103939e-8,4.820815024588376e-8,0.01576747,30824.430391981125,5.7231603415123796e-11,0.0020202520542174696,0.0003119046645637715
2016-03-20T13:00:00.0,2.0607210072067346e-7,21739.774440646703,3616.789318508572,91.34288898468016,121.34086873513316,12191.597220231422,5.719359482927848e-11,9.722911120977341e-11,4.8614555604886705e-11,1.8687425356852952e-7,2.309459248562309e-9,1.4082068588794565e-7,1.910061804093415e-8,4.191857534331332e-8,0.01846704,21739.774440852776,5.719359482927848e-11,0.002020252054228931,0.00031190465055124796
2016-03-20T14:00:00.0,8196.501034261131,21393.36374728733,3618.9606327311208,101.29725050184462,30.000000004861676,8574.80821381024,5.667528488593674e-11,9.634798430609246e-11,4.817399215304623e-11,8196.501034238083,101.29530825084981,6176.5431860274275,2.2952702287220744e-8,5.037243182904083e-8,0.0184628,29589.864781548462,5.667528488593674e-11,0.0019422464071496008,0.00031190465070033276
2016-03-20T15:00:00.0,7276.004767271886,21227.695710177948,3725.879602525499,89.92024950239393,30.000000000322203,11132.39107906157,4.946093008733498e-11,8.408358114846946e-11,4.204179057423473e-11,7276.004767090585,89.91948425778547,5482.895381572284,1.8121689055575642e-7,3.977019939335391e-7,0.01313713,28503.700477449835,4.946093008733498e-11,0.000765246489476315,0.0003119046594585206
2016-03-20T16:00:00.0,13314.840196362937,21849.75958658854,4128.384213189019,74.72302747726441,30.000000002245244,12889.407170410714,4.8574848824382616e-11,8.257724300145044e-11,4.128862150072522e-11,9952.777102031767,122.99999966949598,7499.999979847315,3362.0630943310885,7378.44685583788,0.01048731,35164.599782951474,4.8574848824382616e-11,0.0005963424591548113,0.00031190467880887136
2016-03-20T17:00:00.0,13051.395969678093,22113.203813476557,5199.782309705946,54.0972499095069,78.27756853697741,23639.470104811568,4.857462117384127e-11,8.257685599553016e-11,4.128842799776508e-11,9952.77692272814,122.99999745359727,7499.99984473154,3098.6190469498706,6800.287598099176,0.00796752,35164.59978315465,4.857462117384127e-11,0.0005963424591434169,0.0003119047442211267
2016-03-20T18:00:00.0,8956.042322821442,22408.779608289933,6878.90732164171,43.65280554347567,147.18091242356866,32739.975549841078,4.857385387840602e-11,8.257555159329024e-11,4.128777579664512e-11,8014.735100324342,99.04897945416133,6039.571917936666,941.3072224970166,2065.810522093264,0.01100048,31364.821931111375,4.857385387840602e-11,0.0005963424591411018,0.0003119048699175547
2016-03-20T19:00:00.0,12556.774996300079,22607.82478624132,7734.844862874349,38.83666682561238,202.57768267675263,33966.45098013417,4.8574603021605345e-11,8.257682513672909e-11,4.1288412568364544e-11,9828.491079175983,121.46402829050633,7406.343188445508,2728.283917124015,5987.543161840001,0.01032363,35164.599782541394,4.8574603021605345e-11,0.0005963424591342953,0.00031190496558826093
2016-03-20T20:00:00.0,12449.995282555514,22714.604499782985,8203.599484998915,40.9490555551317,285.2056404841509,39625.4927794503,4.8574355346123103e-11,8.257640408840928e-11,4.128820204420464e-11,9692.244896824295,119.78024895812213,7303.673716958666,2757.7503857311367,6052.210827659081,0.01022765,35164.5997823385,4.8574355346123103e-11,0.0005963424591356161,0.0003119050353284194
2016-03-20T21:00:00.0,12406.401741123376,22758.198041992193,7997.367959526909,42.489611087375216,364.03743022964284,44777.77815097417,4.8574353073605735e-11,8.257640022512974e-11,4.128820011256487e-11,9491.347020638565,117.29748073663723,7152.285410770562,2915.0547204847294,6397.433877199512,0.00868327,35164.59978311557,4.8574353073605735e-11,0.0005963424591375164,0.0003119050014572178
2016-03-20T22:00:00.0,12460.291813823958,22704.307969292535,7482.407310519748,43.11163904613918,438.8458962214018,50330.12979132233,4.857436608932959e-11,8.25764223518603e-11,4.128821117593015e-11,9242.945665045823,114.22764742854751,6965.100452960213,3217.346148778053,7060.848327213389,0.00915179,35164.59978311649,4.857436608932959e-11,0.0005963424591402775,0.00031190493177330803
2016-03-20T23:00:00.0,12414.35215134122,22750.247631835937,6396.212901475695,49.31461108525594,509.96250094631125,56873.671572881125,4.8574886747693754e-11,8.257730747107938e-11,4.128865373553969e-11,8848.384109788438,109.35151379582031,6667.775231452458,3565.968041552701,7825.940485345874,0.0092745,35164.59978317716,4.8574886747693754e-11,0.0005963424591484594,0.00031190483102188217
2016-03-21T00:00:00.0,4346.742037940674,22784.8960281033,6102.687398410373,53.719805765151975,569.999999999376,64971.1747001086,5.192485889004592e-11,8.827226011307805e-11,4.413613005653903e-11,4346.74203788982,53.718601727219266,3275.52449556215,5.0766279584042954e-8,1.1141263131291523e-7,0.01658735,27131.638066043975,5.192485889004592e-11,0.0012040381495386089,0.00031190480848410437
2016-03-21T01:00:00.0,1.1697622393412895e-7,22628.268850368924,5996.175855170356,52.051249961853024,569.9999999996369,62144.01210927659,5.88498738714211e-11,1.0004478558141586e-10,5.002239279070793e-11,1.0121929224268337e-7,1.2509044244400013e-9,7.627466002682934e-8,1.565688690586417e-8,3.436089827034229e-8,0.02632487,22628.268850485903,5.88498738714211e-11,0.0022485306433062797,0.00031190480053133404
2016-03-21T02:00:00.0,3.087887802012631e-8,23367.626504448785,5906.597141113281,55.066194776958895,517.950998569728,56147.836566121674,5.862851596036382e-11,9.96684771326185e-11,4.983423856630925e-11,2.093754313344708e-8,2.5875368975844156e-10,1.577766400966107e-8,9.841666409546613e-9,2.1598706073709812e-8,0.04231098,23367.62650447966,5.862851596036382e-11,0.002248530643313483,0.00031190479393209596
2016-03-21T03:00:00.0,4.273068441904866e-8,23345.39181586372,5608.8981263563355,55.619250213834974,462.88705232372115,50241.23973695056,5.871933905083001e-11,9.982287638641102e-11,4.991143819320551e-11,3.10151179000866e-8,3.8329598385974736e-10,2.3371706332911422e-8,1.1615743642575645e-8,2.5492129312591943e-8,0.03294089,23345.39181590645,5.871933905083001e-11,0.002248530643316272,0.00031190477244089066
2016-03-21T04:00:00.0,5.821518337262741e-8,22992.70431803385,5310.5300447591135,66.41022225379943,407.270050640962,44632.34192254787,5.877804954743773e-11,9.992268423064414e-11,4.996134211532207e-11,4.497186495264292e-8,5.557784844978076e-10,3.388893198157363e-8,1.3143395735753849e-8,2.8844743308067086e-8,0.0269553,22992.704318092066,5.877804954743773e-11,0.0022485306433200148,0.0003119047517665149
2016-03-21T05:00:00.0,1.0716901473210872e-7,22460.518491210936,4100.136547783745,63.60616680569119,340.8620769184113,39321.812189756245,5.884342035058999e-11,1.0003381459600297e-10,5.001690729800149e-11,9.167630525453923e-8,1.1329687584088473e-9,6.908346087858824e-8,1.5392675662973495e-8,3.3781055310919316e-8,0.02214485,22460.518491318104,5.884342035058999e-11,0.0022485306433198157,0.0003119046778009506
2016-03-21T06:00:00.0,6419.289685987572,22021.923487955733,4139.421279025608,75.28944461610583,277.25815864454734,35221.67595398004,5.890949651557291e-11,1.0014614407647394e-10,5.007307203823697e-11,6419.289685968868,79.33189110518569,4837.310433243029,1.8603553850251794e-8,4.0827708928261845e-8,0.01698117,28441.21317394331,5.890949651557291e-11,0.002248530643315631,0.00031190467938911533
2016-03-21T07:00:00.0,9952.777128304231,21546.761414930555,4296.618020562066,71.02841680314806,281.302853664321,35919.56542014297,5.892165569421816e-11,1.0016681468017088e-10,5.008340734008544e-11,9952.777128284786,122.99999999394024,7499.999999630501,1.9345149222344332e-8,4.245522806993006e-8,0.01503249,31499.53854323479,5.892165569421816e-11,0.0022485306433119782,0.00031190468829625186
2016-03-21T08:00:00.0,9952.777128539337,21229.0156765408,4274.944421115451,70.76625025855171,333.2766853858074,39122.947711158544,5.893200057068743e-11,1.0018440097016862e-10,5.009220048508431e-11,9952.777128519214,122.99999999683739,7499.999999807157,2.0023997414434355e-8,4.3945041071049366e-8,0.0141624,31181.79280508014,5.893200057068743e-11,0.002248530643312285,0.00031190468708053954
2016-03-21T09:00:00.0,9952.777128640524,20880.994390733507,4142.168908759223,72.56263875113594,385.51268365478626,42348.00360179888,5.894683221383486e-11,1.0020961476351925e-10,5.0104807381759624e-11,9952.77712861934,122.99999999807477,7499.999999882607,2.1084319823892104e-8,4.627204455930322e-8,0.0136,30833.771519374037,5.894683221383486e-11,0.002248530643313574,0.0003119046796167214
2016-03-21T10:00:00.0,9952.77712867391,20917.920703667536,3950.5902650960297,75.92774988810221,435.95229343241795,45705.83500487322,5.895686980237289e-11,1.002266786640339e-10,5.011333933201695e-11,9952.777128651942,122.99999999847768,7499.999999907175,2.1867648651815988e-8,4.7991152727507326e-8,0.01363,30870.697832341448,5.895686980237289e-11,0.0022485306433159963,0.0003119046724125
2016-03-21T11:00:00.0,9952.777128660859,21046.45937065972,3892.071740654839,80.1331106906467,483.02679207348694,49255.24505163702,5.895426760286324e-11,1.002222549248675e-10,5.011112746243375e-11,9952.7771286391,122.99999999831897,7499.999999897497,2.1659053095068105e-8,4.7533364998174307e-8,0.01404412,30999.23649932058,5.895426760286324e-11,0.0022485306433201228,0.0003119046703451283
2016-03-21T12:00:00.0,2.0591413651950361e-7,21728.882204318576,3956.900418158637,87.19361122767131,525.8959299118526,52863.173622831884,5.887582011483847e-11,1.0008889419522539e-10,5.004444709761269e-11,1.8899739433852247e-7,2.3356977859403957e-9,1.4242059670368265e-7,1.6816653286785927e-8,3.690614336739219e-8,0.0201629,21728.882204524492,5.887582011483847e-11,0.0022485306433406506,0.0003119046726611375
2016-03-21T13:00:00.0,5.7468786806213154e-8,23532.551099175347,3326.731448635525,90.72019425286187,438.7045672172105,48906.27351675725,5.87760241531177e-11,9.99192410603001e-11,4.995962053015005e-11,4.4284799487795046e-8,5.472874823299847e-10,3.337118794695028e-8,1.3084068077357805e-8,2.8714541713904678e-8,0.02815851,23532.551099232816,5.87760241531177e-11,0.002248530643344202,0.0003119046279552243
2016-03-21T14:00:00.0,5.0797638350638844e-8,24333.997963867187,3692.657376437717,117.34519436094496,347.98662149558766,45579.54238008844,5.875319457913364e-11,9.988043078452717e-11,4.9940215392263586e-11,3.824730765054745e-8,4.726739863807543e-10,2.8821584535411847e-8,1.2450450269306866e-8,2.7323992163689737e-8,0.03435408,24333.99796391798,5.875319457913364e-11,0.002248530643475607,0.0003119046569875587
2016-03-21T15:00:00.0,9920.562695020206,25244.037088216144,3951.8633728027344,106.0941939459907,230.64367566581103,41886.88531561152,5.891103824473511e-11,1.0014876501604967e-10,5.0074382508024836e-11,9920.562695001412,122.60188243915252,7475.724538972714,1.869440695649249e-8,4.1027096862775946e-8,0.02599,35164.59978323635,5.891103824473511e-11,0.0022485306433325165,0.00031190467250037353
2016-03-21T16:00:00.0,8985.365983415668,26179.2337999132,4218.865723876953,85.81338866763645,247.1536126896658,45410.74679372721,5.890883161739875e-11,1.0014501374957788e-10,5.007250687478894e-11,8985.365983397003,111.04438506540204,6770.999089353782,1.856460143723911e-8,4.0742223230564694e-8,0.01886248,35164.599783328864,5.890883161739875e-11,0.0022485306433305957,0.00031190468398593517
2016-03-21T17:00:00.0,8606.897918641496,26557.70186469184,4989.217559678819,72.0103331481086,272.38685761812377,47962.88047114946,5.890892534097167e-11,1.0014517307965184e-10,5.007258653982592e-11,8606.897918622826,106.36714057726462,6485.801254711257,1.8570080132301166e-8,4.07542468777184e-8,0.017079999999999998,35164.59978333334,5.890892534097167e-11,0.0022485306433288783,0.0003119047306144331
2016-03-21T18:00:00.0,8300.150332921588,26864.449450412325,5831.56479953342,58.33069446881612,306.7459135779724,49459.46447812737,5.890892898238373e-11,1.0014517927005234e-10,5.007258963502617e-11,8300.150332902918,102.57624356878392,6254.64899809658,1.85702943343503e-8,4.075471696956129e-8,0.016300070000000003,35164.59978333391,5.890892898238373e-11,0.002248530643326988,0.0003119047886119423
2016-03-21T19:00:00.0,8046.162360375768,27118.43742296007,6062.5462508138025,56.30516660160489,350.993711208633,49882.54898863606,5.8908909945436e-11,1.0014514690724119e-10,5.0072573453620594e-11,8046.162360357099,99.43736883875363,6063.254197484976,1.8569180369436706e-8,4.075227224122527e-8,0.01329701,35164.59978333584,5.8908909945436e-11,0.002248530643327392,0.00031190480571291853
2016-03-21T20:00:00.0,7943.811103866423,27220.78867947049,6149.594850396051,53.548111321131394,394.1281619764746,49883.257247252775,5.89089193256049e-11,1.0014516285352833e-10,5.0072581426764164e-11,7943.811103847753,98.17247519271264,5986.126536141014,1.8569726721633477e-8,4.075347127602483e-8,0.0112098,35164.59978333691,5.89089193256049e-11,0.0022485306433280413,0.00031190481229114315
2016-03-21T21:00:00.0,7944.646439695456,27219.953343641493,5766.1041069878465,64.08405547777812,438.7547743787494,49719.78924494331,5.890891787032829e-11,1.0014516037955809e-10,5.0072580189779044e-11,7944.646439676786,98.18279857337733,5986.756010571788,1.8569636299769926e-8,4.075327283450364e-8,0.01121993,35164.59978333695,5.890891787032829e-11,0.00224853064333194,0.0003119047838472197
2016-03-21T22:00:00.0,8056.41618036191,27108.18360297309,5427.161993001302,68.0066105779012,472.85576600504226,49940.44146047279,5.890888643714216e-11,1.0014510694314168e-10,5.007255347157084e-11,8056.416180343242,99.564089234677,6070.981050894939,1.856779287668322e-8,4.074922722355094e-8,0.01236588,35164.599783335005,5.890888643714216e-11,0.002248530643335496,0.00031190475989406033
2016-03-21T23:00:00.0,8442.530881960032,26722.068901367187,5019.361090766059,72.4642219903734,504.41549319251135,50584.26083031194,5.890885644834392e-11,1.0014505596218466e-10,5.007252798109233e-11,8442.530881941366,104.33583361135572,6361.941073863153,1.8566030793469547e-8,4.0745360122612354e-8,0.01524013,35164.59978332723,5.890885644834392e-11,0.0022485306433408007,0.00031190473259636893
2016-03-22T00:00:00.0,9258.724517982058,25905.87526529948,4676.47683376736,80.71425004535251,536.289353344187,51926.841125354505,5.8910887222462e-11,1.0014850827818539e-10,5.0074254139092696e-11,9258.724517963274,114.42264816891728,6976.99074200715,1.868542530325714e-8,4.1007385557778036e-8,0.02026886,35164.59978328154,5.8910887222462e-11,0.0022485306433517116,0.00031190471098016965
2016-03-22T01:00:00.0,1.5562261777154326e-7,25205.70758409288,4222.972185194228,75.64347168604533,569.999999998445,54227.35534554,6.077245222176228e-11,1.0331316877699587e-10,5.1656584388497936e-11,1.4106575793545212e-7,1.7433413811604147e-9,1.0630130372929357e-7,1.4453546667314153e-8,3.1720025166383165e-8,0.02793245,25205.707584248503,6.077245222176228e-11,0.002492401012335583,0.00031190468429841736
2016-03-22T02:00:00.0,4.235163271497808e-8,25457.490636935763,4284.344858534071,84.87580582300822,494.359020715207,50004.38347238848,6.062025589598255e-11,1.0305443502317034e-10,5.152721751158517e-11,3.1552084166303965e-8,3.899320061367642e-10,2.377634183760757e-8,1.0696494113650939e-8,2.3474727019380543e-8,0.03826392,25457.490636978113,6.062025589598255e-11,0.0024924010123426577,0.0003119046878089512
2016-03-22T03:00:00.0,4.823127018673413e-8,24889.868614908853,3991.606412489149,79.94369439654879,409.48570729365133,45720.03892580635,6.064887662155411e-11,1.0310309025664199e-10,5.155154512832099e-11,3.688075725254629e-8,4.5578566498268153e-10,2.779180884040741e-8,1.1247409843931195e-8,2.468377703535793e-8,0.034871940000000004,24889.868614957086,6.064887662155411e-11,0.00249240101234237,0.00031190467399058193
2016-03-22T04:00:00.0,1.0574274171685928e-7,23931.18850802952,3789.530062323676,86.48069425794813,329.5445052986227,41728.43282527434,6.07505386795317e-11,1.0327591575520388e-10,5.163795787760194e-11,9.188027219111373e-8,1.1354894551826284e-9,6.923716190137977e-8,1.3759193609990333e-8,3.019618489661224e-8,0.02596531,23931.188508135263,6.07505386795317e-11,0.002492401012344946,0.00031190466522899315
2016-03-22T05:00:00.0,4.859128479059259e-7,23405.92854275173,4061.414307047526,101.01669473224216,243.06630344287592,37938.90307495477,6.080348239997677e-11,1.033659200799605e-10,5.168296003998025e-11,4.7024469126514697e-7,5.811453052473947e-9,3.543568934435333e-7,1.5564790720698916e-8,3.415878225145704e-8,0.02263153,23405.928543237642,6.080348239997677e-11,0.0024924010123537365,0.00031190467653381676
2016-03-22T06:00:00.0,9952.77712868378,22666.017410481767,4024.405046183268,94.04347212261624,142.05210111750645,33877.48908020044,6.087790246529802e-11,1.0349243419100662e-10,5.174621709550331e-11,9952.7771286646,122.99999999863412,7499.999999916714,1.90763120928542e-8,4.186523305283369e-8,0.01756713,32618.794539165545,6.087790246529802e-11,0.002492401012331087,0.0003119046751867604
2016-03-22T07:00:00.0,9952.777128739785,22092.45455403646,3843.361072387696,87.44308321634928,171.01112139458803,37353.084345880416,6.092769444899918e-11,1.0357708056329861e-10,5.1788540281649305e-11,9952.777128717222,122.99999999928443,7499.999999956367,2.2459547127239753e-8,4.929014424623569e-8,0.01298383,32045.231682776244,6.092769444899918e-11,0.002492401012328611,0.00031190466859688847
2016-03-22T08:00:00.0,9952.777128760734,21694.89245388455,3750.2777720133454,86.86747204038832,206.5705305785874,41009.72358540305,6.097205607803213e-11,1.0365249533265461e-10,5.1826247666327305e-11,9952.777128733964,122.99999999949132,7499.999999968983,2.666664657710243e-8,5.852312377014096e-8,0.0113086,31647.66958264528,6.097205607803213e-11,0.0024924010123274385,0.0003119046619853601
2016-03-22T09:00:00.0,9952.777128761882,21355.974082573783,3660.3425521511504,88.13955557717216,242.70555093875416,44759.44612532187,6.097509892180353e-11,1.0365766816706598e-10,5.182883408353299e-11,9952.777128734764,122.99999999950121,7499.999999969586,2.7013462303009824e-8,5.9284252080520174e-8,0.01024356,31308.75121133566,6.097509892180353e-11,0.002492401012326964,0.0003119046545777034
2016-03-22T10:00:00.0,9952.77712876128,21223.6511984592,3596.715258924696,87.2371669154697,277.56848776214963,48599.10388510425,6.097349396172706e-11,1.03654939734936e-10,5.1827469867468e-11,9952.777128734346,122.99999999949605,7499.999999969271,2.6829423098868595e-8,5.8880356184147374e-8,0.00987592,31176.428327220478,6.097349396172706e-11,0.0024924010123266232,0.00031190464942353405
2016-03-22T11:00:00.0,9952.777128763377,21319.538541666665,3497.4235769992406,100.63608349270292,313.3338132472394,52502.38893811235,6.097915290110205e-11,1.0366455993187349e-10,5.183227996593674e-11,9952.777128735783,122.9999999995138,7499.999999970353,2.748972526236887e-8,6.03294677223563e-8,0.01002282,31272.315670430038,6.097915290110205e-11,0.002492401012328188,0.0003119046415140334
2016-03-22T12:00:00.0,9952.77712867471,21949.43724012587,3422.391162923177,107.3274717733595,335.70022215511375,56504.965673048435,6.087368543863481e-11,1.0348526524567918e-10,5.174263262283959e-11,9952.77712865577,122.999999998525,7499.99999991006,1.8835799598406453e-8,4.133739981215479e-8,0.01747467,31902.21436880058,6.087368543863481e-11,0.0024924010123291815,0.0003119046356474049
2016-03-22T13:00:00.0,1.095060608041202e-7,23731.134167751738,3819.4004140896272,117.8946667734782,351.3752427813403,60582.57482198129,6.075109453337305e-11,1.0327686070673417e-10,5.1638430353367086e-11,9.562697192475218e-8,1.1817925182649063e-9,7.206051940639672e-8,1.377581201866129e-8,3.0232655968619785e-8,0.02672217,23731.134167861244,6.075109453337305e-11,0.0024924010125091725,0.00031190466729923545
2016-03-22T14:00:00.0,386.7212210872237,24467.608770073784,3746.638863932292,124.7820558420817,233.48306841011544,56763.17471989862,6.355001290373572e-11,1.0803502193635073e-10,5.4017510968175366e-11,386.7212210733471,4.7792399625325155,291.41707088612895,1.3768472453460312e-8,3.0216548420884676e-8,0.03191787,24854.329991161012,6.355001290373572e-11,0.002815880667469046,0.00031190466171939185
2016-03-22T15:00:00.0,9723.628897361286,25440.970885959203,3870.236069403754,113.5821114370558,113.48306841128515,53307.95323878733,6.082102174050397e-11,1.0339573695885675e-10,5.1697868479428374e-11,9723.628897344912,120.16810372610195,7327.323397933045,1.6271392907193376e-8,3.570950469032475e-8,0.02230053,35164.59978332049,6.082102174050397e-11,0.002492401012325974,0.0003119046697108876
2016-03-22T16:00:00.0,8762.549920056297,26402.04986328125,3907.312457139757,87.41833301332262,120.07155310139619,56765.04087925701,6.081881789909684e-11,1.0339199042846463e-10,5.1695995214232316e-11,8762.549920040014,108.2907440023792,6603.094146486536,1.6179137785232387e-8,3.5507039865760406e-8,0.01471449,35164.599783337544,6.081881789909684e-11,0.002492401012320823,0.00031190467101484075
2016-03-22T17:00:00.0,8199.67992819591,26964.91985514323,4113.67586730957,81.69938844256932,140.94645649151724,59460.822880543965,6.08188371376083e-11,1.0339202313393411e-10,5.169601156696706e-11,8199.679928179627,101.33459416570061,6178.93866864028,1.6179942402798942e-8,3.550880569459453e-8,0.01052914,35164.599783339145,6.08188371376083e-11,0.002492401012318057,0.0003119046784741695
2016-03-22T18:00:00.0,7941.141406060579,27223.458377278646,4460.710579020182,76.06866713841755,160.58415461571278,61526.085993814864,6.081880450883625e-11,1.0339196766502162e-10,5.169598383251081e-11,7941.141406044297,98.1394821069059,5984.114762616213,1.6178587323976182e-8,3.550583181314178e-8,0.01002379,35164.599783339225,6.081880450883625e-11,0.0024924010123155965,0.00031190469809752917
2016-03-22T19:00:00.0,8145.669946100004,27018.929837239582,4444.842576497395,73.41922209421794,182.6574619852647,63049.490489351105,6.081898683751459e-11,1.0339227762377481e-10,5.1696138811887407e-11,8145.669946083714,100.6671193783279,6138.238986483408,1.6186183095765197e-8,3.552250163667031e-8,0.008786239999999999,35164.59978333959,6.081898683751459e-11,0.002492401012313602,0.00031190469714511567
2016-03-22T20:00:00.0,7926.694117649572,27237.9056656901,4874.407383761936,64.97308332655165,209.9078516704385,64742.88721127733,6.081883437096091e-11,1.0339201843063354e-10,5.169600921531677e-11,7926.694117633288,97.9609373197011,5973.227885347627,1.6179835394904445e-8,3.5508570853058084e-8,0.00860138,35164.599783339676,6.081883437096091e-11,0.0024924010123115094,0.0003119047233765808
2016-03-22T21:00:00.0,8024.990322077212,27139.609461263022,5193.124958089194,56.8563610956404,242.89819806465331,65841.70802480326,6.081893465655848e-11,1.0339218891614941e-10,5.1696094458074704e-11,8024.990322060924,99.17571717342089,6047.299827647615,1.61840135195473e-8,3.551774024392595e-8,0.00722439,35164.59978334023,6.081893465655848e-11,0.0024924010123093887,0.00031190474408754164
