Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-27T23:00:00.0,6757.5278850925015,22960.85677734375,5989.675882297092,46.38047241104974,532.8680972680745,34640.34364427986,4.7671541415756026e-11,8.104162040678524e-11,4.052081020339262e-11,6757.5278846284955,83.5119604362724,5092.192709528805,4.6392539123709835e-7,1.0181393829546116e-6,0.00622795,29718.384662436252,4.7671541415756026e-11,0.00041470597319782275,0.00018210774816457666
2016-03-28T00:00:00.0,4190.859252437722,23044.549240451393,5378.073961588541,51.793111142052545,569.9999999993108,33742.860654637465,5.0571019877389383e-11,8.597073379156195e-11,4.2985366895780974e-11,4190.859252388192,51.79214618937082,3158.05769447383,4.94433289086841e-8,1.0850925889629132e-7,0.01605255,27235.408492889117,5.0571019877389383e-11,0.0009649530562087672,0.0001821075718339496
2016-03-28T01:00:00.0,4490.404035775596,23210.759859483507,5030.9837799072275,55.49638870663114,569.9999999997282,31522.84456973883,5.979613691117493e-11,1.0165343274899738e-10,5.082671637449869e-11,4490.404035760214,55.494028375422864,3383.782218013589,1.5279603214714505e-8,3.353290439080566e-8,0.024866790000000003,27701.163895259102,5.979613691117493e-11,0.002360327796791804,0.00018210747848541897
2016-03-28T02:00:00.0,4.754306589580594e-8,23851.75234483507,4674.849502631293,66.43419453514947,569.9999999963675,29875.643189986204,6.045333091340303e-11,1.0277066255278514e-10,5.138533127639257e-11,3.703996533411717e-8,4.577532157255392e-10,2.7911781446679217e-8,1.0400329899135988e-8,2.282475946788392e-8,0.03500146,23851.75234488261,6.045333091340303e-11,0.0024647275284873445,0.000182107387913173
2016-03-28T03:00:00.0,5.887810685319438e-8,23784.173016493056,4276.840233832465,71.38261110729641,503.56827018925577,25200.793869513036,6.049165206164456e-11,1.0283580850479575e-10,5.141790425239787e-11,4.7662513829949347e-8,5.89030491211779e-10,3.591649336657188e-8,1.1112757214740235e-8,2.4388265844577612e-8,0.0312312,23784.173016551933,6.049165206164456e-11,0.0024647275284934195,0.00018210729305614279
2016-03-28T04:00:00.0,1.2838932969532874e-7,23313.152944335936,3910.8356315782335,64.98130552927654,432.1881238101286,20923.95381784817,6.056802778691446e-11,1.0296564723775459e-10,5.1482823618877297e-11,1.1542040761932524e-7,1.4264069167320114e-9,8.697603150804947e-8,1.286595642876574e-8,2.823586979055818e-8,0.02476555,23313.152944464327,6.056802778691446e-11,0.002464727528493729,0.00018210722762110123
2016-03-28T05:00:00.0,1669.6637059053287,22800.72878689236,3691.553230862088,70.4900829993354,367.20928300985724,17013.118368492374,6.062109634399128e-11,1.0305586378478518e-10,5.152793189239259e-11,1669.6637058907795,20.634304693793577,1258.1893105971692,1.4446171561505988e-8,3.170383962056355e-8,0.02102844,24470.392492797688,6.062109634399128e-11,0.002464727528493262,0.00018210717082405443
2016-03-28T06:00:00.0,9952.777128704534,22437.598759223092,4101.546261325412,88.38991704305012,317.35596943189574,14579.754630366333,6.06951319058183e-11,1.031817242398911e-10,5.159086211994555e-11,9952.777128687005,122.999999998911,7499.999999933597,1.7425784978565452e-8,3.82429552266283e-8,0.01613523,32390.375887927625,6.06951319058183e-11,0.002464727528489372,0.00018210725547679606
2016-03-28T07:00:00.0,9952.777128744667,21784.53177625868,4074.511539306641,85.6823609966702,351.96851711533463,17978.208551120013,6.074560683402032e-11,1.0326753161783454e-10,5.163376580891727e-11,9952.777128724292,122.99999999937181,7499.999999961695,2.0270316801235792e-8,4.4485618226826565e-8,0.01135,31737.308905003345,6.074560683402032e-11,0.00246472752848961,0.0001821072514997599
2016-03-28T08:00:00.0,9952.777128754564,21418.10539496528,3923.7291288248703,82.90099985758464,389.2886208456176,21403.697193926808,6.076939065682372e-11,1.0330796411660033e-10,5.1653982058300163e-11,9952.777128732503,122.99999999947327,7499.999999967882,2.195713633248378e-8,4.818754407339635e-8,0.01076,31370.882523719847,6.076939065682372e-11,0.0024647275284903026,0.00018210722959861866
2016-03-28T09:00:00.0,9952.777128756965,21031.97917643229,3764.370362548828,76.42461144977145,429.39008571508566,24979.968247225235,6.077614982849393e-11,1.0331945470843968e-10,5.165972735421984e-11,9952.777128734373,122.9999999994964,7499.999999969292,2.2488710380166688e-8,4.935414646922418e-8,0.0095591,30984.756305189258,6.077614982849393e-11,0.0024647275284911518,0.00018210719555563598
2016-03-28T10:00:00.0,9952.777128753143,21053.11988932292,3684.8796157497823,80.81355552249484,475.9679389923915,28715.59806680225,6.076558101520685e-11,1.0330148772585164e-10,5.165074386292582e-11,9952.777128731372,122.9999999994593,7499.99999996703,2.166839108999923e-8,4.755385833735511e-8,0.00955658,31005.89701807606,6.076558101520685e-11,0.002464727528494956,0.0001821071691085099
2016-03-28T11:00:00.0,9952.777128747704,21192.57931532118,3742.254615071615,92.7585833528307,518.1568481969357,32530.718633174223,6.07522457277965e-11,1.0327881773725405e-10,5.1639408868627023e-11,9952.777128726886,122.99999999940387,7499.99999996365,2.071461677476058e-8,4.5460687299215595e-8,0.01034996,31145.356444068886,6.07522457277965e-11,0.002464727528502931,0.0001821071883109679
2016-03-28T12:00:00.0,9952.777128666019,21809.23803331163,3585.0485599772137,101.4031942982144,548.4007295710888,36288.46420021891,6.067356585949893e-11,1.0314506196114816e-10,5.157253098057408e-11,9952.777128649477,122.99999999844722,7499.999999905318,1.6438923580702546e-8,3.60771706550993e-8,0.016329999999999997,31762.015161977648,6.067356585949893e-11,0.002464727528520627,0.00018210713659852796
2016-03-28T13:00:00.0,3366.554374881007,24050.227893337677,3495.333327026367,126.81258369869656,569.9999999989018,40203.415822290226,6.352674476439756e-11,1.0799546609947586e-10,5.399773304973793e-11,3366.5543748685063,41.6050899915798,2536.8957311938902,1.2392989453698187e-8,2.7197887577795257e-8,0.02563909,27416.782268218685,6.352674476439756e-11,0.002810051783610054,0.0001821071079025869
2016-03-28T14:00:00.0,9952.777128432288,25005.595530056427,3592.043954603407,131.0642222764757,484.7953163436228,39244.978408592055,6.3550773952194e-11,1.0803631571872978e-10,5.401815785936489e-11,9952.777128419226,122.99999999560168,7499.999999731809,1.2955115316175296e-8,2.8431539560583102e-8,0.02861753,34958.37265848872,6.3550773952194e-11,0.0028100517836051444,0.00018210713904101198
2016-03-28T15:00:00.0,8607.038417772977,26557.561365559897,3667.388851453993,118.85255548265243,476.7339041145865,43152.93463585603,6.35296435282888e-11,1.0800039399809097e-10,5.4000196999045484e-11,8607.038417760412,106.36887691614767,6485.907129033394,1.2458223148686539e-8,2.7341050670865423e-8,0.01824933,35164.59978333287,6.35296435282888e-11,0.002810051783608302,0.00018210716374584618
2016-03-28T16:00:00.0,7537.268526829665,27627.331256510413,3771.6828436279297,105.78513904571533,464.2530355999195,45971.45309556994,6.352958086505521e-11,1.0800028747059386e-10,5.400014373529693e-11,7537.2685268171,93.14827578306262,5679.772913601379,1.2456803394567255e-8,2.733793485179137e-8,0.01224159,35164.599783340076,6.352958086505521e-11,0.002810051783610628,0.00018210719855531554
2016-03-28T17:00:00.0,7022.576903023695,28142.02288031684,4200.275390353732,90.46219450208876,451.61898238910396,47879.54334767792,6.352964651629108e-11,1.0800039907769482e-10,5.400019953884741e-11,7022.576903011129,86.78753154966635,5291.922655467461,1.2458286697549853e-8,2.7341190136395235e-8,0.00911011,35164.599783340534,6.352964651629108e-11,0.002810051783611846,0.00018210727642049794
2016-03-28T18:00:00.0,6771.205807646591,28393.39397569445,4257.395793999566,84.73874992370604,447.94712948851856,48971.19079492626,6.352968018376331e-11,1.0800045631239763e-10,5.400022815619881e-11,6771.205807634024,83.68099712903786,5102.499824941333,1.2459046509487043e-8,2.734285763395304e-8,0.00936958,35164.59978334104,6.352968018376331e-11,0.002810051783613624,0.0001821072894025712
2016-03-28T19:00:00.0,6633.948269126738,28530.651514214413,4385.388862169054,79.29630548265246,446.89218674568724,49816.295008002664,6.35296773925309e-11,1.0800045156730251e-10,5.4000225783651255e-11,6633.94826911417,81.98471909331944,4999.068237397527,1.2458981616007252e-8,2.7342715217502636e-8,0.00830228,35164.599783341146,6.35296773925309e-11,0.00281005178361529,0.00018210731903453524
2016-03-28T20:00:00.0,6627.603045602671,28536.996737738715,4653.916590440538,77.59305556827121,449.58341040819323,50429.97456536582,6.352960954505302e-11,1.0800033622659013e-10,5.4000168113295065e-11,6627.6030455901055,81.90630253848637,4994.286740151608,1.245744494754127e-8,2.7339342816005946e-8,0.00799287,35164.599783341386,6.352960954505302e-11,0.0028100517836173442,0.00018210738352838265
2016-03-28T21:00:00.0,7046.456772273586,28118.14301106771,4914.8679911295585,71.37627746582031,453.89946743024615,50770.344897211595,6.352976714118675e-11,1.0800060414001748e-10,5.400030207000874e-11,7046.456772261016,87.08264756399407,5309.917534389882,1.2461008950705799e-8,2.7347164444335246e-8,0.00804627,35164.5997833413,6.352976714118675e-11,0.002810051783618675,0.0001821074491668132
2016-03-28T22:00:00.0,7193.424911922082,27971.17487141927,5064.1758738878025,65.05463856273228,469.6086475802575,51165.39462260672,6.352966384152295e-11,1.0800042853058901e-10,5.4000214265294505e-11,7193.424911909516,88.89893270158665,5420.666628145526,1.2458669470036919e-8,2.734203017608945e-8,0.008264490000000001,35164.59978334135,6.352966384152295e-11,0.0028100517836206077,0.00018210748802335674
2016-03-28T23:00:00.0,7528.567465087679,27636.03231825087,5017.041671685113,64.4903612613678,493.45575177094986,51521.885558999275,6.352968965936964e-11,1.0800047242092838e-10,5.400023621046419e-11,7528.567465075112,93.04074493208331,5673.216154395323,1.2459250233388477e-8,2.734330473025606e-8,0.01073376,35164.59978333855,6.352968965936964e-11,0.0028100517836244067,0.00018210747566137293
2016-03-29T00:00:00.0,7937.580137060968,27227.01964626736,4840.553177625868,74.31669431262546,522.008945493503,52178.0602238443,6.352967965080476e-11,1.0800045540636809e-10,5.4000227703184044e-11,7937.5801370484005,98.09547066358434,5981.431138023435,1.2459017356115673e-8,2.7342793653416302e-8,0.01592509,35164.599783328325,6.352967965080476e-11,0.0028100517836326037,0.00018210743020147683
2016-03-29T01:00:00.0,8466.225335366125,26698.374447699654,4603.585638156467,80.42200014326308,545.7905318962995,53318.93836637664,6.353172905411189e-11,1.0800393939199021e-10,5.4001969695995105e-11,8466.225335353512,104.6286581900623,6379.796231101359,1.2505541084645909e-8,2.7444895502448994e-8,0.02629171,35164.59978306579,6.353172905411189e-11,0.0028100517836478927,0.00018210737125336001
2016-03-29T02:00:00.0,6.761565965203059e-8,27097.226025390624,4331.7523075358085,89.33222214168974,569.9999999949364,55095.14914145635,6.407394394404712e-11,1.089257047048801e-10,5.446285235244005e-11,5.754218435614319e-8,7.111270135189549e-10,4.33614032633509e-8,9.964549591182522e-9,2.1868387813682397e-8,0.03273154,27097.22602545824,6.407394394404712e-11,0.002884944920798527,0.00018210730661360894
2016-03-29T03:00:00.0,4.619640903891309e-8,26428.966273871527,4118.6828386772995,94.85349983003404,480.6706627989331,50763.397016093084,6.400848260583973e-11,1.0881442042992754e-10,5.440721021496377e-11,3.6975541359736086e-8,4.5695704107535407e-10,2.7863234211911832e-8,9.112053258747073e-9,1.999748334009365e-8,0.03720903,26428.966273917726,6.400848260583973e-11,0.002884944920804937,0.0001821072583876666
2016-03-29T04:00:00.0,9.51687517601718e-8,25424.9090109592,3605.314775797526,90.15638917711048,385.8200479143322,46644.7143595709,6.411458285218792e-11,1.0899479084871945e-10,5.449739542435973e-11,8.448185503253536e-8,1.0440571545562871e-9,6.36620216192858e-8,1.0577901936787728e-8,2.3214462399130336e-8,0.027825230000000003,25424.90901105437,6.411458285218792e-11,0.0028849449208033103,0.00018210714366344478
2016-03-29T05:00:00.0,6.653880053339895e-7,24381.27274576823,3846.8495140245223,87.80077741622925,295.66654368324055,43039.39976596739,6.418440376582821e-11,1.0911348640190794e-10,5.455674320095397e-11,6.534524444109753e-7,8.075600369888075e-9,4.924146567004924e-7,1.1826447436612205e-8,2.5954543819102413e-8,0.02472735,24381.27274643362,6.418440376582821e-11,0.0028849449208022027,0.00018210721881822833
2016-03-29T06:00:00.0,9952.777128727044,23707.605074327257,3716.930526529948,93.14233327653672,207.86865122006324,39192.55043456846,6.431072428203387e-11,1.0932823127945759e-10,5.466411563972879e-11,9952.77712871191,122.99999999921879,7499.999999952364,1.5025272097816713e-8,3.297474454158081e-8,0.017024539999999998,33660.3822030543,6.431072428203387e-11,0.0028849449207897396,0.0001821071803894496
2016-03-29T07:00:00.0,9952.77712875247,22952.924250217013,3768.513869425456,98.56538880242243,237.72920288771834,42975.62009013103,6.43726922434842e-11,1.0943357681392313e-10,5.4716788406961565e-11,9952.777128735044,122.9999999995047,7499.9999999697975,1.731618074346647e-8,3.800241571229967e-8,0.0156388,32905.70137896948,6.43726922434842e-11,0.002884944920789613,0.00018210719765158394
2016-03-29T08:00:00.0,9952.777128762968,22276.85759765625,3507.972160373264,104.29613854514228,262.16669902977867,46707.10640282057,6.441860405522166e-11,1.0951162689387682e-10,5.475581344693841e-11,9952.77712874334,122.99999999960723,7499.999999976049,1.9517247616410355e-8,4.2832918440087685e-8,0.01432721,32229.63472641922,6.441860405522166e-11,0.0028849449207897556,0.0001821071122768648
2016-03-29T09:00:00.0,9952.77712876947,21831.23023980035,3293.7638577609587,105.6275838809543,280.8734454292218,50699.1344245733,6.445409839273987e-11,1.0957196726765778e-10,5.478598363382889e-11,9952.77712874772,122.99999999966136,7499.99999997935,2.164121902204195e-8,4.749422600632478e-8,0.0118,31784.00736856982,6.445409839273987e-11,0.0028849449207896762,0.0001821070455086221
2016-03-29T10:00:00.0,9952.777128767677,21638.06785210504,3002.0971771918403,106.2371947564019,298.2487464929091,54905.37074894623,6.44438504691755e-11,1.0955454579759834e-10,5.477727289879917e-11,9952.777128746586,122.99999999964733,7499.999999978495,2.0982215114197436e-8,4.6047963644378344e-8,0.01157339,31590.844980872716,6.44438504691755e-11,0.0028849449207897127,0.0001821069590190587
2016-03-29T11:00:00.0,9952.7771287542,21639.48943793403,3110.5624347602,109.87769415537517,315.0144366811285,59403.27375388589,6.437926727994158e-11,1.0944475437590068e-10,5.472237718795034e-11,9952.77712873649,122.99999999952256,7499.999999970887,1.7600614521852038e-8,3.862663942819655e-8,0.01483085,31592.26656668823,6.437926727994158e-11,0.002884944920790189,0.00018210699053668996
2016-03-29T12:00:00.0,9952.777128700438,22356.228820529515,3083.7869903564447,115.06477812237208,328.13962747025226,63792.7115012422,6.42783801689767e-11,1.0927324628726039e-10,5.4636623143630194e-11,9952.777128686275,122.99999999890197,7499.999999933047,1.4053415056235505e-8,3.084188881235023e-8,0.01997797,32309.00594922995,6.42783801689767e-11,0.0028849449207909196,0.0001821069825767157
2016-03-29T13:00:00.0,1170.5676940204416,24528.520718858512,3470.469860365126,134.46936092376708,336.0777342917501,68208.92469295661,6.585237135090983e-11,1.1194903129654671e-10,5.5974515648273353e-11,1170.5676940090777,14.466296642657364,882.0912586986196,1.1252085690519107e-8,2.4694038736160968e-8,0.02741574,25699.088412878955,6.585237135090983e-11,0.0030642831674431983,0.00018210710007231985
2016-03-29T14:00:00.0,2409.523430169701,25587.87387912326,3147.2198984781903,149.78072230868867,216.07773429386492,65620.5462734219,6.492574080182097e-11,1.1037375936309564e-10,5.518687968154782e-11,2409.5234301578894,29.777757310827525,1815.7169091968,1.1700965487816529e-8,2.567915877587791e-8,0.03124394,27997.39730929296,6.492574080182097e-11,0.0029650025451475985,0.0001821070010181587
2016-03-29T15:00:00.0,8357.65920444908,26806.940578884547,2989.534684583876,119.93316717359755,96.07773429860315,64289.0434662732,6.419889513065501e-11,1.0913812172211352e-10,5.456906086105676e-11,8357.659204436848,103.28695889046257,6297.985298198937,1.2123060193932053e-8,2.6605495751068893e-8,0.01927429,35164.59978333362,6.419889513065501e-11,0.0028849449207868443,0.0001821069547886362
2016-03-29T16:00:00.0,7821.898125353744,27342.701657986112,3408.6944218614367,86.47611123190984,79.43441096044373,67597.49426202182,6.419735699275316e-11,1.0913550688768037e-10,5.4567753443840185e-11,7821.898125341544,96.66583074943361,5894.2579725264395,1.2090888257666257e-8,2.6534890615077597e-8,0.01346786,35164.59978333986,6.419735699275316e-11,0.0028849449207772903,0.00018210708045597121
2016-03-29T17:00:00.0,7501.887569798988,27662.71221354167,4116.870318874783,81.57780568016898,89.627015422943,70083.05799482044,6.419738176863096e-11,1.0913554900667264e-10,5.456777450333632e-11,7501.887569786787,92.71102518873889,5653.111291996273,1.2091409959311924e-8,2.653603555131441e-8,0.01013,35164.59978334066,6.419738176863096e-11,0.0028849449207714066,0.0001821072579466304
2016-03-29T18:00:00.0,7288.78756979909,27875.81221354167,5539.4512843153225,72.41402768664891,100.76311987648796,71619.29915007572,6.419733876124943e-11,1.0913547589412403e-10,5.4567737947062016e-11,7288.78756978689,90.07745873177423,5492.527971449647,1.2090516703283375e-8,2.653407519484566e-8,0.0096611,35164.59978334076,6.419733876124943e-11,0.0028849449207659084,0.00018210761757962815
2016-03-29T19:00:00.0,7369.28979202173,27795.30999131945,5929.57398586697,60.53486103905572,118.42943586658836,71572.3760193442,6.419743541249383e-11,1.0913564020123951e-10,5.4567820100619756e-11,7369.289792009528,91.07233415250045,5553.191106859783,1.2092537169526594e-8,2.653850934803712e-8,0.008367639999999999,35164.59978334118,6.419743541249383e-11,0.0028849449207606647,0.00018210773071002158
2016-03-29T20:00:00.0,7322.213958688276,27842.385824652774,6358.1989847819,53.34199993769328,148.96979392500816,71195.99332247127,6.419739855776466e-11,1.0913557754819991e-10,5.4567788774099956e-11,7322.213958676075,90.49055406990682,5517.716711579684,1.2091770345796226e-8,2.6536826462266218e-8,0.00912374,35164.59978334105,6.419739855776466e-11,0.0028849449207570886,0.00018210786175582407
2016-03-29T21:00:00.0,7309.239514244084,27855.360269097226,6615.562425401476,50.719861079321966,186.12123300219653,70355.51123140346,6.4197353225221e-11,1.0913550048287569e-10,5.4567750241437844e-11,7309.239514231884,90.33021121825975,5507.939708430472,1.2090825790193046e-8,2.6534753522786826e-8,0.00839731,35164.59978334131,6.4197353225221e-11,0.0028849449207551028,0.00018210794369720551
2016-03-29T22:00:00.0,7522.676458688328,27641.92332465278,6909.155013427734,47.500333379109705,225.73446808611052,69247.88869656694,6.419741349927075e-11,1.0913560294876027e-10,5.4567801474380135e-11,7522.676458676127,92.96794175587432,5668.776936333799,1.209208470338903e-8,2.653751635734765e-8,0.00905398,35164.59978334111,6.419741349927075e-11,0.0028849449207533056,0.00018210804004295232
2016-03-29T23:00:00.0,7702.274792021095,27462.324991319445,7041.805512152779,47.071139143837826,271.2049614078488,68007.51080160757,6.419740567533573e-11,1.0913558964807073e-10,5.4567794824035366e-11,7702.274792008894,95.18748256484739,5804.114790539475,1.2091921917549297e-8,2.6537159104484256e-8,0.0115,35164.59978334054,6.419740567533573e-11,0.0028849449207527062,0.00018210808459280273
2016-03-30T00:00:00.0,7882.057847572034,27282.541935763893,6422.141127387154,49.46861100726658,319.3241897738355,66769.82026212888,6.419734974474958e-11,1.0913549456607427e-10,5.456774728303714e-11,7882.057847559834,97.40930623744148,5939.591843746432,1.2090754689977837e-8,2.6534597484918222e-8,0.01787273,35164.59978333593,6.419734974474958e-11,0.002884944920753314,0.00018210788189102655
2016-03-30T01:00:00.0,8305.68951415178,26858.910269097218,5737.657336154514,54.192138939963456,367.26776994898495,66287.27116062258,6.419940944900888e-11,1.091389960633151e-10,5.456949803165755e-11,8305.689514139536,102.64469876307679,6258.82309530956,1.2133882276171168e-8,2.6629246096148813e-8,0.02581567,35164.599783249,6.419940944900888e-11,0.002884944920754683,0.0001821076741464787
2016-03-30T02:00:00.0,7.024393189377342e-8,27007.908324652777,4771.254596625434,66.18113869455125,415.72321471707386,66808.43710191193,6.407913421820509e-11,1.0893452817094864e-10,5.446726408547432e-11,6.009604352083673e-8,7.426885237580538e-10,4.5285885595003276e-8,1.0038953844765747e-8,2.2031676787002913e-8,0.03395156,27007.90832472302,6.407913421820509e-11,0.0028849449207654825,0.00018210741217388002
2016-03-30T03:00:00.0,6.060161865522201e-8,26537.463046875,4129.85876546224,80.9113885476854,349.54496096823857,62037.18268746122,6.40595900579762e-11,1.0890130309855954e-10,5.445065154927977e-11,5.0728303032860924e-8,6.269186170161726e-10,3.822674494001052e-8,9.76441431926253e-9,2.1429167184441315e-8,0.03539863,26537.4630469356,6.40595900579762e-11,0.002884944920769863,0.00018210725997460796
2016-03-30T04:00:00.0,2.1814568889530854e-7,25825.795824652778,3684.002281561957,82.0518059624566,268.63645736615194,57907.324104165906,6.416203391549017e-11,1.0907545765633329e-10,5.4537728828166644e-11,2.0664077351065486e-7,2.5537410124784503e-9,1.5571591539502745e-7,1.139583992699735e-8,2.5009524485356077e-8,0.0269301,25825.795824870922,6.416203391549017e-11,0.0028849449207699,0.00018210716865780944
2016-03-30T05:00:00.0,6476.198272407657,24960.25388020833,3888.78931362576,104.31925009621511,186.58753635122227,54223.322004891845,6.419809444183747e-11,1.091367605511237e-10,5.456838027556185e-11,6476.198272395442,80.03518788757128,4880.1943833884925,1.2106308457862518e-8,2.6568732076246582e-8,0.0252847,31436.452152615988,6.419809444183747e-11,0.0028849449207626727,0.00018210722468138606
2016-03-30T06:00:00.0,9952.77712872679,24562.803046875,3867.962922837999,111.501722462972,162.30635908755295,55214.72725678837,6.43088871166664e-11,1.0932510809833287e-10,5.4662554049166436e-11,9952.777128711714,122.99999999921637,7499.999999952217,1.4966552690222545e-8,3.28458778260601e-8,0.01828578,34515.58017560179,6.43088871166664e-11,0.0028849449207590263,0.00018210722174804485
2016-03-30T07:00:00.0,9952.777128733072,23853.97138020833,3588.71758972168,101.74902790705364,173.8075215687717,58846.764516042655,6.431953799769228e-11,1.0934321459607686e-10,5.467160729803843e-11,9952.77712871765,122.99999999928971,7499.999999956689,1.5313711857285535e-8,3.360775985885426e-8,0.017239550000000003,33806.748508941404,6.431953799769228e-11,0.0028849449207564762,0.00018210713751644014
2016-03-30T08:00:00.0,9952.77712874498,23487.31165798612,3365.050884467231,97.95716685824922,195.06137860598244,62758.0471084184,6.43481576306283e-11,1.0939186797206812e-10,5.469593398603406e-11,9952.77712872854,122.9999999994243,7499.999999964896,1.6330965825806495e-8,3.584024453716915e-8,0.01576031,33440.0887867311,6.43481576306283e-11,0.0028849449207548235,0.00018210706664712758
2016-03-30T09:00:00.0,9952.777128744217,23103.414991319445,3302.719871554905,97.02072184244793,220.10709669213216,66892.99640605898,6.43459782330502e-11,1.0938816299618533e-10,5.4694081498092665e-11,9952.77712872786,122.99999999941588,7499.999999964382,1.6248806829676706e-8,3.565993686010777e-8,0.01573437,33056.19212006366,6.43459782330502e-11,0.002884944920753818,0.00018210704748268508
2016-03-30T10:00:00.0,9952.77712874651,22914.02138020833,3126.2198789469403,109.35249999576143,246.08925979407599,71090.27671661116,6.435269234123694e-11,1.093995769801028e-10,5.46997884900514e-11,9952.777128729897,122.99999999944107,7499.9999999659185,1.6504593256382054e-8,3.622129055958841e-8,0.01476431,32866.79850895484,6.435269234123694e-11,0.0028849449207543824,0.00018210699443706253
2016-03-30T11:00:00.0,9952.777128733522,22922.98443576389,3204.317082044813,113.4610002454122,259.7396447427292,75464.05701977336,6.432043713724902e-11,1.0934474313332333e-10,5.4672371566661664e-11,9952.77712871807,122.9999999992949,7499.9999999570055,1.5343755636178124e-8,3.3673694500676215e-8,0.016880000000000003,32875.761564497414,6.432043713724902e-11,0.002884944920754302,0.00018210701765005864
2016-03-30T12:00:00.0,9952.777128616959,23410.108324652778,3107.067085910373,120.19466642167832,269.2815294415889,79759.74011982625,6.424026348418355e-11,1.0920844792311202e-10,5.460422396155601e-11,9952.777128603793,122.99999999788264,7499.999999870892,1.3057081898447252e-8,2.8655317338470024e-8,0.02203494,33362.885453269744,6.424026348418355e-11,0.0028849449207545234,0.00018210698869434048
2016-03-30T13:00:00.0,1515.6350925130664,24995.05471354167,3485.877276407877,138.7339718267653,272.0897479627673,84152.67321592242,6.724574534867158e-11,1.1431776709274166e-10,5.715888354637083e-11,1515.635092502252,18.730763681907128,1142.1197367016541,1.069987486128376e-8,2.348214647167572e-8,0.02963904,26510.689806054736,6.724574534867158e-11,0.003208145973360556,0.000182107104470333
2016-03-30T14:00:00.0,5.945395212883136e-7,25650.554991319445,2527.999975365533,117.6345561557346,152.08974796394023,81808.91585834678,6.418308000141425e-11,1.0911123600240421e-10,5.455561800120211e-11,5.826304216836604e-7,7.200356336715215e-9,4.3904611809239113e-7,1.1799988368650847e-8,2.5896476251263763e-8,0.031779140000000004,25650.554991913985,6.418308000141425e-11,0.002884944920910612,0.0001821068242611598
2016-03-30T15:00:00.0,8546.424514233331,26618.175269097217,3522.168967692057,110.08075019624498,34.45807676038013,79280.916065553,6.419951270424167e-11,1.0913917159721082e-10,5.456958579860541e-11,8546.424514221086,105.61978849199497,6440.231005609448,1.2136130001453812e-8,2.6634178996299458e-8,0.02417515,35164.59978333055,6.419951270424167e-11,0.0028849449206677816,0.00018210711592319114
2016-03-30T16:00:00.0,7898.3914586801775,27266.20832465278,4195.979143473307,87.39794422573513,30.000000001105366,82198.97828560414,6.124843375311236e-11,1.0412233738029101e-10,5.2061168690145505e-11,7898.391458666094,97.61116287906782,5951.900175552915,1.3979421879025065e-8,3.067950199496349e-8,0.02009973,35164.59978333295,6.124843375311236e-11,0.002541862005140322,0.0001821072750200422
2016-03-30T17:00:00.0,7684.952569791287,27479.647213541662,4636.719867214627,78.34397196239895,40.21576051649526,83954.89949982171,6.12485248475575e-11,1.0412249224084776e-10,5.206124612042388e-11,7684.952569777201,94.97340831130681,5791.061482396756,1.3982255664852091e-8,3.068572107459968e-8,0.01937182,35164.599783332946,6.12485248475575e-11,0.002541862005103071,0.00018210737897706182
2016-03-30T18:00:00.0,7463.985903125034,27700.61388020833,5233.791647542318,64.01538902600606,56.847738727460275,85109.2412971419,6.124860608326585e-11,1.0412263034155195e-10,5.2061315170775976e-11,7463.985903110946,92.24262275785857,5624.550168162107,1.3984766695968521e-8,3.0691231830681913e-8,0.01884558,35164.59978333336,6.124860608326585e-11,0.0025418620050879233,0.00018210753319521656
2016-03-30T19:00:00.0,6844.182764565165,28320.417018771703,5584.150364583334,58.99216683917575,85.07751432136988,85499.9999998999,6.120048656797764e-11,1.0404082716556199e-10,5.202041358278099e-11,6844.182764547559,84.58287261406338,5157.4922325648395,1.7502719180072188e-8,3.8411796471211405e-8,0.017995,35164.59978333687,6.120048656797764e-11,0.002541862005081479,0.00041265572777641763
2016-03-30T20:00:00.0,6539.866824895002,28624.732958441837,5926.6527152506505,54.54672219382392,110.6707619583149,85073.34228057554,6.120043724798441e-11,1.040407433215735e-10,5.202037166078675e-11,6539.866824877397,80.82202676218441,4928.172363547829,1.75003601164444e-8,3.8406619225835926e-8,0.01826541,35164.59978333684,6.120043724798441e-11,0.002541862005077039,0.00041265573952353784
2016-03-30T21:00:00.0,6787.284075329219,28377.315708007813,6794.374932725695,45.75769437683953,136.94860838873188,84074.86234156686,6.120058790690578e-11,1.0404099944173983e-10,5.2020499720869915e-11,6787.284075311608,83.87969814471974,5114.615740531691,1.7507617626833148e-8,3.842254669453792e-8,0.017645869999999998,35164.59978333703,6.120058790690578e-11,0.002541862005072254,0.0004126557714258045
2016-03-30T22:00:00.0,6862.394515866634,28302.205267469613,7334.356416558159,44.28275010214912,175.0731540186696,82395.10356206704,6.120050191792448e-11,1.040408532604716e-10,5.20204266302358e-11,6862.394515849027,84.80793998783227,5171.215852916602,1.7503483278829892e-8,3.841347337670608e-8,0.01888061,35164.59978333625,6.120050191792448e-11,0.0025418620050701485,0.00041265579480519773
2016-03-30T23:00:00.0,7178.187413002569,27986.412370334197,7333.930549452039,44.849416480594215,215.60088576641425,80231.96341111971,6.120050487671194e-11,1.0404085829041029e-10,5.2020429145205146e-11,7178.187412984962,88.71062220859856,5409.184281012107,1.7503628281416218e-8,3.841379160210731e-8,0.0193129,35164.599783336766,6.120050487671194e-11,0.0025418620050690266,0.00041265579477791806
2016-03-31T00:00:00.0,7719.62872050415,27444.971062825516,7166.481412760418,44.929750177595345,259.46463335647036,78307.21755537398,6.120164483017358e-11,1.0404279621129509e-10,5.2021398105647544e-11,7719.6287204864875,95.40194865558027,5817.1919911939185,1.7558652768600132e-8,3.85345493758507e-8,0.01969544,35164.599783329664,6.120164483017358e-11,0.0025418620050680477,0.00041265578605314954
2016-03-31T01:00:00.0,3021.87262293325,26886.405763888888,6567.351796875,49.4069165303972,309.9393736965078,76957.9285465018,6.120020244645323e-11,1.0404034415897049e-10,5.2020172079485246e-11,3021.872622915657,37.345388911001294,2277.157860426908,1.7489083843539173e-8,3.838187210538378e-8,0.026529530000000003,29908.278386822138,6.120020244645323e-11,0.0025418620050727866,0.0004126557628086687
2016-03-31T02:00:00.0,5.270054037329295e-8,27180.982567274303,5525.532382269966,58.162888802422415,297.88038793917445,72667.73502274786,6.104271457430852e-11,1.0377261477632448e-10,5.188630738816224e-11,4.0398112307590014e-8,4.99254404026336e-10,3.044234170892292e-8,1.2198655450926605e-8,2.6771398522860478e-8,0.03369148,27180.982567327006,6.104271457430852e-11,0.002541862005077281,0.0004126557259605516
2016-03-31T03:00:00.0,4.015897504724851e-8,26517.0499484592,4738.435147026909,68.09383331298828,239.72004099930547,67142.20305319082,6.098268476337524e-11,1.0367056409773791e-10,5.1835282048868954e-11,2.9121817813811933e-8,3.598979003300256e-10,2.1944993922562534e-8,1.0933486669338839e-8,2.3994835336300834e-8,0.03938804,26517.049948499356,6.098268476337524e-11,0.002541862005078857,0.00041265570144949896
2016-03-31T04:00:00.0,7.990014253402177e-8,25370.16759602864,4163.2406608072915,67.05749994701809,171.62874954873948,62403.76831886556,6.11041732614644e-11,1.0387709454448946e-10,5.193854727224473e-11,6.596192181120058e-8,8.151811577615591e-10,4.970616815619262e-8,1.3834343628276706e-8,3.036111053916672e-8,0.02851161,25370.167596108542,6.11041732614644e-11,0.0025418620050768914,0.0004126556854685678
2016-03-31T05:00:00.0,1.858826178161016e-7,24453.14618815104,3949.8957934570312,74.57633332358465,104.57379146459274,58240.52807079402,6.116104383569766e-11,1.0397377452068602e-10,5.198688726034301e-11,1.6998894257969347e-7,2.1007845013279723e-9,1.2809661593463245e-7,1.578970146188744e-8,3.4652375591202734e-8,0.02483729,24453.146188336923,6.116104383569766e-11,0.0025418620050744562,0.0004126556815160054
2016-03-31T06:00:00.0,9952.777128341757,23550.227902018232,4364.881880154079,87.99513866848416,30.000000005165706,54290.63269015542,6.062115547901163e-11,1.0305596431431977e-10,5.1527982157159883e-11,9952.777128322494,122.99999999440624,7499.999999658917,1.915861038227904e-8,4.2045846425578366e-8,0.0194249,33503.005030359986,6.062115547901163e-11,0.0024684485139660466,0.0004126556909040454
2016-03-31T07:00:00.0,9952.777128649637,22839.83850097656,4165.516182793512,83.5162777964274,65.0073297796533,57425.75122235799,6.064798183236476e-11,1.0310156911502009e-10,5.1550784557510045e-11,9952.777128628659,122.99999999818995,7499.99999988963,2.0875227116375375e-8,4.5813165773549085e-8,0.01833678,32792.6156296262,6.064798183236476e-11,0.0024684485139554193,0.0004126556855535236
2016-03-31T08:00:00.0,9952.777128699472,22424.67921440972,3970.6689302571617,80.08063885158963,104.4935204299812,60760.23545215561,6.066896899334329e-11,1.0313724728868359e-10,5.1568623644341795e-11,9952.77712867692,122.99999999878636,7499.999999925997,2.2447486081112065e-8,4.9263674847719936e-8,0.01758546,32377.45634310919,6.066896899334329e-11,0.002468448513950689,0.00041265568186975185
2016-03-31T09:00:00.0,9952.777128716034,21815.355193142357,3847.1388489447704,79.41163906097412,147.41535002574403,64289.56693452939,6.068096291757086e-11,1.0315763695987045e-10,5.1578818479935226e-11,9952.777128692474,122.9999999989786,7499.999999937719,2.345657331516979e-8,5.147823665709035e-8,0.01847862,31768.132321858393,6.068096291757086e-11,0.002468448513948265,0.00041265567974481984
2016-03-31T10:00:00.0,9952.777128729867,21558.27056369357,3712.726819051107,95.22713834550646,191.00617941231494,67942.42849822949,6.069455556114822e-11,1.0318074445395198e-10,5.159037222697599e-11,9952.77712870505,122.99999999913399,7499.999999947194,2.4715154037051285e-8,5.42403415639979e-8,0.01847821,31511.04769242344,6.069455556114822e-11,0.0024684485139488026,0.0004126556750097471
2016-03-31T11:00:00.0,9952.77712873442,21535.41663574219,3717.476825290256,99.70711150063408,218.78150951450917,71729.70209183548,6.06999817978817e-11,1.0318996905639889e-10,5.1594984528199445e-11,9952.77712870906,122.99999999918356,7499.999999950216,2.5255959244141883e-8,5.542720283575886e-8,0.01786223,31488.193764476608,6.06999817978817e-11,0.002468448513948323,0.00041265567519804103
2016-03-31T12:00:00.0,9952.777128604623,22176.90764702691,3415.7846864149305,101.15300016403198,242.0768664616209,75512.22567920655,6.064007683326767e-11,1.0308813061655504e-10,5.154406530827752e-11,9952.77712858418,122.99999999764027,7499.999999856113,2.0338432214480073e-8,4.4635105592942266e-8,0.0215695,32129.684775631533,6.064007683326767e-11,0.0024684485139478303,0.0004126556637844168
2016-03-31T13:00:00.0,1.2419794930261563e-7,24151.778302408853,3663.1480967881935,108.5503611140781,263.9263347437917,79596.44140534803,6.054564247024091e-11,1.0292759219940955e-10,5.1463796099704774e-11,1.0854247805604177e-7,1.3414069890396707e-9,8.17931090877848e-8,1.5552543654374467e-8,3.413190460952128e-8,0.02749883,24151.77830253305,6.054564247024091e-11,0.002468448513980342,0.00041265567310003155
2016-03-31T14:00:00.0,850.9878414668893,25141.719810112852,3576.532377997504,112.73741686715022,155.37844207962166,75933.29372133144,6.060395384334433e-11,1.0302672153368537e-10,5.1513360766842685e-11,850.987841448588,10.516813864499559,641.2691380792413,1.8198348565290327e-8,3.993843779416742e-8,0.03061015,25992.707651579738,6.060395384334433e-11,0.0024684485139665263,0.0004126556697863624
2016-03-31T15:00:00.0,8381.182453147489,26783.417330186632,3494.488374430339,100.19355567508272,53.16030752553572,72998.03089410879,6.060709297554802e-11,1.0303205805843162e-10,5.151602902921581e-11,8381.182453129019,103.57766765965341,6315.711442661793,1.8366445767235892e-8,4.030734707289622e-8,0.02170557,35164.59978333412,6.060709297554802e-11,0.0024684485139306795,0.00041265566669766826
2016-03-31T16:00:00.0,7239.179615691757,27925.420167643228,3911.712920125325,88.98463875876533,56.546887958671746,75819.25437503621,6.060516196368894e-11,1.030287753382712e-10,5.15143876691356e-11,7239.179615673392,89.46438578971878,5455.145474982852,1.8262743237006833e-8,4.007975955099599e-8,0.01960751,35164.59978333498,6.060516196368894e-11,0.0024684485139168143,0.00041265568090053
2016-03-31T17:00:00.0,6862.190886851732,28302.408896484376,4331.5902311197915,76.08322196748522,57.02910343819057,77362.68734258949,6.060528812336895e-11,1.0302898980972721e-10,5.151449490486361e-11,6862.190886833359,84.80542346720662,5171.062406536988,1.8269510127236757e-8,4.009461029547636e-8,0.01697829,35164.59978333611,6.060528812336895e-11,0.0024684485139023684,0.00041265569001029006
2016-03-31T18:00:00.0,6631.337847572883,28533.261935763887,4854.606425509983,62.41316660669115,65.75377338647752,78202.15993070249,6.060531227324109e-11,1.0302903086450985e-10,5.1514515432254926e-11,6631.33784755451,81.95245856465654,4997.101131991252,1.8270820861936877e-8,4.0097486858484126e-8,0.01543265,35164.599783336766,6.060531227324109e-11,0.0024684485138908303,0.00041265570491463946
2016-03-31T19:00:00.0,6426.88214770276,28737.71763563368,5615.006874321833,52.60663908216689,85.29553379300808,78344.65504987956,6.06052642738765e-11,1.0302894926559005e-10,5.1514474632795026e-11,6426.88214768439,79.42572147824902,4843.031797454208,1.8268267595452837e-8,4.009188341187034e-8,0.0159703,35164.59978333644,6.06052642738765e-11,0.0024684485138831936,0.0004126557289732992
2016-03-31T20:00:00.0,6481.995816323075,28682.603967013885,6532.472188720703,45.99011114862229,112.1170846376568,77572.68038570775,6.060526218765633e-11,1.0302894571901575e-10,5.151447285950787e-11,6481.995816304704,80.1068360207117,4884.563171994615,1.826816441928086e-8,4.0091656979504144e-8,0.01500153,35164.59978333696,6.060526218765633e-11,0.0024684485138779,0.00041265576153646486
2016-03-31T21:00:00.0,6807.476410940677,28357.12337239583,7243.002278374565,42.758000167210895,146.2362779583114,75924.77178167751,6.06053639131166e-11,1.0302911865229822e-10,5.151455932614911e-11,6807.476410922301,84.12924229184371,5129.83184706364,1.827360861957893e-8,4.010360492380049e-8,0.016003990000000003,35164.59978333651,6.06053639131166e-11,0.0024684485138743916,0.00041265578926574895
2016-03-31T22:00:00.0,6904.331142385555,28260.26864095052,7688.539283582899,42.06300002945794,187.60998853151779,73811.6017630625,6.06053116696901e-11,1.0302902983847316e-10,5.151451491923658e-11,6904.331142367181,85.32620790391168,5202.817555116565,1.8270818308819924e-8,4.009748125536568e-8,0.017826540000000002,35164.599783336074,6.06053116696901e-11,0.0024684485138726847,0.00041265581695616884
2016-03-31T23:00:00.0,7028.090735484903,28136.509047851563,8204.194317220052,41.00469466527304,230.87566485453343,71325.88044729207,6.06052138242038e-11,1.0302886350114647e-10,5.1514431750573235e-11,7028.090735466535,86.8556734746025,5296.0776508903955,1.826559078589594e-8,4.0086008835306896e-8,0.01746704,35164.59978333646,6.06052138242038e-11,0.0024684485138714743,0.0004126558529258893
2016-04-01T00:00:00.0,7656.805998614181,27507.79378472222,8056.8888532172305,42.63169435924953,276.729112112427,68417.76419365837,6.060531459425089e-11,1.0302903481022652e-10,5.151451740511326e-11,7656.805998595807,94.62556285967884,5769.8513938828555,1.8270978272534014e-8,4.009783231473909e-8,0.017602060000000003,35164.5997833364,6.060531459425089e-11,0.0024684485138710397,0.0004126558407997697
2016-04-01T01:00:00.0,8297.70640328445,26866.893379991317,6443.048509114583,49.82877785682678,328.72544906141815,66130.72714701993,6.060714566214164e-11,1.0303214762564078e-10,5.151607381282039e-11,8297.706403265976,102.54604060719295,6252.807354097131,1.8369396600459924e-8,4.031382302694975e-8,0.02391072,35164.599783275764,6.060714566214164e-11,0.0024684485138725576,0.00041265575819946724
2016-04-01T02:00:00.0,1.1532085185697611e-7,27231.747582465283,5286.703699001736,58.529027753406105,381.4451802603521,65940.48640469855,6.054114549367999e-11,1.0291994733925597e-10,5.1459973669627986e-11,9.983788165133414e-8,1.23383245542698e-9,7.523368630652317e-8,1.538005025830272e-8,3.3753347360537945e-8,0.02973,27231.747582580603,6.054114549367999e-11,0.0024684485138821047,0.0004126557182528024
2016-04-01T03:00:00.0,8.171115040371406e-8,26391.010108506944,4693.928182101779,74.43238840950859,322.91862095673736,60653.78311846152,6.051259805533123e-11,1.0287141669406308e-10,5.143570834703154e-11,6.724109598202819e-8,8.309896523129848e-10,5.067010075079175e-8,1.43671830049918e-8,3.1530489849870076e-8,0.032116120000000005,26391.010108588653,6.051259805533123e-11,0.002468448513886055,0.00041265570020561457
2016-04-01T04:00:00.0,2.1022592950162686e-7,25272.750180121533,4315.370359836154,76.22344443215265,248.48870099660923,55959.85534909764,6.057114350458086e-11,1.0297094395778746e-10,5.148547197889373e-11,1.9351367414056316e-7,2.3915115963436204e-9,1.458238778258305e-7,1.6609284417105905e-8,3.6451047748553534e-8,0.02645133,25272.75018033176,6.057114350458086e-11,0.0024684485138859766,0.00041265568959205604
2016-04-01T05:00:00.0,9416.37692703829,24444.494401041666,4091.499948323568,80.88144429312813,172.26772501541106,51644.48540209945,6.060713368041295e-11,1.0303212725670201e-10,5.1516063628351004e-11,9416.376927019819,116.37097335123164,7095.791058001929,1.8368748606837826e-8,4.031240092796784e-8,0.02488541,33860.87132807996,6.060713368041295e-11,0.002468448513875775,0.00041265568399284007
2016-04-01T06:00:00.0,9952.77712871895,23576.86838053385,4092.870362752279,87.76208339479234,207.75972252207973,54648.77692447381,6.068360881907223e-11,1.031621349924228e-10,5.15810674962114e-11,9952.777128695154,122.9999999990117,7499.999999939738,2.369169579544414e-8,5.1994240871360534e-8,0.01970363,33529.6455092528,6.068360881907223e-11,0.0024684485138750734,0.0004126556840192253
2016-04-01T07:00:00.0,9952.777128744983,22846.61433,4012.039303,85.62794478,243.00010757487343,58055.90697436895,6.071484769794163e-11,1.0321524108650078e-10,5.160762054325039e-11,9952.777128718013,122.99999999929422,7499.999999956964,2.6866258747740685e-8,5.89611963914776e-8,0.01771578,32799.391458744976,6.071484769794163e-11,0.0024684485138741965,0.00041265568263113976
2016-04-01T08:00:00.0,9952.777128761498,22421.936019999997,3725.437482,92.19508348,280.37463124273273,61543.86808404056,6.074547489916172e-11,1.0326730732857493e-10,5.1633653664287465e-11,9952.77712873047,122.99999999944816,7499.9999999663505,3.092473092053669e-8,6.786799569972499e-8,0.01623547,32374.713148761493,6.074547489916172e-11,0.0024684485138747494,0.00041265567556199735
2016-04-01T09:00:00.0,9952.777128763795,21892.8,3362.1712700000003,98.577611,311.1820162107446,65318.43101473046,6.075042976390126e-11,1.0327573059863214e-10,5.163786529931607e-11,9952.777128731992,122.99999999946697,7499.999999967497,3.1698959328307974e-8,6.95671319148224e-8,0.01554576,31845.57712876379,6.075042976390126e-11,0.002468448513875527,0.0004126556618848844
2016-04-01T10:00:00.0,9952.777128746264,21764.5,3232.35183,94.123861,335.60687365877493,69456.26015742318,6.071689148786258e-11,1.0321871552936638e-10,5.160935776468319e-11,9952.777128719057,122.99999999930712,7499.99999995775,2.7103731631556745e-8,5.948235884553558e-8,0.01724915,31717.27712874626,6.071689148786258e-11,0.00246844851387545,0.0004126556572438057
2016-04-01T11:00:00.0,9952.777128700991,21752.98,3253.51155,105.72664,364.48548110663717,73723.90874009607,6.067185192942777e-11,1.031421482800272e-10,5.15710741400136e-11,9952.777128678204,122.99999999880225,7499.999999926966,2.2682281901277296e-8,4.977896216757515e-8,0.01857158,31705.75712870099,6.067185192942777e-11,0.002468448513877288,0.0004126556579980713
2016-04-01T12:00:00.0,2.388057048563118e-7,22281.96,3636.717579999999,111.763778,381.76130955400237,77970.39760272847,6.05750835172153e-11,1.02977641979266e-10,5.1488820989633e-11,2.2191739461141696e-7,2.7425349913932564e-9,1.6722774337763758e-7,1.6785332602915558e-8,3.683740640590694e-8,0.02509664,22281.960000238803,6.05750835172153e-11,0.002468448513923731,0.00041265567214717933
2016-04-01T13:00:00.0,377.5420045975855,24276.81,3615.88192,124.668806,270.0000000053059,74333.6804355882,6.525336045832564e-11,1.1093071277915357e-10,5.5465356389576786e-11,377.54200458363016,4.66579990317753,284.49999409619085,1.3844361317180416e-8,3.038309554751441e-8,0.02953208,24654.352004597586,6.525336045832564e-11,0.0030060974644190866,0.00041265567135140985
2016-04-01T14:00:00.0,129.40121156624951,24995.63,3649.58098,121.601833,150.00000000601332,71002.29892237044,6.206571603007302e-11,1.0551171725112413e-10,5.2755858625562066e-11,129.4012115497004,1.5991867209199686,97.5113854219493,1.6443600231653327e-8,3.60874341211722e-8,0.031038599999999996,25125.03121156625,6.206571603007302e-11,0.002646281159452196,0.0004126556726433911
2016-04-01T15:00:00.0,8657.673736328063,26369.03,3810.71525,99.6836665,30.000000008147005,67450.22974048415,6.023580563445234e-11,1.0240086957856898e-10,5.120043478928449e-11,8657.673736309058,106.99464639745926,6524.063804723125,1.8903737426865077e-8,4.148649744736223e-8,0.02246232,35026.70373632806,6.023580563445234e-11,0.0024218995593772888,0.00041265567886995114
2016-04-01T16:00:00.0,7580.393736333952,27446.31,4000.57171,79.622139,37.31340180521685,70163.57870790444,6.023376536362717e-11,1.0239740111816618e-10,5.119870055908309e-11,7580.393736315063,93.68123263516709,5712.270282632139,1.8786368495435075e-8,4.1228917384530295e-8,0.018377320000000003,35026.703736333955,6.023376536362717e-11,0.002421899559324837,0.00041265568245794974
2016-04-01T17:00:00.0,6985.603736333758,28041.1,4522.36804,69.961889,51.37491733999444,71875.2776932335,6.023378057160414e-11,1.0239742697172704e-10,5.119871348586352e-11,6985.603736314868,86.33060385553645,5264.061210703442,1.8787273113301896e-8,4.123090267590285e-8,0.01799644,35026.70373633376,6.023378057160414e-11,0.002421899559307045,0.00041265569535133413
2016-04-01T18:00:00.0,6795.113736333575,28231.59,5114.06015,58.395972,67.74605409514197,72616.97127663389,6.02338250841071e-11,1.0239750264298206e-10,5.119875132149103e-11,6795.113736314682,83.97645991190468,5120.51584828687,1.8789840583151066e-8,4.123653729348871e-8,0.01802498,35026.70373633357,6.02338250841071e-11,0.002421899559296149,0.00041265571287428787
2016-04-01T19:00:00.0,6790.703736333545,28236.0,5864.26845,51.05425,93.32896390665675,72623.4273876177,6.023384497163457e-11,1.0239753645177876e-10,5.119876822588938e-11,6790.703736314651,83.92195954552598,5117.192655214998,1.8790990569179478e-8,4.1239061074440325e-8,0.01798357,35026.70373633355,6.023384497163457e-11,0.0024218995592895642,0.000412655737514792
2016-04-01T20:00:00.0,6865.783736334546,28160.92,6078.95366,45.381333000000005,126.1990953517943,71876.35200552973,6.02338334288579e-11,1.0239751682905843e-10,5.1198758414529216e-11,6865.783736315653,84.8498251935393,5173.769828874348,1.8790337055931203e-8,4.123762686198306e-8,0.016459150000000002,35026.703736334544,6.02338334288579e-11,0.0024218995592850895,0.00041265574502274006
2016-04-01T21:00:00.0,7081.033736334496,27945.67,6668.21289,49.222694,165.6700094449424,70971.16858710103,6.023387426264065e-11,1.0239758624648909e-10,5.1198793123244544e-11,7081.0337363156,87.509962123909,5335.973300238354,1.879267861073594e-8,4.124276568216639e-8,0.016507130000000002,35026.70373633449,6.023387426264065e-11,0.0024218995592839706,0.00041265576671139966
2016-04-01T22:00:00.0,7233.4237363346065,27793.28,7136.0717,46.252167,203.95969946846193,69638.92941003639,6.023383329175904e-11,1.0239751659599037e-10,5.1198758297995184e-11,7233.4237363157135,89.39325256209455,5450.808083054545,1.8790336110523032e-8,4.123762478717252e-8,0.01658594,35026.70373633461,6.023383329175904e-11,0.0024218995592819675,0.00041265578493503396
2016-04-01T23:00:00.0,7525.603736334227,27501.1,7285.18747,45.073194,247.10320693016592,67953.66620578794,6.023377150458247e-11,1.0239741155779018e-10,5.119870577889509e-11,7525.603736315337,93.00411810594869,5670.982811338335,1.8786801819831117e-8,4.122986836639406e-8,0.01799607,35026.703736334224,6.023377150458247e-11,0.002421899559280787,0.00041265579189591684
2016-04-02T00:00:00.0,8262.98373633044,26763.72,7043.830959999999,40.491889,295.0365529357247,66339.46195982333,6.023395158314525e-11,1.0239771769134693e-10,5.1198858845673464e-11,8262.98373631154,102.11692539842899,6226.641792587133,1.8797115250037852e-8,4.1252502414163747e-8,0.02011295,35026.70373633043,6.023395158314525e-11,0.002421899559278379,0.0004126557812747332
