Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-02T01:00:00.0,8554.471768399693,26149.83,6912.5439,48.535917,356.664011233764,65522.273205107485,6.023564894385013e-11,1.0240060320454522e-10,5.120030160227261e-11,8554.471768380696,105.71923935368164,6446.295082541563,1.8894851347682766e-8,4.1466995890977405e-8,0.02624584,34704.301768399695,6.023564894385013e-11,0.0024218995592810593,0.0004126557761375836
2016-04-02T02:00:00.0,5.0891806796435396e-8,26473.61,5602.61566,51.770610999999995,413.8497554870571,65056.0248003463,6.007125860910471e-11,1.0212113963547801e-10,5.1060569817739006e-11,3.8234578378084845e-8,4.725166734526497e-10,2.8811992283698152e-8,1.2555107278715076e-8,2.75536744035357e-8,0.03215414,26473.610000050892,6.007125860910471e-11,0.002421899559290233,0.0004126557286063577
2016-04-02T03:00:00.0,4.714143857624988e-8,25850.62,5059.13423,59.30583299999999,362.0815663871388,59453.409553058395,6.005731175832054e-11,1.0209742998914493e-10,5.104871499457246e-11,3.4832740717119085e-8,4.304755399192714e-10,2.624850853166289e-8,1.2206600429141647e-8,2.678883472137481e-8,0.03367555,25850.62000004714,6.005731175832054e-11,0.002421899559292628,0.00041265571116410124
2016-04-02T04:00:00.0,6.283734132786823e-8,25271.44,4482.22683,63.20830600000001,302.7781552871804,54394.275735767136,6.010861175857936e-11,1.0218463998958491e-10,5.1092319994792455e-11,4.914149051618104e-8,6.073082171221234e-10,3.7030988848909964e-8,1.359366617169761e-8,2.9832915269493944e-8,0.02906962,25271.440000062837,6.010861175857936e-11,0.002421899559293526,0.0004126556942127451
2016-04-02T05:00:00.0,8.072431651730152e-8,24598.94,4458.293970000001,77.861417,239.57227118740266,49912.0493184897,6.014054824071369e-11,1.0223893200921327e-10,5.1119466004606636e-11,6.599511742203909e-8,8.155914010615253e-10,4.973118299155642e-8,1.4626960163253212e-8,3.210060168382832e-8,0.02689578,24598.940000080725,6.014054824071369e-11,0.0024218995592964676,0.0004126556935555623
2016-04-02T06:00:00.0,3.1377172858173974e-7,23774.84,4451.64581,84.134528,161.7132760878283,45453.75576122722,6.021140663265698e-11,1.0235939127551687e-10,5.117969563775843e-11,2.960811841198363e-7,3.6590777805572933e-9,2.2311449881446909e-7,1.7588185070627895e-8,3.859936152093204e-8,0.02203609,23774.840000313772,6.021140663265698e-11,0.002421899559296513,0.0004126556933792145
2016-04-02T07:00:00.0,8077.4411542356465,22929.49154,4037.692071,78.94211099,77.58116999109693,41002.11036414463,6.023511457755e-11,1.02399694781835e-10,5.11998473909175e-11,8077.44115421668,99.8239234249711,6086.824599083603,1.8863982589807312e-8,4.139925073477442e-8,0.0209021,31006.932694235646,6.023511457755e-11,0.0024218995592791715,0.0004126556830997602
2016-04-02T08:00:00.0,9952.777128545406,22136.70448,4058.335566,79.973389,98.46540432567829,43051.243304925316,6.025890551324251e-11,1.0244013937251228e-10,5.122006968625614e-11,9952.77712852496,122.9999999969084,7499.999999811487,2.0343627000098524e-8,4.4646506167095034e-8,0.01969187,32089.481608545408,6.025890551324251e-11,0.0024218995592730336,0.00041265568345502516
2016-04-02T09:00:00.0,9952.777128649805,21542.35,3832.79165,78.420055,141.4944372221965,46492.908151437136,6.027585684808032e-11,1.0246895664173654e-10,5.123447832086827e-11,9952.777128628155,122.99999999818371,7499.99999988925,2.1547022482290592e-8,4.72875005097893e-8,0.0182136,31495.127128649805,6.027585684808032e-11,0.0024218995592703,0.0004126556794417
2016-04-02T10:00:00.0,9952.777128553425,21268.21,3775.75924,76.059889,186.07680411999087,50160.11691402935,6.026090742304481e-11,1.0244354261917617e-10,5.1221771309588086e-11,9952.777128532845,122.99999999700583,7499.999999817428,2.04787418231308e-8,4.494303169716631e-8,0.01965704,31220.987128553425,6.026090742304481e-11,0.002421899559268514,0.0004126556775384313
2016-04-02T11:00:00.0,2148.4473810586483,21111.92,3748.29164,74.024194,233.01933701660656,53884.3580865474,6.023271827550839e-11,1.0239562106836426e-10,5.119781053418213e-11,2148.447381039819,26.551285580773353,1618.980828095936,1.8726745569905225e-8,4.1098067791566576e-8,0.02083362,23260.367381058648,6.023271827550839e-11,0.0024218995592735163,0.0004126556764533408
2016-04-02T12:00:00.0,2.5803082488308766e-7,21170.78,3729.73839,74.9503336,185.54885049699297,51755.04768734011,6.02077947042704e-11,1.0235325099725966e-10,5.117662549862983e-11,2.405197029018985e-7,2.9724290089247055e-9,1.8124567127589666e-7,1.7408768730191872e-8,3.82056110481321e-8,0.02231163,21170.78000025803,6.02077947042704e-11,0.0024218995592756357,0.00041265567572074666
2016-04-02T13:00:00.0,1.3363715736090314e-7,21795.75,3772.63425,80.60336070000001,110.60093879957594,48025.30971021524,6.017998745278656e-11,1.0230597866973715e-10,5.1152989334868573e-11,1.1739455894628538e-7,1.4508041889781729e-9,8.846367005964468e-8,1.6140292435948024e-8,3.542178913213366e-8,0.02350411,21795.750000133638,6.017998745278656e-11,0.0024218995592733745,0.000412655677402967
2016-04-02T14:00:00.0,6843.323783045732,21882.66,3759.65044,84.5740836,30.00000000063703,44252.6758729948,5.585629310141245e-11,9.495569827240116e-11,4.747784913620058e-11,6843.323783015881,84.57225701129951,5156.8449397133845,2.9756008318080748e-8,6.530309511056653e-8,0.01835,28725.98378304573,5.585629310141245e-11,0.0018265886209147815,0.00041265567688044693
2016-04-02T15:00:00.0,12557.373729835555,22469.33,3867.49301,82.4462219,30.000000000604945,45649.87078542916,5.194610992264572e-11,8.830838686849773e-11,4.4154193434248865e-11,9952.777128700413,122.99999999907669,7499.9999999437005,2604.5966011350533,5716.096653502728,0.01849464,35026.70372983556,5.194610992264572e-11,0.0011997052978769357,0.00041265568021376606
2016-04-02T16:00:00.0,12074.273735909315,22952.43,3672.030079999999,78.86394399999999,70.5549778050238,54998.474841531264,5.1945838075497505e-11,8.830792472834576e-11,4.415396236417288e-11,9952.777128700649,122.99999999907962,7499.999999943879,2121.4966072085767,4655.876327104807,0.01578431,35026.70373590931,5.1945838075497505e-11,0.0011997052978678653,0.00041265567343728613
2016-04-02T17:00:00.0,10311.271691799597,23254.18,4111.10181,73.146417,114.69223350944614,63482.32150123563,5.19452170278617e-11,8.83068689473649e-11,4.415343447368245e-11,9952.77712869989,122.99999999907025,7499.999999943308,358.494563099618,786.7589059816925,0.0167055,33565.45169179959,5.19452170278617e-11,0.0011997052978633628,0.00041265568435361295
2016-04-02T18:00:00.0,11399.883736274869,23626.82,4755.87491,56.333417,164.5470162138609,67657.9790098163,5.194583666885924e-11,8.83079223370607e-11,4.415396116853035e-11,9952.777128700649,122.9999999990796,7499.999999943878,1447.1066075741307,3175.847358938969,0.00853,35026.70373627487,5.194583666885924e-11,0.0011997052978580316,0.0004126557020221557
2016-04-02T19:00:00.0,11215.943736248866,23810.76,5470.09951,49.953361,231.21479891827371,73577.95187135488,5.194562299646542e-11,8.830755909399121e-11,4.4153779546995606e-11,9952.777128700389,122.9999999990764,7499.999999943682,1263.1666075483888,2772.1691777825326,0.01054013,35026.70373624886,5.194562299646542e-11,0.001199705297855375,0.00041265572420357184
2016-04-02T20:00:00.0,11180.95373553041,23845.75,6202.0208,45.445805,304.26263762268763,78380.02195173681,5.194582480263057e-11,8.830790216447196e-11,4.415395108223598e-11,9952.777128700634,122.99999999907942,7499.999999943867,1228.1766068296847,2695.379464578161,0.01564901,35026.703735530406,5.194582480263057e-11,0.0011997052978537654,0.0004126557493958352
2016-04-02T21:00:00.0,9952.777129177342,23807.1,7081.73835,39.004639000000005,381.8180323271161,82373.38102891459,5.1936111887081234e-11,8.82913902080381e-11,4.414569510401905e-11,9952.777128686681,122.999999998907,7499.999999933353,4.905728790050626e-7,1.0766204604421335e-6,0.01775966,33759.877129177345,5.1936111887081234e-11,0.0011997052978516677,0.00041265578274469306
2016-04-02T22:00:00.0,9952.777129494885,23915.76,8549.046240000001,38.223417,465.81459303137166,82791.64309258033,5.1939942744992395e-11,8.829790266648706e-11,4.414895133324353e-11,9952.777128690494,122.99999999895412,7499.999999936226,8.043027956660766e-7,1.7651380320108778e-6,0.017591640000000002,33868.537129494885,5.1939942744992395e-11,0.0011997052978539966,0.0004126558869733528
2016-04-02T23:00:00.0,1.4532297115626611e-6,23865.63,9113.60874,38.6305,550.5923757356687,81742.59726693759,5.1878354602094725e-11,8.819320282356103e-11,4.4096601411780517e-11,1.3850609103037701e-6,1.7117080967765026e-8,1.043724449253965e-6,6.808060805606749e-8,1.494109819954955e-7,0.02665738,23865.63000145323,5.1878354602094725e-11,0.001199705297884075,0.00041265594505276987
2016-04-03T00:00:00.0,7781.7278338611995,23775.63,8989.61335,38.133667,511.9630754581276,72628.98894078667,5.18866504372764e-11,8.820730574336988e-11,4.410365287168494e-11,7781.727833783445,96.16939183618184,5863.987307084259,7.766636564867929e-8,1.704480657698268e-7,0.02282014,31557.357833861202,5.18866504372764e-11,0.001199705297883435,0.0004126559320700252
2016-04-03T01:00:00.0,1.4657134890611875e-7,23537.32,8038.97908,37.308,569.9999999996513,69503.36331069731,5.913860851700331e-11,1.0053563447890562e-10,5.026781723945281e-11,1.2887997857086317e-7,1.5927451362680204e-9,9.711860587000123e-8,1.7590834700776673e-8,3.86051764490556e-8,0.02653435,23537.32000014657,5.913860851700331e-11,0.002287476430381587,0.00041265583963983184
2016-04-03T02:00:00.0,3.707703677197902e-8,23990.34,6411.23605,43.174861,532.6942874777246,61464.38464348887,5.895458199688925e-11,1.0022278939471174e-10,5.011139469735587e-11,2.5599796538739618e-8,3.1637149446071133e-10,1.9290944784189713e-8,1.1377017443844684e-8,2.4968216310066024e-8,0.03446742,23990.34000003708,5.895458199688925e-11,0.0022874764303928135,0.00041265575707356383
2016-04-03T03:00:00.0,3.5967064546077516e-8,24042.88,5008.45365,52.350417,489.52171395452217,55053.14900618888,5.894594294390426e-11,1.0020810300463723e-10,5.0104051502318616e-11,2.4676023883355265e-8,3.049551796832238e-10,1.8594828029464862e-8,1.1190832559717616e-8,2.455961146406886e-8,0.03582159,24042.88000003597,5.894594294390426e-11,0.0022874764303990316,0.00041265570960247454
2016-04-03T04:00:00.0,5.2709053560348247e-8,23425.31,4427.3309899999995,61.160445,437.1735844313061,50044.69576888775,5.903462191461126e-11,1.0035885725483916e-10,5.017942862741958e-11,3.916215020984295e-8,4.839799398184151e-10,2.951097194014726e-8,1.344654449325046e-8,2.9510039268863756e-8,0.027999999999999997,23425.310000052712,5.903462191461126e-11,0.002287476430402944,0.0004126556926794634
2016-04-03T05:00:00.0,6.455475738356208e-8,23006.83,3959.86571,61.958139,376.0154269082692,45617.36519160247,5.906727141229625e-11,1.0041436140090363e-10,5.020718070045181e-11,4.9932294518481686e-8,6.170812574529232e-10,3.762690594225141e-8,1.452204850367949e-8,3.187036058394305e-8,0.02654381,23006.830000064558,5.906727141229625e-11,0.00228747643040398,0.00041265568180047176
2016-04-03T06:00:00.0,1.2426264346107485e-7,22202.9,4308.4166700000005,60.432472,314.0595753853675,41657.499894327644,5.913067933451709e-11,1.0052215486867904e-10,5.026107743433952e-11,1.0697458758892867e-7,1.3220304346408638e-9,8.061161186834535e-8,1.7187533717277507e-8,3.772008453074114e-8,0.02201123,22202.900000124264,5.913067933451709e-11,0.0022874764304037874,0.0004126556894417188
2016-04-03T07:00:00.0,1.1407935409184027e-7,21959.16875,4896.150447,69.51091684,253.62939086316277,37349.08363710166,5.912500949740672e-11,1.0051251614559142e-10,5.025625807279571e-11,9.706857822079152e-8,1.1996084074502661e-9,7.31468541128211e-8,1.6910263354903157e-8,3.7111581782256854e-8,0.02374134,21959.16875011408,5.912500949740672e-11,0.0022874764304053547,0.0004126557062489599
2016-04-03T08:00:00.0,2.3382965968705566e-7,21532.06818,4731.472168,65.66322252,184.12076150084533,32452.933602867633,5.915691222010116e-11,1.0056675077417198e-10,5.028337538708599e-11,2.1513145632108172e-7,2.658671924943385e-9,1.6211414176484052e-7,1.8597636615199797e-8,4.081472285300398e-8,0.021323,21532.06818023383,5.915691222010116e-11,0.0022874764304029846,0.0004126557013731128
2016-04-03T09:00:00.0,8798.806703045335,21184.93,4484.8634,63.163,118.45982645998497,27721.461847726263,5.918778683657509e-11,1.0061923762217765e-10,5.0309618811088826e-11,8798.806703024651,108.73881836890119,6630.415754201292,2.0583236374905692e-8,4.5172357404436845e-8,0.018890599999999997,29983.73670304534,5.918778683657509e-11,0.0022874764303915697,0.000412655694320057
2016-04-03T10:00:00.0,9952.77712697927,21083.76,4368.2569,62.125611,164.03793230536655,29867.014614628424,5.919174030927894e-11,1.006259585257742e-10,5.03129792628871e-11,9952.7771269583,122.99999997754705,7499.999998630917,2.0868371855648276e-8,4.579812108951472e-8,0.019030360000000003,31036.537126979267,5.919174030927894e-11,0.002287476430388063,0.00041265569109431415
2016-04-03T11:00:00.0,4.0498366603395006e-7,20817.14,4226.388870000001,64.23741600000001,224.91460875939242,32998.75812596083,5.916891336152446e-11,1.0058715271459158e-10,5.029357635729579e-11,3.8556067060895873e-7,4.7648974624169384e-9,2.9054252819615474e-7,1.932240827227674e-8,4.240532035350204e-8,0.02157218,20817.140000404983,5.916891336152446e-11,0.0022874764303964746,0.00041265568726164673
2016-04-03T12:00:00.0,1.6629000804257724e-7,20889.57,4056.90502,64.34213869999999,160.6794802406403,28772.369668949465,5.914613896400411e-11,1.0054843623880697e-10,5.0274218119403486e-11,1.48197837632794e-7,1.8314821876330913e-9,1.1167574314835922e-7,1.7991621973544437e-8,3.948475173055444e-8,0.02403918,20889.570000166288,5.914613896400411e-11,0.002287476430394523,0.0004126556834642251
2016-04-03T13:00:00.0,4.3127451666900784e-7,21686.33,4068.53007,66.34191650000001,96.33962901895099,24715.46506175631,5.917064708858354e-11,1.0059010005059201e-10,5.0295050025296006e-11,4.117421324706971e-7,5.088457386177648e-9,3.102717918401005e-7,1.9431794098260092e-8,4.264538054308057e-8,0.021552980000000003,21686.330000431277,5.917064708858354e-11,0.0022874764303900622,0.0004126556836649001
2016-04-03T14:00:00.0,6094.315858578178,21697.47,4047.37033,75.3173055,30.000000000519766,20646.93540476491,5.408148830036195e-11,9.193853011061531e-11,4.5969265055307654e-11,6094.31585853789,75.3157476452417,4592.423636904981,4.019675069315337e-8,8.821654455768198e-8,0.01876994,27791.78585857818,5.408148830036195e-11,0.001557854686330678,0.00041265568329683925
2016-04-03T15:00:00.0,13186.24373624667,21840.46,4371.99996,74.3457219,30.00000000049374,21191.989124413787,4.9579838464250603e-11,8.428572538922602e-11,4.214286269461301e-11,9952.777087858345,122.99999949433573,7499.999969166812,3233.4666483882406,7096.226678638109,0.0123548,35026.70373624667,4.9579838464250603e-11,0.0007897739332719295,0.00041265569119106277
2016-04-03T16:00:00.0,12629.843736265899,22396.86,4116.52775,81.102278,78.6550673688051,31416.2162248744,4.957929744043159e-11,8.428480564873371e-11,4.2142402824366854e-11,9952.777082074967,122.99999942286267,7499.999964808699,2677.0666541908486,5875.140793992996,0.0097142,35026.7037362659,4.957929744043159e-11,0.000789773933265893,0.00041265568448980674
2016-04-03T17:00:00.0,12234.303736147469,22792.4,4387.54165,76.139611,120.55357856563985,40674.82964633178,4.957928627252887e-11,8.428478666329907e-11,4.214239333164954e-11,9952.77707547588,122.99999934130878,7499.999959835901,2281.5266606715045,5007.081290153853,0.01318115,35026.70373614747,4.957928627252887e-11,0.0007897739332618498,0.0004126556916045391
2016-04-03T18:00:00.0,12080.67373623204,22946.03,5022.7106,64.868778,167.4147566809269,48794.36965897723,4.9579329823666095e-11,8.428486070023236e-11,4.214243035011618e-11,9952.777094528305,122.99999957676549,7499.999974193017,2127.8966417036513,4669.921963094525,0.010846799999999998,35026.70373623204,4.9579329823666095e-11,0.0007897739332580829,0.00041265571006926055
2016-04-03T19:00:00.0,11850.053736270851,23176.65,5526.54393,52.327028000000006,225.54676803165447,55941.58140892048,4.957929695664954e-11,8.428480482630421e-11,4.214240241315211e-11,9952.777078480623,122.99999937844247,7499.99996210015,1897.276657790144,4163.7990119609885,0.00852509,35026.70373627086,4.957929695664954e-11,0.0007897739332541499,0.00041265572611099875
2016-04-03T20:00:00.0,11738.763736258601,23287.94,6018.50226,45.938111,296.22052918404097,62078.836865637335,4.957925854828109e-11,8.428473953207785e-11,4.2142369766038924e-11,9908.53032484312,122.45318208041635,7466.657443927826,1830.233411415398,4016.6646434082386,0.00979712,35026.703736258605,4.957925854828109e-11,0.0007897739332520131,0.000412655742909812
2016-04-03T21:00:00.0,11700.363736280542,23326.34,6614.55079,41.839639,372.73639003843266,67543.65710562916,4.957927026037876e-11,8.42847594426439e-11,4.214237972132195e-11,9493.835392974866,117.32823293709393,7154.160544944752,2206.5283433055924,4842.488573290595,0.008282059999999999,35026.70373628055,4.957927026037876e-11,0.0007897739332522307,0.0004126557647085146
2016-04-03T22:00:00.0,11563.20373621903,23463.5,6979.14343,39.854278,448.2257737494923,72925.75584652025,4.957928015983584e-11,8.428477627172093e-11,4.2142388135860465e-11,8622.86696743057,106.56449182686444,6497.834867491733,2940.3367687883765,6452.918335575597,0.01300619,35026.70373621903,4.957928015983584e-11,0.0007897739332554771,0.0004126557787622632
2016-04-03T23:00:00.0,11183.683735564311,23843.02,7531.32173,34.212195,514.9367773503359,78897.36603224336,4.9579696318985696e-11,8.428548374227568e-11,4.214274187113784e-11,7223.824995858918,89.27462787464198,5443.574870404998,3959.8587397053093,8690.380414575142,0.01740697,35026.70373556432,4.9579696318985696e-11,0.0007897739332614173,0.0004126558071712338
2016-04-04T00:00:00.0,4484.596868393337,24056.46,6587.91425,27.907639,569.9999999989534,85499.9999998793,5.1577129551106067e-11,8.768112023688031e-11,4.3840560118440154e-11,2258.1060519845855,27.90648688305211,1701.6150538446407,2226.490816408664,4886.298591951596,0.02197975,28541.056868393334,5.1577129551106067e-11,0.0011521174419646908,0.0006041950973633733
2016-04-04T01:00:00.0,1.43873181108206e-7,23870.23,6507.09718,47.438111,569.9999999994914,85499.99999987063,5.622567229656852e-11,9.558364290416648e-11,4.779182145208324e-11,1.003359057520973e-7,1.2399872164149223e-9,7.560897661066599e-8,4.344169171320454e-8,9.533795310802909e-8,0.02718228,23870.23000014387,5.622567229656852e-11,0.0018976812955404372,0.0007829325720264153
2016-04-04T02:00:00.0,5.264297699460573e-8,24467.02,5460.96756,49.689667,522.5637866820757,78992.90360297415,5.61045715810083e-11,9.537777168771411e-11,4.7688885843857053e-11,3.0653531426754115e-8,3.7882736815134257e-10,2.3099229765325764e-8,2.1894067796163903e-8,4.804913267823356e-8,0.034234560000000004,24467.020000052642,5.61045715810083e-11,0.0018976812955482187,0.0007829325677543933
2016-04-04T03:00:00.0,4.9149180330317654e-8,24523.23,4844.5185200000005,58.86833299999999,472.87601736380225,73531.93682597787,5.6090437391583835e-11,9.535374356569252e-11,4.767687178284626e-11,2.8356966307048645e-8,3.5044559027478554e-10,2.136863355334058e-8,2.069686027970331e-8,4.5421718561434644e-8,0.036287080000000006,24523.23000004915,5.6090437391583835e-11,0.001897681295553379,0.0007829325655137299
2016-04-04T04:00:00.0,6.716816822413808e-8,24105.53,4514.7846899999995,68.831889,414.0095820454909,68687.41908897721,5.614722329524096e-11,9.545027960190963e-11,4.772513980095482e-11,4.055452739700745e-8,5.01187437967458e-10,3.056020963216207e-8,2.6518190547528722e-8,5.819731937744968e-8,0.0298395,24105.530000067167,5.614722329524096e-11,0.0018976812955570736,0.0007829325644047533
2016-04-04T05:00:00.0,1.0980287043868673e-7,23691.6,3830.79858,66.633222,345.1795907273408,64172.63518199855,5.6204102667430665e-11,9.554697453463213e-11,4.7773487267316065e-11,7.281707238436912e-8,8.998995744999333e-10,5.487192527438617e-8,3.689025107978297e-8,8.096003836146023e-8,0.02537604,23691.6000001098,5.6204102667430665e-11,0.0018976812955570463,0.0007829325625727235
2016-04-04T06:00:00.0,9846.488781496077,22894.56,3803.8356,81.32005600000001,278.548266409592,60341.837385066945,5.628140302044797e-11,9.567838513476154e-11,4.783919256738077e-11,9846.488781417,121.6864503689878,7419.905510304134,7.898044789268019e-8,1.7333197536031293e-7,0.01954233,32741.048781496076,5.628140302044797e-11,0.0018976812955503806,0.0007829325624836929
2016-04-04T07:00:00.0,12129.17269985163,22229.5156,4053.099494,79.81333312,318.91655845991346,63957.908078476976,5.6350820707443995e-11,9.579639520265479e-11,4.7898197601327396e-11,9952.777128699314,122.99999999906312,7499.999999942873,2176.3955711522194,4776.358625185927,0.01305909,34358.68829985163,5.6350820707443995e-11,0.0018976812955502748,0.0007829325630355554
2016-04-04T08:00:00.0,9952.777129247865,21736.89017,4046.618008,71.47519412,362.1051230203588,72181.16799253834,5.634006139772623e-11,9.577810437613458e-11,4.788905218806729e-11,9952.777128685846,122.99999999889668,7499.999999932724,5.619219975786782e-7,1.233204577050165e-6,0.01534426,31689.667299247863,5.634006139772623e-11,0.001897681295549689,0.0007829325630248648
2016-04-04T09:00:00.0,9952.777129660204,21121.52,4302.78466,69.64958299999999,413.6318265805821,75634.55076863682,5.634447608077708e-11,9.578560933732103e-11,4.7892804668660514e-11,9952.777128691921,122.99999999897176,7499.999999937302,9.681859878374638e-7,2.124799165688153e-6,0.01491424,31074.2971296602,5.634447608077708e-11,0.0018976812955508108,0.0007829325637282723
2016-04-04T10:00:00.0,9952.777128862444,21103.61,4216.233770000001,71.841306,466.984141260888,78831.76689363149,5.6324159424109073e-11,9.575107102098543e-11,4.7875535510492713e-11,9952.777128653957,122.99999999850259,7499.999999908694,2.0839085624810938e-7,4.573384897689272e-7,0.016215399999999998,31056.387128862443,5.6324159424109073e-11,0.0018976812955539984,0.0007829325634604046
2016-04-04T11:00:00.0,9952.777128602153,21190.59,4115.5346899999995,82.738778,518.1447329407281,82115.53390693008,5.6300542303972285e-11,9.571092191675288e-11,4.785546095837644e-11,9952.77712849312,122.99999999651489,7499.999999787493,1.0893615584664997e-7,2.3907333504509933e-7,0.01794447,31143.36712860215,5.6300542303972285e-11,0.0018976812955621306,0.0007829325631759929
2016-04-04T12:00:00.0,2.0675717549180293e-6,21813.67,3964.08099,88.104139,558.407852618586,85499.99999988922,5.6236938911117836e-11,9.560279614890031e-11,4.7801398074450157e-11,1.2245851621726326e-6,1.5133863945546917e-8,9.227965820455437e-7,8.428909899492477e-7,1.849824408438853e-6,0.02280763,21813.670002067567,5.6236938911117836e-11,0.0018976812956068448,0.0009916568544107707
2016-04-04T13:00:00.0,1.4774870415079759e-7,23916.87,3732.38193,110.268334,470.30561131506386,81535.92000431869,5.6170454506227525e-11,9.54897726605868e-11,4.77448863302934e-11,7.394576132777044e-8,9.138483184778312e-10,5.572245844377019e-8,7.370745305036655e-8,1.6175976177493426e-7,0.02923937,23916.87000014775,5.6170454506227525e-11,0.0018976812956378885,0.000991656854192078
2016-04-04T14:00:00.0,1.3410436319492412e-6,23917.9,3562.8657,100.620667,360.0391749973371,77803.53906619303,5.6234312671499144e-11,9.559833154154854e-11,4.779916577077427e-11,7.07203303757313e-7,8.739872825109142e-9,5.329190747017769e-7,6.337447298603866e-7,1.3908280952034118e-6,0.03175359,23917.900001341044,5.6234312671499144e-11,0.0018976812956187567,0.0009916568539542218
2016-04-04T15:00:00.0,9591.75373632962,25434.95,4212.19441,88.9253333,259.4204056873821,74240.67435977362,5.624422674347183e-11,9.56151854639021e-11,4.780759273195105e-11,6629.968474778003,81.93553536328963,4996.06922946888,2961.7852615515217,6499.989600911911,0.02261945,35026.70373632962,5.624422674347183e-11,0.0018976812956003576,0.0009916568546013886
2016-04-04T16:00:00.0,7532.653736334753,27494.05,4652.77542,65.3395,252.43250543200554,81524.53977181127,5.6243065773636937e-11,9.561321181518279e-11,4.7806605907591395e-11,6767.2567416705,83.63219315129088,5099.523972639688,765.3969946641586,1679.754629908613,0.01832565,35026.703736334755,5.6243065773636937e-11,0.0018976812955969525,0.0009916568550571324
2016-04-04T17:00:00.0,7001.033736335097,28025.67,5607.71752,54.837945,270.72709626464314,83651.04394601643,5.624317823927117e-11,9.561340300676099e-11,4.780670150338049e-11,7001.031541184675,86.5212662178534,5275.686964503256,0.0021951503271199994,0.004817518165123116,0.01736068,35026.7037363351,5.624317823927117e-11,0.0018976812955947256,0.0009916568561641004
2016-04-04T18:00:00.0,6693.763736335837,28332.94,6507.0046,53.147222,302.41231516388183,83319.01919969471,5.6243055482178414e-11,9.56131943197033e-11,4.780659715985165e-11,6693.763715844069,82.72393990099798,5044.14267689012,2.049167189112322e-5,4.497140826739942e-5,0.01574877,35026.70373633583,5.6243055482178414e-11,0.0018976812955946673,0.0009916568573460707
2016-04-04T19:00:00.0,6540.393736336048,28486.31,8529.6712,43.813833,331.99093074622687,81856.15831321309,5.624306019493407e-11,9.561320233138791e-11,4.7806601165693954e-11,6540.393715457638,80.82853826550966,4928.569406433516,2.087831466829226e-5,4.581994177301553e-5,0.0154949,35026.70373633605,5.624306019493407e-11,0.0018976812955929898,0.0009916568619324007
2016-04-04T20:00:00.0,6517.313736336255,28509.39,10005.1387,40.983889000000005,369.0075336931012,78255.05755712342,5.624304170885024e-11,9.56131709050454e-11,4.78065854525227e-11,6517.313716858201,80.54330734041206,4911.177276854393,1.9477958969220066e-5,4.274669483654494e-5,0.01514653,35026.703736336254,5.624304170885024e-11,0.0018976812955929772,0.000991656867739538
2016-04-04T21:00:00.0,6725.50373633588,28301.2,10371.9073,39.731056,408.56884971483987,73161.09716838137,5.624309029863165e-11,9.561325350767381e-11,4.7806626753836903e-11,6725.5037126992465,83.11619419974035,5068.060621935387,2.3636537281560143e-5,5.1873188960102146e-5,0.01576505,35026.70373633588,5.624309029863165e-11,0.0018976812955937418,0.0009916568692864025
2016-04-04T22:00:00.0,6891.093736335508,28135.61,10402.4351,39.484972,451.9558855959323,67857.25153384684,5.6243182888689904e-11,9.561341091077283e-11,4.7806705455386417e-11,6891.093585934747,85.16261341966647,5192.84228168698,0.00015040066497265997,0.00033007212608668736,0.01674894,35026.703736335505,5.6243182888689904e-11,0.001897681295595811,0.0009916568694165043
2016-04-04T23:00:00.0,7048.673736334566,27978.03,10125.736,37.105945,497.63542469694465,62647.6600372628,5.6243176460401926e-11,9.561339998268328e-11,4.780669999134164e-11,6488.621385113366,80.18871718341846,4889.555925818198,560.0523512211034,1229.1014160143604,0.01904876,35026.70373633456,5.6243176460401926e-11,0.001897681295599833,0.0009916568682425476
2016-04-05T00:00:00.0,7479.00373632588,27547.7,9604.58091,39.376028000000005,540.7200945617061,58640.58237075223,5.624389761491794e-11,9.56146259453605e-11,4.780731297268025e-11,5555.270823652541,68.65403519724502,4186.221658368599,1923.7329126732427,4221.860406165217,0.022778599999999996,35026.70373632588,5.624389761491794e-11,0.001897681295613593,0.00099165686609508
2016-04-05T01:00:00.0,2.975843835703511e-6,27043.36,8738.61799,39.805722,569.9999994402942,57444.0845169429,5.6243606551902206e-11,9.561413113823375e-11,4.7807065569116876e-11,1.6886409578806003e-6,2.0868832400437323e-8,1.2724897805144707e-6,1.2871072636917728e-6,2.8247097917126205e-6,0.0285432,27043.36000297584,5.6243606551902206e-11,0.0018983578761299932,0.0009916568627174245
2016-04-05T02:00:00.0,7.290292219722456e-8,27141.37,7405.98832,42.870360999999995,530.196175819086,48705.46752269696,5.61005881673999e-11,9.537099988457983e-11,4.7685499942289915e-11,3.644737301937821e-8,4.5042974673092487e-10,2.7465228459202734e-8,3.6360178177961774e-8,7.979673040855412e-8,0.03532868,27141.370000072904,5.61005881673999e-11,0.0018983578761396721,0.0009916568587817179
2016-04-05T03:00:00.0,7.488513892272188e-8,26734.59,6270.42821,46.191833,487.32771317745556,41299.48019446108,5.6104483888080546e-11,9.537762260973693e-11,4.768881130486846e-11,3.744088472052301e-8,4.6270792172265696e-10,2.8213897666015668e-8,3.734887657958913e-8,8.196654650307055e-8,0.03574417,26734.590000074884,5.6104483888080546e-11,0.0018983578761443318,0.0009916568570385996
2016-04-05T04:00:00.0,1.5991575846049045e-7,25538.99,5430.0161100000005,52.865528000000005,441.13777853584253,35029.05297622812,5.618072049521528e-11,9.550722484186598e-11,4.775361242093299e-11,8.012020170593027e-8,9.901542737591915e-10,6.037526059507265e-8,7.97000495297183e-8,1.749112266376647e-7,0.02812451,25538.990000159916,5.618072049521528e-11,0.0018983578761479862,0.0009916568559717631
2016-04-05T05:00:00.0,5.231284867456985e-7,24543.89,4300.71296,55.46869399999999,388.2741488947843,29599.037858120253,5.622638471228508e-11,9.558485401088463e-11,4.7792427005442315e-11,2.687535457413885e-7,3.3213529950970615e-9,2.0252152409128422e-7,2.54279356150299e-7,5.580462541155665e-7,0.0247455,24543.890000523126,5.622638471228508e-11,0.0018983578761496112,0.0009916568547298698
2016-04-05T06:00:00.0,11222.503736231352,23804.2,4048.95134,68.194278,332.8073532560331,25298.325890537675,5.624887277806599e-11,9.562308372271218e-11,4.781154186135609e-11,7839.26201536643,96.88041994855132,5907.342679789715,3383.2417208648276,7424.9258676750815,0.01904342,35026.70373623135,5.624887277806599e-11,0.0018983578761459167,0.0009916568545114304
2016-04-05T07:00:00.0,11942.414466288308,23084.289269999997,4640.564756000001,81.46880536,361.4953935625178,34581.64408965933,5.6247956511992483e-11,9.562152607038722e-11,4.781076303519361e-11,9423.477696650552,116.45872721663824,7101.14190345355,2518.936769637659,5528.105977346396,0.01488,35026.703736288306,5.6247956511992483e-11,0.0018983578761470855,0.0009916568550766725
2016-04-05T08:00:00.0,12559.992636297271,22466.7111,4571.462965,79.55561129,396.48721377705533,42570.32820611613,5.624800813598515e-11,9.562161383117475e-11,4.7810806915587377e-11,9952.777091522452,122.99999953961809,7499.999971927931,2607.2155447747227,5721.844236436647,0.01349232,35026.70373629727,5.624800813598515e-11,0.001898357876147505,0.0009916568550036623
2016-04-05T09:00:00.0,13308.723736305514,21717.98,4368.59947,77.775917,439.93350038460113,51220.710441137555,5.62482297565137e-11,9.562199058607328e-11,4.781099529303664e-11,9952.777117061361,122.99999985523712,7499.999991172995,3355.9466192440564,7365.023524654471,0.01259325,35026.70373630551,5.62482297565137e-11,0.0018983578761492433,0.000991656854794432
2016-04-05T10:00:00.0,13459.963736298574,21566.74,4289.7222,77.62616700000001,485.1594815977622,61717.13547862189,5.624813645880134e-11,9.562183197996227e-11,4.7810915989981136e-11,9952.77711407046,122.99999981827447,7499.999988919175,3507.186622228016,7696.937677715876,0.01314,35026.70373629857,5.624813645880134e-11,0.001898357876152857,0.000991656854715564
2016-04-05T11:00:00.0,13543.493736271354,21483.21,4103.46987,83.537111,530.5352127739611,72624.35193691381,5.624877233823609e-11,9.562291297500136e-11,4.781145648750068e-11,9952.777117435679,122.99999985986305,7499.9999914550635,3590.716618835579,7880.254178193343,0.0165983,35026.70373627135,5.624877233823609e-11,0.0018983578761625085,0.0009916568545466904
2016-04-05T12:00:00.0,6961.733881823051,21954.5,4053.36571,86.0375559,569.9999999917462,83901.13722821904,5.656805167571039e-11,9.616568784870767e-11,4.808284392435383e-11,6961.733881062713,86.035611597795,5246.0738779143285,7.602412521161335e-7,1.6684397404120033e-6,0.02265917,28916.23388182305,5.656805167571039e-11,0.0019443080635003064,0.00099165685453197
2016-04-05T13:00:00.0,1.665079062405654e-7,23934.3,3983.05319,101.717584,569.9999999976529,85093.84638945866,5.766469226641833e-11,9.802997685291116e-11,4.901498842645558e-11,1.065373567597583e-7,1.316626978772002e-9,8.028213285195133e-8,5.987251950395417e-8,1.3139735659033968e-7,0.029,23934.30000016651,5.766469226641833e-11,0.002105881418055063,0.0009916568545478253
2016-04-05T14:00:00.0,7914.204473930776,24884.79,3987.62034,113.747305,468.2845218804379,81110.7941913272,5.77219306353877e-11,9.81272820801591e-11,4.906364104007955e-11,7914.204473778853,97.80658580813613,5963.816207813178,1.5182428272341107e-7,3.3319642435897615e-7,0.03148446,32798.994473930776,5.77219306353877e-11,0.00210588141804015,0.0009916568545549065
2016-04-05T15:00:00.0,8446.233736329788,26580.47,4346.76383,79.6881108,452.34590857004724,83086.99105113042,5.772086633434774e-11,9.812547276839115e-11,4.9062736384195576e-11,8446.233736182077,104.38159481606418,6364.731391223425,1.4761313282307239e-7,3.2395455564032916e-7,0.02262902,35026.703736329786,5.772086633434774e-11,0.0021058814180388375,0.0009916568548633937
2016-04-05T16:00:00.0,7331.43373633703,27695.27,5129.62495,57.21475,477.0414984675808,85104.95960433465,5.7720607227143367e-11,9.812503228614372e-11,4.906251614307186e-11,7331.433736189756,90.60449539698668,5524.664353474797,1.4717515666908824e-7,3.229933649411584e-7,0.01811802,35026.703736337025,5.7720607227143367e-11,0.0021058814180396515,0.0009916568557668897
2016-04-05T17:00:00.0,6747.483736337668,28279.22,7070.19902,54.318278,510.43334974603823,85499.9999997893,5.770025456796015e-11,9.809043276553225e-11,4.9045216382766124e-11,5966.8219821137955,73.74013245791623,4496.349540116843,780.6617542237748,1713.2549581349576,0.01821379,35026.703736337666,5.770025456796015e-11,0.002105881418045729,0.0011014025777627407
2016-04-05T18:00:00.0,6449.863736337513,28576.84,9067.96515,42.153444,529.8573100854237,84639.40657944369,5.770026467718342e-11,9.809044995121181e-11,4.9045224975605905e-11,4911.708890841795,60.700665327556834,3701.260080948587,1538.154845495619,3375.663533107183,0.01826981,35026.70373633751,5.770026467718342e-11,0.0021058814180524494,0.0011014025811941258
2016-04-05T19:00:00.0,6332.073736337516,28694.63,10937.9883,39.994778,548.4066372944474,82648.36614490204,5.770027406922249e-11,9.809046591767823e-11,4.9045232958839114e-11,4112.84446885843,50.828011430800025,3099.268989682928,2219.2292674789865,4870.36226019178,0.01851548,35026.70373633751,5.770027406922249e-11,0.002105881418069209,0.0011014025856731185
2016-04-05T20:00:00.0,6298.233736337563,28728.47,12447.0068,39.397056,559.241976606714,79680.01019617933,5.7700282178029514e-11,9.809047970265017e-11,4.9045239851325083e-11,3522.288705454511,43.52971087017834,2654.250662815752,2775.9450308829532,6092.141137872433,0.01834051,35026.70373633756,5.7700282178029514e-11,0.002105881418103916,0.0011014025894308976
2016-04-05T21:00:00.0,6270.953736337283,28755.75,13425.699,37.308361,563.3767373583598,75979.3962982701,5.770029253029475e-11,9.809049730150107e-11,4.9045248650750534e-11,3101.346573699384,38.32755658339259,2337.0461331336946,3169.6071626378007,6956.079450989336,0.01927528,35026.70373633728,5.770029253029475e-11,0.002105881418160005,0.001101402592036291
2016-04-05T22:00:00.0,6153.183736336274,28873.52,14073.317,34.2635,564.3980388232197,71846.82398379571,5.770025786869641e-11,9.80904383767839e-11,4.904521918839195e-11,2801.493007447062,34.62185834742952,2111.0889236237513,3351.6907288891134,7355.683467693266,0.0220444,35026.70373633627,5.770025786869641e-11,0.002105881418226063,0.001101402593830736
2016-04-05T23:00:00.0,6332.623736332783,28694.08,13715.1919,35.130084000000004,564.7585030521163,67240.28047651531,5.7700244625773226e-11,9.809041586381448e-11,4.904520793190724e-11,2816.5809457344726,34.808320516263386,2122.4585680648406,3516.042790598212,7716.373591270271,0.02316312,35026.70373633278,5.7700244625773226e-11,0.0021058814182980537,0.0011014025928311058
2016-04-06T00:00:00.0,6975.8337363187065,28050.87,13749.5507,34.357028,564.4388454498471,63363.921837253016,5.770099524989523e-11,9.809169192482189e-11,4.904584596241094e-11,3229.8846314851835,39.91607613960203,2433.907081683051,3745.949104833425,8220.930309514604,0.026503810000000003,35026.703736318705,5.770099524989523e-11,0.0021058814183649434,0.0011014025929283403
2016-04-06T01:00:00.0,2.392440844348144e-7,27391.94,13358.1688,34.962833,569.9999994709165,60269.20962985327,5.7657632115966225e-11,9.801797459714258e-11,4.900898729857129e-11,1.1954160683901673e-7,1.477338179179002e-9,9.008159629140256e-8,1.1960445962120056e-7,2.6248619501646085e-7,0.0322445,27391.940000239243,5.7657632115966225e-11,0.00210660043162793,0.0011014025918612595
2016-04-06T02:00:00.0,5.0977651974816867e-8,27206.31,11264.6411,36.700555,535.0392730728765,46911.04193160842,5.7483917184388734e-11,9.772265921346085e-11,4.8861329606730424e-11,2.5444015803218756e-8,3.144463000932349e-10,1.9173554883733833e-8,2.543591351238465e-8,5.582213385503369e-8,0.04201279,27206.31000005098,5.7483917184388734e-11,0.002106600431638656,0.0011014025864676364
2016-04-06T03:00:00.0,4.9016615836955996e-8,26712.58,9024.97913,39.544055,498.3408246736677,35646.401933086,5.747506690898958e-11,9.770761374528229e-11,4.8853806872641145e-11,2.446319927777151e-8,3.023250166495195e-10,1.8434452234726796e-8,2.4455708945439204e-8,5.367095848974938e-8,0.0435,26712.580000049016,5.747506690898958e-11,0.002106600431644083,0.0011014025811115357
2016-04-06T04:00:00.0,1.0363626761505114e-7,25413.28,6980.38883,32.308471999999995,458.7988762744581,26621.42390456069,5.7596440310182913e-11,9.791394852731095e-11,4.8956974263655474e-11,5.1785954841564294e-8,6.399894585297839e-10,3.902374747132828e-8,5.175239882495953e-8,1.1357678713286117e-7,0.03009812000000001,25413.280000103638,5.7596440310182913e-11,0.002106600431643959,0.001101402577729191
2016-04-06T05:00:00.0,1.9262127183061387e-7,24314.8,7220.82632,48.680778,426.49251087554313,19641.03617611587,5.7646834752766886e-11,9.79996190797037e-11,4.899980953985185e-11,9.631964949843444e-8,1.1903528768925092e-9,7.258249249344568e-8,9.620362271309972e-8,2.1113027852587396e-7,0.02563575,24314.80000019262,5.7646834752766886e-11,0.0021066004316508255,0.0011014025779356494
2016-04-06T06:00:00.0,8.889721057836732e-7,23638.13,6309.7384,38.201972,377.8138394772192,12420.210957802155,5.7691732800688914e-11,9.807594576117115e-11,4.9037972880585576e-11,4.4984036579427186e-7,5.559289058400214e-9,3.389810401463545e-7,4.390336640436402e-7,9.63511530622921e-7,0.02197924,23638.130000888974,5.7691732800688914e-11,0.0021066004316487416,0.0011014025771782679
2016-04-06T07:00:00.0,12009.6645560711,23017.03918,5753.76146,46.499638899999994,339.61397408321034,6110.47366050723,5.770664203650272e-11,9.810129146205462e-11,4.905064573102731e-11,6648.805318156559,82.16832784980716,5010.263893280924,5360.859237914443,11765.042439350487,0.01954646,35026.7037360711,5.770664203650272e-11,0.0021066004316466357,0.0011014025767371717
2016-04-06T08:00:00.0,12590.084036237666,22436.6197,5092.534677000001,53.3102777,375.2847696335022,17132.01963454122,5.770555975586058e-11,9.809945158496298e-11,4.904972579248149e-11,7391.721290358639,91.34955067822408,5570.094553550248,5198.362745878928,11408.424583854032,0.01804879,35026.70373623766,5.770555975586058e-11,0.0021066004316483596,0.0011014025762708707
2016-04-06T09:00:00.0,13412.77373625922,21613.93,4896.88885,56.115193999999995,413.32614921223,29018.005196348066,5.7705642897433073e-11,9.809959292563622e-11,4.904979646281811e-11,8064.505342321016,99.66405800825575,6077.076707820472,5348.268393938105,11737.410336518687,0.017493639999999998,35026.70373625922,5.7705642897433073e-11,0.002106600431649732,0.0011014025761407896
2016-04-06T10:00:00.0,13577.633736262498,21449.07,4595.70133,59.739583,456.8771198209494,41935.60449208981,5.7705600438327776e-11,9.809952074515721e-11,4.9049760372578606e-11,8217.103556155727,101.54992162790856,6192.068391945643,5360.530180106673,11764.320282901006,0.017460149999999997,35026.7037362625,5.7705600438327776e-11,0.0021066004316527384,0.0011014025759498122
2016-04-06T11:00:00.0,13550.223736231414,21476.48,4364.95134,62.740083,498.68956504935716,55296.29293833903,5.770702083169884e-11,9.810193541388803e-11,4.9050967706944014e-11,8082.303751580362,99.88401715237947,6090.488850754845,5467.919984650954,11999.999966314694,0.01861137,35026.70373623141,5.770702083169884e-11,0.002106600431657893,0.001101402575810094
2016-04-06T12:00:00.0,4.520011277694755e-6,21943.82,4144.29623,59.999888899999995,535.8356058022168,69021.83151681114,5.770179136680086e-11,9.809304532356146e-11,4.904652266178073e-11,2.5076786954328292e-6,3.099079538779925e-8,1.8896826455975152e-6,2.012234489216603e-6,4.416087629409215e-6,0.02345705,21943.82000452001,5.770179136680086e-11,0.002106600431674341,0.0011014025756898695
2016-04-06T13:00:00.0,2.337476804104291e-7,23773.54,4183.21756,87.2719447,475.83782353367786,64877.5363945195,5.7656207403422446e-11,9.801555258581816e-11,4.900777629290908e-11,1.1696461667304613e-7,1.4454908077053688e-9,8.813968339666882e-8,1.1668504818479714e-7,2.56079199808623e-7,0.02764452,23773.54000023375,5.7656207403422446e-11,0.002106600431685033,0.0011014025757110533
2016-04-06T14:00:00.0,10372.453736156014,24654.25,4399.210620000001,86.4527223,388.56798543561814,60694.31993626628,5.77066917754448e-11,9.810137601825616e-11,4.905068800912808e-11,5307.56337945808,65.59277749583114,3999.559603404338,5064.890356697835,11115.503569981642,0.0272351,35026.70373615601,5.77066917754448e-11,0.0021066004316774027,0.0011014025758344554
2016-04-06T15:00:00.0,8787.963736324768,26238.74,5209.78466,64.5958892,367.71014723193883,71410.17359105483,5.770553791826601e-11,9.809941446105221e-11,4.9049707230526106e-11,4445.3880623042905,54.93770478217466,3349.8600476935767,4342.57567402038,9530.29819167884,0.02126,35026.703736324765,5.770553791826601e-11,0.002106600431676049,0.0011014025763538798
2016-04-06T16:00:00.0,7689.503736333834,27337.2,7207.74526,46.699055,358.0540694145736,79080.54827182982,5.770551945067934e-11,9.809938306615487e-11,4.9049691533077435e-11,3634.9609694571113,44.92215523952447,2739.155807288077,4054.5427668766242,8898.17576016465,0.01991731,35026.70373633383,5.770551945067934e-11,0.0021066004316740152,0.001101402577909113
2016-04-06T17:00:00.0,7276.933736336618,27749.77,9881.5068,43.772,356.27927625449144,83510.13568068511,5.770557256764336e-11,9.80994733649937e-11,4.904973668249685e-11,2976.2119570105806,36.78109797655579,2242.7498766192552,4300.721779325939,9438.444847750381,0.02123766,35026.70373633662,5.770557256764336e-11,0.00210660043167436,0.0011014025831107446
2016-04-06T18:00:00.0,6976.963736335299,28049.74,11976.493,35.526695000000004,349.2904808315678,85309.82470645732,5.7705585060964766e-11,9.80994946036401e-11,4.904974730182005e-11,2182.4961858771994,26.972072959091065,1644.6385950665283,4794.467550458001,10522.028596888033,0.02367966,35026.703736335294,5.7705585060964766e-11,0.002106600431672964,0.0011014025883491383
2016-04-06T19:00:00.0,6653.87373633635,28372.83,13773.6388,35.455472,340.7379653910588,85499.99999981446,5.76824040529885e-11,9.806008689008044e-11,4.903004344504022e-11,1185.953736466054,14.656442890053638,893.6855420764413,5467.919999870198,11999.999999715134,0.02403158,35026.70373633635,5.76824040529885e-11,0.0021066004316740517,0.0012260331660761963
2016-04-06T20:00:00.0,6525.563736334717,28501.14,15197.3609,37.442972,319.9410428816735,84620.0479676392,5.768252546873162e-11,9.806029329684374e-11,4.903014664842187e-11,1057.6437364636913,13.070741753969534,796.9964484127764,5467.919999870927,11999.999999716734,0.02739778,35026.70373633471,5.768252546873162e-11,0.002106600431675038,0.001226033168460058
2016-04-06T21:00:00.0,6610.053736333257,28416.65,16378.5647,34.9335,295.5709192360884,82219.68474180189,5.7682611263640294e-11,9.80604391481885e-11,4.903021957409425e-11,1142.1337364619792,14.114899566942523,860.6646077403976,5467.919999871179,11999.999999717287,0.02871671,35026.70373633326,5.7682611263640294e-11,0.002106600431674056,0.0012260331704889728
2016-04-06T22:00:00.0,6444.12373632591,28582.58,17157.2985,33.513721999999994,274.7544254034167,78701.78587529274,5.768248957909255e-11,9.806023228445733e-11,4.9030116142228666e-11,976.2037364549909,12.064276938022939,735.6266425623743,5467.919999870821,11999.999999716501,0.03107275,35026.70373632591,5.768248957909255e-11,0.0021066004316733678,0.0012260331718772942
2016-04-06T23:00:00.0,6685.063736308979,28341.64,17087.0763,34.505361,253.30708694193984,74280.11524360479,5.768256885071637e-11,9.806036704621782e-11,4.903018352310891e-11,1217.1437364378266,15.041900129464384,917.1890322844135,5467.919999871055,11999.999999717014,0.032627920000000005,35026.70373630898,5.768256885071637e-11,0.0021066004316730785,0.0012260331717514465
2016-04-07T00:00:00.0,6904.443736037432,28122.26,17447.28,31.453194,233.84573267186298,70110.22920163938,5.7682871611267316e-11,9.806088173915444e-11,4.903044086957722e-11,1436.5237361684026,17.75307708216097,1082.5047001317664,5467.919999868932,11999.999999712356,0.033680400000000006,35026.70373603742,5.7682871611267316e-11,0.0021066004316709582,0.0012260331724069334
2016-04-07T01:00:00.0,9.087010080842762e-8,27432.26,16901.8587,32.333945,220.14772235457733,65745.45512751667,5.753188911845488e-11,9.780421150137329e-11,4.8902105750686647e-11,3.7508075078087056e-8,4.6353828433134875e-10,2.826452953239931e-8,5.3264221518839187e-8,1.1689466163112669e-7,0.04071715,27432.260000090868,5.753188911845488e-11,0.0021066004316714813,0.0012260331714433583
2016-04-07T02:00:00.0,4.8116090323286424e-8,27494.27,15028.6758,32.432528000000005,187.81588395550128,48843.597653695,5.7424180450661216e-11,9.762110676612406e-11,4.881055338306203e-11,2.1793254463811773e-8,2.693288781981138e-10,1.6422492573055718e-8,2.6225214752708527e-8,5.755434919174061e-8,0.04902028,27494.270000048116,5.7424180450661216e-11,0.0021066004316701134,0.0012260331681993425
2016-04-07T03:00:00.0,4.495783035887181e-8,27066.72,12251.891,32.713528000000004,155.38546255623035,33814.923079802145,5.7407877183525885e-11,9.7593391211994e-11,4.8796695605997e-11,2.0493965126480776e-8,2.532717931831517e-10,1.5443402023362906e-8,2.4366271841179038e-8,5.34746781397951e-8,0.05083687,27066.72000004496,5.7407877183525885e-11,0.002106600431668123,0.0012260331636904922
2016-04-07T04:00:00.0,1.3081761834881454e-7,26281.39,10769.2708,32.94675,122.67404115697113,21563.03330590422,5.756890027078745e-11,9.786713046033866e-11,4.893356523016933e-11,4.9665760003103356e-8,6.13787328033289e-10,3.742605658739567e-8,8.105399121525084e-8,1.7788261250768301e-7,0.03428092,26281.390000130817,5.756890027078745e-11,0.002106600431664977,0.001226033161511294
2016-04-07T05:00:00.0,1301.156651473847,25437.26,9149.3078,26.79375,89.7293977580583,10793.763732152693,5.763844682458143e-11,9.798535960178843e-11,4.8992679800894214e-11,1.2811312483634093e-7,1.583268081961888e-9,9.654073670499316e-8,1301.156651345636,2855.542841912031,0.02746622,26738.416651473843,5.763844682458143e-11,0.0021066004316563853,0.0012260331591864156
2016-04-07T06:00:00.0,4161.534859431747,24959.78,9132.98371,32.939861,62.93775436011871,4500.0000001944245,5.7702844699593404e-11,9.809483598930879e-11,4.9047417994654394e-11,8.324051801202339e-6,1.0287162651193545e-7,6.272660153166795e-6,4161.534851107596,9132.982599103709,0.02217766,29121.314859431746,5.7702844699593404e-11,0.002106600431648654,0.0011071002641504634
2016-04-07T07:00:00.0,10703.75234594877,24322.95139,7848.259161,33.07844457,30.000000063472434,4500.000002671055,5.766348552005247e-11,9.80279253840892e-11,4.90139626920446e-11,5235.832355575955,64.70629969939854,3945.506079231618,5467.919990372716,11999.999978871781,0.01982104,35026.703735948766,5.766348552005247e-11,0.002100624582439212,0.0010984433099769674
2016-04-07T08:00:00.0,11281.684016222032,23745.01972,7910.080982,35.12675008,61.629955817502406,12597.247998217765,5.76626247783768e-11,9.802646212324056e-11,4.901323106162028e-11,5870.109134600688,72.54492029851603,4423.470749909514,5411.574881621247,11876.343944215527,0.01899891,35026.70373622203,5.76626247783768e-11,0.0021006245824282473,0.0010984433100635449
2016-04-07T09:00:00.0,12017.383736275142,23009.32,7781.96982,33.738611,99.05022666064986,20986.982808786117,5.766271114721903e-11,9.802660895027235e-11,4.901330447513618e-11,6549.46383860659,80.94063011011609,4935.4042750070785,5467.919897668454,11999.999775421265,0.01773964,35026.703736275136,5.766271114721903e-11,0.00210062458242236,0.001098443309882896
