Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-07T10:00:00.0,12274.233736278456,22752.47,7104.7545900000005,35.620389,146.25434639539702,30140.418137657765,5.766268797628158e-11,9.802656955967867e-11,4.901328477983934e-11,6806.3138688624695,84.11487517887524,5128.955803589953,5467.919867415888,11999.999709028416,0.01737227,35026.703736278454,5.766268797628158e-11,0.002100624582420476,0.0010984433090256021
2016-04-07T11:00:00.0,12233.03373627765,22793.67,6491.29163,33.493361,194.7509331989043,40164.620158719445,5.7662716985508696e-11,9.802661887536478e-11,4.901330943768239e-11,6765.113815203305,83.60571009514942,5097.9091521432565,5467.919921074246,11999.999826788056,0.017820799999999998,35026.70373627765,5.7662716985508696e-11,0.0021006245824183654,0.0010984433085082447
2016-04-07T12:00:00.0,11736.91373624303,23289.79,6129.68745,45.3942502,244.86538291868607,50771.23860609407,5.766370196085923e-11,9.802829333346069e-11,4.9014146666730343e-11,6268.993864665704,77.47448128066124,4724.053736625685,5467.919871577227,11999.999718160969,0.02060081,35026.70373624303,5.766370196085923e-11,0.0021006245824221124,0.0010984433082197327
2016-04-07T13:00:00.0,2.083374337235481e-6,24750.56,6042.1296,54.19888879999999,276.9477146239768,61365.60570932403,5.765612552640134e-11,9.801541339488227e-11,4.9007706697441134e-11,1.0570887448627872e-6,1.3063882968122333e-8,7.965782297635568e-7,1.026187576959299e-6,2.2520905432982904e-6,0.02590449,24750.560002083374,5.765612552640134e-11,0.0021006245824286324,0.0010984433081558274
2016-04-07T14:00:00.0,1.7486679131248313e-6,25346.09,5700.59486,54.858638799999994,222.75092646167246,55323.47721081601,5.765538501072591e-11,9.801415451823404e-11,4.900707725911702e-11,8.793697503227867e-7,1.08675677039916e-8,6.626565673165609e-7,8.692001486475264e-7,1.907562982591244e-6,0.027170000000000003,25346.090001748667,5.765538501072591e-11,0.002100624582427908,0.00109844330789751
2016-04-07T15:00:00.0,8528.403736278462,26498.3,5516.21752,50.3366112,167.89438829717113,49622.88345182954,5.766351571368035e-11,9.802797671325659e-11,4.901398835662829e-11,4433.215880468765,54.78727658043778,3340.6875963681573,4095.187855809599,8987.376236249833,0.0224898,35026.703736278454,5.766351571368035e-11,0.002100624582421595,0.0010984433077605043
2016-04-07T16:00:00.0,7588.3637363204,27438.34,7274.486040000001,47.153417,172.34715430224074,56434.73086289084,5.766258911058052e-11,9.802640148798689e-11,4.901320074399344e-11,4098.404587800484,50.64955818632894,3088.38769428835,3489.959148519818,7659.1299401303995,0.01926944,35026.70373632039,5.766258911058052e-11,0.002100624582419428,0.001098443309191043
2016-04-07T17:00:00.0,7187.203736329286,27839.5,8451.02999,47.828666,175.8453961132019,59907.7635557529,5.7662645520309704e-11,9.80264973845265e-11,4.901324869226325e-11,3999.2279326591797,49.42389740597128,3013.652280851907,3187.975803670008,6996.391615831998,0.01992348,35026.703736329284,5.7662645520309704e-11,0.0021006245824180046,0.0010984433110681209
2016-04-07T18:00:00.0,6714.813736331591,28311.89,9921.99307,43.701361,177.44272814380602,61466.77856088018,5.766259545695432e-11,9.802641227682234e-11,4.901320613841117e-11,3830.631063968099,47.34031665451975,2886.604674056082,2884.182672363393,6329.681500161069,0.02054433,35026.70373633158,5.766259545695432e-11,0.0021006245824155435,0.0010984433144806587
2016-04-07T19:00:00.0,6711.973736329743,28314.73,10866.1874,35.468083,181.0837844229557,60761.072763540666,5.7662637226944576e-11,9.802648328580578e-11,4.901324164290289e-11,3863.005120275088,47.74040688805336,2911.000420003253,2848.968616054557,6252.400070347533,0.02103973,35026.703736329735,5.7662637226944576e-11,0.002100624582411535,0.0010984433168079461
2016-04-07T20:00:00.0,6720.143736326488,28306.56,12769.0739,42.630333,193.3582089356408,59058.28695233475,5.766263323069673e-11,9.802647649218444e-11,4.901323824609222e-11,3867.0796714020785,47.790761656590355,2914.070832718924,2853.064064924311,6261.388019409891,0.02141486,35026.70373632649,5.766263323069673e-11,0.0021006245824123984,0.0010984433216439714
2016-04-07T21:00:00.0,6792.703736319789,28234.0,13615.868,37.191778,198.52073821686213,55464.67300290698,5.7662635773997455e-11,9.802648081579567e-11,4.9013240407897834e-11,3869.6867303912954,47.82298062939812,2916.035404231592,2923.0170059283955,6414.90805848307,0.02294324,35026.70373631978,5.7662635773997455e-11,0.0021006245824095778,0.0010984433239585273
2016-04-07T22:00:00.0,6903.273736303419,28123.43,13307.2707,36.763111,209.1540414708917,51179.749564064936,5.766263206396967e-11,9.802647450874843e-11,4.9013237254374215e-11,3857.344354344266,47.6704491063727,2906.734701608091,3045.9293819590553,6684.653869023076,0.02367282,35026.70373630342,5.766263206396967e-11,0.0021006245824083773,0.0010984433231037653
2016-04-07T23:00:00.0,7086.383736235328,27940.32,12359.7614,37.50775,220.06348020189674,47463.86853313944,5.766288179902112e-11,9.80268990583359e-11,4.901344952916795e-11,3847.4640543878786,47.54834480534077,2899.2893173988273,3238.919681847351,7108.194008355684,0.02513916,35026.70373623532,5.766288179902112e-11,0.0021006245824077164,0.0010984433205611115
2016-04-08T00:00:00.0,4639.758487227093,27342.18,10134.7869,38.885583,230.1061756318677,45111.59155733729,5.766284176509175e-11,9.802683100065596e-11,4.901341550032798e-11,2488.917972220443,30.75894362167742,1875.5453427852085,2150.8405150065514,4720.275018668637,0.02720644,31981.938487227093,5.766284176509175e-11,0.002100624582408258,0.0010984433150073754
2016-04-08T01:00:00.0,1.8756596832556327e-7,26643.26,8626.30086,41.048084,221.98163687817666,41572.62611723446,5.760196978069709e-11,9.792334862718504e-11,4.896167431359252e-11,9.379252687042567e-8,1.1591217863915072e-9,7.067815770679921e-8,9.367551810651043e-8,2.055820526412466e-7,0.0311807,26643.26000018756,5.760196978069709e-11,0.0021006245824099047,0.001098443311454396
2016-04-08T02:00:00.0,8.359786042872762e-8,26800.89,7723.11107,41.976528,180.9356535039668,32946.32635595403,5.752756753379761e-11,9.779686480745594e-11,4.889843240372797e-11,4.175196380647905e-8,5.159857878610954e-10,3.146254804031069e-8,4.1748099757441114e-8,9.162116437133195e-8,0.03777036,26800.8900000836,5.752756753379761e-11,0.0021006245824086423,0.0010984433098058005
2016-04-08T03:00:00.0,6.206466185222159e-8,26457.9,7341.324059999999,37.436444,138.96122612911506,25223.216384520423,5.748077910419422e-11,9.771732447713017e-11,4.885866223856508e-11,3.0984536216584955e-8,3.829180444140998e-10,2.334866124476218e-8,3.09824083111595e-8,6.799457558521595e-8,0.04241711,26457.900000062065,5.748077910419422e-11,0.002100624582404612,0.0010984433092839886
2016-04-08T04:00:00.0,1.5284261895659523e-7,25856.81,7070.293890000001,38.650167,101.52688275412955,17881.893423055073,5.758872141074179e-11,9.790082639826104e-11,4.895041319913052e-11,7.637882289785857e-8,9.439169685891263e-10,5.755591271884916e-8,7.63658952323384e-8,1.675940289521538e-7,0.03074483,25856.810000152844,5.758872141074179e-11,0.0021006245824005264,0.0010984433090011061
2016-04-08T05:00:00.0,4.3836944112659756e-7,24996.68,6311.601729999999,32.880917,62.87881637970478,10811.600631723533,5.763636485062409e-11,9.798182024606095e-11,4.8990910123030475e-11,2.205871919189893e-7,2.726095868015766e-9,1.6622535780583937e-7,2.176842673873622e-7,4.777339845221485e-7,0.02632648,24996.680000438373,5.763636485062409e-11,0.002100624582387623,0.0010984433083653022
2016-04-08T06:00:00.0,5289.488805467628,24522.19,6516.35873,43.670889,30.00000000706228,4500.000000810802,5.7280275420268186e-11,9.737646821445591e-11,4.8688234107227956e-11,3533.546771914639,43.66884210527776,2662.7342747120583,1755.9420335528914,3853.623389265881,0.0228637,29811.67880546763,5.7280275420268186e-11,0.0020469262217375165,0.0010699241813048141
2016-04-08T07:00:00.0,10040.192040253456,23837.83389,6458.157325,43.46097231,30.000000038610622,4500.000004712951,5.721100296366888e-11,9.72587050382371e-11,4.862935251911855e-11,6345.575583546935,78.42090571079923,4781.762543341416,3694.6164567064243,8108.274715152579,0.02204183,33878.025930253454,5.721100296366888e-11,0.002037104435693223,0.0010650177082665293
2016-04-08T08:00:00.0,11653.880126136784,23372.82361,6032.460581,41.88938896,64.961970543897,10931.881003224651,5.7210834679488715e-11,9.725841895513081e-11,4.8629209477565405e-11,7355.172462013006,90.89786711007548,5542.552872565578,4298.70766412368,9434.024632672781,0.02055811,35026.70373613678,5.7210834679488715e-11,0.0020371044356817174,0.0010650177078681319
2016-04-08T09:00:00.0,11973.343736203762,23053.36,5752.83329,46.405667,113.97248579843983,19875.998992480716,5.721073944556258e-11,9.725825705745638e-11,4.862912852872819e-11,7483.7327992600385,92.48666200388126,5639.43060999276,4489.610936943626,9852.98454317611,0.01954234,35026.70373620376,5.721073944556258e-11,0.002037104435679165,0.0010650177076190726
2016-04-08T10:00:00.0,12041.65373620722,22985.05,5654.98372,45.714611,160.055517906803,29615.58192066729,5.7210715688938913e-11,9.725821667119615e-11,4.8629108335598076e-11,7252.791821546902,89.6326103265268,5465.403068690658,4788.8619146602205,10509.726363209895,0.01904676,35026.703736207215,5.7210715688938913e-11,0.002037104435677227,0.0010650177075342048
2016-04-08T11:00:00.0,12119.443735988454,22907.26,5601.43281,44.862611,203.97555433772385,39935.72869758555,5.7211828324938184e-11,9.726010815239492e-11,4.863005407619746e-11,6792.666537692095,83.94621655101318,5118.671740915437,5326.777198296262,11690.245354642193,0.02035077,35026.70373598845,5.7211828324938184e-11,0.002037104435676294,0.0010650177074883927
2016-04-08T12:00:00.0,5.834947909525899e-7,23300.51,5623.22912,56.96177779999999,243.0611969931346,51143.214048160895,5.7190542350395395e-11,9.722392199567217e-11,4.8611960997836084e-11,2.943932218012488e-7,3.638217335025362e-9,2.218425204283757e-7,2.890043452293454e-7,6.342543677947271e-7,0.02425515,23300.510000583494,5.7190542350395395e-11,0.002037104435683643,0.0010650177075115343
2016-04-08T13:00:00.0,1.8529592938729928e-7,24553.03,5740.68052,61.9427781,186.1014563012796,45519.985994034694,5.715069060975767e-11,9.715617403658804e-11,4.857808701829402e-11,9.266507102740768e-8,1.145188281511721e-9,6.982855375071469e-8,9.253370218585501e-8,2.03076201961671e-7,0.02666116,24553.030000185296,5.715069060975767e-11,0.0020371044356833116,0.001065017707613549
2016-04-08T14:00:00.0,2.2728810337709708e-7,25379.57,5847.78695,62.085722399999995,124.16071530687641,39779.306539325305,5.716098290526062e-11,9.717367093894305e-11,4.8586835469471525e-11,1.141742687378452e-7,1.4110066841698954e-9,8.603699293718874e-8,1.1301666096831292e-7,2.4802848827703314e-7,0.02858698,25379.57000022729,5.716098290526062e-11,0.0020371044356801665,0.001065017707707797
2016-04-08T15:00:00.0,8700.233736176266,26326.47,5343.00226,61.54199989999999,62.0770300127625,33931.52065467708,5.721158522262085e-11,9.725969487845544e-11,4.862984743922772e-11,5485.395185780984,67.79048692855599,4133.5662761314625,3214.8385503951845,7055.345104672748,0.02460236,35026.70373617626,5.721158522262085e-11,0.0020371044356642396,0.0010650177072755746
2016-04-08T16:00:00.0,7866.123736297721,27160.58,5701.50921,61.293528,68.3275541458076,39777.43084049899,5.7210683788564715e-11,9.725816244056001e-11,4.8629081220280004e-11,5969.694212498673,73.7756285142198,4498.51393379389,1896.4295237989509,4161.939875782274,0.02463843,35026.70373629772,5.7210683788564715e-11,0.00203710443565474,0.0010650177075789316
2016-04-08T17:00:00.0,7384.763736306611,27641.94,6139.76617,58.02925,80.81169176451347,42736.37650509286,5.721074085724726e-11,9.725825945732034e-11,4.862912972866017e-11,6396.443924653229,79.0495549687018,4820.0948151647435,988.3198116532841,2168.98523384384,0.02489985,35026.70373630661,5.721074085724726e-11,0.0020371044356472267,0.00106501770796953
2016-04-08T18:00:00.0,6627.023736300361,28399.68,6651.8726,50.732111,101.83403383768332,43585.691449119135,5.721064140529253e-11,9.72580903889973e-11,4.862904519449865e-11,6451.079565233855,79.72476186869234,4861.265967603191,175.94417106640856,386.1303846429543,0.024236840000000003,35026.70373630036,5.721064140529253e-11,0.00203710443564134,0.0010650177084531817
2016-04-08T19:00:00.0,6683.953736317387,28342.75,6692.95136,43.776805,130.82872181087873,42181.216266382995,5.7210728769703925e-11,9.725823890849667e-11,4.8629119454248333e-11,6679.125834056107,82.54303969227995,5033.112176358533,4.827902261182493,10.595405041439875,0.02095553,35026.70373631738,5.7210728769703925e-11,0.002037104435636598,0.0010650177084927303
2016-04-08T20:00:00.0,6605.723736317695,28420.98,8212.96977,59.567861,169.5969936076146,40531.97355280061,5.721068105136969e-11,9.725815778732847e-11,4.8629078893664235e-11,6605.723535453383,81.63590768165427,4977.799248881358,0.00020086421450644793,0.00044082038034158784,0.02068663,35026.703736317686,5.721068105136969e-11,0.0020371044356382053,0.0010650177106935916
2016-04-08T21:00:00.0,6747.563736318961,28279.14,8164.98828,52.8995,191.66707739366274,37296.8045375201,5.721071402020093e-11,9.725821383434157e-11,4.8629106917170786e-11,6483.919671819984,80.13061171922455,4886.012909708814,263.6440644988795,578.598219064389,0.02074307,35026.70373631895,5.721071402020093e-11,0.0020371044356357524,0.0010650177105727791
2016-04-08T22:00:00.0,6904.523736319651,28122.18,7957.8101,50.508528000000005,218.90022621733385,34596.42845131102,5.7210692437087135e-11,9.725817714304813e-11,4.8629088571524063e-11,6135.75165312414,75.82782610014587,4623.6479329357235,768.7720831954139,1687.161662633134,0.023083580000000003,35026.70373631965,5.7210692437087135e-11,0.002037104435634603,0.0010650177101942302
2016-04-08T23:00:00.0,7313.5437363129395,27713.16,7891.96288,49.720639,244.22156142183965,32949.42901189759,5.7210674599629504e-11,9.725814681937015e-11,4.8629073409685076e-11,5679.689355128201,70.19164416542549,4279.978302769847,1633.8543811846412,3585.687532775844,0.021200970000000003,35026.703736312935,5.7210674599629504e-11,0.002037104435634163,0.0010650177100843521
2016-04-09T00:00:00.0,8170.293736283431,26856.41,7532.71524,46.589583000000005,264.6946036918265,32923.133032461,5.7211538210892274e-11,9.725961495851687e-11,4.862980747925843e-11,5213.567749382009,64.43114568696339,3928.7283955465477,2956.7259869013237,6488.88642167696,0.02165973,35026.70373628342,5.7211538210892274e-11,0.0020371044356334266,0.0010650177094988604
2016-04-09T01:00:00.0,2.692995697203232e-7,25711.28,7012.742990000001,51.456056,282.53820348334585,35808.033674702216,5.7168661790216345e-11,9.718672504336778e-11,4.859336252168389e-11,1.354092584001326e-7,1.6734363251300959e-9,1.0203880031281072e-7,1.3379312459514728e-7,2.936249058402038e-7,0.02654562,25711.2800002693,5.7168661790216345e-11,0.0020371044356382938,0.001065017708807828
2016-04-09T02:00:00.0,9.730816063676373e-8,25808.94,6557.89346,50.197972,231.0841845896663,28795.291750115583,5.709646720980494e-11,9.70639942566684e-11,4.85319971283342e-11,4.862364055963266e-8,6.009084410765718e-10,3.664075860222998e-8,4.8587456082874395e-8,1.0663094430688319e-7,0.03213294,25808.94000009731,5.709646720980494e-11,0.002037104435637226,0.001065017708359858
2016-04-09T03:00:00.0,8.339550272434735e-8,25363.96,6070.19901,47.995056,180.8882496947122,22237.399355276564,5.7077429709542457e-11,9.703163050622218e-11,4.851581525311109e-11,4.166251975668964e-8,5.148804061187182e-10,3.1395146714555986e-8,4.1635951337151496e-8,9.137504134036672e-8,0.03488958,25363.960000083396,5.7077429709542457e-11,0.0020371044356351457,0.00106501770790332
2016-04-09T04:00:00.0,1.7830016129420472e-7,24528.56,5618.65501,47.067471999999995,132.89523079973856,16167.201410417043,5.714833541757981e-11,9.715217020988568e-11,4.857608510494284e-11,8.916230310373049e-8,1.1018998154848205e-9,6.718901313931831e-8,8.904070602026437e-8,1.954104069267971e-7,0.0280305,24528.560000178302,5.714833541757981e-11,0.0020371044356320934,0.001065017707503813
2016-04-09T05:00:00.0,3.680843317479012e-7,23279.91,6048.54853,55.831833,85.82979590534366,10548.54746569735,5.717992350750311e-11,9.720586996275529e-11,4.8602934981377644e-11,1.8633765558903429e-7,2.3028277777050854e-9,1.4041632790884666e-7,1.8164947028890422e-7,3.986513415461182e-7,0.02561869,23279.910000368083,5.717992350750311e-11,0.002037104435628174,0.0010650177078788022
2016-04-09T06:00:00.0,6166.468758061954,22617.79,6380.64807,61.340139,30.000000012129252,4500.000001254127,5.6992189307507603e-11,9.688672182276293e-11,4.8443360911381463e-11,4963.290803351213,61.33813315754723,3740.130070582148,1203.1779547106437,2640.5169527951625,0.02264577,28784.25875806196,5.6992189307507603e-11,0.0020058386659185237,0.0010465798056090844
2016-04-09T07:00:00.0,5386.988266202715,21985.83749,5722.411931000001,52.31461134,30.000000008390852,4500.000001211243,5.667487330265467e-11,9.634728461451293e-11,4.817364230725647e-11,4232.976856645333,52.31265069345047,3189.795773990882,1154.0114095572853,2532.6151287303805,0.02180612,27372.825756202714,5.667487330265467e-11,0.001960642035271956,0.0010274897199508658
2016-04-09T08:00:00.0,6979.765099059956,21736.877419999997,5533.666618,56.78511076,30.000000003924768,4500.000000422226,5.601443640092604e-11,9.522454188157426e-11,4.761227094078713e-11,6789.624411793136,83.90862086483125,5116.379321026296,190.14068726672528,417.2863259156504,0.02095334,28716.64251905995,5.601443640092604e-11,0.0018640171713070074,0.0009727245488819247
2016-04-09T09:00:00.0,13648.493735741524,21378.21,5559.70133,55.871111,57.125374125974965,4500.000002088721,5.602174053204287e-11,9.523695890447287e-11,4.761847945223644e-11,9952.777127645191,122.99999998603589,7499.999999148529,3695.7166080962384,8110.689128069697,0.02038645,35026.703735741525,5.602174053204287e-11,0.0018640171712900227,0.0009616538733147955
2016-04-09T10:00:00.0,11899.703768751377,21248.3,5586.4143,55.011083,124.25612712922982,14550.98876096082,5.602085664835874e-11,9.523545630220985e-11,4.761772815110493e-11,9952.77712676272,122.99999997512998,7499.999998483535,1946.926641988563,4272.761800440159,0.02043836,33148.003768751376,5.602085664835874e-11,0.001864017171286617,0.0009616538733523336
2016-04-09T11:00:00.0,2.661058651987502e-6,21119.12,5483.31938,53.04675,192.2469081215787,20737.337221538386,5.601209327757412e-11,9.5220558571876e-11,4.7610279285938e-11,2.0250711479679523e-6,2.5026557711205633e-8,1.5260096165369287e-6,6.35892283460978e-7,1.3955411566979283e-6,0.021,21119.120002661057,5.601209327757412e-11,0.001864017171293772,0.0009616538732063917
2016-04-09T12:00:00.0,5.789939607851028e-7,21226.04,5375.28463,50.4112501,139.20202216382427,15254.018806113812,5.599996586280592e-11,9.519994196677006e-11,4.759997098338503e-11,3.231881325586499e-7,3.994075200356284e-9,2.435411707534319e-7,2.5571062828448613e-7,5.611873508416059e-7,0.0218875,21226.040000578992,5.599996586280592e-11,0.0018640171712905587,0.0009616538730528913
2016-04-09T13:00:00.0,2.5048999229597146e-7,21715.36,5378.7361,58.79450010000001,88.79263608503732,9878.735138572414,5.597539464500951e-11,9.515817089651616e-11,4.757908544825808e-11,1.3278340675350529e-7,1.6409851059019095e-9,1.0006006743304325e-7,1.1761142737156967e-7,2.581122489829471e-7,0.0225,21715.36000025049,5.597539464500951e-11,0.0018640171712868215,0.0009616538730535961
2016-04-09T14:00:00.0,5894.512975209333,21718.48,5279.87726,65.6615551,30.000000003897156,4500.00000058446,5.536378231262903e-11,9.411842993146935e-11,4.705921496573467e-11,5312.98569259938,65.65978839216194,4003.645633668411,581.5272826098587,1276.2307040553455,0.02210512,27612.992975209334,5.536378231262903e-11,0.0017667072243933266,0.0009220908328610683
2016-04-09T15:00:00.0,12703.843736267223,22322.86,5294.90503,59.2914166,30.000000003330555,4500.00000039905,5.462123688868711e-11,9.285610271076809e-11,4.6428051355384044e-11,9389.648777787083,116.04065726828415,7075.649833431959,3314.1949584800486,7273.3945452312,0.02221964,35026.70373626723,5.462123688868711e-11,0.0016528431755618196,0.0008641455507874532
2016-04-09T16:00:00.0,12122.823736305503,22903.88,5689.63421,56.488722,86.75089351483678,13554.14021320776,5.462061673322995e-11,9.285504844649091e-11,4.6427524223245456e-11,9593.723770457033,118.56268943816283,7229.432282814806,2529.099965848378,5550.41031876482,0.02379883,35026.703736305506,5.462061673322995e-11,0.0016528431755549937,0.0008641455517389602
2016-04-09T17:00:00.0,11613.143736324279,23413.56,5867.17123,51.015972,148.82651379622206,20644.349468932938,5.4620617428804e-11,9.28550496289668e-11,4.64275248144834e-11,9656.056155489076,119.3330154747798,7276.403382608523,1957.0875808351109,4295.061187804747,0.02090255,35026.703736324285,5.4620617428804e-11,0.0016528431755511246,0.0008641455521837042
2016-04-09T18:00:00.0,11166.243736322125,23860.46,6182.08789,58.500471999999995,217.145210114223,26348.643673491762,5.4620614806225006e-11,9.285504517058251e-11,4.6427522585291255e-11,9572.365351293553,118.29873441102646,7213.337464086979,1593.8783850284808,3497.955460274066,0.02052583,35026.703736322124,5.4620614806225006e-11,0.0016528431755522565,0.0008641455529992261
2016-04-09T19:00:00.0,10813.013736324383,24213.69,6487.64114,52.293471999999994,276.9451253684662,30877.84957199836,5.462059216110303e-11,9.285500667387515e-11,4.6427503336937574e-11,9358.096941238526,115.65072832229656,7051.873678188814,1454.916795085764,3192.987743242251,0.02157045,35026.70373632439,5.462059216110303e-11,0.0016528431755508091,0.0008641455538217981
2016-04-09T20:00:00.0,10826.543736322925,24200.16,6837.69898,45.372667,340.3040345339821,34635.07071757498,5.4620636107871254e-11,9.285508138338113e-11,4.6427540691690564e-11,9149.79555307059,113.07646483652219,6894.906392470864,1676.7481832522426,3679.8230769702027,0.02035969,35026.703736322925,5.4620636107871254e-11,0.0016528431755495282,0.0008641455547993551
2016-04-09T21:00:00.0,10677.293736323185,24349.41,7078.0462099999995,47.522195,408.0094852137314,38372.10207116159,5.462060479137477e-11,9.285502814533711e-11,4.6427514072668555e-11,8682.69141934058,107.30382392379815,6542.916092914521,1994.6023169825132,4377.391732832623,0.01862153,35026.70373632319,5.462060479137477e-11,0.0016528431755522858,0.0008641455554912536
2016-04-09T22:00:00.0,10742.833736302971,24283.87,6816.8240000000005,49.362083,467.792766980751,42214.3645510543,5.4620634270204614e-11,9.285507825934784e-11,4.642753912967392e-11,8145.569495566809,100.66587797470562,6138.163291140586,2597.2642407360695,5700.004917561492,0.01996703,35026.703736302974,5.4620634270204614e-11,0.0016528431755563073,0.0008641455547395698
2016-04-09T23:00:00.0,10669.693736279512,24357.01,6875.47447,50.447111,519.0982147986776,47235.70962390193,5.462085901587054e-11,9.285546032697991e-11,4.642773016348996e-11,7361.694759172724,90.9784720045954,5547.467805158256,3307.998977106696,7259.796728057534,0.01968729,35026.703736279516,5.462085901587054e-11,0.00165284317556404,0.0008641455549073634
2016-04-10T00:00:00.0,7754.986398049245,24361.77,6206.8448100000005,51.172861,559.6312286464952,53167.50055126328,5.462102612633969e-11,9.285574441477747e-11,4.6427872207388734e-11,4979.623581790469,61.53997950877521,3752.4377749253176,2775.3628162586824,6090.863398715451,0.02233599,32116.75639804925,5.462102612633969e-11,0.0016528431756018423,0.0008641455530650509
2016-04-10T01:00:00.0,1.5425930160189747e-7,24109.33,6004.19902,49.273167,569.9999999984925,56803.95777904959,5.6257041027277825e-11,9.56369697463723e-11,4.781848487318615e-11,9.958780543642147e-8,1.2307419236049293e-9,7.5045239244203e-8,5.457585919572962e-8,1.1977320632868722e-7,0.02527726,24109.33000015426,5.6257041027277825e-11,0.001904404854650989,0.0008641455525375919
2016-04-10T02:00:00.0,7.076191244632605e-8,24342.41,5678.8263,55.712695,520.7287374046257,50799.75962338996,5.617872779887034e-11,9.550383725807957e-11,4.7751918629039784e-11,4.03542386496783e-8,4.987121975795003e-10,3.040928034021343e-8,3.031216995938967e-8,6.652365790148284e-8,0.03152161,24342.41000007076,5.617872779887034e-11,0.001904404854659419,0.0008641455517147221
2016-04-10T03:00:00.0,6.095385482709427e-8,24303.27,5261.1782,56.630111,465.01794681002633,45120.93418763245,5.6154686567802614e-11,9.546296716526444e-11,4.773148358263222e-11,3.417241969148114e-8,4.22315055151794e-10,2.5750917997060608e-8,2.6685972168447866e-8,5.8565536076126644e-8,0.03415931,24303.27000006095,5.6154686567802614e-11,0.0019044048546623654,0.0008641455507100888
2016-04-10T04:00:00.0,9.017517969384901e-8,23515.15,5140.01156,60.876889,408.38974021535074,39859.756851862316,5.621065956525274e-11,9.555812126092965e-11,4.7779060630464825e-11,5.3099978954808346e-8,6.562286412059169e-10,4.001394153694615e-8,3.6979642617779744e-8,8.115621871083647e-8,0.02725011,23515.150000090176,5.621065956525274e-11,0.0019044048546646563,0.0008641455504303319
2016-04-10T05:00:00.0,1.066659751495249e-7,23156.47,4959.01385,62.760693999999994,347.51475562090917,34719.74615612904,5.6228453557083455e-11,9.558837104704186e-11,4.779418552352093e-11,6.443002743142332e-8,7.962494559586683e-10,4.855179609504075e-8,4.214035934705452e-8,9.248202463910486e-8,0.02616212,23156.470000106663,5.6228453557083455e-11,0.0019044048546655856,0.0008641455500215356
2016-04-10T06:00:00.0,1.6752273834028737e-7,22413.17,5040.49531,62.241445,284.7559660266069,29760.73317041562,5.626290262751376e-11,9.56469344667734e-11,4.78234672333867e-11,1.0970623111154846e-7,1.3557890679283335e-9,8.267006511758131e-8,5.772086029427213e-8,1.2667528484894905e-7,0.022805250000000003,22413.17000016752,5.626290262751376e-11,0.001904404854665311,0.0008641455502042555
2016-04-10T07:00:00.0,2.0179225172843756e-7,21866.30421,5150.442101,54.964,222.51642543286567,24720.238724770516,5.6272727641779834e-11,9.566363699102572e-11,4.783181849551286e-11,1.3717764540508585e-7,1.6952906878667426e-9,1.0337138340650868e-7,6.451894268636067e-8,1.415944842346501e-7,0.02104373,21866.30421020179,5.6272727641779834e-11,0.0019044048546628053,0.0008641455504542219
2016-04-10T08:00:00.0,3.239760513762687e-7,21420.86997,5217.643463,61.44672206,167.5543298394632,19569.79748816103,5.628980129525212e-11,9.56926622019286e-11,4.78463311009643e-11,2.4276852283806894e-7,3.000220734648097e-9,1.8294028869805468e-7,8.111183587599781e-8,1.7800955948733223e-7,0.021107,21420.869970323976,5.628980129525212e-11,0.0019044048546624417,0.0008641455506085379
2016-04-10T09:00:00.0,1.5200162568946838e-6,21129.3,5045.0208,57.48433299999999,106.10951218736557,14352.154889667532,5.630761426459995e-11,9.572294424981992e-11,4.786147212490996e-11,1.4090892739571537e-6,1.7414032129348e-8,1.061831227399268e-6,1.1083125999328025e-7,2.4323236622323717e-7,0.02048512,21129.300001520016,5.630761426459995e-11,0.0019044048546573958,0.0008641455502116969
2016-04-10T10:00:00.0,3160.4707150892646,21083.56,4888.87033,57.687222,48.62708360968222,9307.134955118147,5.631215297001946e-11,9.573066004903308e-11,4.786533002451654e-11,3160.470714966928,39.05823398948888,2381.5996335054197,1.2224046921996492e-7,2.682712312249592e-7,0.02139218,24244.030715089262,5.631215297001946e-11,0.0019044048546348715,0.0008641455498587049
2016-04-10T11:00:00.0,5438.532650632101,20831.31,4720.831029999999,58.469166,30.000000004073605,6799.865123037388,5.567360629980411e-11,9.464513070966699e-11,4.7322565354833495e-11,5438.532650441494,67.21134285929996,4098.252613371948,1.9051227756505415e-7,4.1810182496829685e-7,0.0205357,26269.842650632105,5.567360629980411e-11,0.0018113100921589276,0.0008641455494834653
2016-04-10T12:00:00.0,9952.77712781515,20826.66,4650.1041399999995,58.6131387,38.74398817351304,6177.287570972989,5.5680816312985835e-11,9.465738773207592e-11,4.732869386603796e-11,9952.777127557363,122.99999998495048,7499.999999082345,2.576920374667494e-7,5.655357886730225e-7,0.01982671,30779.437127815152,5.5680816312985835e-11,0.001811310092112006,0.000864145549318268
2016-04-10T13:00:00.0,2.019489096031978e-6,21533.65,4527.18516,73.1344721,103.13266076860324,9027.184294766419,5.566797353336931e-11,9.463555500672782e-11,4.731777750336391e-11,1.8571582294239565e-6,2.2951429461704354e-8,1.3994774062014849e-6,1.6223623105301493e-7,3.5604668185273e-7,0.02148355,21533.65000201949,5.566797353336931e-11,0.0018113100921198044,0.0008641455490577647
2016-04-10T14:00:00.0,13175.453735803654,21851.25,4518.03237,74.9907225,30.00000000169423,4500.000000667492,5.420441341500363e-11,9.214750280550616e-11,4.607375140275308e-11,8473.51354887461,104.71872855449385,6385.288326493527,4701.940186928953,10318.966305861724,0.01896994,35026.703735803654,5.420441341500363e-11,0.001587472752144083,0.0008295043832585066
2016-04-10T15:00:00.0,12873.513736281693,22153.19,4520.38195,79.8643334,59.729593528986484,16686.22309252713,5.4203334608821555e-11,9.214566883499664e-11,4.607283441749832e-11,9594.150260422315,118.56796015457203,7229.753667961709,3279.363475859285,7196.95271882387,0.02083765,35026.70373628169,5.4203334608821555e-11,0.0015874727521317793,0.0008295043832646424
2016-04-10T16:00:00.0,12275.913736321507,22750.79,4456.8657,75.364028,98.43480775635294,26592.548358817094,5.420334545567213e-11,9.214568727464261e-11,4.6072843637321306e-11,9952.77706399981,122.99999919948338,7499.9999511880105,2323.136672321603,5098.399403769484,0.01998885,35026.70373632151,5.420334545567213e-11,0.0015874727521260586,0.0008295043831064677
2016-04-10T17:00:00.0,11719.373736327503,23307.33,4539.412020000001,65.87519499999999,146.0723664286415,34734.08284327897,5.420338129173647e-11,9.214574819595199e-11,4.6072874097975996e-11,9952.777099688461,122.99999964053656,7499.999978081497,1766.5966366389487,3877.0061814487744,0.01885095,35026.70373632751,5.420338129173647e-11,0.0015874727521220514,0.0008295043833135718
2016-04-10T18:00:00.0,11342.483736328057,23684.22,4711.68747,72.700361,203.19875854199063,41571.67781231363,5.4203392155008403e-11,9.214576666351428e-11,4.607288333175714e-11,9952.77710142163,122.99999966195568,7499.999979387541,1389.706634906333,3049.8763001060724,0.01846508,35026.703736328054,5.4203392155008403e-11,0.0015874727521221123,0.0008295043837550507
2016-04-10T19:00:00.0,11078.813736326632,23947.89,4477.44673,70.903583,253.4999846767449,47409.867451311635,5.4203391964405615e-11,9.214576633948954e-11,4.607288316974477e-11,9952.777101395635,122.99999966163443,7499.999979367953,1126.0366349309047,2471.2211625573996,0.01968167,35026.703736326635,5.4203391964405615e-11,0.0015874727521213148,0.0008295043831593333
2016-04-10T20:00:00.0,10929.523736327292,24097.18,4691.537,68.00058299999999,305.5979888112067,52903.64269274137,5.4203378982541846e-11,9.214574427032114e-11,4.607287213516057e-11,9952.777099298595,122.99999963571847,7499.999977787711,976.7466370286046,2143.5865272979954,0.0191703,35026.7037363273,5.4203378982541846e-11,0.001587472752120859,0.0008295043837039452
2016-04-10T21:00:00.0,10973.623736328193,24053.08,4844.77545,68.851945,360.59899291981463,57855.693027331465,5.4203431519770616e-11,9.214583358361005e-11,4.6072916791805024e-11,9952.777106272071,122.99999972189919,7499.999983042632,1020.8466300560289,2240.369200842797,0.0185504,35026.7037363282,5.4203431519770616e-11,0.0015874727521216774,0.000829504384106534
2016-04-10T22:00:00.0,10890.853736326897,24135.85,4821.43052,65.568889,414.74863511448467,62751.28759072127,5.4203349325209165e-11,9.214569385285558e-11,4.607284692642779e-11,9952.77706681348,122.99999923425572,7499.9999533082755,938.0766695133245,2058.7206897979295,0.0196318,35026.703736326905,5.4203349325209165e-11,0.0015874727521225157,0.0008295043840456381
2016-04-10T23:00:00.0,10822.603736318428,24204.1,4749.53697,63.766167,472.1813328215145,67488.57854333185,5.4203306787377134e-11,9.214562153854112e-11,4.607281076927056e-11,9591.719649107106,118.53792178559195,7227.922060097069,1230.8840872112285,2701.3213519098194,0.01997567,35026.70373631843,5.4203306787377134e-11,0.0015874727521256492,0.0008295043838578139
2016-04-11T00:00:00.0,10796.77373627578,24229.93,4536.0509,63.703972,526.9546750799047,72668.28581484313,5.4203916138741114e-11,9.214665743585988e-11,4.607332871792994e-11,8637.69236687466,106.74770944623133,6509.00667355069,2159.0813694010267,4738.360552607266,0.02214707,35026.703736275784,5.4203916138741114e-11,0.0015874727521347273,0.0008295043833115591
2016-04-11T01:00:00.0,3368.026572626305,24150.71,4659.27771,65.487166,569.9999999989353,79379.60297050547,5.659139067584711e-11,9.620536414894008e-11,4.810268207447004e-11,3368.026572540298,41.62328393999113,2538.005118292142,8.591091142765512e-8,1.8854170089025835e-7,0.02517804,27518.7365726263,5.659139067584711e-11,0.00194368166118294,0.0008295043836311333
2016-04-11T02:00:00.0,7.070621991569443e-8,24456.98,4486.45135,68.47502800000001,546.1380616206359,77258.33120849053,5.6462841793477956e-11,9.598683104891252e-11,4.799341552445626e-11,4.234231175695458e-8,5.23281520194793e-10,3.190740976797518e-8,2.826792132769094e-8,6.203731143328565e-8,0.03229822,24456.980000070704,5.6462841793477956e-11,0.0019436816612023852,0.0008295043831965482
2016-04-11T03:00:00.0,5.6130820519059934e-8,24471.36,4291.8333,69.19425,477.6649773028685,72771.88068808886,5.6424567994216383e-11,9.592176559016785e-11,4.7960882795083924e-11,3.2473659212248534e-8,4.0132116206626425e-10,2.447080256501611e-8,2.356123954122123e-8,5.170793912395477e-8,0.03700138,24471.360000056127,5.6424567994216383e-11,0.0019436816612058137,0.0008295043827211085
2016-04-11T04:00:00.0,1.1222650833398668e-7,23910.48,4001.31941,61.086000000000006,408.47267098498145,68480.04821766942,5.6516992368860286e-11,9.607888702706248e-11,4.803944351353124e-11,7.275093557049566e-8,8.990822319631536e-10,5.4822087314826434e-8,3.9379493876463974e-8,8.642297738766618e-8,0.02709884,23910.480000112228,5.6516992368860286e-11,0.0019436816612053152,0.0008295043821378252
2016-04-11T05:00:00.0,1.500237107885554e-7,23374.83,3928.73605,59.326221999999994,347.3886146675914,64478.729637315046,5.653750477566812e-11,9.61137581186358e-11,4.80568790593179e-11,1.0366932342125646e-7,1.2811827910773117e-9,7.812090189495802e-8,4.62582736091803e-8,1.0151927667379252e-7,0.02534774,23374.83000015002,5.653750477566812e-11,0.0019436816612054327,0.0008295043820290147
2016-04-11T06:00:00.0,9868.560901811266,22834.98,4196.08328,68.729388,288.06433635058437,60549.99441699907,5.6594150171119196e-11,9.621005529090263e-11,4.8105027645451314e-11,9868.560901721916,121.95922557156472,7436.538144607604,8.925421649033684e-8,1.9587898101728666e-7,0.02075838,32703.540901811262,5.6594150171119196e-11,0.0019436816611985595,0.0008295043824934737
2016-04-11T07:00:00.0,6171.407904239087,22123.5512,4370.928178,75.23549987,341.2961176038578,63790.450111306935,5.659039657152953e-11,9.62036741716002e-11,4.81018370858001e-11,6171.40790415491,76.26847887675683,4650.517004680294,8.408028246459803e-8,1.8452416816178297e-7,0.02043947,28294.95910423909,5.659039657152953e-11,0.0019436816612029104,0.000829504382914896
2016-04-11T08:00:00.0,9952.77712734869,21576.90815,4294.534729999999,69.85216685,342.33104029232607,64070.03976767614,5.65959903888161e-11,9.621318366098737e-11,4.810659183049368e-11,9952.777127256564,122.99999998123309,7499.999998855676,9.203019936789456e-8,2.0197120521418285e-7,0.01955832,31529.685277348686,5.65959903888161e-11,0.001943681661199547,0.0008295043827293063
2016-04-11T09:00:00.0,9952.77712843339,21064.87,4286.69207,62.61755600000001,395.48081710526884,67275.50586623816,5.660388499862651e-11,9.622660449766506e-11,4.811330224883253e-11,9952.777128327096,122.99999999446312,7499.999999662385,1.0619775934615695e-7,2.330635986177346e-7,0.017984559999999997,31017.647128433386,5.660388499862651e-11,0.001943681661199279,0.0008295043827109536
2016-04-11T10:00:00.0,9952.77712765378,20937.79,4204.76385,62.155861,455.86520478144143,70488.814625638,5.6597981223998585e-11,9.62165680807976e-11,4.81082840403988e-11,9952.77712755845,122.99999998496389,7499.999999083164,9.52342993851562e-8,2.0900298333221305e-7,0.01851332,30890.56712765378,5.6597981223998585e-11,0.0019436816612016102,0.0008295043825160816
2016-04-11T11:00:00.0,3.336086949096233e-7,21052.67,4184.14344,65.787862,516.711287448115,73784.05160443454,5.6569780304352783e-11,9.616862651739973e-11,4.808431325869986e-11,2.697438832268926e-7,3.333591941990067e-9,2.0326780134085771e-7,6.376864305621327e-8,1.3994786256466065e-7,0.02047815,21052.67000033361,5.6569780304352783e-11,0.0019436816612175467,0.0008295043824698693
2016-04-11T12:00:00.0,1.0127166484210108e-7,21732.13,4352.97681,72.50613919999999,450.9253691331578,69599.90899428214,5.6507294938802583e-11,9.606240139596439e-11,4.8031200697982196e-11,6.438409529114206e-8,7.956818100462264e-10,4.851718353940404e-8,3.679150714956306e-8,8.074333307633555e-8,0.025188500000000003,21732.13000010127,5.6507294938802583e-11,0.0019436816612214238,0.0008295043828758029
2016-04-11T13:00:00.0,7.951398727338066e-8,23800.09,4116.9490399999995,88.7818054,378.42117361566443,65246.9330139158,5.6479576027426294e-11,9.601527924662469e-11,4.8007639623312346e-11,4.844782681160562e-8,5.987356715342091e-10,3.650827265452494e-8,3.0970145182528416e-8,6.796766269264016e-8,0.02650935,23800.09000007951,5.6479576027426294e-11,0.0019436816612275875,0.0008295043823235037
2016-04-11T14:00:00.0,1.2658322669307813e-7,24961.27,4068.46521,95.2173889,289.641311897973,61129.98480352465,5.6525777386421193e-11,9.609382155691602e-11,4.804691077845801e-11,8.442874095495314e-8,1.0434007516791723e-9,6.362199705360805e-8,4.2058391916568066e-8,9.230213737560477e-8,0.03057533,24961.270000126584,5.6525777386421193e-11,0.0019436816612309756,0.0008295043822487442
2016-04-11T15:00:00.0,8661.343736286686,26365.36,4267.99304,86.9135279,194.42586668072545,57061.52042318496,5.6593466701567885e-11,9.62088933926654e-11,4.81044466963327e-11,8661.343736198325,107.0400015762741,6526.829364406956,8.826468589254853e-8,1.937073385694345e-7,0.02625095,35026.70373628668,5.6593466701567885e-11,0.0019436816612146744,0.0008295043826692616
2016-04-11T16:00:00.0,7590.55373632138,27436.15,4585.35412,69.343111,214.55428403871161,59320.35757729,5.65916889980004e-11,9.620587129660068e-11,4.810293564830034e-11,7590.553736235491,93.80679356896914,5719.926437132264,8.579229486219342e-8,1.882813827463315e-7,0.02377893,35026.703736321375,5.65916889980004e-11,0.0019436816612123282,0.0008295043834532579
2016-04-11T17:00:00.0,6753.583736323539,28273.12,5180.40038,69.559306,239.01991028939022,60454.930724114936,5.659163212533885e-11,9.620577461307605e-11,4.8102887306538026e-11,6753.583736237727,83.46321723165849,5089.220562906005,8.571548236253209e-8,1.8811280859090567e-7,0.0248269,35026.703736323536,5.659163212533885e-11,0.0019436816612122786,0.0008295043850441274
2016-04-11T18:00:00.0,6469.123736328154,28557.58,4976.16431,53.31619499999999,252.92576520275472,60363.751736713435,5.659168923983687e-11,9.620587170772268e-11,4.810293585386134e-11,6469.123736242265,79.94775822491715,4874.863306397387,8.579267864092515e-8,1.882822249943492e-7,0.02458252,35026.703736328156,5.659168923983687e-11,0.0019436816612093807,0.0008295043844796303
2016-04-11T19:00:00.0,6417.893736327276,28608.81,5770.74297,58.105917000000005,279.5592721093791,60262.451562803486,5.6591708416687005e-11,9.62059043083679e-11,4.810295215418395e-11,6417.893736241361,79.31463945629797,4836.258503432802,8.581860931692196e-8,1.8833913294325148e-7,0.02528892,35026.703736327276,5.6591708416687005e-11,0.0019436816612100748,0.0008295043867712737
2016-04-11T20:00:00.0,6490.433736327496,28536.27,6396.95827,53.962582999999995,300.76993824738804,59327.96792592902,5.659169210411129e-11,9.620587657698918e-11,4.810293828849459e-11,6490.433736241604,80.21111487060557,4890.9216384515585,8.579656205350269e-8,1.8829074760457946e-7,0.02426268,35026.703736327494,5.659169210411129e-11,0.0019436816612092831,0.0008295043887589117
2016-04-11T21:00:00.0,6779.73373632159,28246.97,6924.00688,47.83725,327.0204137997024,57821.93212407325,5.6591801835497876e-11,9.620606312034638e-11,4.810303156017319e-11,6779.733736235548,83.78638833838737,5108.926118194351,8.594519479399777e-8,1.8861693981038005e-7,0.02393562,35026.703736321586,5.6591801835497876e-11,0.0019436816612080395,0.0008295043905478845
2016-04-11T22:00:00.0,6669.563736307015,28357.14,7386.16425,46.458834,362.9714958198001,56006.852191960614,5.659168549362212e-11,9.62058653391576e-11,4.81029326695788e-11,6669.563736221131,82.42486784752904,5025.906576068844,8.578761396750909e-8,1.882711099668812e-7,0.02336284,35026.70373630701,5.659168549362212e-11,0.0019436816612084958,0.0008295043924716901
2016-04-11T23:00:00.0,6812.95373628549,28213.75,7332.99995,46.783221999999995,398.9394733490379,53646.59534772213,5.6591714966605985e-11,9.620591544323018e-11,4.810295772161509e-11,6812.953736199566,84.19693304793991,5133.959332191457,8.582742776222866e-8,1.883584860690617e-7,0.02428682,35026.70373628549,5.6591714966605985e-11,0.0019436816612096394,0.0008295043921798816
2016-04-12T00:00:00.0,7044.673736247945,27982.03,6739.4281599999995,47.115778000000006,436.3551280786893,51447.55555960633,5.659302861315945e-11,9.620814864237105e-11,4.810407432118553e-11,7044.673736160206,87.06061216246123,5308.573912345196,8.764225804055131e-8,1.9234134670708712e-7,0.02550803,35026.70373624794,5.659302861315945e-11,0.0019436816612114173,0.0008295043899111899
2016-04-12T01:00:00.0,9.601377100662186e-8,27517.2,5945.87489,52.156417,476.30190592286084,50016.70214164826,5.650086952868412e-11,9.6051478198763e-11,4.80257390993815e-11,6.06618005975087e-8,7.496803532273847e-10,4.571221666020638e-8,3.525591893091439e-8,7.737330231074571e-8,0.02942451,27517.200000096014,5.650086952868412e-11,0.0019436816612211421,0.0008295043873135404
2016-04-12T02:00:00.0,5.111298250028045e-8,27395.24,5355.81708,60.013000000000005,424.1474326053215,44070.82808127574,5.640600415413846e-11,9.589020706203538e-11,4.794510353101769e-11,2.9218124083655512e-8,3.6108808785633044e-10,2.2017566332703073e-8,2.17989682095629e-8,4.784042533810934e-8,0.03442414,27395.24000005111,5.640600415413846e-11,0.0019436816612245593,0.0008295043855441474
2016-04-12T03:00:00.0,4.156152833224321e-8,26691.24,4875.54626,64.62275,364.1363762873897,38715.01183084998,5.635803449394602e-11,9.580865863970823e-11,4.790432931985412e-11,2.320092342455707e-8,2.8672535758587034e-10,1.7483253511333557e-8,1.826479624904643e-8,4.008426512980387e-8,0.03963551,26691.240000041562,5.635803449394602e-11,0.0019436816612262956,0.0008295043842120908
2016-04-12T04:00:00.0,7.335432328542166e-8,25460.6,4540.23144,76.887889,299.5155699693797,33839.466400411926,5.646858992777945e-11,9.599660287722506e-11,4.799830143861253e-11,4.4116923668824325e-8,5.452128125703554e-10,3.3244683693314353e-8,2.9141403013720113e-8,6.395427075828493e-8,0.02759851,25460.60000007335,5.646858992777945e-11,0.0019436816612293016,0.000829504383341934
2016-04-12T05:00:00.0,9.075730984418503e-8,24338.88,4160.3171,69.392778,222.62962465163525,29299.235790013514,5.649564090996168e-11,9.604258954693485e-11,4.802129477346742e-11,5.656368012413271e-8,6.990343062293162e-10,4.262404306276318e-8,3.4097587130505386e-8,7.483120557105163e-8,0.02613072,24338.880000090758,5.649564090996168e-11,0.001943681661226514,0.000829504382416182
2016-04-12T06:00:00.0,1.9575745432007859e-7,23525.3,4566.7986200000005,65.692278,153.23879033404359,25138.91951963535,5.65518964953009e-11,9.613822404201152e-11,4.806911202100576e-11,1.4294672843140837e-7,1.7665870911777444e-9,1.0771872507181367e-7,5.2714587664628204e-8,1.1568842484446342e-7,0.02224308,23525.300000195755,5.65518964953009e-11,0.0019436816612234899,0.00082950438340922
2016-04-12T07:00:00.0,9952.777128850152,22890.5075,4552.865698,67.53819469,87.54845601751964,20572.12172936314,5.663062165221964e-11,9.627205680877338e-11,4.813602840438669e-11,9952.77712862833,122.99999999818587,7499.999999889382,2.217259110978917e-7,4.866038517708197e-7,0.01512337,32843.28462885015,5.663062165221964e-11,0.0019436816612091931,0.0008295043833721045
2016-04-12T08:00:00.0,9952.777128933161,22150.09158,4500.379594,70.04255561,143.01220500741556,23519.25686124351,5.663584089962979e-11,9.628092952937064e-11,4.814046476468532e-11,9952.7771286516,122.99999999847344,7499.999999906917,2.814657179093541e-7,6.177099545919197e-7,0.0155998,32102.86870893316,5.663584089962979e-11,0.0019436816612071778,0.0008295043832397258
2016-04-12T09:00:00.0,9952.777129761876,21369.92,4332.587939999999,67.75880500000001,195.97159307759875,26518.878097272525,5.665016847860941e-11,9.630528641363599e-11,4.8152643206817995e-11,9952.777128681862,122.99999999884744,7499.9999999297215,1.07991799921688e-6,2.37000833783277e-6,0.01406332,31322.697129761873,5.665016847860941e-11,0.0019436816612054969,0.0008295043828257988
2016-04-12T10:00:00.0,9952.777129268803,21154.7,4112.88653,73.575222,251.2147317581566,29686.29098907664,5.664603506571512e-11,9.62982596117157e-11,4.814912980585785e-11,9952.77712867477,122.9999999987598,7499.999999924377,5.93936254580113e-7,1.3034636671643616e-6,0.01513417,31107.477129268802,5.664603506571512e-11,0.0019436816612059709,0.0008295043823159056
2016-04-12T11:00:00.0,9952.777128820067,21143.81,4063.85181,80.52444399999999,300.6414534386221,33073.40528980887,5.662820280423159e-11,9.62679447671937e-11,4.813397238359685e-11,9952.777128618103,122.9999999980595,7499.999999881676,2.0186759775251406e-7,4.430224240717071e-7,0.01721187,31096.58712882007,5.662820280423159e-11,0.0019436816612069996,0.0008295043822398014
2016-04-12T12:00:00.0,1.6017220394251604e-7,22002.41,3909.89581,75.3244164,343.11895311838845,36509.55430963795,5.6541475492037936e-11,9.612050833646449e-11,4.806025416823224e-11,1.121997441951618e-7,1.3866047995895716e-9,8.454907314570557e-8,4.787633923901778e-8,1.0507031391611679e-7,0.02429994,22002.41000016017,5.6541475492037936e-11,0.0019436816612162361,0.0008295043820076825
2016-04-12T13:00:00.0,1.088754272243641e-7,23840.2,3848.13422,85.6191112,267.7964804014837,32599.659329331953,5.6512905456283654e-11,9.607193927568221e-11,4.8035969637841105e-11,7.053359530187194e-8,8.71679543295264e-10,5.315119166434536e-8,3.824575998321648e-8,8.393486367733942e-8,0.0266873,23840.200000108875,5.6512905456283654e-11,0.0019436816612191392,0.000829504381911699
2016-04-12T14:00:00.0,9787.333735900958,25239.37,4106.92818,100.275611,182.1793128840627,28751.52593897342,5.6593738263634024e-11,9.620935504817783e-11,4.810467752408892e-11,9787.333735812206,120.95539103597478,7375.328721705779,8.865527934452276e-8,1.945645423002299e-7,0.02946745,35026.703735900956,5.6593738263634024e-11,0.0019436816612079682,0.0008295043823062376
2016-04-12T15:00:00.0,8319.663736327599,26707.04,4372.9768,94.4184445,202.86103660174822,32019.92731037814,5.6591678419666337e-11,9.620585331343277e-11,4.8102926656716385e-11,8319.663736241724,102.81739722666438,6269.353489430755,8.577825679309477e-8,1.882505745360461e-7,0.02348652,35026.703736327596,5.6591678419666337e-11,0.0019436816612072511,0.0008295043829249134
2016-04-12T16:00:00.0,7144.073736332754,27882.63,4124.09256,83.92094399999999,211.2619330101247,33916.30482950153,5.659163749424391e-11,9.620578374021464e-11,4.810289187010732e-11,7144.073736246935,88.28903311999676,5383.4776292680945,8.57230162026186e-8,1.8812934249795593e-7,0.01919758,35026.703736332754,5.659163749424391e-11,0.0019436816612059284,0.0008295043823328768
2016-04-12T17:00:00.0,6489.7837363307135,28536.92,4542.38191,89.194723,215.6319658118328,35175.69072846214,5.659165005811482e-11,9.62058050987952e-11,4.81029025493976e-11,6489.783736244877,80.20308193682608,4890.4318254162245,8.573998770855875e-8,1.881665884838668e-7,0.02135646,35026.70373633071,5.659165005811482e-11,0.0019436816612059295,0.0008295043833451368
2016-04-12T18:00:00.0,6286.243736331041,28740.46,4993.27772,81.394306,206.6422684303656,35523.74147357091,5.6591703128374647e-11,9.620589531823689e-11,4.8102947659118446e-11,6286.243736245133,77.68766139881494,4737.052524317984,8.581176220317467e-8,1.8832410613873209e-7,0.02077268,35026.70373633104,5.6591703128374647e-11,0.0019436816612041388,0.0008295043845269939
