Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-12T19:00:00.0,6236.773736331137,28789.93,5098.467570000001,71.467444,202.93756751089012,35267.5171075816,5.6591715386380804e-11,9.620591615684737e-11,4.8102958078423684e-11,6236.773736245213,77.07629334332036,4699.773984348802,8.582841257666551e-8,1.8836064736133414e-7,0.02094794,35026.70373633113,5.6591715386380804e-11,0.0019436816612018414,0.0008295043848151769
2016-04-12T20:00:00.0,6271.3937363314335,28755.31,4804.04626,69.26244399999999,208.5483605359203,34868.82435162315,5.659167375682794e-11,9.620584538660749e-11,4.8102922693303745e-11,6271.3937362455645,77.5041397569341,4725.862180300859,8.577217264659775e-8,1.8823722215379395e-7,0.02066695,35026.70373633143,5.659167375682794e-11,0.0019436816612004577,0.0008295043840187094
2016-04-12T21:00:00.0,6622.9637363340835,28403.74,4928.361089999999,63.017417,216.79199997456487,34790.641101616624,5.6591802637956735e-11,9.620606448452645e-11,4.810303224226322e-11,6622.963736248041,81.84896828477098,4990.790749071401,8.594674150257907e-8,1.886203342461025e-7,0.01679562,35026.70373633408,5.6591802637956735e-11,0.0019436816611983787,0.0008295043843495795
2016-04-12T22:00:00.0,6569.4437363336265,28457.26,5305.66194,59.698278,235.62549494104408,34853.071590381034,5.659167955243727e-11,9.620585523914336e-11,4.810292761957168e-11,6569.44373624775,81.18754887239378,4950.460297097181,8.578010285291321e-8,1.8825462593361983e-7,0.01802557,35026.70373633363,5.659167955243727e-11,0.0019436816611971821,0.0008295043853963908
2016-04-12T23:00:00.0,6799.963736333159,28226.74,5259.64119,57.638555,257.1167094951422,34497.87077717085,5.659166545754421e-11,9.620583127782515e-11,4.8102915638912576e-11,6799.963736247302,84.0363979557284,5124.17060705661,8.576108820087521e-8,1.8821289602088226e-7,0.01920814,35026.70373633316,5.659166545754421e-11,0.0019436816611962057,0.0008295043852649896
2016-04-13T00:00:00.0,7393.673736326726,27633.03,5364.01844,62.789778000000005,283.51649613258115,34362.40102392006,5.659174191484936e-11,9.620596125524391e-11,4.8102980627621954e-11,7393.673736240765,91.37367970677502,5571.565835778964,8.58645124024298e-8,1.8843987271744238e-7,0.02226912,35026.70373632672,5.659174191484936e-11,0.0019436816611964386,0.000829504385563324
2016-04-13T01:00:00.0,7922.023736209299,27104.68,4842.9675799999995,70.324556,312.1023415210623,34569.94924939185,5.659323755052997e-11,9.620850383590095e-11,4.8104251917950475e-11,7922.023736121264,97.90321906493196,5969.708479569022,8.793871562351169e-8,1.9299195809048783e-7,0.02466402,35026.703736209296,5.659323755052997e-11,0.001943681661197274,0.0008295043841202206
2016-04-13T02:00:00.0,9.04420832634917e-8,27288.05,4612.31249,74.648195,339.68294826769625,35696.69097865824,5.649421192472373e-11,9.604016027203034e-11,4.802008013601517e-11,5.655180090017252e-8,6.988874985063863e-10,4.261509137234062e-8,3.379424220304714e-8,7.41654790919702e-8,0.02982727,27288.05000009044,5.649421192472373e-11,0.001943681661205952,0.0008295043835207338
2016-04-13T03:00:00.0,6.558421819669167e-8,27069.91,4345.38191,75.59258299999999,265.0366969501074,31084.379318279407,5.645167268127894e-11,9.59678435581742e-11,4.79839217790871e-11,3.877674491447531e-8,4.792169625391224e-10,2.9220546496287948e-8,2.6711505438658192e-8,5.862157187082077e-8,0.03456,27069.91000006558,5.645167268127894e-11,0.0019436816612058325,0.0008295043828551889
2016-04-13T04:00:00.0,1.586576339007686e-7,25947.66,4133.78698,76.713667,189.4460576322971,26738.99823787163,5.6542407881866944e-11,9.61220933991738e-11,4.80610466995869e-11,1.1028853640424084e-7,1.3629854062040182e-9,8.310886623195232e-8,4.827297540312858e-8,1.0594077909653817e-7,0.02590248,25947.660000158656,5.6542407881866944e-11,0.0019436816612047568,0.0008295043823498721
2016-04-13T05:00:00.0,1.240960035497397e-6,24955.71,3756.71291,82.736278,112.73433431536951,22605.212087565065,5.658527426222953e-11,9.61949662457902e-11,4.80974831228951e-11,1.162947942550455e-6,1.437212901313204e-8,8.763493300690268e-7,7.791589798069629e-8,1.7099569411556047e-7,0.02312,24955.710001240957,5.658527426222953e-11,0.0019436816612028356,0.0008295043816360584
2016-04-13T06:00:00.0,9952.777128770143,23917.71,3863.72683,77.891805,30.000000011450677,18848.50000811679,5.638989003715127e-11,9.586281306315716e-11,4.793140653157858e-11,9952.777128577298,122.99999999755521,7499.9999998509265,1.9274863924027388e-7,4.230097863325152e-7,0.01944134,33870.48712877014,5.638989003715127e-11,0.001910563374225543,0.0008295043819300186
2016-04-13T07:00:00.0,9952.777129382781,23086.45937,4003.49998,77.56050024,75.11010557242803,22484.774007895106,5.6409914884275834e-11,9.589685530326892e-11,4.794842765163446e-11,9952.777128665042,122.99999999863958,7499.999999917047,7.176427275060316e-7,1.574952217675529e-6,0.01715503,33039.23649938278,5.6409914884275834e-11,0.0019105633742178573,0.0008295043821381384
2016-04-13T08:00:00.0,12746.510625893208,22280.19311,4006.326351,93.7891115,120.55151589448714,25981.274858891487,5.641832591211093e-11,9.591115405058857e-11,4.7955577025294286e-11,9952.777128681128,122.99999999883838,7499.999999929169,2793.733497211984,6131.180040407286,0.01603028,35026.70373589321,5.641832591211093e-11,0.0019105633742165183,0.0008295043821397452
2016-04-13T09:00:00.0,13414.213736144355,21612.49,3805.46987,97.50725,149.76431495675752,35606.12937773233,5.641802598326835e-11,9.591064417155619e-11,4.7955322085778096e-11,9952.777128680636,122.9999999988323,7499.9999999287975,3461.4366074636223,7596.533835455432,0.01402104,35026.70373614435,5.641802598326835e-11,0.0019105633742146381,0.0008295043817970124
2016-04-13T10:00:00.0,13647.453736183335,21379.25,3766.2546,95.721695,175.2589755190104,46897.19417262093,5.641864515842148e-11,9.591169676931652e-11,4.795584838465826e-11,9952.777128681648,122.99999999884479,7499.99999992956,3694.676607501591,8108.40672321817,0.01364294,35026.703736183335,5.641864515842148e-11,0.0019105633742128073,0.0008295043816575127
2016-04-13T11:00:00.0,9952.777129620494,21407.38,3715.12031,101.79733,202.53919108126559,58739.347125273045,5.641162197768803e-11,9.589975736206965e-11,4.794987868103483e-11,9952.777128666503,122.99999999865763,7499.999999918147,9.538941705134541e-7,2.0934340747782427e-6,0.017237850000000002,31360.157129620493,5.641162197768803e-11,0.0019105633742122403,0.0008295043814804315
2016-04-13T12:00:00.0,4046.0909508035716,22119.82,3446.17126,108.650695,223.74377164334183,62524.22764678901,5.636030026893905e-11,9.581251045719639e-11,4.7906255228598195e-11,4046.0909507097085,50.00304744074398,3048.9663073624374,9.376697087094182e-8,2.0578275659689641e-7,0.02283045,26165.91095080357,5.636030026893905e-11,0.0019105633742168226,0.0008295043805694389
2016-04-13T13:00:00.0,1057.6145371832888,24019.46,3978.68514,133.072583,165.09803464750624,62127.02352386161,5.845838574648133e-11,9.937925576901825e-11,4.9689627884509124e-11,1057.6145371343116,13.07038089815339,796.974445009353,4.887792412712641e-8,1.0726841093606287e-7,0.02723344,25077.074537183285,5.845838574648133e-11,0.0022021030899526434,0.0008295043820999686
2016-04-13T14:00:00.0,9952.777128575864,25012.04,3710.25459,113.123667,45.09803464880571,58945.313658482606,5.637865980016057e-11,9.584372166027296e-11,4.792186083013648e-11,9952.777128438136,122.99999999583538,7499.999999746059,1.3763165475896035e-7,3.020490162817898e-7,0.02994266,34964.817128575865,5.637865980016057e-11,0.001910563374186123,0.0008295043814625266
2016-04-13T15:00:00.0,8594.943736328367,26431.76,4351.090270000001,86.9675278,54.97627820806309,62735.0598980351,5.636077207813292e-11,9.581331253282596e-11,4.790665626641298e-11,8594.943736233727,106.21940649110607,6476.793078725979,9.454380509640262e-8,2.0748761158847082e-7,0.02349411,35026.70373632837,5.636077207813292e-11,0.0019105633741701566,0.000829504382858443
2016-04-13T16:00:00.0,7480.9437363326115,27545.76,4764.66893,71.58147199999999,74.23006746259186,64860.76353647295,5.636073907227088e-11,9.581325642286049e-11,4.7906628211430245e-11,7480.943736238027,92.45219375976521,5637.328887790561,9.448960383784088e-8,2.07368660487734e-7,0.01929294,35026.70373633261,5.636073907227088e-11,0.0019105633741613203,0.0008295043839044057
2016-04-13T17:00:00.0,6795.923736332834,28230.78,4965.761570000001,60.334945,95.10269978577983,65733.42432397525,5.636075240826763e-11,9.581327909405497e-11,4.790663954702749e-11,6795.923736238226,83.98647018233541,5121.126230630208,9.451192233657016e-8,2.074176410845151e-7,0.01853905,35026.703736332835,5.636075240826763e-11,0.0019105633741551458,0.0008295043844396865
2016-04-13T18:00:00.0,6463.563736332271,28563.14,5875.5809899999995,54.549611,118.75613553153906,65888.78981431726,5.636076646472167e-11,9.581330299002684e-11,4.790665149501342e-11,6463.56373623764,79.87904574480025,4870.673521024405,9.45353606999585e-8,2.0746907935732454e-7,0.01891737,35026.703736332274,5.636076646472167e-11,0.0019105633741509482,0.0008295043870808315
2016-04-13T19:00:00.0,6404.803736332728,28621.9,7026.55553,48.179111,144.08748083976724,64883.883175053525,5.6360808236430883e-11,9.58133740019325e-11,4.790668700096625e-11,6404.803736238027,79.15286852748302,4826.394422407501,9.460468514238224e-8,2.0762122008160086e-7,0.0176833,35026.703736332725,5.6360808236430883e-11,0.0019105633741472452,0.0008295043908944459
2016-04-13T20:00:00.0,6384.643736332923,28642.06,8732.06475,43.66925,175.06314893066283,62683.72289717304,5.6360767944347195e-11,9.581330550539023e-11,4.790665275269512e-11,6384.643736238289,78.9037239954711,4811.202682650676,9.453805396170828e-8,2.0747499004017968e-7,0.01756548,35026.70373633292,5.6360767944347195e-11,0.0019105633741444965,0.0008295044020658606
2016-04-13T21:00:00.0,6625.283736333089,28401.42,8712.15958,41.317694,210.2995334895504,58762.86165953559,5.636082737391275e-11,9.581340653565168e-11,4.790670326782584e-11,6625.283736238357,81.8776396792086,4992.539004829792,9.463658880337842e-8,2.0769123645564328e-7,0.0174146,35026.70373633309,5.636082737391275e-11,0.0019105633741425725,0.0008295044018785745
2016-04-13T22:00:00.0,6793.273736333225,28233.43,8486.85635,49.083389,250.8613897321839,55043.24191407747,5.6360797359823096e-11,9.581335551169926e-11,4.790667775584963e-11,6793.273736238543,83.95372052907345,5119.129300553259,9.458684369629033e-8,2.0758206490868263e-7,0.01776606,35026.70373633323,5.6360797359823096e-11,0.0019105633741439017,0.0008295043998443347
2016-04-13T23:00:00.0,7058.33373633343,27968.37,8491.90036,45.183583,285.73363182467415,51675.515694342714,5.636074041284838e-11,9.581325870184224e-11,4.790662935092112e-11,7058.333736238842,87.22942735724887,5318.867521783467,9.449262463539094e-8,2.073752899868124e-7,0.01759338,35026.70373633343,5.636074041284838e-11,0.0019105633741425682,0.0008295043998929832
2016-04-14T00:00:00.0,7742.063736332089,27284.64,7926.77542,45.898972,327.7813867454025,48502.48368583796,5.636081168187236e-11,9.581337985918301e-11,4.7906689929591506e-11,7742.063736237384,95.67920865062045,5834.098088452466,9.461062975412851e-8,2.0763426623826648e-7,0.01989334,35026.703736332085,5.636081168187236e-11,0.0019105633741423483,0.0008295043955173393
2016-04-14T01:00:00.0,8441.713736246242,26584.99,5983.74763,44.960056,377.5635339594439,46409.80718400246,5.6362431777094e-11,9.58161340210598e-11,4.79080670105299e-11,8441.713736148771,104.32573502970472,6361.325306689311,9.73744525619365e-8,2.136998037175449e-7,0.02564895,35026.70373624624,5.6362431777094e-11,0.0019105633741420822,0.0008295043874170933
2016-04-14T02:00:00.0,8.056811730766729e-8,26738.9,5552.80781,55.56275,436.9311235525696,46787.38569040986,5.624850785854382e-11,9.56224633595245e-11,4.781123167976225e-11,4.863322536706829e-8,6.010268935747367e-10,3.6647981315532725e-8,3.183926947723947e-8,6.987505920475678e-8,0.033319999999999995,26738.900000080568,5.624850785854382e-11,0.0019105633741534711,0.0008295043861067555
2016-04-14T03:00:00.0,7.219990332463967e-8,26548.68,5127.98143,63.654971999999994,381.3702841165906,41234.57871002076,5.623459632695593e-11,9.559881375582508e-11,4.779940687791254e-11,4.2688089161813776e-8,5.275547617481197e-10,3.2167973277324366e-8,2.9416215349070075e-8,6.455737907446358e-8,0.03427363,26548.6800000722,5.623459632695593e-11,0.0019105633741562092,0.0008295043848881687
2016-04-14T04:00:00.0,1.1500559143593799e-7,25608.87,4574.4143,76.257834,317.7172226805717,36106.598109621875,5.628747290973679e-11,9.568870394655254e-11,4.784435197327627e-11,7.353349614560355e-8,9.08753397055355e-10,5.54117925033753e-8,4.137640658638788e-8,9.080543955227118e-8,0.02739848,25608.870000115003,5.628747290973679e-11,0.0019105633741594494,0.000829504383416094
2016-04-14T05:00:00.0,2.0997535492908748e-7,24444.07,4509.48841,72.23438900000001,241.4612992449083,31532.184639272473,5.6323684465843725e-11,9.575026359193433e-11,4.7875131795967166e-11,1.5257136211382758e-7,1.8855317764269415e-9,1.1497144978213057e-7,5.730824255166796e-8,1.2576974619599694e-7,0.02452051,24444.070000209973,5.6323684465843725e-11,0.0019105633741577633,0.0008295043832527883
2016-04-14T06:00:00.0,9952.77712860751,23657.27,4249.59256,73.08625,169.22882081021118,27022.697059017602,5.6379991566795676e-11,9.584598566355264e-11,4.792299283177632e-11,9952.777128464944,122.99999999616671,7499.999999766262,1.4246835534219892e-7,3.1266373028617593e-7,0.02016142,33610.04712860751,5.6379991566795676e-11,0.0019105633741469052,0.0008295043826146086
2016-04-14T07:00:00.0,9952.777128881307,23064.26103,4259.5786689999995,68.39525002,219.14448136979402,30273.105328600912,5.6396473674347834e-11,9.587400524639131e-11,4.7937002623195656e-11,9952.777128623591,122.99999999812731,7499.999999885811,2.576203800560057e-7,5.653785279726236e-7,0.01660725,33017.0381588813,5.6396473674347834e-11,0.0019105633741451776,0.0008295043826388953
2016-04-14T08:00:00.0,12645.235025943712,22381.46871,4451.296248,64.91725022,273.75114191134844,33513.52748955648,5.6418296794274013e-11,9.591110455026582e-11,4.795555227513291e-11,9952.777128681086,122.99999999883784,7499.999999929136,2692.4578972625295,5908.9187053121395,0.014581950000000003,35026.70373594371,5.6418296794274013e-11,0.001910563374144237,0.0008295043831056851
2016-04-14T09:00:00.0,13363.733736212285,21662.97,4400.87263,61.187778,331.8358022536312,42471.150776302144,5.641803054759666e-11,9.591065193091431e-11,4.7955325965457156e-11,9952.777128680647,122.99999999883242,7499.999999928806,3410.9566075315424,7485.7494788472595,0.012052,35026.70373621229,5.641803054759666e-11,0.0019105633741437805,0.0008295043829808855
2016-04-14T10:00:00.0,13610.193736171257,21416.51,4395.5740399999995,62.06819399999999,393.6499348158843,53056.028454582585,5.641800390060693e-11,9.591060663103177e-11,4.795530331551589e-11,9952.777128680604,122.99999999883188,7499.999999928773,3657.416607490557,8026.635226902859,0.01325428,35026.70373617126,5.641800390060693e-11,0.0019105633741450829,0.0008295043829684261
2016-04-14T11:00:00.0,13534.963730701505,21491.74,4250.55554,69.763278,454.5836513781275,64187.09047091861,5.6418568621422955e-11,9.591156665641902e-11,4.795578332820951e-11,9952.777128678581,122.99999999880689,7499.999999927249,3582.1866020228276,7861.534042976841,0.01599094,35026.703730701505,5.6418568621422955e-11,0.001910563374148981,0.000829504382618136
2016-04-14T12:00:00.0,6.724974045140292e-7,22100.06,4043.59256,82.4465277,507.822283940355,75298.06980332707,5.6349937449627955e-11,9.579489366436752e-11,4.789744683218376e-11,5.921865585053318e-7,7.318454513119395e-9,4.462472264097192e-7,8.021505111503302e-8,1.760414587961046e-7,0.02253988,22100.060000672496,5.6349937449627955e-11,0.0019105633741668324,0.0008295043822061254
2016-04-14T13:00:00.0,1.1162921076061827e-7,23811.35,4144.18745,109.726667,425.37766681109866,71254.47807345375,5.628350860309101e-11,9.56819646252547e-11,4.784098231262735e-11,7.13803754685401e-8,8.821443572012298e-10,5.378929007324572e-8,4.0153153327452913e-8,8.812086495951568e-8,0.02891979,23811.350000111626,5.628350860309101e-11,0.0019105633741966592,0.0008295043823744808
2016-04-14T14:00:00.0,9952.777128580243,24953.52,4036.62727,110.219167,315.65291037539436,67110.29145310004,5.637900574675719e-11,9.584430976948722e-11,4.792215488474361e-11,9952.777128441288,122.99999999587433,7499.999999748435,1.388579479416767e-7,3.0474026234841044e-7,0.02924025,34906.29712858024,5.637900574675719e-11,0.0019105633741609135,0.0008295043821972494
2016-04-14T15:00:00.0,8549.713736327192,26476.99,3866.414279999999,91.603389,328.4356539346795,70573.6650126576,5.636078515034847e-11,9.58133347555924e-11,4.79066673777962e-11,8549.71373623253,105.66043788082114,6442.709626879337,9.456597733554964e-8,2.0753627120122378e-7,0.02342133,35026.703736327196,5.636078515034847e-11,0.0019105633741604447,0.0008295043819428141
2016-04-14T16:00:00.0,7314.903736331647,27711.8,4333.8518,89.855278,342.494613378906,73149.96118924886,5.636071112713601e-11,9.581320891613122e-11,4.790660445806561e-11,7314.903736237108,90.4002117113511,5512.208031179945,9.444349791418742e-8,2.0726747556113643e-7,0.02038142,35026.70373633164,5.636071112713601e-11,0.001910563374161539,0.0008295043828307482
2016-04-14T17:00:00.0,6666.833736332209,28359.87,4739.66432,75.05794399999999,343.04145765367457,74328.31825014047,5.636078147301828e-11,9.581332850413108e-11,4.790666425206554e-11,6666.833736237553,82.39112952568827,5023.8493613224555,9.455983534464041e-8,2.0752279187253743e-7,0.01899026,35026.70373633221,5.636078147301828e-11,0.001910563374160808,0.0008295043838551903
2016-04-14T18:00:00.0,6207.903736333145,28818.8,4747.69441,70.464528,350.37655374279365,74612.50412117483,5.636072363920827e-11,9.581323018665405e-11,4.7906615093327024e-11,6207.903736238586,76.71950749803618,4678.018749880254,9.446414629017969e-8,2.073127908751694e-7,0.01742258,35026.70373633315,5.636072363920827e-11,0.001910563374161079,0.0008295043838775616
2016-04-14T19:00:00.0,6264.743736334054,28761.96,5248.42356,62.611999999999995,356.6334438042659,74542.82929076678,5.636080008723239e-11,9.581336014829506e-11,4.790668007414753e-11,6264.7437362393675,77.42195666469974,4720.851016140227,9.459064143333074e-8,2.075903994937689e-7,0.01568999,35026.70373633405,5.636080008723239e-11,0.0019105633741605585,0.0008295043852429173
2016-04-14T20:00:00.0,6406.513736334686,28620.19,5746.09713,56.8365,371.4453110323711,74015.25757661898,5.636080094819852e-11,9.581336161193749e-11,4.7906680805968744e-11,6406.513736239998,79.17400132263367,4827.683007477663,9.459205530847784e-8,2.075935024107401e-7,0.01471099,35026.70373633469,5.636080094819852e-11,0.0019105633741603161,0.0008295043867058596
2016-04-14T21:00:00.0,6627.673736334819,28399.03,6111.71982,50.204528,393.78472291841325,73096.84428380862,5.636081044764189e-11,9.58133777609912e-11,4.79066888804956e-11,6627.673736240116,81.90717615896826,4994.3400096931855,9.460777661570386e-8,2.0762800468705582e-7,0.01459234,35026.70373633482,5.636081044764189e-11,0.0019105633741599679,0.0008295043878450656
2016-04-14T22:00:00.0,6874.503736333995,28152.2,6859.7244,54.753556,425.48928164080013,71979.46530321382,5.6360808622566096e-11,9.581337465836235e-11,4.790668732918118e-11,6874.503736239295,84.95759008937999,5180.340859108535,9.460466808151921e-8,2.076211826395102e-7,0.016330030000000002,35026.70373633399,5.6360808622566096e-11,0.0019105633741623566,0.0008295043903381035
2016-04-14T23:00:00.0,7157.603736334911,27869.1,6639.84717,53.179444999999994,455.6952262936044,70300.08259203436,5.636080414791213e-11,9.581336705145062e-11,4.790668352572531e-11,7157.6037362402185,88.45624172696559,5393.673276034487,9.45971507746794e-8,2.076046850166339e-7,0.01546794,35026.70373633491,5.636080414791213e-11,0.0019105633741642424,0.0008295043895856895
2016-04-15T00:00:00.0,7502.603736329878,27524.1,6108.93975,55.112111,490.97393358399677,69053.90952778085,5.636079060533535e-11,9.58133440290701e-11,4.790667201453505e-11,7502.603736235208,92.71987583133,5653.650965325,9.45745262165166e-8,2.0755503273606768e-7,0.01951976,35026.70373632987,5.636079060533535e-11,0.0019105633741683043,0.0008295043878408417
2016-04-15T01:00:00.0,7986.663736227059,27040.04,5339.45828,57.287583,528.5836089787476,68598.62157281779,5.636231407093248e-11,9.581593392058521e-11,4.7907966960292605e-11,7986.663736129797,98.70206343753051,6018.418502288446,9.716654973013257e-8,2.1324353625539344e-7,0.02439097,35026.70373622706,5.636231407093248e-11,0.0019105633741766791,0.0008295043855111072
2016-04-15T02:00:00.0,9.144409948091854e-8,26834.85,4865.79858,71.166028,569.9999999797004,69277.58262482387,5.639421846790033e-11,9.587017139543057e-11,4.7935085697715283e-11,5.6887140221077767e-8,7.030317424633914e-10,4.2867789174597035e-8,3.446108908844534e-8,7.562895379986249e-8,0.03066078,26834.850000091443,5.639421846790033e-11,0.00192924500374794,0.0008295043842026546
2016-04-15T03:00:00.0,6.385441823913505e-8,26633.67,4483.90043,80.803472,498.83590122545075,64411.78487444675,5.6346114263745876e-11,9.578839424836799e-11,4.7894197124183994e-11,3.7389620514047193e-8,4.62074380218116e-10,2.8175267086470485e-8,2.6369009330839484e-8,5.7869923475484976e-8,0.034545879999999994,26633.670000063852,5.6346114263745876e-11,0.0019292450037550976,0.0008295043832185655
2016-04-15T04:00:00.0,1.0703258593816282e-7,25554.17,3901.47681,70.45975,418.0343584709775,59927.88527403718,5.641143687706821e-11,9.589944269101596e-11,4.794972134550798e-11,6.822874752489092e-8,8.431954053606336e-10,5.1414353985404484e-8,3.8707938970580893e-8,8.494917036953187e-8,0.02730625,25554.17000010703,5.641143687706821e-11,0.0019292450037538046,0.0008295043820155957
2016-04-15T05:00:00.0,1.9628721525584818e-7,24427.81,3933.31709,90.420388,347.5765377169368,56026.40929367793,5.64521586150293e-11,9.59686696455498e-11,4.79843348227749e-11,1.415840061474156e-7,1.749746078989648e-9,1.0669183408473463e-7,5.4607240438787026e-8,1.1984207619450254e-7,0.0243802,24427.810000196285,5.64521586150293e-11,0.0019292450037608551,0.0008295043820634964
2016-04-15T06:00:00.0,2189.4540638940484,23572.78,4035.30088,78.43897199999999,257.158078963706,52093.09303340884,5.648984728938281e-11,9.603274039195078e-11,4.801637019597539e-11,2189.4540638059284,27.058060917442845,1649.88176325871,8.802410712717233e-8,1.9317935988933048e-7,0.02098989,25762.234063894048,5.648984728938281e-11,0.0019292450037520566,0.000829504382217915
2016-04-15T07:00:00.0,9952.777128821168,22961.75333,4127.430489,80.36683382,205.77909712623506,49707.67474636511,5.6525530502120296e-11,9.60934018536045e-11,4.804670092680225e-11,9952.77712861217,122.99999999798615,7499.999999877204,2.0890197137607982e-7,4.584601926350345e-7,0.017,32914.530458821166,5.6525530502120296e-11,0.001929245003745175,0.0008295043823595936
2016-04-15T08:00:00.0,9952.777133418393,22122.63638,3967.745342,82.07800014,248.4141925492676,53080.24508720516,5.654977531855875e-11,9.613461804154988e-11,4.806730902077494e-11,9952.777128682981,122.99999999886127,7499.999999930565,4.735315719469187e-6,1.0392212876858154e-5,0.01537392,32075.413513418393,5.654977531855875e-11,0.0019292450037448473,0.00082950438211428
2016-04-15T09:00:00.0,13435.983735960535,21590.72,3888.86109,80.701278,289.338121653148,56612.50058503232,5.655213702460609e-11,9.613863294183036e-11,4.806931647091518e-11,9952.777128686526,122.9999999989051,7499.999999933237,3483.206607273913,7644.310686200046,0.01392856,35026.70373596053,5.655213702460609e-11,0.0019292450037445526,0.0008295043819939841
2016-04-15T10:00:00.0,13588.803736007503,21437.9,3808.90739,87.85072199999999,331.6387728970634,67867.95101066999,5.6552133510997025e-11,9.613862696869494e-11,4.806931348434747e-11,9952.777128686523,122.99999999890504,7499.999999933233,3636.026607320884,7979.692330511531,0.014167160000000003,35026.703736007505,5.6552133510997025e-11,0.001929245003745787,0.0008295043818370622
2016-04-15T11:00:00.0,10430.746196252745,21460.77,3679.85645,95.255889,366.7899801410059,79538.73678061913,5.655106636556101e-11,9.613681282145372e-11,4.806840641072686e-11,9952.777128682223,122.99999999885189,7499.999999929993,477.96906757042603,1048.9598989826318,0.01638676,31891.51619625274,5.655106636556101e-11,0.0019292450037473436,0.0008295043813938251
2016-04-15T12:00:00.0,6.721904645655292e-7,22132.88,3836.37725,95.5258057,394.53602038492636,84407.84105903615,5.647996184133951e-11,9.601593513027715e-11,4.800796756513858e-11,5.961498248616933e-7,7.3674339844292755e-9,4.4923377953837044e-7,7.594462376870571e-8,1.6666949868038824e-7,0.02257422,22132.880000672187,5.647996184133951e-11,0.0019292450037637484,0.0008295043819312231
2016-04-15T13:00:00.0,52.09738350085772,23887.35,3754.16895,120.64625,299.0121439373338,80571.46463915643,6.00683774577225e-11,1.0211624167812825e-10,5.1058120839064125e-11,52.09738346402583,0.643838205474194,39.25842716306061,3.672976905769646e-8,8.060784149957525e-8,0.03238991,23939.447383500854,6.00683774577225e-11,0.002411795250122082,0.0008295043816805524
2016-04-15T14:00:00.0,9952.77712874075,24905.24,3554.9444200000003,121.289472,179.01214393812452,76856.55494590449,5.651945050751408e-11,9.608306586277393e-11,4.804153293138697e-11,9952.777128571346,122.99999999748164,7499.999999846441,1.6930778023972458e-7,3.7156603660563703e-7,0.03119708,34858.01712874074,5.651945050751408e-11,0.001929245003749186,0.0008295043809951052
2016-04-15T15:00:00.0,8736.373736331429,26290.33,3766.99071,104.47425,180.72460118067826,80801.61135562687,5.6490820947076195e-11,9.603439561002953e-11,4.801719780501477e-11,8736.373736241894,107.96724930682734,6583.368860172398,8.943746248168862e-8,1.9628113611396352e-7,0.021220310000000003,35026.70373633142,5.6490820947076195e-11,0.0019292450037470482,0.0008295043817306309
2016-04-15T16:00:00.0,7614.453736333436,27412.25,4308.37961,88.752251,184.219529732618,83617.99033549994,5.64907511082849e-11,9.603427688408432e-11,4.801713844204216e-11,7614.453736244004,94.10215836645345,5737.936485759356,8.933471601448741e-8,1.9605564678595314e-7,0.01819972,35026.70373633343,5.64907511082849e-11,0.0019292450037448324,0.0008295043828379443
2016-04-15T17:00:00.0,6979.523736334835,28047.18,4825.84715,76.654917,189.5713663441685,85047.54804095974,5.649074431265143e-11,9.603426533150742e-11,4.801713266575371e-11,6979.523736245414,86.25546502756242,5259.479574851367,8.93249542626569e-8,1.9603422346191656e-7,0.015013019999999997,35026.703736334835,5.649074431265143e-11,0.0019292450037425525,0.0008295043842049275
2016-04-15T18:00:00.0,6869.49373633502,28157.21,5157.74766,65.53491700000001,199.17384361678134,85481.18129551152,5.6490799387880944e-11,9.60343589593976e-11,4.80171794796988e-11,6869.493736245514,84.89567470724474,5176.565530929557,8.94094415696441e-8,1.9621964089374555e-7,0.01442,35026.70373633502,5.6490799387880944e-11,0.0019292450037399571,0.0008295043864815037
2016-04-15T19:00:00.0,6969.843736334976,28056.86,5834.56941,54.311417000000006,218.53653056909357,85499.99999614169,5.648981021253484e-11,9.603267736130923e-11,4.801633868065461e-11,6969.843736242269,86.13583610540518,5252.1851283783635,9.261025791121692e-8,2.0324421259539332e-7,0.01447391,35026.703736334974,5.648981021253484e-11,0.001929245003737074,0.0008355035851121312
2016-04-15T20:00:00.0,6883.433736334849,28143.27,6828.93975,44.114028000000005,250.3628789195242,84917.6165502269,5.64897578735191e-11,9.603258838498247e-11,4.8016294192491235e-11,6883.433736242225,85.06795024174237,5187.070136691607,9.252777621355773e-8,2.0306319671149044e-7,0.01445412,35026.70373633485,5.64897578735191e-11,0.001929245003734288,0.0008355035882968933
2016-04-15T21:00:00.0,6900.78373633454,28125.92,8433.45597,45.92375,291.31873040629455,83275.74777262517,5.648973003622134e-11,9.603254106157627e-11,4.8016270530788136e-11,6900.78373624196,85.28236778293271,5200.144377008091,9.248389911530873e-8,2.029669032070156e-7,0.01507166,35026.70373633454,5.648973003622134e-11,0.001929245003734655,0.000835503597168843
2016-04-15T22:00:00.0,7185.773736335022,27840.93,9038.11566,42.944083,330.6792774342586,80042.43701533985,5.648977301971998e-11,9.603261413352396e-11,4.801630706676198e-11,7185.773736242373,88.80437672038842,5414.901019535879,9.255174286090713e-8,2.0311579436620974e-7,0.01483625,35026.70373633502,5.648977301971998e-11,0.0019292450037338997,0.0008355036025046585
2016-04-15T23:00:00.0,7492.753736334623,27533.95,9137.85174,42.366361,376.54150039972615,76419.22321058245,5.6489687117398245e-11,9.603246809957702e-11,4.801623404978851e-11,7492.75373624211,92.598145988144,5646.228413911219,9.241628621033943e-8,2.0281851865500469e-7,0.016021999999999998,35026.703736334624,5.6489687117398245e-11,0.001929245003734266,0.0008355036034117867
2016-04-16T00:00:00.0,8305.003736332555,26721.7,9096.38196,39.925305,426.775214632941,72927.60072020012,5.648974413586619e-11,9.603256503097252e-11,4.801628251548626e-11,8305.003736239953,102.63622367310367,6258.306321530711,9.250613045681844e-8,2.0301569252692455e-7,0.01830092,35026.70373633256,5.648974413586619e-11,0.0019292450037340743,0.0008355036030373726
2016-04-16T01:00:00.0,9301.903736269276,25724.8,7884.93513,43.740806,489.4880625510717,70089.52591743748,5.649160747209878e-11,9.603573270256792e-11,4.801786635128396e-11,9301.903736173637,114.95627248011779,7009.528809763279,9.554165492968683e-8,2.0967751158689995e-7,0.02239274,35026.70373626927,5.649160747209878e-11,0.0019292450037375407,0.0008355035932116993
2016-04-16T02:00:00.0,8.79972508323846e-8,25389.18,6753.481379999999,49.348555,560.705458276242,69214.12043291405,5.6388047041606037e-11,9.585967997073025e-11,4.792983998536513e-11,5.410698785903683e-8,6.686736194886112e-10,4.077278167613483e-8,3.3794403293377045e-8,7.416583262383585e-8,0.02965896,25389.180000087996,5.6388047041606037e-11,0.0019292450037875159,0.0008355035880666576
2016-04-16T03:00:00.0,4.7346751943085356e-8,25349.48,5905.75686,54.71775,511.358832521965,62460.63988853257,5.628651821050277e-11,9.56870809578547e-11,4.784354047892735e-11,2.6593183353034773e-8,3.2864812605583083e-10,2.00395198814531e-8,2.065788150909273e-8,4.533617501885776e-8,0.03983851,25349.480000047344,5.628651821050277e-11,0.0019292450037944574,0.0008355035853887982
2016-04-16T04:00:00.0,7.090674672195934e-8,24399.21,5288.93977,57.726000000000006,456.6430117673341,56554.88386410153,5.636074469132891e-11,9.581326597525915e-11,4.790663298762957e-11,4.1946065707795343e-8,5.183845689804755e-10,3.160881518173631e-8,2.886486774818874e-8,6.334738126714818e-8,0.02992504,24399.210000070903,5.636074469132891e-11,0.0019292450037975912,0.0008355035836140077
2016-04-16T05:00:00.0,9.60429591208202e-8,23111.0,4785.67128,62.003028,398.9189410128753,51265.94492970007,5.6399006500339705e-11,9.587831105057749e-11,4.7939155525288745e-11,5.96673861886338e-8,7.373910222487991e-10,4.496286721029263e-8,3.627969462113583e-8,7.962009968207837e-8,0.02569175,23111.00000009604,5.6399006500339705e-11,0.0019292450037997312,0.0008355035822804537
2016-04-16T06:00:00.0,1.4315570617191268e-7,22594.54,4192.77315,60.081528000000006,336.917842258689,46480.274485328235,5.6433295974482533e-11,9.593660315662031e-11,4.7968301578310153e-11,9.594844187868878e-8,1.185765359595783e-9,7.230276582901116e-8,4.711132769006727e-8,1.033914051926157e-7,0.02166236,22594.540000143155,5.6433295974482533e-11,0.0019292450037996954,0.0008355035808466626
2016-04-16T07:00:00.0,1.9820482592813542e-7,22164.31983,3999.613384,70.63005582,276.8382435049921,42287.5021710075,5.645161878216833e-11,9.596775192968616e-11,4.798387596484308e-11,1.4206477346186133e-7,1.7556875744046167e-9,1.070541203905254e-7,5.604408471434439e-8,1.229954016467199e-7,0.02134614,22164.3198301982,5.645161878216833e-11,0.0019292450038018633,0.0008355035805168621
2016-04-16T08:00:00.0,3.745680321835109e-7,21738.17542,5002.465215,68.52761066,206.21011693174106,38287.88962274115,5.647094142739344e-11,9.600060042656884e-11,4.800030021328442e-11,3.044323599112325e-7,3.762284615097167e-9,2.2940759848153453e-7,7.003967167185182e-8,1.5371037982673885e-7,0.02018692,21738.175420374566,5.647094142739344e-11,0.0019292450038002535,0.0008355035828427613
2016-04-16T09:00:00.0,5761.907353369291,21364.27,5048.51848,84.541445,137.68443552057664,33285.42524362785,5.6490057760157526e-11,9.603309819226779e-11,4.8016549096133894e-11,5761.907353276193,71.20772376224127,4341.9343757464185,9.300088598279829e-8,2.041014923030292e-7,0.01821592,27126.17735336929,5.6490057760157526e-11,0.001929245003794015,0.0008355035829632076
2016-04-16T10:00:00.0,9952.777127682675,21058.12,4600.83564,85.34008299999999,124.35264352786243,32578.841975081974,5.6495066062443264e-11,9.604161230615354e-11,4.802080615307677e-11,9952.777127580843,122.99999998524065,7499.999999100039,1.0173529998427499e-7,2.2327020143149494e-7,0.0184088,31010.897127682674,5.6495066062443264e-11,0.0019292450037879788,0.0008355035818140566
2016-04-16T11:00:00.0,9952.777128736838,20917.92,4231.78698,86.033222,162.0144897581546,35478.00716990886,5.651715206673862e-11,9.607915851345565e-11,4.8039579256727826e-11,9952.777128563146,122.9999999973803,7499.999999840262,1.7359558045437507e-7,3.8097612354469357e-7,0.016828720000000002,30870.697128736836,5.651715206673862e-11,0.0019292450037861216,0.0008355035809313892
2016-04-16T12:00:00.0,7.349886142860569e-7,21136.24,4133.70134,87.3578334,198.9831970006221,38746.22102563369,5.647974031642677e-11,9.601555853792551e-11,4.8007779268962754e-11,6.558712711198915e-7,8.105493100464401e-9,4.942373841746586e-7,7.902132760762747e-8,1.7342169075105884e-7,0.02110537,21136.24000073499,5.647974031642677e-11,0.0019292450037969023,0.0008355035807132596
2016-04-16T13:00:00.0,2.4609689106126204e-7,21509.99,4228.99302,81.62922209999999,111.62729285381361,34612.52052180495,5.6458981785439674e-11,9.598026903524744e-11,4.799013451762372e-11,1.8466991682826813e-7,2.282217262175589e-9,1.391595891570481e-7,6.133099396395866e-8,1.3459815205187782e-7,0.024070920000000003,21509.9900002461,5.6458981785439674e-11,0.0019292450037909949,0.0008355035809231866
2016-04-16T14:00:00.0,13556.003736301232,21470.7,4294.56938,91.6539444,30.0000000011451,30383.528337582276,5.427162108053884e-11,9.226175583691602e-11,4.613087791845801e-11,8088.083770497707,99.95544870536561,6094.844433254,5467.919965803434,11999.999924951573,0.02109706,35026.703736301235,5.427162108053884e-11,0.001598068189962654,0.0008355035810674366
2016-04-16T15:00:00.0,12966.1537363287,22060.55,4656.82868,66.9994723,38.30310237474671,44183.80415129142,5.4270388003308756e-11,9.225965960562488e-11,4.612982980281244e-11,8479.406247765395,104.79155264712537,6389.728819946668,4486.747488563213,9846.700365542758,0.01743649,35026.7037363287,5.4270388003308756e-11,0.001598068189914433,0.0008355035819424947
2016-04-16T16:00:00.0,12356.493736330141,22670.21,5570.62956,56.537556,76.0967807901149,55763.40549228445,5.427037849111282e-11,9.225964343489179e-11,4.6129821717445895e-11,8683.118749651632,107.30910502550269,6543.238111311139,3673.374986678416,8061.657785801729,0.01506,35026.70373633014,5.427037849111282e-11,0.0015980681899048842,0.0008355035843937987
2016-04-16T17:00:00.0,11839.543736329262,23187.16,6776.07865,50.272611,126.86992788386497,64797.6726649009,5.4270377152564224e-11,9.225964115935918e-11,4.612982057967959e-11,8755.481396582765,108.20338864678425,6597.767600413673,3084.062339746404,6768.3411748812805,0.01538206,35026.70373632927,5.4270377152564224e-11,0.0015980681899002709,0.0008355035881311801
2016-04-16T18:00:00.0,11431.15373632811,23595.55,8421.3286,44.76725,184.80230359881605,71387.7036256994,5.427037720867079e-11,9.225964125474034e-11,4.612982062737017e-11,8704.41855222469,107.57233564772886,6559.288759007857,2726.7351841033274,5984.144283244804,0.0162088,35026.70373632811,5.427037720867079e-11,0.001598068189897302,0.0008355035970479633
2016-04-16T19:00:00.0,11129.223736329563,23897.48,9723.8912,41.004139,247.60898731462942,75509.80890345565,5.4270378251710636e-11,9.225964302790807e-11,4.6129821513954036e-11,8528.881014029655,105.40297960582919,6427.01095157495,2600.3427222998143,5706.761011060471,0.014519999999999998,35026.70373632956,5.4270378251710636e-11,0.0015980681898957513,0.0008355036088646443
2016-04-16T20:00:00.0,10921.303736329763,24105.4,10877.0299,40.259833,312.0094259886787,77919.69050159465,5.427037379292613e-11,9.225963544797442e-11,4.612981772398721e-11,8222.64325018788,101.61838315951312,6196.242875580067,2698.6604861417895,5922.531023442456,0.01430172,35026.703736329764,5.427037379292613e-11,0.0015980681898960937,0.0008355036200618842
2016-04-16T21:00:00.0,10861.933736327865,24164.77,11628.03,36.68225,373.3695742164914,79161.43533612078,5.427038835386364e-11,9.225966020156818e-11,4.612983010078409e-11,7812.975623451581,96.55556326144853,5887.534345210275,3048.9581128761915,6691.300778817959,0.016410139999999997,35026.703736327865,5.427038835386364e-11,0.0015980681898961763,0.0008355036273428182
2016-04-16T22:00:00.0,10773.65373632724,24253.05,11924.3933,32.409861,433.24448554625405,80112.24129565265,5.427038764549061e-11,9.225965899733404e-11,4.612982949866702e-11,7211.148034804923,89.11796142974258,5434.022038398937,3562.5057015222246,7818.341968841295,0.01739881,35026.70373632724,5.427038764549061e-11,0.0015980681898969996,0.0008355036303035016
2016-04-16T23:00:00.0,10665.79373632868,24360.91,12582.3841,30.010083,489.9541840442429,81440.21283839653,5.4270377767647094e-11,9.225964220500005e-11,4.612982110250003e-11,6421.825470417976,79.36322924158769,4839.221295218761,4243.968265910613,9313.892520542977,0.01682686,35026.70373632868,5.4270377767647094e-11,0.0015980681899006924,0.0008355036370654227
2016-04-17T00:00:00.0,10660.303736326885,24366.4,12971.7939,37.355444,539.3089283540683,83010.94338966193,5.4270660696508006e-11,9.226012318406361e-11,4.6130061592031805e-11,5505.982921402672,68.04491757125031,4149.080339710385,5154.320814924122,11311.769334425057,0.02003348,35026.70373632689,5.4270660696508006e-11,0.0015980681899161809,0.000835503641189686
2016-04-17T01:00:00.0,7312.036653664308,23995.93,12097.1202,33.8765,569.9999999935586,85499.99999930101,5.464659238928246e-11,9.289920706178018e-11,4.644960353089009e-11,2741.0468559893134,33.87484306384524,2065.5392112100753,4570.989797674902,10031.58012042949,0.02498614,31307.96665366431,5.464659238928246e-11,0.0016569409639927448,0.0008685836562328354
2016-04-17T02:00:00.0,7.177830809945584e-8,24008.25,10951.611,33.5655,569.9999999984142,85499.99999952424,5.610619126170328e-11,9.538052514489557e-11,4.7690262572447785e-11,3.875917893516528e-8,4.789998758479229e-10,2.920730950292212e-8,3.292374863914567e-8,7.225507755595327e-8,0.032264890000000004,24008.250000071777,5.610619126170328e-11,0.00189608467447277,0.0009171856250893375
2016-04-17T03:00:00.0,5.6045301045960514e-8,24122.03,9223.05319,37.841389,536.4363960836149,74548.38991681133,5.606507379308188e-11,9.531062544823919e-11,4.7655312724119597e-11,2.9780271486104793e-8,3.680353076731346e-10,2.244117729714235e-8,2.6169718934407488e-8,5.743255702586904e-8,0.0361375,24122.030000056042,5.606507379308188e-11,0.0018960846744848876,0.0009171856145572483
2016-04-17T04:00:00.0,8.181078517480504e-8,23616.86,7636.379620000001,38.180833,498.59690316870393,65325.337644076804,5.612500324330278e-11,9.541250551361472e-11,4.770625275680736e-11,4.46905615369702e-8,5.523020356956226e-10,3.3676953396074544e-8,3.702481113232123e-8,8.125534638177859e-8,0.02833030000000001,23616.860000081808,5.612500324330278e-11,0.0018960846744895013,0.0009171856067323219
2016-04-17T05:00:00.0,1.2725499360220918e-7,23140.04,6453.99993,41.186333000000005,460.4179662539754,57688.95894137735,5.6171256183265335e-11,9.549113551155107e-11,4.7745567755775535e-11,7.274883915389858e-8,8.990563236927178e-10,5.4820507542238885e-8,5.4410663312799035e-8,1.1941066433919816e-7,0.02420218,23140.040000127254,5.6171256183265335e-11,0.0018960846744930258,0.0009171856037251203
2016-04-17T06:00:00.0,1.7072980550594207e-7,22537.98,5792.39581,47.097722,419.23352933960206,51234.95992873718,5.619218403005249e-11,9.552671285108923e-11,4.7763356425544614e-11,1.0156670090538901e-7,1.2551978256645953e-9,7.653645278442653e-8,6.906757788770197e-8,1.515770045378176e-7,0.02231569,22537.980000170726,5.619218403005249e-11,0.001896084674496195,0.0009171856024332166
2016-04-17T07:00:00.0,1.6591977935519198e-7,21951.81219,5253.537012,50.36547222,372.13770342556916,45442.565036150896,5.619042137793563e-11,9.552371634249056e-11,4.776185817124528e-11,9.828845634982774e-8,1.2146841001870854e-9,7.406610366994422e-8,6.753579928902174e-8,1.482153344358112e-7,0.023523500000000003,21951.812190165918,5.619042137793563e-11,0.0018960846744978123,0.0009171856014600892
2016-04-17T08:00:00.0,2.0453612509590417e-7,21515.37608,4857.870367,48.70808321,321.77412729152695,40189.02894155878,5.620216252053402e-11,9.554367628490782e-11,4.777183814245391e-11,1.2520112620284696e-7,1.547280555336358e-9,9.434637532538768e-8,7.92394552167723e-8,1.739003977017344e-7,0.02249402,21515.376080204533,5.620216252053402e-11,0.001896084674497636,0.0009171856007930911
2016-04-17T09:00:00.0,2.8925228240691785e-7,21198.62,4512.881920000001,68.37325,273.06794016779395,35331.15949201263,5.621596894882106e-11,9.55671472129958e-11,4.77835736064979e-11,1.8964902621712596e-7,2.3437508871031353e-9,1.4291163945750824e-7,9.95076890425789e-8,2.1838144459153512e-7,0.0213816,21198.620000289247,5.621596894882106e-11,0.0018960846745018514,0.0009171856002452506
2016-04-17T10:00:00.0,4387.75899891334,21105.35,4360.1782,81.494556,204.69658625484143,30818.278489559525,5.6246630462656915e-11,9.561927178651675e-11,4.7809635893258375e-11,4387.758998683113,54.22550408344595,3306.4331758198746,2.301321375645614e-7,5.050523143672066e-7,0.01943684,25493.108998913336,5.6246630462656915e-11,0.0018960846744977954,0.000917185600012167
2016-04-17T11:00:00.0,6.723945462325163e-7,20942.95,4098.87035,78.303306,177.42943042302542,29764.53438307005,5.623402677375515e-11,9.559784551538375e-11,4.7798922757691874e-11,5.228071006587495e-7,6.461038215666361e-9,3.939657448577049e-7,1.4949184772825137e-7,3.2807761868114684e-7,0.02059414,20942.950000672394,5.623402677375515e-11,0.0018960846745016658,0.0009171855996522478
2016-04-17T12:00:00.0,4.29081011336129e-7,21039.18,4282.17357,69.1299166,99.12802051420492,25665.664950977698,5.622629199304968e-11,9.558469638818445e-11,4.7792348194092227e-11,3.0373264144315904e-7,3.753637242563906e-9,2.2888031966853083e-7,1.2525278519658177e-7,2.7488211648286387e-7,0.02161616,21039.180000429078,5.622629199304968e-11,0.0018960846744946126,0.0009171855998949194
2016-04-17T13:00:00.0,10607.937364412375,21430.51,4170.50458,76.6100557,30.00000000268112,21383.492298667057,5.528436371126661e-11,9.398341830915324e-11,4.699170915457662e-11,6198.9053240092535,76.60830188277048,4671.237919681126,4409.032040403028,9676.144582370689,0.01981702,32038.447364412375,5.528436371126661e-11,0.0017546389327577864,0.0009171855997267262
2016-04-17T14:00:00.0,13664.113736320274,21362.59,4254.69672,74.59275009999999,30.000000824431325,31560.371137904473,5.528090725849381e-11,9.397754233943947e-11,4.6988771169719734e-11,8264.822836530557,102.13965366050219,6228.0276622257425,5399.290899789623,11849.385286813902,0.01868382,35026.703736320276,5.528090725849381e-11,0.0017541797510526498,0.0009171855998455713
2016-04-17T15:00:00.0,13213.543736333671,21813.16,4404.86337,52.6308611,57.54865856473157,45383.08828412971,5.528062086110596e-11,9.397705546388013e-11,4.6988527731940065e-11,8448.633180336274,104.41124801005692,6366.539512808348,4764.910555997302,10457.162261329286,0.01611035,35026.70373633367,5.528062086110596e-11,0.0017541797510356924,0.0009171856000702291
2016-04-17T16:00:00.0,12618.593736333994,22408.11,5335.24762,45.280667,109.33079965458766,57801.92760545293,5.52806270603458e-11,9.397706600258785e-11,4.698853300129393e-11,8431.517337326855,104.19972426518457,6353.641723486863,4187.076399007044,9189.03656016996,0.0151,35026.70373633399,5.52806270603458e-11,0.0017541797510298288,0.0009171856015938454
2016-04-17T17:00:00.0,11799.283736333617,23227.42,6821.84947,43.110611,168.25161109955928,68009.35918629536,5.5280567803873564e-11,9.397696526658505e-11,4.698848263329253e-11,8173.489783965696,101.01092694230826,6159.202862335869,3625.793952367827,7957.2355536317145,0.01550113,35026.70373633361,5.5280567803873564e-11,0.0017541797510277242,0.00091718560448214
2016-04-17T18:00:00.0,11454.343736333965,23572.36,9246.118,40.129056,226.1536812216893,75303.94904944857,5.5280609443251334e-11,9.397703605352726e-11,4.698851802676363e-11,8023.913371781493,99.16240783446392,6046.488282589263,3430.4303645523787,7528.486952008907,0.0144,35026.70373633396,5.5280609443251334e-11,0.0017541797510261144,0.0009171856146910833
2016-04-17T19:00:00.0,11094.613736333526,23932.09,10978.7383,37.18525,285.1887872360353,79632.80720123235,5.52805901340818e-11,9.397700322793906e-11,4.698850161396953e-11,7738.20827351825,95.63156145543888,5831.1927716731025,3356.4054628151825,7366.030511379499,0.01463122,35026.70373633353,5.52805901340818e-11,0.0017541797510252793,0.0009171856252546766
2016-04-17T20:00:00.0,10946.513736332967,24080.19,12271.1179,33.143667,343.63685287128374,81851.29310147057,5.5280607818839643e-11,9.397703329202739e-11,4.698851664601369e-11,7429.584016633512,91.81747186962149,5598.6263335135045,3516.929719699362,7718.3200625452355,0.01538,35026.703736332965,5.5280607818839643e-11,0.001754179751024477,0.0009171856333845056
2016-04-17T21:00:00.0,10802.333736330951,24224.37,13200.5276,31.377,402.3124119207077,82897.12251471494,5.5280619707539403e-11,9.397705350281698e-11,4.698852675140849e-11,6994.185959764332,86.43666606014789,5270.5284183017,3808.1477765665254,8357.432683506398,0.01815635,35026.70373633095,5.5280619707539403e-11,0.0017541797510254636,0.0009171856395989681
2016-04-17T22:00:00.0,10522.783736331694,24503.92,13949.0485,34.476611,457.37383216063995,83324.55693370868,5.5280591135353277e-11,9.397700493010057e-11,4.6988502465050284e-11,6362.369070773864,78.6284456669528,4794.417418716634,4160.414665557737,9130.52421884242,0.0176549,35026.70373633169,5.5280591135353277e-11,0.001754179751030012,0.0009171856448217903
2016-04-17T23:00:00.0,10444.533736330508,24582.17,14323.7105,32.225,501.52742100738806,83300.45098845336,5.528060578007055e-11,9.397702982611994e-11,4.698851491305997e-11,5702.468352038628,70.47315520337308,4297.143609961773,4742.065384291785,10407.025818135859,0.01994317,35026.703736330506,5.528060578007055e-11,0.001754179751034423,0.0009171856475119313
2016-04-18T00:00:00.0,10397.223736325435,24629.48,13895.4305,30.697194,539.7773303905587,83680.91083373665,5.528088841921997e-11,9.397751031267395e-11,4.698875515633698e-11,4929.303790440113,60.91810942608247,3714.5188674440524,5467.91994588523,11999.999881238708,0.02321139,35026.703736325435,5.528088841921997e-11,0.0017541797510461782,0.0009171856444662368
2016-04-18T01:00:00.0,7627.83034257509,24280.61,13303.1087,29.477778000000004,569.9999999964393,85499.99999960506,5.59911382972063e-11,9.518493510525071e-11,4.7592467552625353e-11,2385.0994772252257,29.475917314628656,1797.312031379796,5242.730865349769,11505.795692730917,0.02723867,31908.440342575093,5.59911382972063e-11,0.001860684521877235,0.0009757339585717683
2016-04-18T02:00:00.0,6.100132856102602e-8,24309.12,12120.8956,30.711833,569.9999999956375,85499.99999944973,5.640710513928883e-11,9.589207873679101e-11,4.7946039368395504e-11,3.04298710222822e-8,3.7606329241709254e-10,2.2930688562017837e-8,3.047556546000703e-8,6.688224873810962e-8,0.03693851,24309.120000060997,5.640710513928883e-11,0.0019476129776826868,0.0010177561753917858
2016-04-18T03:00:00.0,4.7808388162691675e-8,24672.98,10011.7754,33.011083,539.2901146090392,73379.10541729572,5.635870993214519e-11,9.580980688464682e-11,4.790490344232341e-11,2.3868909445439216e-8,2.9498056912185054e-10,1.798662006840552e-8,2.3843668910367816e-8,5.232776392566347e-8,0.042251750000000005,24672.980000047806,5.635870993214519e-11,0.0019476129776952967,0.0010177561676734423
