Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-18T04:00:00.0,8.185011769584636e-8,23981.84,8312.34488,33.062639000000004,506.2809792223598,63367.331035122195,5.645311499141257e-11,9.597029548540137e-11,4.7985147742700686e-11,4.091412717709282e-8,5.056315014060556e-10,3.083118911012534e-8,4.0840020223268144e-8,8.962827595853957e-8,0.03218397,23981.840000081847,5.645311499141257e-11,0.0019476129777004714,0.0010177561618768475
2016-04-18T05:00:00.0,1.720189703904323e-7,23618.71,7225.4467,35.235083,473.22028783589064,55054.987172998815,5.652271386105492e-11,9.608861356379335e-11,4.8044306781896675e-11,8.612530350829137e-8,1.0643674820058545e-9,6.490045621986918e-8,8.579757826857713e-8,1.8829297780928132e-7,0.02543154,23618.710000172017,5.652271386105492e-11,0.001947612977704387,0.0010177561594712262
2016-04-18T06:00:00.0,1.3893388528169157e-6,23063.11,6394.62724,32.411889,437.9871524499808,47829.541491008174,5.6577978677733525e-11,9.618256375214699e-11,4.8091281876073496e-11,7.180272024322277e-7,8.873638458538769e-9,5.41075515764559e-7,6.712154678209359e-7,1.4730620809834874e-6,0.02175464,23063.110001389337,5.6577978677733525e-11,0.0019476129777052029,0.0010177561584388476
2016-04-18T07:00:00.0,1611.1709925967652,22288.34007,6140.4096469999995,47.96713885,405.5772110718787,41434.91527077847,5.658488334904307e-11,9.619430169337321e-11,4.809715084668661e-11,1611.1709782560963,19.91143052450617,1214.111617347937,1.4340572743657168e-5,3.147209047021281e-5,0.02162673,23899.511062596765,5.658488334904307e-11,0.001947612977710014,0.0010177561581417559
2016-04-18T08:00:00.0,13242.245685971582,21784.45805,5632.91893,53.59322201,377.52345035941323,36508.61829035466,5.6586938573494844e-11,9.619779557494123e-11,4.8098897787470615e-11,8619.604993338944,106.52417917763312,6495.37677912397,4622.640692632542,10144.934145267396,0.020065560000000003,35026.70373597158,5.6586938573494844e-11,0.0019476129777066993,0.0010177561575715412
2016-04-18T09:00:00.0,13971.233736155893,21055.47,5116.79166,57.125889,430.45635514007296,47516.01130250218,5.658603215305816e-11,9.619625466019886e-11,4.809812733009943e-11,9499.988947738899,117.40428078044287,7158.797608563589,4471.244788416899,9812.67784843282,0.01869739,35026.7037361559,5.658603215305816e-11,0.0019476129777081215,0.0010177561570334328
2016-04-18T10:00:00.0,13964.15373616908,21062.55,4774.56246,65.30377800000001,490.73669453354216,59370.696117254745,5.658597710695032e-11,9.619616108181554e-11,4.809808054090777e-11,9335.33173694183,115.36938773843099,7034.718764538474,4628.821999227155,10158.499756895833,0.01874872,35026.70373616908,5.658597710695032e-11,0.001947612977713966,0.0010177561566994786
2016-04-18T11:00:00.0,13839.923736064617,21186.78,4507.233770000001,75.050111,540.804251884999,71789.35319644521,5.65871901730308e-11,9.619822329415236e-11,4.809911164707618e-11,8435.0928302927,104.24391149344345,6356.336066673381,5404.83090577182,11861.543488065267,0.01868,35026.70373606461,5.65871901730308e-11,0.001947612977728519,0.0010177561564512815
2016-04-18T12:00:00.0,6.388533445923643e-7,21783.5,4270.51617,72.230778,569.9999999914683,85499.99999894001,5.68766450951889e-11,9.669029666182113e-11,4.8345148330910564e-11,3.312278331760431e-7,4.093432712651051e-9,2.4959955564945435e-7,3.0752882111965946e-7,6.74908530745862e-7,0.02263,21783.500000638855,5.68766450951889e-11,0.001992062864899863,0.0010395711603726292
2016-04-18T13:00:00.0,1.3461606916920458e-7,23588.08,4330.51153,82.7447223,497.77121405847663,81229.48486943568,5.681249937148815e-11,9.658124893152985e-11,4.8290624465764924e-11,6.799201782313066e-8,8.402698145491677e-10,5.1235964301778514e-8,6.652747009714239e-8,1.4600243624005264e-7,0.02951852,23588.08000013462,5.681249937148815e-11,0.0019920628649073096,0.0010395711604247134
2016-04-18T14:00:00.0,10372.353736283085,24654.35,4503.82636,76.0432775,415.0284838222343,76898.97437920408,5.6896225860960747e-11,9.672358396363327e-11,4.8361791981816633e-11,8092.12044951923,100.00533543679978,6097.8863071219375,2280.2332867637583,5004.242827467318,0.02680926,35026.70373628308,5.6896225860960747e-11,0.001992062864898748,0.00103957116056371
2016-04-18T15:00:00.0,8706.643736334247,26320.06,5389.40275,57.8406108,438.9925338219625,83497.2781933645,5.689511786184684e-11,9.672170036513963e-11,4.836085018256981e-11,8129.875400777048,100.47192470576728,6126.3368723028825,576.768335557102,1265.7866294103103,0.02145203,35026.70373633424,5.689511786184684e-11,0.001992062864897891,0.001039571161350737
2016-04-18T16:00:00.0,7294.353736336294,27732.35,6988.72215,48.813111,481.6258397906572,85499.99998464885,5.689455329925727e-11,9.672074060873735e-11,4.8360370304368676e-11,6259.005858225922,77.35104590416302,4716.527189278232,1035.3478781102763,2272.193912369478,0.01789642,35026.70373633629,5.689455329925727e-11,0.0019920628649011053,0.0010410778004671945
2016-04-18T17:00:00.0,6537.623736336262,28489.08,9494.69675,43.765333,510.16576675773103,85499.99997737436,5.689422545677315e-11,9.672018327651434e-11,4.836009163825717e-11,4113.5796706662795,50.83709731921039,3099.823007268926,2424.0440656698856,5319.85266573736,0.01770099,35026.70373633626,5.689422545677315e-11,0.0019920628649069748,0.0010420992845501997
2016-04-18T18:00:00.0,6098.453736335345,28928.25,12524.655,40.231722,517.2395231398534,84424.97994247994,5.689422131401421e-11,9.672017623382416e-11,4.836008811691208e-11,2496.1480088559592,30.848295015229414,1880.9935984895983,3602.3057274792886,7905.687853836827,0.01964122,35026.703736335345,5.689422131401421e-11,0.001992062864913492,0.0010420992944278889
2016-04-18T19:00:00.0,6024.89373633493,29001.81,14338.7753,35.404778,507.8580882179975,81687.00743690565,5.6894268299413996e-11,9.672025610900379e-11,4.8360128054501894e-11,1430.7358783620246,17.681548653364324,1078.1432105709953,4594.157857972808,10082.425180996375,0.02054963,35026.70373633493,5.6894268299413996e-11,0.001992062864917971,0.0010420993009791389
2016-04-18T20:00:00.0,5797.623736333595,29229.08,15977.5416,35.009889,490.1368509342767,78508.80157057234,5.689423510587842e-11,9.67201996799933e-11,4.836009983999665e-11,657.6832561910157,8.127886263786015,495.60282096256185,5139.940480142483,11280.209981438973,0.02305635,35026.70373633359,5.689423510587842e-11,0.001992062864922309,0.0010420993070527334
2016-04-18T21:00:00.0,5786.333736332688,29240.37,16829.5346,33.542417,463.25684026098145,74307.07381507316,5.689426144467287e-11,9.672024445594388e-11,4.836012222797194e-11,361.83506173830403,4.471687853346784,272.66389349675507,5424.498674594288,11904.706743173172,0.02456428,35026.70373633269,5.689426144467287e-11,0.001992062864924647,0.001042099310369915
2016-04-18T22:00:00.0,5700.43373633197,29326.27,17319.6642,31.830416999999997,434.1881031772353,69654.9108938424,5.689422964851199e-11,9.672019040247038e-11,4.836009520123519e-11,397.8967106143099,4.917350682360077,299.83845624146807,5302.537025717564,11637.047416313839,0.025813870000000003,35026.70373633197,5.689422964851199e-11,0.001992062864925759,0.0010420993123291665
2016-04-18T23:00:00.0,5892.983736327236,29133.72,16561.1872,33.750528,407.27702892250846,64272.13360849702,5.6894208487003764e-11,9.67201544279064e-11,4.83600772139532e-11,942.3972788484883,11.64648457396228,710.151498412334,4950.586457478651,10864.65008444597,0.02679256,35026.70373632724,5.6894208487003764e-11,0.001992062864927474,0.0010420993093138828
2016-04-19T00:00:00.0,6598.533736307521,28428.17,16091.0021,34.384445,385.1749775593934,59285.74903345463,5.689491314384239e-11,9.672135234453206e-11,4.836067617226603e-11,2112.612331505646,26.108423147939423,1591.9770212158182,4485.921404801778,9844.887426593905,0.02928583,35026.703736307514,5.689491314384239e-11,0.0019920628649278977,0.0010420993074923151
2016-04-19T01:00:00.0,1.485669468206313e-7,27516.2,14453.2429,34.791139,376.9009477702325,54631.61242336366,5.681963003102465e-11,9.65933710527419e-11,4.829668552637095e-11,7.39542175465663e-8,9.139528234716066e-10,5.57288306994882e-8,7.451613590301226e-8,1.6353451236231458e-7,0.03445281,27516.20000014857,5.681963003102465e-11,0.0019920628649304595,0.0010420993014060268
2016-04-19T02:00:00.0,4.8844972377281216e-8,27062.59,11774.9189,37.275721999999995,342.111800834068,40178.37056568222,5.666938384831079e-11,9.633795254212834e-11,4.816897627106417e-11,2.436712520083359e-8,3.0113769864666784e-10,1.8362054795528526e-8,2.43815092239055e-8,5.350811838630887e-8,0.040722560000000005,27062.590000048844,5.666938384831079e-11,0.001992062864931807,0.0010420992919050775
2016-04-19T03:00:00.0,4.78810498053922e-8,26918.47,9436.6203,40.518333,304.83807089725155,28403.452707853387,5.6664866044316776e-11,9.633027227533851e-11,4.8165136137669256e-11,2.3885449497947525e-8,2.9518497704058513e-10,1.7999083965889336e-8,2.389927003516934e-8,5.24497871991602e-8,0.04137565,26918.47000004788,5.6664866044316776e-11,0.001992062864932907,0.001042099284404276
2016-04-19T04:00:00.0,8.2145666487294e-8,25658.76,7761.629540000001,42.099167,264.32172996050156,18966.83345002312,5.676043547071545e-11,9.649274030021626e-11,4.824637015010813e-11,4.1004213748970923e-8,5.067448236675348e-10,3.0899074613874074e-8,4.1044959998022855e-8,9.0078040640001e-8,0.03094568,25658.760000082144,5.676043547071545e-11,0.0019920628649330004,0.0010420992798987395
2016-04-19T05:00:00.0,1.7052988609891242e-7,24463.52,6705.20596,37.751417,222.22455502392535,11205.204952243379,5.682874130465964e-11,9.660886021792138e-11,4.830443010896069e-11,8.534260930700383e-8,1.0546946655132569e-9,6.43106503361742e-8,8.509066793169067e-8,1.8674157909777174e-7,0.02563133,24463.520000170534,5.682874130465964e-11,0.001992062864930759,0.0010420992783719805
2016-04-19T06:00:00.0,11252.813733431918,23773.89,6100.55548,37.131139000000005,184.4751300878819,4500.000034593708,5.689543097144822e-11,9.672223265146196e-11,4.836111632573098e-11,6525.863967897502,80.6489744184775,4917.620391370579,4726.94976553432,10373.852797116973,0.02063405,35026.70373343192,5.689543097144822e-11,0.001992062864924277,0.001041430968981686
2016-04-19T07:00:00.0,12056.810116142948,22969.89362,5706.645791,43.87322228,227.9949575692645,13690.91878451223,5.689449246510418e-11,9.67206371906771e-11,4.836031859533855e-11,7560.890178302642,93.44020064937169,5697.573210327541,4495.91993784021,9866.830395119629,0.01924075,35026.70373614295,5.689449246510418e-11,0.0019920628649245315,0.0010414309685879079
2016-04-19T08:00:00.0,12820.267746219139,22206.43599,5164.3262939999995,55.90247231,277.5639280015355,23548.677640390375,5.6894503684804526e-11,9.67206562641677e-11,4.836032813208385e-11,8309.214972395821,102.68826764439629,6261.479734414407,4511.05277382322,9900.041201385287,0.01855786,35026.70373621914,5.6894503684804526e-11,0.0019920628649263963,0.0010414309680802447
2016-04-19T09:00:00.0,13425.163736270355,21601.54,4837.3865,60.65875,324.3517153988214,34545.87332362104,5.6894523481270234e-11,9.67206899181594e-11,4.83603449590797e-11,8711.832554263345,107.66396055190944,6564.875643409112,4713.331182006913,10343.965197750325,0.01597517,35026.703736270356,5.6894523481270234e-11,0.001992062864927165,0.001041430967793369
2016-04-19T10:00:00.0,13648.593736280618,21378.11,4586.70136,63.874639,371.3589180136758,46617.32870621145,5.6894501280730835e-11,9.672065217724241e-11,4.8360326088621206e-11,8657.28768479333,106.98987543395629,6523.772892314407,4991.306051487191,10954.014070770292,0.01569146,35026.703736280615,5.6894501280730835e-11,0.0019920628649285946,0.0010414309675835412
2016-04-19T11:00:00.0,13736.4437362614,21290.26,4400.52311,69.58975,414.4761465105415,59508.41535072711,5.6895641338772436e-11,9.672259027591314e-11,4.836129513795657e-11,8268.52390672855,102.18539281736896,6230.816635205424,5467.919829532755,11999.99962588938,0.01684,35026.7037362614,5.6895641338772436e-11,0.0019920628649312874,0.0010414309674332005
2016-04-19T12:00:00.0,1223.0090345824105,22006.25,4219.296270000001,70.92450009999999,447.0737813908053,73338.70954325289,5.689339163271278e-11,9.671876577561172e-11,4.835938288780586e-11,1223.0090002108232,15.114385169041205,921.6088517708051,3.437149073043692e-5,7.543231955940157e-5,0.02169,23229.25903458241,5.689339163271278e-11,0.001992062864939168,0.0010414309672991556
2016-04-19T13:00:00.0,2.982901820044765e-7,23794.65,4397.47221,89.4093052,391.26565852275235,70041.02324188697,5.685658470136152e-11,9.665619399231458e-11,4.832809699615729e-11,1.5002358750645773e-7,1.8540454613360037e-9,1.1305155252048802e-7,1.4816993830402646e-7,3.2517653141383147e-7,0.02791345,23794.650000298294,5.685658470136152e-11,0.001992062864948177,0.0010414309674390938
2016-04-19T14:00:00.0,10100.73373629247,24925.97,4394.717570000001,85.9396667,301.85834538752135,65643.55207375617,5.68955442518278e-11,9.672242522810726e-11,4.836121261405363e-11,5445.3918109813385,67.29611083264898,4103.4213922346935,4655.341925311034,10216.700885113976,0.02503274,35026.70373629247,5.68955442518278e-11,0.0019920628649384496,0.0010414309674345015
2016-04-19T15:00:00.0,8498.73373633259,26527.97,5092.31707,67.1342777,283.2167815830751,75568.95782253581,5.6894476693010465e-11,9.672061037811778e-11,4.836030518905889e-11,4772.987580972085,58.9862974789447,3596.725456033213,3725.746155360407,8176.592536892435,0.02097033,35026.70373633259,5.6894476693010465e-11,0.0019920628649364638,0.0010414309680224375
2016-04-19T16:00:00.0,7036.863736336039,27989.84,6566.9791,51.933695,275.0707934249391,82249.95978689243,5.6894416234499435e-11,9.672050759864903e-11,4.8360253799324516e-11,3904.21921144935,48.24974545244037,2942.057649539047,3132.6445248865925,6874.960551478279,0.01881209,35026.703736336036,5.6894416234499435e-11,0.0019920628649343123,0.0010414309694812794
2016-04-19T17:00:00.0,6385.44373633585,28641.26,9439.33569,42.792417,271.3888359402759,85499.99992934073,5.689435488332732e-11,9.672040330165644e-11,4.836020165082822e-11,3174.2464744213053,39.22847978028326,2391.9804744075154,3211.1972619144485,7047.353864535944,0.01881534,35026.70373633585,5.689435488332732e-11,0.0019920628649324453,0.00104175866992514
2016-04-19T18:00:00.0,5951.443736335468,29075.26,11987.8518,35.859111,267.82689078349983,85499.99962004286,5.6894337508440884e-11,9.67203737643495e-11,4.836018688217475e-11,2598.2321643391897,32.10988773070728,1957.919983579712,3353.2115719961816,7359.02113855985,0.01956962,35026.70373633546,5.6894337508440884e-11,0.001992062864930403,0.0010418196457497543
2016-04-19T19:00:00.0,5689.523736335013,29337.18,12439.824,38.264111,264.0796595771314,82829.08998400206,5.689434734641485e-11,9.672039048890524e-11,4.836019524445262e-11,2211.493839076416,27.33043638844906,1666.490023685918,3478.0298972585,7632.94978110543,0.020556090000000003,35026.70373633501,5.689434734641485e-11,0.0019920628649310705,0.001041819647286322
2016-04-19T20:00:00.0,5490.1237363341115,29536.58,15356.4259,37.642889,253.14797702851544,79688.70683061305,5.689432085486081e-11,9.672034545326338e-11,4.836017272663169e-11,1959.2513366129365,24.213132805582003,1476.4105369257318,3530.8723997210786,7748.918930169597,0.02231044,35026.70373633411,5.689432085486081e-11,0.0019920628649305406,0.0010418196578742525
2016-04-19T21:00:00.0,5647.563736334323,29379.14,15035.7684,34.205806,239.7202128970294,73557.61143952803,5.6894360983775945e-11,9.67204136724191e-11,4.836020683620955e-11,1988.6656882314296,24.576645943901408,1498.5759721891102,3658.8980481027966,8029.886424313735,0.0222823,35026.70373633432,5.6894360983775945e-11,0.001992062864928663,0.0010418196566791462
2016-04-19T22:00:00.0,5719.063736330788,29307.64,15086.5229,33.440333,230.09304490384844,68050.30647785052,5.68943293462638e-11,9.672035988864847e-11,4.836017994432423e-11,2078.3477950090687,25.684969680173715,1566.1566878154704,3640.7159413216223,7989.983631044248,0.02448737,35026.70373633078,5.68943293462638e-11,0.001992062864927531,0.0010418196568667258
2016-04-19T23:00:00.0,6045.813736322256,28980.89,14417.8517,32.707833,222.3396736469429,62519.924938529926,5.689431495812695e-11,9.67203354288158e-11,4.83601677144079e-11,2398.867044855533,29.64606186791438,1807.686699263072,3646.9466914666255,8003.657752417647,0.02526465,35026.703736322255,5.689431495812695e-11,0.001992062864926146,0.0010418196544289867
2016-04-20T00:00:00.0,6797.923736292138,28228.78,13588.7198,33.477416999999996,219.27989457775683,57913.418732030266,5.689503341939622e-11,9.672155681297358e-11,4.836077840648679e-11,3035.323888906445,37.511624494844874,2287.294176514931,3762.5998473855952,8257.472342065565,0.02630339,35026.70373629213,5.689503341939622e-11,0.001992062864925117,0.0010418196513605666
2016-04-20T01:00:00.0,2.0851335941895612e-7,27566.56,13490.7614,34.97925,223.3160941355013,54869.46649243042,5.684098395281023e-11,9.662967271977739e-11,4.831483635988869e-11,1.040423496536756e-7,1.2857927834436533e-9,7.840199899046666e-8,1.0437438009256074e-7,2.290619762378983e-7,0.02983462000000001,27566.560000208516,5.684098395281023e-11,0.0019920628649269614,0.0010418196510142922
2016-04-20T02:00:00.0,5.5576496698551506e-8,27033.33,12156.8031,32.405194,188.3388361996797,41378.706134557535,5.6696670330328366e-11,9.638433956155822e-11,4.819216978077911e-11,2.7737453340226127e-8,3.4278942617774543e-10,2.090179427913082e-8,2.7742659018763817e-8,6.08845608979586e-8,0.03745765,27033.330000055576,5.6696670330328366e-11,0.0019920628649245267,0.0010418196463362862
2016-04-20T03:00:00.0,5.7259429190724335e-8,26685.26,9396.35411,42.914861,155.93563426294185,29221.904076458966,5.670247058650005e-11,9.639419999705008e-11,4.819709999852504e-11,2.8578754482926344e-8,3.5318652833458454e-10,2.153576392284052e-8,2.8584280507800937e-8,6.27315992358358e-8,0.03690777,26685.260000057257,5.670247058650005e-11,0.0019920628649260476,0.0010418196374168689
2016-04-20T04:00:00.0,1.0896107556180061e-7,25797.88,8129.733679999999,39.449444,113.02276532622206,19825.551008362883,5.67934367505111e-11,9.654884247586887e-11,4.8274421237934436e-11,5.442224182410334e-8,6.725696413929973e-10,4.1010343987377884e-8,5.444228489522141e-8,1.1948006165830095e-7,0.0279823,25797.880000108962,5.67934367505111e-11,0.001992062864921273,0.0010418196337136287
2016-04-20T05:00:00.0,2.4400631111059835e-7,24579.97,7195.819390000001,43.577305,73.57531338980831,11695.818370343008,5.684824848553108e-11,9.664202242540284e-11,4.832101121270142e-11,1.2262536011702801e-7,1.5154483114855687e-9,9.240538484668101e-8,1.2128430897114492e-7,2.6617282397213916e-7,0.02421895,24579.970000244008,5.684824848553108e-11,0.001992062864914562,0.0010418196320486513
2016-04-20T06:00:00.0,11293.883735456959,23732.82,6217.30553,41.972722,30.00000045423655,4500.000022521217,5.688968121504341e-11,9.671245806557379e-11,4.8356229032786896e-11,7126.371590996724,88.07026364112629,5370.138026897944,4167.512144460139,9146.100479436727,0.02051071,35026.703735456955,5.688968121504341e-11,0.001991227406420337,0.001040792717511816
2016-04-20T07:00:00.0,12036.608846195399,22990.09489,5481.696715,49.61447213,76.09953332281782,12798.934039648608,5.6888726124774474e-11,9.67108344121166e-11,4.83554172060583e-11,8519.193260353186,105.28325486098782,6419.710662255355,3517.415585842117,7719.386353513841,0.01859936,35026.7037361954,5.6888726124774474e-11,0.0019912274064133846,0.0010407927167806824
2016-04-20T08:00:00.0,12822.935636270484,22203.7681,4931.240666,61.3427779,131.7703072812602,21456.33538121052,5.688873397034805e-11,9.671084774959169e-11,4.8355423874795845e-11,9475.845206797678,117.10590374483294,7140.603886880057,3347.0904294727093,7345.587564132707,0.01668522,35026.70373627048,5.688873397034805e-11,0.0019912274064119756,0.0010407927162809556
2016-04-20T09:00:00.0,13565.763736276062,21460.94,4603.34253,64.8125,187.53542435354035,31011.287207015997,5.6888841397068595e-11,9.671103037501661e-11,4.8355515187508304e-11,9952.777067016206,122.99999923676108,7499.9999534610415,3612.986669259758,7929.128449413505,0.01557513,35026.70373627606,5.6888841397068595e-11,0.001991227406410631,0.001040792716003121
2016-04-20T10:00:00.0,13565.433736215185,21461.27,4422.377289999999,66.5985,245.7249148177541,41837.07412068326,5.6888728792089646e-11,9.671083894655239e-11,4.8355419473276196e-11,9847.09391048882,121.6939287717362,7420.361510471718,3718.339825726268,8160.338466677496,0.016492609999999998,35026.70373621518,5.6888728792089646e-11,0.0019912274064105293,0.0010407927158566914
2016-04-20T11:00:00.0,13578.233736245664,21448.47,4230.41429,69.760667,300.8223348169325,52995.39784862519,5.6889166256823244e-11,9.671158263659951e-11,4.8355791318299754e-11,9290.00548830157,114.80922965284164,7000.5627837098555,4288.228247943998,9411.026308967208,0.01683448,35026.70373624566,5.6889166256823244e-11,0.00199122740641171,0.0010407927157061268
2016-04-20T12:00:00.0,8750.044383053639,22038.04,4160.64118,79.9423058,345.8728886972156,65176.57369209497,5.688908346970761e-11,9.671144189850294e-11,4.835572094925147e-11,5854.451822619431,72.35142160475682,4411.6720490705375,2895.592560434112,6354.721854966668,0.02197382,30788.084383053643,5.688908346970761e-11,0.0019912274064160557,0.0010407927156558382
2016-04-20T13:00:00.0,2.4766577852380415e-7,23806.73,4103.14348,101.020778,338.28399572944284,71782.32745692489,5.6842614504885944e-11,9.66324446583061e-11,4.831622232915305e-11,1.253033067350354e-7,1.548543339109828e-9,9.442337433596511e-8,1.2226583934411043e-7,2.6832690897623324e-7,0.02720291,23806.730000247666,5.6842614504885944e-11,0.001991227406435307,0.0010407927156268959
2016-04-20T14:00:00.0,10119.913736287663,24906.79,4033.87961,100.541389,237.26520895845442,67679.18501808034,5.688977958413016e-11,9.671262529302127e-11,4.835631264651063e-11,6148.148394335896,75.98102948743339,4632.989602892279,3971.7653419516705,8716.510867646206,0.02697825,35026.703736287665,5.688977958413016e-11,0.0019912274064176915,0.0010407927155908026
2016-04-20T15:00:00.0,8594.383736333442,26432.32,4372.55785,78.99600000000001,212.7068406733412,76994.80691941155,5.6888701450194305e-11,9.671079246533031e-11,4.8355396232665156e-11,6015.604176024849,74.34300035834495,4533.109777947862,2578.779560308497,5659.438090480834,0.0237257,35026.70373633344,5.6888701450194305e-11,0.0019912274064145456,0.0010407927158243343
2016-04-20T16:00:00.0,7385.363736334821,27641.34,5476.92129,57.011556000000006,208.05583225914165,82814.79797863295,5.688869332039648e-11,9.671077864467401e-11,4.8355389322337004e-11,5583.344414247786,69.00097872853658,4207.376751740035,1802.0193220869382,3954.745472692223,0.02080163,35026.70373633482,5.688869332039648e-11,0.0019912274064107297,0.001040792716790179
2016-04-20T17:00:00.0,6582.433736335201,28444.27,7525.56242,46.154695,220.0472462151216,85499.99995385794,5.6888513640631323e-11,9.671047318907325e-11,4.8355236594536625e-11,4896.1591585916785,60.508496142813954,3689.542447732558,1686.2745777434252,3700.7298813664247,0.01978282,35026.7037363352,5.6888513640631323e-11,0.001991227406408125,0.0010412941077755388
2016-04-20T18:00:00.0,6228.643736334696,28798.06,9435.15041,42.590055,234.40303858540483,85364.71090425103,5.6888532339062454e-11,9.671050497640617e-11,4.8355252488203084e-11,4452.455157835023,55.02504249094008,3355.1855177402485,1776.1885784995761,3898.0568373339247,0.02070903,35026.7037363347,5.6888532339062454e-11,0.001991227406406818,0.0010412941129050958
2016-04-20T19:00:00.0,6115.513736334636,28911.19,11283.3818,39.127833,246.840017303806,83182.80389061933,5.688855106556943e-11,9.671053681146803e-11,4.8355268405734013e-11,4147.992962154072,51.26238915466813,3125.7554362602514,1967.5207741804672,4317.958070009365,0.020901620000000003,35026.70373633463,5.688855106556943e-11,0.0019912274064054717,0.0010412941188392782
2016-04-20T20:00:00.0,6034.74373633405,28991.96,12545.729,40.310195,258.97656468592896,79343.13663818306,5.688853609410152e-11,9.671051135997257e-11,4.835525567998629e-11,3878.622497391945,47.93341205239283,2922.7690275849286,2156.1212389420075,4731.864194667092,0.02206672,35026.70373633405,5.688853609410152e-11,0.0019912274064055615,0.0010412941230703767
2016-04-20T21:00:00.0,6152.423736334118,28874.28,13044.5531,36.089139,266.60177296578286,74452.0419017292,5.6888575582529605e-11,9.671057849030033e-11,4.8355289245150164e-11,3727.3887534462688,46.064411042459895,2808.8055513695053,2425.0349828877524,5322.0273512876975,0.02208477,35026.703736334115,5.6888575582529605e-11,0.0019912274064039833,0.0010412941248222284
2016-04-20T22:00:00.0,6030.043736332986,28996.66,12645.7591,34.367222,276.57903623571144,69538.32274568053,5.688849852129794e-11,9.67104474862065e-11,4.835522374310325e-11,3475.0367306647595,42.94575396810565,2618.6435346405883,2555.0070056681298,5607.266395268686,0.02431038,35026.70373633299,5.688849852129794e-11,0.001991227406403287,0.0010412941234161368
2016-04-20T23:00:00.0,6522.9837363304605,28503.72,12668.6666,33.451694,285.1595594312745,65118.47461688393,5.6888540651309924e-11,9.671051910722687e-11,4.8355259553613435e-11,3549.2567967719688,43.862992243721514,2674.572697787897,2973.726939558395,6526.197031906235,0.02599635,35026.70373633046,5.6888540651309924e-11,0.0019912274064027317,0.0010412941234977022
2016-04-21T00:00:00.0,7163.843736315588,27862.86,12311.4166,34.421778,295.57284890247587,61650.57878787218,5.6889257283338254e-11,9.671173738167502e-11,4.835586869083751e-11,3716.348492180181,45.92797152229795,2800.486068432802,3447.4952441353107,7565.9378574711645,0.02688162,35026.70373631558,5.6889257283338254e-11,0.0019912274064029455,0.00104129412226481
2016-04-21T01:00:00.0,7.166477539060686e-7,27236.51,10951.9536,35.279194,307.0810336522359,59705.58715507027,5.6872556756903414e-11,9.66833464867358e-11,4.83416732433679e-11,3.5876006231360884e-7,4.43368590430846e-9,2.7034670148222314e-7,3.577910082459729e-7,7.852148712767697e-7,0.03013493,27236.510000716647,5.6872556756903414e-11,0.001991227406405932,0.0010412941177862256
2016-04-21T02:00:00.0,7.242130129796217e-8,26800.61,9461.32406,35.968722,271.8038308841283,48753.63459741995,5.673682058965725e-11,9.645259500241732e-11,4.822629750120866e-11,3.616161162649708e-8,4.4689820464276147e-10,2.724989052699765e-8,3.616323707646268e-8,7.936451976575227e-8,0.03525012,26800.610000072422,5.673682058965725e-11,0.0019912274064058885,0.0010412941130026807
2016-04-21T03:00:00.0,6.602687858995103e-8,26715.02,7722.62949,38.282639,235.8371001120263,39292.311578820685,5.6722147448219e-11,9.64276506619723e-11,4.821382533098615e-11,3.296455015929407e-8,4.0738776897460475e-10,2.4840717620402727e-8,3.2965900779994995e-8,7.234758543649869e-8,0.03691486,26715.02000006603,5.6722147448219e-11,0.0019912274064059817,0.0010412941083273695
2016-04-21T04:00:00.0,1.311750185991368e-7,25772.22,7544.50225,44.311221999999994,197.55645233988596,31569.683130211975,5.680473217080616e-11,9.656804469037046e-11,4.828402234518523e-11,6.553655603122346e-8,8.099243344387581e-10,4.938563014870476e-8,6.554189452322298e-8,1.4383947356191672e-7,0.027455100000000003,25772.22000013118,5.680473217080616e-11,0.0019912274064065416,0.0010412941080064787
2016-04-21T05:00:00.0,1.916225843995297e-7,24489.19,7115.564759999999,44.414945,153.2472215681488,24025.18192169931,5.6831160420702376e-11,9.661297271519403e-11,4.8306486357597016e-11,9.57572866750073e-8,1.183402994825769e-9,7.215871919669322e-8,9.576868475180722e-8,2.1017575550148623e-7,0.02532227,24489.190000191626,5.6831160420702376e-11,0.001991227406404404,0.001041294107326789
2016-04-21T06:00:00.0,1.8587052777469086e-6,23597.65,6408.76383,37.361389,108.83426779679064,16909.61820327575,5.6882634132885955e-11,9.670047802590612e-11,4.835023901295306e-11,9.287675253118472e-7,1.1478043176820979e-8,6.998806815134743e-7,9.298410519570355e-7,2.04064664872281e-6,0.02165436,23597.65000185871,5.6882634132885955e-11,0.0019912274063982743,0.0010412941065471696
2016-04-21T07:00:00.0,2.489417246027286e-6,22953.5669,6000.85646,41.47686126,71.47487003572243,10500.855417310384,5.688298180978306e-11,9.67010690766312e-11,4.83505345383156e-11,1.288939165841338e-6,1.5929173872498426e-8,9.712910897864892e-7,1.2003813791168711e-6,2.6343795354362267e-6,0.02111036,22953.56690248942,5.688298180978306e-11,0.001991227406391203,0.001041294106122001
2016-04-21T08:00:00.0,12720.592435855535,22306.1113,6006.298545000001,45.255694299999995,30.000000019106505,4500.000002210161,5.675153482565106e-11,9.647760920360681e-11,4.8238804601803403e-11,7252.6724663207415,89.6311352917071,5465.313127543115,5467.919969534697,11999.999933140272,0.01994219,35026.70373585553,5.675153482565106e-11,0.0019713786967411272,0.0010308317747858733
2016-04-21T09:00:00.0,13382.693736217683,21644.01,5947.97909,43.653278,74.37741238955854,15959.015548725325,5.6750439697482085e-11,9.647574748571954e-11,4.823787374285977e-11,7914.773820016382,97.81362199374645,5964.245243521124,5467.919916201204,11999.999816093587,0.01724262,35026.70373621768,5.6750439697482085e-11,0.0019713786967321674,0.0010308317747222675
2016-04-21T10:00:00.0,13559.303736210537,21467.4,5833.3333,38.7495,128.53972776205052,27975.282549171807,5.675037150357465e-11,9.64756315560769e-11,4.823781577803845e-11,8093.98793553992,100.0284145008211,6099.293567123237,5465.315800670521,11994.284775206339,0.0173927,35026.70373621054,5.675037150357465e-11,0.0019713786967273015,0.0010308317746011738
2016-04-21T11:00:00.0,13625.03373580997,21401.67,5657.59022,43.903,189.8206136416181,40235.528622333244,5.6751827674695346e-11,9.647810704698209e-11,4.8239053523491043e-11,8157.113747393862,100.80854599151694,6146.862560458349,5467.919988416012,11999.99997457756,0.01946812,35026.70373580997,5.6751827674695346e-11,0.001971378696727569,0.0010308317744210543
2016-04-21T12:00:00.0,3.12593582622623e-7,21982.53,5644.7453,48.5881946,246.72813101188183,52724.801968200896,5.671412216408506e-11,9.64140076789446e-11,4.82070038394723e-11,1.5737232693252298e-7,1.9448638266737258e-9,1.1858925772400767e-7,1.5512484168242105e-7,3.404398930834856e-7,0.02355877,21982.530000312592,5.671412216408506e-11,0.0019713786967347504,0.0010308317744132172
2016-04-21T13:00:00.0,1.1810334864910279e-7,23708.53,5604.59254,59.131221999999994,198.14190779257004,47080.0576994917,5.6656804298967195e-11,9.631656730824423e-11,4.8158283654122114e-11,5.9051712486146565e-8,7.297823051614862e-10,4.449892104643208e-8,5.895531959564798e-8,1.293844524330597e-7,0.03162541,23708.530000118102,5.6656804298967195e-11,0.0019713786967359577,0.001030831774373032
2016-04-21T14:00:00.0,10279.003736242052,24747.7,5378.75456,65.1665277,139.01265717204507,41475.466190497355,5.6751442700808195e-11,9.647745259137392e-11,4.823872629568696e-11,5501.457542083004,67.98899130573494,4145.6702015692035,4777.54619415895,10484.89267032206,0.02868287000000001,35026.70373624205,5.6751442700808195e-11,0.001971378696729692,0.001030831774146064
2016-04-21T15:00:00.0,8519.933736328565,26506.77,6059.40505,58.02775,141.83709215652473,50727.275533220396,5.6750322987777486e-11,9.647554907922172e-11,4.823777453961086e-11,4923.5538057536805,60.84704904692594,3710.185917495484,3596.3799305747884,7892.682988576545,0.02445556,35026.70373632856,5.6750322987777486e-11,0.001971378696726471,0.0010308317748441182
2016-04-21T16:00:00.0,7206.763736333841,27819.94,6747.51615,50.508944,144.6583625821953,56270.7404201242,5.675031399329869e-11,9.647553378860777e-11,4.8237766894303885e-11,4508.275682799762,55.71489261837963,3397.2495499011966,2698.4880535339826,5922.152599600541,0.02225433,35026.70373633384,5.675031399329869e-11,0.0019713786967229564,0.0010308317756120206
2016-04-21T17:00:00.0,6438.873736334457,28587.83,7290.812440000001,40.402278,149.86628257932026,58842.62745045771,5.675035477543154e-11,9.647560311823362e-11,4.823780155911681e-11,4305.313157252974,53.20660871738894,3244.3054095968864,2133.5605790813875,4682.3521465157955,0.02083269,35026.70373633446,5.675035477543154e-11,0.0019713786967184106,0.0010308317762881538
2016-04-21T18:00:00.0,5760.723736333815,29265.98,8771.96755,42.828111,162.6725846754558,59478.473597402204,5.675030598891471e-11,9.6475520181155e-11,4.82377600905775e-11,4086.896273324268,50.507334296226745,3079.7155058674844,1673.8274630094506,3673.413209431266,0.021678540000000003,35026.70373633382,5.675030598891471e-11,0.001971378696717291,0.0010308317798307428
2016-04-21T19:00:00.0,5716.103736334166,29310.6,10319.2129,40.068833000000005,170.35377935042902,57459.6357935327,5.675035699064032e-11,9.647560688408854e-11,4.823780344204427e-11,4124.920682588355,50.977253624165954,3108.369123424753,1591.183053745714,3492.0402355829215,0.02120822,35026.70373633416,5.675035699064032e-11,0.0019713786967147555,0.0010308317849333055
2016-04-21T20:00:00.0,5727.95373633366,29298.75,11129.7151,39.945194,181.2641713533406,53740.83328337231,5.675035432455741e-11,9.647560235174759e-11,4.8237801175873795e-11,4130.855619685582,51.050599711746706,3112.8414458382135,1597.0981166479828,3505.021543800164,0.02197757,35026.70373633366,5.675035432455741e-11,0.001971378696713184,0.0010308317876613462
2016-04-21T21:00:00.0,5843.003736334066,29183.7,11691.9444,35.427277000000004,192.3715484438336,49228.9822038423,5.675037256610919e-11,9.647563336238562e-11,4.823781668119281e-11,4127.941918219868,51.01459114090806,3110.6458012748813,1715.0618181141015,3763.9069001319,0.02152688,35026.703736334064,5.675037256610919e-11,0.001971378696710396,0.0010308317895888963
2016-04-21T22:00:00.0,5844.72373633293,29181.98,12079.0392,35.978889,207.96083396349016,44411.59153608092,5.675031175285385e-11,9.647552997985154e-11,4.823776498992577e-11,4008.1623680182847,49.53431237206077,3020.3849007354124,1836.5613683145482,4030.5520965512624,0.02355856,35026.70373633293,5.675031175285385e-11,0.001971378696709589,0.001030831790954163
2016-04-21T23:00:00.0,6413.68373633203,28613.02,11363.5669,36.502389,221.51822871429846,39383.49036419942,5.675034084252976e-11,9.647557943230059e-11,4.8237789716150294e-11,4111.67882443153,50.81360597766331,3098.3906083941038,2302.0049119004034,5052.023245183697,0.02545951,35026.70373633203,5.675034084252976e-11,0.001971378696708807,0.0010308317884565957
2016-04-22T00:00:00.0,7225.103736323897,27801.6,10222.9536,38.13575,235.831417070706,36170.33834860903,5.675036359341736e-11,9.647561810880951e-11,4.8237809054404756e-11,4276.100873073596,52.84559280117042,3222.292243973806,2949.0028632502044,6471.937109358303,0.02600905,35026.70373632389,5.675036359341736e-11,0.0019713786967085227,0.0010308317845988285
2016-04-22T01:00:00.0,8024.70373603677,27002.0,8596.6227,40.216389,250.54323125062194,35641.61513277293,5.675115394087312e-11,9.64769616994843e-11,4.823848084974215e-11,4374.288621386483,54.05903231521,3296.282458244512,3650.415114650191,8011.269619124327,0.02869997,35026.70373603677,5.675115394087312e-11,0.0019713786967085526,0.0010308317792933354
2016-04-22T02:00:00.0,6.702803167877927e-8,26654.28,7344.74995,41.997722,264.3878459445764,38352.54554097355,5.658651724833317e-11,9.619707932216639e-11,4.8098539661083195e-11,3.348141747377159e-8,4.13775401175966e-10,2.5230207388778413e-8,3.345041712568551e-8,7.341091411509791e-8,0.03718691,26654.280000067025,5.658651724833317e-11,0.001971378696711834,0.0010308317763925105
2016-04-22T03:00:00.0,5.840085924171309e-8,26609.55,6527.31475,46.226639,222.3920953237363,31007.796621903966,5.656317471980701e-11,9.615739702367192e-11,4.807869851183596e-11,2.9154031151050013e-8,3.602960043394913e-10,2.1969268557286053e-8,2.9150670693639408e-8,6.397460978281922e-8,0.03908178,26609.5500000584,5.656317471980701e-11,0.001971378696712118,0.0010308317753648622
2016-04-22T04:00:00.0,1.2790753120604172e-7,25717.83,6027.3032,39.678333,176.16742770284358,24480.482902821685,5.666481803849312e-11,9.63301906654383e-11,4.816509533271915e-11,6.391367456520568e-8,7.898681814939615e-10,4.8162693993534234e-8,6.38975264501706e-8,1.402307124833661e-7,0.02828804,25717.830000127906,5.666481803849312e-11,0.001971378696708621,0.0010308317748154371
2016-04-22T05:00:00.0,2.3175667469609558e-7,24657.03,6263.2175,42.968167,136.491066082376,18453.180733841855,5.670313409445364e-11,9.639532796057118e-11,4.819766398028559e-11,1.1585666477335526e-7,1.4317983395732356e-9,8.730477680324606e-8,1.1580361459477974e-7,2.5414478908567736e-7,0.02629389,24657.030000231753,5.670313409445364e-11,0.0019713786967069167,0.0010308317750698794
2016-04-22T06:00:00.0,6.659213632607925e-7,23815.0,6180.94901,46.083639,93.52487046255231,12189.96426501508,5.673361534423163e-11,9.644714608519377e-11,4.8223573042596884e-11,3.3489844372224104e-7,4.138795438183911e-9,2.5236557549901894e-7,3.309264723924662e-7,7.262574559813593e-7,0.02301838,23815.00000066592,5.673361534423163e-11,0.001971378696702592,0.0010308317749778226
2016-04-22T07:00:00.0,3406.546600485419,22843.74775,5829.407333,44.50791673,47.44320284543595,6009.016286825477,5.675054389619439e-11,9.647592462353046e-11,4.823796231176523e-11,2189.8328840657405,27.062742514483954,1650.1672264929239,1216.7137164195817,2670.222789842386,0.02255421,26250.29435048542,5.675054389619439e-11,0.0019713786966793845,0.0010308317745881574
2016-04-22T08:00:00.0,4781.1241981701405,22132.4019,5732.409682,40.82600003,30.000000008664735,4500.000000992581,5.64482067550506e-11,9.596195148358601e-11,4.7980975741793006e-11,3303.356863843892,40.824072416740954,2489.2727083378627,1477.7673343261526,3243.1359661285883,0.02055292,26913.52609817014,5.64482067550506e-11,0.001927612524595356,0.0010075342686369163
2016-04-22T09:00:00.0,4714.8050328976315,21445.03,5671.90037,40.096694,30.000000007978556,4500.000000993234,5.6122137143681016e-11,9.540763314425772e-11,4.770381657212886e-11,3244.347536345076,40.09481392049975,2444.805726859741,1470.4574965524594,3227.093658764121,0.01940347,26159.83503289763,5.6122137143681016e-11,0.0018800797411522038,0.0009842563739466
2016-04-22T10:00:00.0,11466.66115846065,21259.1,5536.0694,40.751528,30.00000000826708,4500.000000873466,5.5814021181580834e-11,9.488383600868742e-11,4.744191800434371e-11,7642.474853894252,94.44845341821501,5759.052037696037,3824.186304566303,8392.631138494278,0.01804031,32725.76115846065,5.5814021181580834e-11,0.0018342072822389154,0.0009577819931232605
2016-04-22T11:00:00.0,13775.45373445321,21251.25,5512.75226,41.500389,83.69875963381207,13115.614734845773,5.5815030832428067e-11,9.488555241512771e-11,4.7442776207563856e-11,8501.222829622906,105.0611698136462,6406.168891075988,5274.230904830209,11574.926271408964,0.01827759,35026.70373445321,5.5815030832428067e-11,0.0018342072822316873,0.0009577819930853792
2016-04-22T12:00:00.0,2.277879575686235e-7,21911.73,5443.02539,47.5849721,147.26137465478854,25583.958595112716,5.5765959072252894e-11,9.480213042282991e-11,4.740106521141496e-11,1.1509139528460438e-7,1.422340863946235e-9,8.672810146013628e-8,1.1260176015359629e-7,2.471179391511133e-7,0.02306034,21911.730000227788,5.5765959072252894e-11,0.0018342072822381443,0.0009577819929889814
2016-04-22T13:00:00.0,1.2875464737836025e-7,23769.42,5393.74298,61.17452779999999,99.67823676354188,20140.934163228558,5.5730537824125735e-11,9.474191430101375e-11,4.737095715050687e-11,6.485743562869001e-8,8.015315202090381e-10,4.887387318347793e-8,6.380246983536924e-8,1.40022099449961e-7,0.02932174,23769.420000128754,5.5730537824125735e-11,0.0018342072822366594,0.000957781992917741
2016-04-22T14:00:00.0,10305.973736247088,24720.73,5518.5694,64.86261110000001,38.50554317167385,14747.192141199444,5.5814668097912005e-11,9.48849357664504e-11,4.74424678832252e-11,7725.790005347704,95.4780920302509,5821.8348798933475,2580.183730899289,5662.519709650373,0.02786397,35026.70373624709,5.5814668097912005e-11,0.0018342072821871164,0.0009577819930937586
2016-04-22T15:00:00.0,8695.003736330696,26331.7,5796.04856,66.88525,69.12285830925438,20712.97828852516,5.581359529675926e-11,9.488311200449074e-11,4.744155600224537e-11,8175.2606390374785,101.0328118063026,6160.537305262354,519.7430972931238,1140.6379697430623,0.02313212,35026.7037363307,5.581359529675926e-11,0.0018342072821781298,0.0009577819935043693
2016-04-22T16:00:00.0,7529.733736332214,27496.97,5547.39113,72.73119399999999,103.27225432288728,22218.10596131257,5.581344862228333e-11,9.488286265788166e-11,4.744143132894083e-11,7529.733719979296,93.05515792971791,5674.094995714506,1.6352823196166796e-5,3.588821313296492e-5,0.02036201,35026.703736332216,5.581344862228333e-11,0.0018342072821750791,0.0009577819931352214
2016-04-22T17:00:00.0,6634.273736333618,28392.43,5643.43744,77.731528,123.59805245993373,22344.81082069728,5.581325606160779e-11,9.488253530473324e-11,4.744126765236662e-11,6634.273727601286,81.98874122637811,4999.313489413299,8.732237377803993e-6,1.9163932269244597e-5,0.01779424,35026.70373633362,5.581325606160779e-11,0.001834207282173091,0.000957781993275539
2016-04-22T18:00:00.0,6598.083736334198,28428.62,5508.05319,69.891667,127.85709989364082,21700.687847056506,5.581337977442855e-11,9.488274561652854e-11,4.744137280826427e-11,6598.083725361834,81.54149216032769,4972.04220489803,1.0972270014829556e-5,2.4079949995236703e-5,0.016777069999999998,35026.703736334195,5.581337977442855e-11,0.001834207282169133,0.0009577819930765937
2016-04-22T19:00:00.0,6708.493736334275,28318.21,5715.06245,63.661667,139.5087592612976,21164.67784381648,5.581345764083314e-11,9.488287798941633e-11,4.744143899470817e-11,6708.49372324847,82.90597863122363,5055.242599464856,1.3085710335017043e-5,2.8718145843429407e-5,0.01667998,35026.703736334275,5.581345764083314e-11,0.0018342072821656008,0.0009577819933800003
2016-04-22T20:00:00.0,6515.213736334533,28511.49,5948.08559,61.017139,158.7549050998505,20504.85897978147,5.5813318499398354e-11,9.48826414489772e-11,4.74413207244886e-11,6515.213726595715,80.51735490533353,4909.594811300824,9.73872288022239e-6,2.1372784269460543e-5,0.016431730000000002,35026.70373633454,5.5813318499398354e-11,0.0018342072821633055,0.0009577819937318528
2016-04-22T21:00:00.0,6820.893736335231,28205.81,5990.16425,54.232139,178.25695521251322,19466.369180237074,5.581340229287177e-11,9.488278389788201e-11,4.7441391948941006e-11,6820.8937248208695,84.2950582835183,5139.942578263311,1.151426684383391e-5,2.5269426422845783e-5,0.01530829,35026.703736335236,5.581340229287177e-11,0.0018342072821603051,0.0009577819937955269
2016-04-22T22:00:00.0,7141.583736334878,27885.12,6175.96522,55.881333,208.3217087033619,18616.1484915518,5.5813389806733397e-11,9.488276267144677e-11,4.7441381335723384e-11,7141.583725124009,88.25826066682542,5381.601260172281,1.1210774505988909e-5,2.460337643415904e-5,0.01650282,35026.70373633488,5.5813389806733397e-11,0.001834207282159284,0.0009577819940848308
2016-04-22T23:00:00.0,7549.043736333929,27477.66,6205.62492,57.828028,240.7004705775223,17821.78551410946,5.5813379919868925e-11,9.488274586377716e-11,4.744137293188858e-11,7549.043723334771,93.29379789743672,5688.646213258336,1.2999063224967908e-5,2.8527988467207804e-5,0.018901,35026.70373633393,5.5813379919868925e-11,0.0018342072821586571,0.0009577819941306994
2016-04-23T00:00:00.0,8531.75373632508,26494.95,5552.1527,59.337917,276.168074682299,17304.807793677777,5.58136694324872e-11,9.488323803522823e-11,4.744161901761412e-11,8100.072296210433,100.10360721867163,6103.878488943391,431.6814401145523,947.3762018051887,0.01911417,35026.70373632508,5.58136694324872e-11,0.0018342072821581935,0.0009577819931340561
2016-04-23T01:00:00.0,9099.353736229896,25927.35,5240.777779999999,56.000055,316.935599108295,18803.910742208347,5.581447211851809e-11,9.488460260148076e-11,4.744230130074038e-11,7125.698339450483,88.0619433563338,5369.630692459377,1973.6553967793175,4331.421228063287,0.02490264,35026.703736229894,5.581447211851809e-11,0.0018342072821585982,0.0009577819926888696
2016-04-23T02:00:00.0,1.216665034087436e-7,25720.3,4994.57405,56.965611,348.99932167196926,23264.185840513008,5.572585558242971e-11,9.47339544901305e-11,4.736697724506525e-11,6.1257233286322e-8,7.570389245865576e-10,4.6160910035765705e-8,6.031453616793147e-8,1.3236741466868164e-7,0.03220397,25720.300000121664,5.572585558242971e-11,0.0018342072821649295,0.0009577819923534804
2016-04-23T03:00:00.0,8.449649693905739e-8,25438.8,4786.93977,62.878277,292.0355448800559,18269.612748473526,5.568842523511793e-11,9.467032289970048e-11,4.733516144985024e-11,4.2277812621917884e-8,5.224844166821888e-10,3.185880589525541e-8,4.2124013994239804e-8,9.244615282061142e-8,0.03478842,25438.800000084495,5.568842523511793e-11,0.0018342072821661642,0.0009577819920788134
2016-04-23T04:00:00.0,1.6422789172098905e-7,24686.33,4587.68749,62.713361,229.15910208791345,13482.673936379824,5.574917716780599e-11,9.477360118527019e-11,4.738680059263509e-11,8.235736928876678e-8,1.0178019955084634e-9,6.206109728710142e-8,8.177574883103698e-8,1.7946659533651623e-7,0.02787987,24686.330000164227,5.574917716780599e-11,0.0018342072821653363,0.0009577819918229921
2016-04-23T05:00:00.0,3.847899783843427e-7,23707.08,4394.98836,67.80633399999999,166.4475752962607,8894.987404403344,5.578521061066109e-11,9.483485803812385e-11,4.7417429019061923e-11,1.9959447924324703e-7,2.4666603732078888e-9,1.5040612031755418e-7,1.8510066428305756e-7,4.062253967498959e-7,0.0246746,23707.08000038479,5.578521061066109e-11,0.0018342072821646532,0.0009577819915808875
2016-04-23T06:00:00.0,9984.24058264802,22672.77,3901.14116,59.738778,98.64307550605882,4500.000002741967,5.5818212820826614e-11,9.489096179540525e-11,4.744548089770262e-11,9661.420751607717,119.39931308338244,7280.445919718441,322.8198310402086,708.4664685076781,0.019940000000000003,32657.01058264802,5.5818212820826614e-11,0.0018342072821497639,0.0009493491158551019
2016-04-23T07:00:00.0,1.2166703916406699e-6,22288.3045,4087.773131,71.85927803,158.30544479677283,8587.772180317203,5.580551007094215e-11,9.486936712060165e-11,4.7434683560300824e-11,7.941285241107161e-7,9.814125967235354e-9,5.984223150753264e-7,4.224469981628333e-7,9.271101219392382e-7,0.02113411,22288.304501216666,5.580551007094215e-11,0.0018342072821588707,0.0009493491159968128
2016-04-23T08:00:00.0,5801.143969254629,22012.37802,4371.502291,77.47980573,86.44800098391691,4500.000000191851,5.583643888910984e-11,9.492194611148672e-11,4.746097305574336e-11,5801.143969129193,71.69262397526481,4371.50146190639,1.2534244415182227e-7,2.7507888371114925e-7,0.02012327,27813.52198925463,5.583643888910984e-11,0.0018342072821477286,0.0008288228395302136
2016-04-23T09:00:00.0,7171.763624636621,21586.39,4214.96525,72.249778,80.66265343651155,4500.000000196159,5.5855791833066696e-11,9.495484611621338e-11,4.747742305810669e-11,7171.763624572076,88.63123472060785,5404.343580524868,6.445011551890892e-8,1.4144343483937348e-7,0.01908374,28758.15362463662,5.5855791833066696e-11,0.0018342072821394828,0.0007109469230634381
2016-04-23T10:00:00.0,9952.777126789755,21301.34,4184.97681,68.112083,97.04594436444927,5689.379041809394,5.58600186984867e-11,9.496203178742739e-11,4.7481015893713694e-11,9952.777126721721,122.99999997462331,7499.99999845264,6.79396402417317e-8,1.4910161138070425e-7,0.01912379,31254.117126789755,5.58600186984867e-11,0.0018342072821315356,0.0007109469229000135
2016-04-23T11:00:00.0,4683.679481476123,20982.85,4034.65506,76.88669399999999,151.9356955464039,9004.402941358057,5.5855935029287073e-11,9.495508954978803e-11,4.7477544774894013e-11,4683.679481411466,57.88259585839931,3529.426576731665,6.456253996237139e-8,1.4169016363598161e-7,0.01897079,25666.529481476122,5.5855935029287073e-11,0.0018342072821346492,0.0007109469223499027
2016-04-23T12:00:00.0,4.163852794112374e-7,21154.0,3999.17588,80.67216640000001,132.93343161213423,8499.175169178336,5.58396838492056e-11,9.492746254364951e-11,4.746373127182476e-11,3.6239313597876324e-7,4.4785847355625045e-9,2.7308443509527464e-7,5.389721596993054e-8,1.182838431504423e-7,0.02056745,21154.000000416385,5.58396838492056e-11,0.0018342072821387885,0.0007109469222371505
2016-04-23T13:00:00.0,5228.045454112902,21349.75,3939.63886,86.875,52.26309942394174,4500.000000516628,5.586447476324448e-11,9.496960709751562e-11,4.748480354875781e-11,5228.045454057641,64.61006636930784,3939.638193250478,5.516676210188474e-8,1.2107001295238717e-7,0.02019294,26577.7954541129,5.586447476324448e-11,0.001834207282116293,0.0006661913181392663
