Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-23T14:00:00.0,6421.5811224448735,21440.2,3962.15738,79.36138890000001,30.00000000057915,4500.0000000794935,5.177029007917969e-11,8.800949313460547e-11,4.4004746567302736e-11,6421.581122378227,79.36020950061486,4839.037164671638,6.655836482442557e-8,1.4607023838920592e-7,0.01550179,27861.78112244487,5.177029007917969e-11,0.0011793995893204562,0.0003753749658852118
2016-04-23T15:00:00.0,13018.96373599672,22007.74,4175.74765,72.0390556,30.000000000827324,5376.880160272167,4.921844720463506e-11,8.36713602478796e-11,4.18356801239398e-11,9952.777120233362,122.99999989443785,7499.999993563283,3066.186615763275,6729.110775058761,0.014769999999999998,35026.70373599672,4.921844720463506e-11,0.0007210168717011501,0.00037537497108495153
2016-04-23T16:00:00.0,12354.693735809578,22672.01,4579.7801,61.876528,80.96166531217821,15430.243654269183,4.921774105315899e-11,8.367015979037028e-11,4.183507989518514e-11,9952.777079685506,122.99999939333286,7499.9999630081,2401.916656123989,5271.291436869571,0.01474908,35026.70373580958,4.921774105315899e-11,0.0007210168716925577,0.00037537498538048775
2016-04-23T17:00:00.0,11943.733735917262,23082.97,5075.72682,54.1065,142.0858577224244,23621.755329521842,4.921849406838832e-11,8.367143991626015e-11,4.1835719958130074e-11,8702.919882752469,107.55381455128533,6558.1594238588605,3240.8138531647096,7112.3509923291695,0.01415246,35026.70373591726,4.921849406838832e-11,0.0007210168716900183,0.00037537500436557
2016-04-23T18:00:00.0,8.356817895360316e-6,23647.5,5311.3518,58.738471999999994,195.53389329062486,32216.53930108488,4.9214543938795805e-11,8.366472469595287e-11,4.183236234797643e-11,6.779608615648444e-6,8.378484205316318e-8,5.10883183250995e-6,1.577125614987176e-6,3.461189516277874e-6,0.01524838,23647.50000835682,4.9214543938795805e-11,0.0007210168716968645,0.00037537501392257214
2016-04-23T19:00:00.0,11230.213734736386,23796.49,5399.69673,52.85994399999999,136.7961423913146,26905.18788502991,4.921847223576396e-11,8.367140280079872e-11,4.183570140039936e-11,8622.31739836448,106.55770005465307,6497.420735039821,2607.896336371824,5723.33831447093,0.01369,35026.70373473638,4.921847223576396e-11,0.0007210168716858799,0.00037537501757292164
2016-04-23T20:00:00.0,11250.063708335678,23776.64,6156.23834,42.807361,190.494619462876,33726.25057991568,4.9217791545883696e-11,8.367024562800228e-11,4.183512281400114e-11,9952.777095518895,122.99999958900757,7499.999974939486,1297.2866128166993,2847.0495826201536,0.01433394,35026.70370833568,4.9217791545883696e-11,0.0007210168716787447,0.00037537505093040914
2016-04-23T21:00:00.0,11065.643735726147,23961.06,6896.171240000001,40.016055,270.6879790687942,37917.06217285037,4.921806876760255e-11,8.367071690492433e-11,4.183535845246216e-11,9952.777114383778,122.99999982214656,7499.999989155278,1112.8666213422857,2442.3180032091595,0.01338048,35026.70373572614,4.921806876760255e-11,0.0007210168716770752,0.00037537508668752207
2016-04-23T22:00:00.0,7770.681136982078,23953.71,7323.19205,39.679,353.672644907861,40963.2093005899,4.9216899619148655e-11,8.366872935255272e-11,4.183436467627636e-11,7770.681131326075,96.032872713461,5855.662970332987,5.655919341484302e-6,1.2412586888215559e-5,0.0150432,31724.391136982078,4.9216899619148655e-11,0.000721016871682138,0.0003753751108559573
2016-04-23T23:00:00.0,11181.503736055309,23845.2,7355.14342,39.528305,410.0272386382262,39495.68060871058,4.921803456829617e-11,8.36706587661035e-11,4.183532938305175e-11,9952.777107766125,122.99999974036325,7499.99998416849,1228.7266282891,2696.5865520104903,0.01319611,35026.70373605531,4.921803456829617e-11,0.0007210168716787691,0.0003753751133884414
2016-04-24T00:00:00.0,11321.03373611441,23705.67,6856.72445,41.377139,493.4996543955065,42337.12410026467,4.9218258886861986e-11,8.367104010766538e-11,4.183552005383269e-11,9538.220785727744,117.87676358717951,7187.607535803628,1782.8129503865814,3912.5948083803305,0.01405476,35026.7037361144,4.9218258886861986e-11,0.0007210168716850585,0.00037537508470785683
2016-04-24T01:00:00.0,3413.4136984371326,23306.04,6252.2407,42.185861,569.9999999995989,46580.60236982372,5.4791389428495125e-11,9.314536202844171e-11,4.6572681014220854e-11,3413.413698404736,42.18419436821579,2572.2069736716944,3.230333075562554e-8,7.089349680820247e-8,0.0215379,26719.453698437133,5.4791389428495125e-11,0.001666630479205796,0.00037537505540368376
2016-04-24T02:00:00.0,5.0074275658517626e-8,23318.79,5430.64577,49.760194,569.9999999983405,42900.569018941365,5.61797197845605e-11,9.550552363375285e-11,4.7752761816876424e-11,3.5055874906494335e-8,4.332331124980652e-10,2.6416653201101533e-8,1.492289522838954e-8,3.275006633979182e-8,0.02921591,23318.790000050074,5.61797197845605e-11,0.001895158932461153,0.0003753750188769793
2016-04-24T03:00:00.0,3.441456033859069e-8,23740.79,4943.91428,53.667111,520.2417011577539,37469.92362437555,5.609292465560675e-11,9.535797191453147e-11,4.7678985957265736e-11,2.230182023288161e-8,2.756139169150702e-10,1.6805726641162817e-8,1.2017382133794554e-8,2.637357269410208e-8,0.03679821,23740.790000034413,5.609292465560675e-11,0.0018951589324689212,0.00037537499914858216
2016-04-24T04:00:00.0,5.260018141880049e-8,23271.46,4685.5023200000005,60.150778,466.57648531700937,32526.009719793732,5.618907773616628e-11,9.552143215148267e-11,4.7760716075741334e-11,3.718306846737921e-8,4.5952173572387636e-10,2.8019618031943677e-8,1.5321591519269795e-8,3.362505271314093e-8,0.02637842,23271.4600000526,5.618907773616628e-11,0.0018951589324731773,0.0003753749892844261
2016-04-24T05:00:00.0,6.960853227262974e-8,22641.7,4372.0277399999995,60.68425,406.42760247644935,27840.507775230366,5.6230511386876444e-11,9.559186935768995e-11,4.7795934678844974e-11,5.2137762215015784e-8,6.443372206040924e-10,3.9288854914883676e-8,1.7375178188256264e-8,3.813189261347554e-8,0.02353859,22641.70000006961,5.6230511386876444e-11,0.0018951589324746063,0.0003753749778865021
2016-04-24T06:00:00.0,1.4007151689322168e-7,22162.26,4235.01152,59.504389,345.7452476360746,23468.48041068276,5.628834855603907e-11,9.569019254526641e-11,4.7845096272633206e-11,1.1861030547866264e-7,1.4658288219572504e-9,8.93798062169055e-8,2.1365521222013775e-8,4.688917443272127e-8,0.01783767,22162.260000140068,5.628834855603907e-11,0.001895158932474834,0.0003753749731082477
2016-04-24T07:00:00.0,2.548912508118198e-7,21960.67319,3792.870341,55.60797213,286.24275379652,19233.469266194006,5.6310489103366094e-11,9.572783147572236e-11,4.786391573786118e-11,2.3137380769280718e-7,2.8594007459421225e-9,1.743537040208611e-7,2.3421715287536906e-8,5.1401736574500515e-8,0.01612309,21960.673190254893,5.6310489103366094e-11,0.0018951589324738183,0.0003753749611637441
2016-04-24T08:00:00.0,1.7050277022819392e-7,21571.57737,3872.518455,63.14391643,230.63667682835535,15440.599300794722,5.6297427505307385e-11,9.570562675902255e-11,4.7852813379511276e-11,1.4824348743787345e-7,1.832046344345547e-9,1.1171014294789919e-7,2.216357716356145e-8,4.864060300127606e-8,0.01817805,21571.5773701705,5.6297427505307385e-11,0.0018951589324747288,0.00037537496388068207
2016-04-24T09:00:00.0,2.6122569886345317e-6,21187.6,4047.39118,81.389528,167.49465555916902,11568.081221330036,5.6329951908482565e-11,9.576091824442036e-11,4.788045912221018e-11,2.5865766794682747e-6,3.1965845055926816e-8,1.949136893654074e-6,2.5584548248012612e-8,5.614833043939036e-8,0.01561429,21187.600002612257,5.6329951908482565e-11,0.0018951589324775974,0.0003753749676874193
2016-04-24T10:00:00.0,9952.777125877614,21081.72,4054.55089,81.969861,86.10702275011457,7520.69041871029,5.6339159605844524e-11,9.577657132993569e-11,4.7888285664967846e-11,9952.777125850766,122.99999996385974,7499.999997796324,2.6752759244235373e-8,5.8712108247893984e-8,0.01419959,31034.497125877613,5.6339159605844524e-11,0.0018951589324612752,0.00037537496783033957
2016-04-24T11:00:00.0,6.319155203132386e-6,20894.24,4249.76389,73.73227800000001,127.13905687295518,10966.139901940294,5.633061815461139e-11,9.576205086283936e-11,4.788102543141968e-11,6.293393753717187e-6,7.777602388676014e-8,4.742440480900008e-6,2.5665687364335773e-8,5.6326399869059763e-8,0.015166410000000003,20894.240006319156,5.633061815461139e-11,0.001895158932466395,0.0003753749735996174
2016-04-24T12:00:00.0,3179.0323332210387,20975.69,4332.622670000001,62.6981944,53.40867410971214,6716.376392114036,5.633399181262669e-11,9.576778608146537e-11,4.7883893040732686e-11,3179.0323331948584,39.28762514459018,2395.5868990603767,2.6084430750342143e-8,5.724538197415209e-8,0.016170169999999998,24154.722333221034,5.633399181262669e-11,0.0018951589324450746,0.0003753749764646205
2016-04-24T13:00:00.0,5247.889002571474,21296.82,4233.9328399999995,64.85716670000001,30.00000001328261,4779.340996606636,5.6136706718553346e-11,9.543240142154069e-11,4.771620071077034e-11,5247.8890025446335,64.8553000796904,3954.591468273804,2.6744661705534055e-8,5.8694337237269136e-8,0.01888954,26544.709002571475,5.6136706718553346e-11,0.0018666073614764594,0.000375374972868413
2016-04-24T14:00:00.0,5718.114374914517,21319.36,3981.77078,70.6673887,30.00000000038218,4500.000000314105,5.0052640899641624e-11,8.508948952939075e-11,4.254474476469538e-11,5718.1143748110235,70.66651438102821,4308.933803721232,1.0340815920954529e-7,2.2694148972818612e-7,0.01228775,27037.474374914516,5.0052640899641624e-11,0.000874319821799446,0.0003018197213723846
2016-04-24T15:00:00.0,13285.09373621317,21741.61,4230.26152,67.9123885,30.000000001274703,4827.163326081999,4.847567965200559e-11,8.24086554084095e-11,4.120432770420475e-11,9373.86823433974,115.84563563573784,7063.758270471819,3911.2255018733495,8583.648996781261,0.00817016,35026.70373621317,4.847567965200559e-11,0.0005768137553448638,0.0003018197331899822
2016-04-24T16:00:00.0,12670.123730700323,22356.58,4863.40735,63.355945,77.93382395080826,16244.309375154811,4.8475201200421e-11,8.24078420407157e-11,4.120392102035785e-11,8951.881545924967,110.63057234200117,6745.766606219583,3718.242184775274,8160.124182011311,0.0115,35026.70373070033,4.8475201200421e-11,0.0005768137553373857,0.0003018197746259429
2016-04-24T17:00:00.0,11182.982511320419,22723.53,5539.67816,49.704333,125.20902810660589,26286.793115205477,4.84750015447813e-11,8.240750262612821e-11,4.1203751313064104e-11,8107.043299210792,100.18975738137999,6109.131547645121,3075.9392121095443,6750.514006297556,0.01148,33906.51251132042,4.84750015447813e-11,0.0005768137553323258,0.00030181982391408013
2016-04-24T18:00:00.0,11874.333733826763,23152.37,5995.65735,39.48925,175.69502930179445,33606.76081096797,4.8475204544764525e-11,8.240784772609969e-11,4.1203923863049846e-11,8364.685375269508,103.37379083708764,6303.27992909071,3509.6483585571727,7702.340250531477,0.01074137,35026.703733826755,4.8475204544764525e-11,0.0005768137553272408,0.0003018198599221163
2016-04-24T19:00:00.0,11639.33373496978,23387.37,6397.69667,40.141778,239.5801469526754,41616.72394241002,4.8475134727709526e-11,8.240772903710619e-11,4.1203864518553094e-11,8172.386193938628,100.99728837976707,6158.371242668723,3466.9475410310683,7608.628233838977,0.01001156,35026.70373496978,4.8475134727709526e-11,0.0005768137553271174,0.0003018198934537977
2016-04-24T20:00:00.0,11542.08373620971,23484.62,6837.7083,40.525583000000005,300.43623414625074,48986.02705073763,4.847513466697713e-11,8.240772893386112e-11,4.120386446693056e-11,8062.191602041712,99.63546397357857,6075.333169120644,3479.8921341679147,7637.036681227043,0.00622222,35026.7037362097,4.847513466697713e-11,0.000576813755327413,0.00030181993198586803
2016-04-24T21:00:00.0,11591.83373629372,23434.87,6886.21288,38.280667,359.54669193364964,55860.68890290524,4.8475140956653904e-11,8.240773962631164e-11,4.120386981315582e-11,8038.73396270848,99.3455660284467,6057.656465149188,3553.099773585156,7797.699542608866,0.00034598,35026.70373629372,4.8475140956653904e-11,0.0005768137553272799,0.0003018199363386243
2016-04-24T22:00:00.0,11682.193736286401,23344.51,6696.83331,42.400861,420.6121677758991,62829.832332483245,4.8475161483506954e-11,8.240777452196182e-11,4.120388726098091e-11,8048.823288669994,99.47025354804143,6065.259362685452,3633.3704476163234,7973.863072502136,0.00194503,35026.7037362864,4.8475161483506954e-11,0.0005768137553302715,0.00030181991945940124
2016-04-24T23:00:00.0,11509.953736292404,23516.75,6310.03933,49.094111,477.68213713773633,70172.12175949074,4.8475139012524195e-11,8.240773632129113e-11,4.1203868160645565e-11,7940.84024394234,98.13576023731498,5983.887819348474,3569.1134923499817,7832.843550783438,0.00200092,35026.7037362924,4.8475139012524195e-11,0.0005768137553355351,0.0003018198860160637
2016-04-25T00:00:00.0,11416.093736256122,23610.61,5869.62262,54.174083,526.7243631888423,77678.81410144252,4.847559959583034e-11,8.240851931291158e-11,4.120425965645579e-11,7885.2813141375345,97.4491429969637,5942.020914449005,3530.8124221185044,7748.787302195726,0.00576209,35026.70373625612,4.847559959583034e-11,0.0005768137553447297,0.0003018198497876638
2016-04-25T01:00:00.0,4363.678924145006,23711.16,5325.11336,53.929444999999994,569.9999999996027,85499.9999999071,5.3888786021441314e-11,9.161093623645023e-11,4.5805468118225115e-11,4363.67892408016,53.92791385934658,3288.287430447962,6.475418251109969e-8,1.4211074597528792e-7,0.0202188,28074.838924145002,5.3888786021441314e-11,0.0015311399656453158,0.0005506147016964805
2016-04-25T02:00:00.0,6.076610442486282e-8,23839.77,4857.81936,63.612972,569.9999999989607,83463.17462111187,5.617816119618849e-11,9.550287403352043e-11,4.7751437016760216e-11,4.1363906030360204e-8,5.111900302705211e-10,3.117012379698299e-8,1.9306695520469083e-8,4.237083685306826e-8,0.03177076,23839.770000060766,5.617816119618849e-11,0.0018960174715298235,0.0005506146953818565
2016-04-25T03:00:00.0,3.9180995151595135e-8,24591.3,4356.91662,74.784778,506.38892401699064,78605.35581180011,5.608941212202638e-11,9.535200060744484e-11,4.767600030372242e-11,2.4457933872082787e-8,3.0225994487193084e-10,1.8430484443410415e-8,1.4627709278904906e-8,3.210224570711694e-8,0.04026,24591.30000003918,5.608941212202638e-11,0.001896017471537657,0.0005506146891225845
2016-04-25T04:00:00.0,6.452505009331517e-8,24139.83,4072.53933,72.814166,431.60604203483024,74248.43974246533,5.618786576750863e-11,9.551937180476467e-11,4.775968590238233e-11,4.4424350529041665e-8,5.490121042974261e-10,3.347634782301378e-8,2.0005180192468736e-8,4.390374444205929e-8,0.02841653,24139.830000064525,5.618786576750863e-11,0.001896017471538945,0.0005506146860329723
2016-04-25T05:00:00.0,8.452894276585386e-8,23632.7,4030.91663,78.4935,358.79377205291263,70175.9009631574,5.6221516477005685e-11,9.557657801090966e-11,4.778828900545483e-11,6.156102083216446e-8,7.607932403574384e-10,4.6389831729112094e-8,2.2872345355678484e-8,5.019607899679253e-8,0.02466086,23632.70000008453,5.6221516477005685e-11,0.0018960174715411187,0.0005506146857223791
2016-04-25T06:00:00.0,3.65494031743865e-7,23142.12,4009.06943,92.527028,280.3021680712053,66144.98488386867,5.629099744591476e-11,9.56946956580551e-11,4.784734782902755e-11,3.329376658170667e-7,4.114563439494905e-9,2.5088801460334786e-7,3.246067123114028e-8,7.123879917293658e-8,0.019163910000000003,23142.120000365492,5.629099744591476e-11,0.0018960174715464363,0.0005506146855613728
2016-04-25T07:00:00.0,9952.777128530373,22507.75489,3951.136529,81.54194443,187.7770360928353,62135.91600480549,5.632947839384208e-11,9.576011326953152e-11,4.788005663476576e-11,9952.777128488025,122.99999999645195,7499.999999783655,4.225172882071094e-8,9.27264381791488e-8,0.01497581,32460.53201853037,5.632947839384208e-11,0.0018960174715299811,0.0005506146851315713
2016-04-25T08:00:00.0,9952.777128738026,22038.96521,3837.814776,78.47533309,229.23698767678556,65684.78002629656,5.6365222982247654e-11,9.5820879069821e-11,4.79104395349105e-11,9952.777128679261,122.9999999988153,7499.999999927762,5.866726920537303e-8,1.287522916327372e-7,0.01329352,31991.74233873802,5.6365222982247654e-11,0.0018960174715287692,0.0005506146842415739
2016-04-25T09:00:00.0,9952.77712875831,21504.4,3807.72911,78.24875,273.763550603125,69346.96580096775,5.637457796462451e-11,9.583678253986167e-11,4.7918391269930834e-11,9952.777128692911,122.99999999898398,7499.999999938047,6.530198474165688e-8,1.433129630462557e-7,0.0122431,31457.17712875831,5.637457796462451e-11,0.001896017471528461,0.00055061468390015
2016-04-25T10:00:00.0,9952.777128773889,21457.14,3794.09719,84.273861,318.51669661963615,73039.2372416638,5.6382408831318135e-11,9.585009501324083e-11,4.7925047506620415e-11,9952.777128701664,122.99999999909215,7499.999999944643,7.212793192366693e-8,1.5829331502362929e-7,0.01090254,31409.917128773886,5.6382408831318135e-11,0.0018960174715294618,0.0005506146836864158
2016-04-25T11:00:00.0,9952.777128724183,21575.14,3740.21988,97.744805,357.24473163623713,76745.1406023814,5.636028313603257e-11,9.581248133125537e-11,4.790624066562768e-11,9952.777128668407,122.99999999868116,7499.9999999195825,5.5679315176936987e-8,1.2219487156418599e-7,0.0130461,31527.91712872418,5.636028313603257e-11,0.0018960174715315897,0.000550614682760473
2016-04-25T12:00:00.0,5487.447012187478,22224.5,3648.34948,96.642139,382.50182265246224,80504.92127303786,5.630911922405674e-11,9.572550268089645e-11,4.7862751340448226e-11,5487.447012150944,67.81584413692505,4135.112447373478,3.6438651755437105e-8,7.996894999657004e-8,0.0185,27711.947012187477,5.630911922405674e-11,0.0018960174715354939,0.0005506146812058268
2016-04-25T13:00:00.0,1.0059880829783536e-7,23746.09,3669.053229999999,102.733167,353.67742380691396,80991.68479110599,5.623555083948908e-11,9.560043642713144e-11,4.780021821356572e-11,7.61781345076236e-8,9.414367892703777e-10,5.7404682272584005e-8,2.4325073353784636e-8,5.3384263165045506e-8,0.02813542,23746.090000100598,5.623555083948908e-11,0.0018960174715549475,0.0005506146815641147
2016-04-25T14:00:00.0,9952.77712871194,24955.25,3707.93515,113.365417,250.9461528254282,77322.63211183147,5.635701768012256e-11,9.580693005620835e-11,4.790346502810417e-11,9952.777128657977,122.99999999855228,7499.9999999117235,5.3865542562800666e-8,1.1821433209586241e-7,0.025017320000000003,34908.02712871194,5.635701768012256e-11,0.0018960174715340046,0.0005506146822269758
2016-04-25T15:00:00.0,8436.003736329309,26590.7,3872.82869,112.051666,260.58263184156635,81114.6975124761,5.630887668297737e-11,9.572509036106153e-11,4.7862545180530765e-11,8436.003736292832,104.2551687974669,6357.02248765042,3.6379022264983985e-8,7.983808599610232e-8,0.01844115,35026.703736329306,5.630887668297737e-11,0.0018960174715344693,0.0005506146845943147
2016-04-25T16:00:00.0,7270.313736328486,27756.39,4171.98141,102.28803,252.78803065655475,83598.89186082104,5.630882059249259e-11,9.572499500723739e-11,4.7862497503618696e-11,7270.313736292025,89.84915245198233,5478.606856828191,3.6365264037280454e-8,7.980789193100218e-8,0.018097190000000003,35026.70373632848,5.630882059249259e-11,0.0018960174715338901,0.0005506146870177582
2016-04-25T17:00:00.0,6773.113736329462,28253.59,4509.45597,90.226722,240.3510491260705,84905.51785834371,5.6308891879449177e-11,9.57251161950636e-11,4.78625580975318e-11,6773.113736292984,83.70457599773107,5103.93756083726,3.6382790085220145e-8,7.984635492520771e-8,0.01659269,35026.70373632946,5.6308891879449177e-11,0.0018960174715324254,0.0005506146910939878
2016-04-25T18:00:00.0,6540.403736333013,28486.3,4944.33795,78.888306,233.83079914132293,85499.99999987551,5.627630465890832e-11,9.566971792014414e-11,4.783485896007207e-11,6540.403736270048,80.82866210631416,4928.576957702082,6.28692331691437e-8,1.3797400072234495e-7,0.015399520000000003,35026.70373633302,5.627630465890832e-11,0.0018960174715306425,0.0007363474690530007
2016-04-25T19:00:00.0,6452.893736333785,28573.81,5306.56707,66.33891700000001,235.77305126519352,85484.23974406303,5.627632637780995e-11,9.566975484227691e-11,4.7834877421138454e-11,6452.893736270801,79.74718204696592,4862.633051644263,6.288750844795252e-8,1.3801410799269744e-7,0.01403,35026.70373633378,5.627632637780995e-11,0.0018960174715284132,0.0007363474725142998
2016-04-25T20:00:00.0,6380.953736333483,28645.75,5930.95828,60.713278,249.183212329657,85040.30646219278,5.627631205790807e-11,9.566973049844371e-11,4.7834865249221856e-11,6380.9537362705105,78.8581216484915,4808.422051737287,6.287708969867435e-8,1.3799124280971414e-7,0.01439,35026.70373633348,5.627631205790807e-11,0.0018960174715270727,0.0007363474757477626
2016-04-25T21:00:00.0,6402.123736333924,28624.58,6434.68281,51.574278,267.3299519956405,83917.77097041553,5.62763041106639e-11,9.566971698812862e-11,4.783485849406431e-11,6402.123736270957,79.11974812383242,4824.374885599537,6.287129740871803e-8,1.3797853094131156e-7,0.013971679999999998,35026.703736333926,5.62763041106639e-11,0.001896017471525068,0.0007363474785205444
2016-04-25T22:00:00.0,6567.313736334042,28459.39,6490.22912,47.534056,294.8773181370742,82307.46378250053,5.627627523809729e-11,9.566966790476538e-11,4.783483395238269e-11,6567.313736271097,81.16122556647235,4948.855217467826,6.285012781781784e-8,1.3793207175924557e-7,0.01431335,35026.70373633404,5.627627523809729e-11,0.0018960174715239996,0.0007363474788417404
2016-04-25T23:00:00.0,7037.073736334868,27989.63,6602.10645,46.071889,328.50638372104817,80766.09061645377,5.627629320444353e-11,9.566969844755399e-11,4.7834849223776996e-11,7037.073736271909,86.96668862994707,5302.846867679699,6.286332445299441e-8,1.3796103334283107e-7,0.01361058,35026.70373633487,5.627629320444353e-11,0.0018960174715235316,0.0007363474794861781
2016-04-26T00:00:00.0,7709.473736333458,27317.23,6447.38649,49.972556,369.4030793685131,79466.8317706189,5.627635783046346e-11,9.566980831178788e-11,4.783490415589394e-11,7709.473736270452,95.27644970765736,5809.5396163205705,6.291079187034792e-8,1.380652062290917e-7,0.01378021,35026.70373633345,5.627635783046346e-11,0.0018960174715246009,0.0007363474786093908
2016-04-26T01:00:00.0,8218.293736224461,26808.41,5705.60178,50.790333,414.70886909365976,78828.985633425,5.627786834871117e-11,9.5672376192809e-11,4.78361880964045e-11,8218.293736160324,101.56463030054043,6192.965262228075,6.40410840516778e-8,1.4054576669375807e-7,0.0252562,35026.70373622446,5.627786834871117e-11,0.0018960174715257044,0.0007363474746070049
2016-04-26T02:00:00.0,7.105910131890189e-8,26445.36,5348.21987,63.306082999999994,465.4850624117192,79316.3498521411,5.6155331311558323e-11,9.546406322964914e-11,4.773203161482457e-11,4.4937675581747066e-8,5.553559599535744e-10,3.38631682898521e-8,2.602596167392517e-8,5.7117064640137753e-8,0.03382975,26445.360000071058,5.6155331311558323e-11,0.0018960174715378112,0.000736347472818895
2016-04-26T03:00:00.0,5.126503059268472e-8,26595.88,4793.68977,73.87861099999999,402.1808754297896,73968.13071857954,5.6100874149407934e-11,9.537148605399349e-11,4.768574302699674e-11,3.058989417676578e-8,3.780409161242059e-10,2.3051275373427184e-8,2.0579764929864945e-8,4.51647389059056e-8,0.03866327,26595.880000051264,5.6100874149407934e-11,0.001896017471541554,0.0007363474702203718
2016-04-26T04:00:00.0,8.119164116787968e-8,25655.97,4505.162020000001,80.272083,328.3041604476863,69174.44168499524,5.617393859083671e-11,9.549569560442241e-11,4.7747847802211204e-11,5.2486598776970355e-8,6.486482683212527e-10,3.9551723678125164e-8,2.86095466953049e-8,6.278704888580279e-8,0.02945881,25655.97000008119,5.617393859083671e-11,0.0018960174715436458,0.0007363474689602535
2016-04-26T05:00:00.0,2.522684339416997e-7,24439.25,3885.96293,72.130333,248.03397346591763,64669.280401445045,5.6248299183129296e-11,9.56221086113198e-11,4.78110543056599e-11,2.048013028586994e-7,2.5310081724617295e-9,1.5432976661352008e-7,4.737150897438896e-8,1.0396240392922126e-7,0.02322168,24439.250000252265,5.6248299183129296e-11,0.001896017471540848,0.0007363474667820021
2016-04-26T06:00:00.0,9952.777128722095,23553.72,4047.42821,82.854167,175.90553648599672,60783.31820805081,5.631170341129909e-11,9.572989579920845e-11,4.7864947899604226e-11,9952.77712861487,122.99999999801955,7499.99999987924,1.0712751623087863e-7,2.351040605514608e-7,0.017592780000000002,33506.49712872209,5.631170341129909e-11,0.001896017471531566,0.0007363474671962751
2016-04-26T07:00:00.0,9952.777128902491,22819.49005,4300.182855,89.61291678,216.05326550151088,64235.89073451262,5.633707756408684e-11,9.577303185894763e-11,4.788651592947381e-11,9952.7771286864,122.99999999890355,7499.999999933142,2.1599323076656893e-7,4.7402280377160367e-7,0.01519438,32772.26717890249,5.633707756408684e-11,0.0018960174715314192,0.0007363474681049186
2016-04-26T08:00:00.0,9952.777129443333,22336.21657,3926.118011,93.284139,249.44224473798835,67435.70861626725,5.635474109516263e-11,9.580305986177647e-11,4.7901529930888234e-11,9952.777128706366,122.99999999915028,7499.999999948187,7.36870668506804e-7,1.617150218379502e-6,0.01448453,32288.99369944333,5.635474109516263e-11,0.001896017471531279,0.0007363474668847703
2016-04-26T09:00:00.0,9952.777129743174,21620.33,3624.76617,98.13,279.1600017546548,71009.59134318006,5.6356851205810405e-11,9.580664704987769e-11,4.790332352493884e-11,9952.777128708167,122.99999999917252,7499.999999949543,1.034909580141029e-6,2.271232015408482e-6,0.01312901,31573.107129743174,5.6356851205810405e-11,0.0018960174715315602,0.0007363474654386364
2016-04-26T10:00:00.0,9952.777129799995,21377.52,3565.97681,97.891694,304.03189777135526,74884.82591174831,5.6357121747784275e-11,9.580710697123326e-11,4.790355348561663e-11,9952.777128708389,122.99999999917527,7499.999999949711,1.0915107392665178e-6,2.3954499830279543e-6,0.0124,31330.297129799994,5.6357121747784275e-11,0.0018960174715315784,0.0007363474651000252
2016-04-26T11:00:00.0,9952.777128836016,21459.01,3500.1874700000003,100.52825,329.1420997880379,78818.84984044093,5.632948538543433e-11,9.576012515523836e-11,4.788006257761918e-11,9952.777128670277,122.99999999870428,7499.999999920992,1.6564311418420334e-7,3.6352349160383473e-7,0.01518342,31411.787128836015,5.632948538543433e-11,0.0018960174715321428,0.0007363474647272248
2016-04-26T12:00:00.0,2.7412553676729696e-7,22001.2,3691.29857,104.733194,351.6157458043223,82818.6631070729,5.625053919934023e-11,9.562591663887838e-11,4.781295831943919e-11,2.2570522620965709e-7,2.789346376854359e-9,1.7008209614965604e-7,4.8324684641001007e-8,1.060542611618334e-7,0.02256089,22001.200000274122,5.625053919934023e-11,0.001896017471557219,0.0007363474658434372
2016-04-26T13:00:00.0,1094.358498776482,23619.5,3671.36571,133.526944,246.88444782468255,79127.3652736965,6.053439031732693e-11,1.0290846353945577e-10,5.1454231769727885e-11,1094.3584987476395,13.524475993418077,824.6631703303705,2.8739576972738882e-8,6.307241577654146e-8,0.0335,24713.85849877648,6.053439031732693e-11,0.0024680071979095893,0.0007363474657288875
2016-04-26T14:00:00.0,9952.777129151511,24965.24,3932.81016,125.278223,126.88444782537458,76280.66347043742,5.635010356638265e-11,9.57951760628505e-11,4.789758803142525e-11,9952.777128700174,122.99999999907376,7499.999999943521,4.512404884233528e-7,9.90300856830428e-7,0.02958027,34918.01712915151,5.635010356638265e-11,0.0018960174715311584,0.0007363474669238553
2016-04-26T15:00:00.0,8360.893736330243,26665.81,4049.47913,99.6266666,124.60812084195746,79847.8540477187,5.62762676343266e-11,9.566965497835522e-11,4.783482748917761e-11,8360.893736267302,103.32693239835874,6300.422707216995,6.284465128442958e-8,1.3792005285614182e-7,0.02017705,35026.70373633024,5.62762676343266e-11,0.0018960174715269094,0.0007363474672298434
2016-04-26T16:00:00.0,7116.323736332117,27910.38,4356.45136,82.903611,128.3102826578322,82098.7983614211,5.6276202299224577e-11,9.566954390868178e-11,4.783477195434089e-11,7116.323736269224,87.94608863795966,5362.566380363393,6.279683930421938e-8,1.3781512378575995e-7,0.017443599999999997,35026.70373633212,5.6276202299224577e-11,0.0018960174715230735,0.0007363474683673985
2016-04-26T17:00:00.0,6588.803736332572,28437.9,4874.58328,71.929361,133.3546563133255,83104.91411826978,5.627628863552534e-11,9.566969068039308e-11,4.783484534019654e-11,6588.803736269616,81.4268067169008,4965.049190054926,6.286022307284605e-8,1.3795422699566792e-7,0.015875320000000002,35026.703736332565,5.627628863552534e-11,0.0018960174715193388,0.0007363474706309517
2016-04-26T18:00:00.0,6288.323736332239,28738.38,5629.75689,58.310666000000005,142.85399804775403,83195.38076481012,5.627627555099745e-11,9.566966843669566e-11,4.783483421834783e-11,6288.323736269293,77.7133667873373,4738.619926057152,6.285070494136952e-8,1.3793333832543896e-7,0.01604749,35026.70373633224,5.627627555099745e-11,0.0018960174715150907,0.0007363474742830712
2016-04-26T19:00:00.0,6289.04373633361,28737.66,6911.166590000001,48.172222,162.2585948526188,82304.24453735269,5.627633552830613e-11,9.566977039812043e-11,4.7834885199060213e-11,6289.043736270619,77.72226480635423,4739.162488192331,6.289480971034408e-8,1.3803013148036713e-7,0.01402203,35026.703736333606,5.627633552830613e-11,0.0018960174715111787,0.0007363474813702849
2016-04-26T20:00:00.0,6249.763736333807,28776.94,7821.14113,45.716722,191.81053367646035,80132.2411720305,5.6276315284608076e-11,9.566973598383373e-11,4.7834867991916866e-11,6249.763736270832,77.23682843643842,4709.562709538927,6.287997908231145e-8,1.3799758390534927e-7,0.01386,35026.7037363338,5.6276315284608076e-11,0.0018960174715092891,0.0007363474888930773
2016-04-26T21:00:00.0,6285.87373633353,28740.83,8142.48375,43.973667,223.33253613039184,77020.66348805492,5.627631962091414e-11,9.566974335555403e-11,4.783487167777701e-11,6285.8737362705515,77.68308880603158,4736.773707684852,6.288319043475014e-8,1.3800463159976768e-7,0.01456746,35026.70373633353,5.627631962091414e-11,0.0018960174715079488,0.0007363474921618846
2016-04-26T22:00:00.0,6371.353736333409,28655.35,8117.7754,41.372667,257.04385395396764,73614.95418222528,5.6276259196236255e-11,9.566964063360162e-11,4.783482031680081e-11,6371.353736270475,78.73948139515052,4801.187889948202,6.283886061295937e-8,1.3790734453969927e-7,0.01508353,35026.70373633341,5.6276259196236255e-11,0.0018960174715066968,0.0007363474918369368
2016-04-26T23:00:00.0,6849.603736332831,28177.1,7713.861040000001,43.395694,294.41256436660154,70298.36740865887,5.627629763897065e-11,9.56697059862501e-11,4.783485299312505e-11,6849.603736269869,84.64986693265575,5161.577251991204,6.2867077752509e-8,1.37969270404488e-7,0.01646427,35026.70373633283,5.627629763897065e-11,0.0018960174715067812,0.0007363474878520421
2016-04-27T00:00:00.0,7502.2437363328645,27524.46,6743.18512,45.511083,335.6686333167581,67746.08435713554,5.6276352203446066e-11,9.56697987458583e-11,4.783489937292915e-11,7502.243736269862,92.715426822258,5653.379684284024,6.290716183511961e-8,1.3805723968555416e-7,0.01704667,35026.70373633286,5.6276352203446066e-11,0.001896017471507088,0.0007363474803913869
2016-04-27T01:00:00.0,8020.003736229199,27006.7,5963.79163,52.309389,382.87487315658507,66656.2796579051,5.6277834386408837e-11,9.567231845689502e-11,4.783615922844751e-11,8020.0037361650875,99.11409115113062,6043.542143361623,6.401574500663069e-8,1.4049015714925753e-7,0.02527917,35026.703736229196,5.6277834386408837e-11,0.0018960174715091558,0.0007363474760423943
2016-04-27T02:00:00.0,6.203744789511442e-8,26703.49,5161.69903,62.86630600000001,429.6814713252121,66736.0309077547,5.613466256830596e-11,9.542892636612013e-11,4.7714463183060065e-11,3.8290162640570175e-8,4.732036037633797e-10,2.885387827825486e-8,2.3651856328178124e-8,5.190680842772708e-8,0.03412314,26703.490000062036,5.613466256830596e-11,0.0018960174715195945,0.0007363474719988964
2016-04-27T03:00:00.0,4.553916241530822e-8,26978.16,4782.08564,70.957,366.81706134323895,61574.33261418293,5.607540849851236e-11,9.5328194447471e-11,4.76640972237355e-11,2.6700745842704612e-8,3.2997742199586953e-10,2.012057451194326e-8,1.8743088378156138e-8,4.1133934025712454e-8,0.04043717,26978.160000045536,5.607540849851236e-11,0.0018960174715222048,0.0007363474702479806
2016-04-27T04:00:00.0,8.0287235641041e-8,25856.24,4440.15273,72.830834,295.8619573611337,56792.247710591655,5.617256388326907e-11,9.549335860155742e-11,4.774667930077871e-11,5.179031143916973e-8,6.400432989301601e-10,3.9027030422570734e-8,2.840143084326971e-8,6.233031392544816e-8,0.03012315,25856.240000080288,5.617256388326907e-11,0.0018960174715226253,0.0007363474687630236
2016-04-27T05:00:00.0,2.214849326530691e-7,24749.79,4317.74535,79.116917,223.0330193793478,52352.09571704047,5.624395977876599e-11,9.561473162390218e-11,4.780736581195109e-11,1.7576151058078382e-7,2.1721239732107812e-9,1.324465837323647e-7,4.562780734066139e-8,1.0013564355146685e-7,0.0247647,24749.790000221485,5.624395977876599e-11,0.0018960174715234657,0.0007363474682541088
2016-04-27T06:00:00.0,9952.777128758189,23846.78,3951.08097,66.284472,143.91799839901068,48034.351103620524,5.631727220112951e-11,9.573936274192016e-11,4.786968137096008e-11,9952.777128637634,122.99999999830084,7499.999999896392,1.2045890315712196e-7,2.64361372859417e-7,0.01816105,33799.55712875819,5.631727220112951e-11,0.0018960174715088865,0.000736347467028306
2016-04-27T07:00:00.0,9952.777128669506,22976.12349,4055.203711,69.50527806,200.63542241481662,51583.27087012875,5.630354684806749e-11,9.571602964171473e-11,4.7858014820857367e-11,9952.777128577225,122.9999999975543,7499.999999850871,9.218451298102366e-8,2.0230986476983643e-7,0.01902824,32928.90061866951,5.630354684806749e-11,0.0018960174715082862,0.000736347467298709
2016-04-27T08:00:00.0,9952.777128920616,22285.82898,4489.972186999999,86.36233334,254.13204036987642,55028.0678955294,5.63385986363045e-11,9.577561768171765e-11,4.788780884085882e-11,9952.777128688567,122.99999999893032,7499.999999934775,2.3195152672522917e-7,5.090451800141096e-7,0.017790959999999998,32238.606108920612,5.63385986363045e-11,0.0018960174715102471,0.0007363474689787726
2016-04-27T09:00:00.0,11066.305789500922,21508.81,4307.50456,78.179861,290.771603046321,58038.09644532068,5.6361993023935e-11,9.58153881406895e-11,4.790769407034475e-11,9952.77712871218,122.99999999922211,7499.999999952567,1113.5286607886474,2443.770927420988,0.01459279,32575.115789500924,5.6361993023935e-11,0.0018960174715090766,0.0007363474682155084
2016-04-27T10:00:00.0,12604.07509309169,21308.43,4158.56013,75.01475,335.593638063095,63674.36354904171,5.636280923410008e-11,9.581677569797013e-11,4.7908387848985066e-11,9952.777128712773,122.99999999922944,7499.999999953015,2651.2979643788203,5818.5883430163285,0.01438731,33912.505093091684,5.636280923410008e-11,0.0018960174715089838,0.0007363474676113646
2016-04-27T11:00:00.0,9952.77712888791,21332.43,3997.09256,82.6635,383.5807840798758,72834.39249835852,5.6335175307877997e-11,9.576979802339259e-11,4.788489901169629e-11,9952.777128683538,122.99999999886815,7499.999999930984,2.0427578460057702e-7,4.483074761896524e-7,0.01691204,31285.20712888791,5.6335175307877997e-11,0.0018960174715110258,0.0007363474671521162
2016-04-27T12:00:00.0,9952.777128107116,21929.0,4009.99303,87.44291650000001,423.91918009626465,76337.30067508528,5.628537656730716e-11,9.568514016442217e-11,4.784257008221109e-11,9952.7771280367,122.9999999908743,7499.999999443554,7.032073242842713e-8,1.5432720104557592e-7,0.02238112,31881.77712810712,5.628537656730716e-11,0.0018960174715132512,0.0007363474671886053
2016-04-27T13:00:00.0,1.3260162934429495e-7,23714.06,4082.23374,100.690416,459.47815960462304,79827.30838103063,5.621650647117572e-11,9.556806100099872e-11,4.778403050049936e-11,9.550190973974212e-8,1.1802469547948107e-9,7.19662777313909e-8,3.700415154355184e-8,8.12100064599742e-8,0.03076332,23714.060000132602,5.621650647117572e-11,0.0018960174715363337,0.0007363474673838298
2016-04-27T14:00:00.0,9952.777128905474,25041.68,3995.25458,103.935222,358.78963962330675,75745.07537753126,5.6337660252986065e-11,9.57740224300763e-11,4.788701121503815e-11,9952.77712868422,122.99999999887658,7499.999999931498,2.2115733632003007e-7,4.853560468771234e-7,0.03,34994.45712890547,5.6337660252986065e-11,0.0018960174715181505,0.0007363474671582019
2016-04-27T15:00:00.0,8344.343736326859,26682.36,4083.97218,88.05499959999999,377.8563136397021,79249.82153429558,5.6276235175132046e-11,9.566959979772448e-11,4.783479989886224e-11,8344.343736263942,103.12240154490198,6287.951313713535,6.282112370374024e-8,1.378684187853668e-7,0.02410621,35026.703736326854,5.6276235175132046e-11,0.0018960174715185998,0.0007363474673943499
2016-04-27T16:00:00.0,7265.633736327465,27761.07,4740.32173,81.097945,392.92561160208606,81453.80140449444,5.6276304242433704e-11,9.56697172121373e-11,4.783485860606865e-11,7265.633736264498,89.79131532813862,5475.080202935282,6.287176831464684e-8,1.3797956440031346e-7,0.02279773,35026.703736327465,5.6276304242433704e-11,0.001896017471519673,0.0007363474700945384
2016-04-27T17:00:00.0,6325.283736324644,28701.42,5227.91892,76.60244499999999,401.62087794776744,82188.56061391518,5.627619380929074e-11,9.566952947579426e-11,4.783476473789713e-11,6325.283736261758,78.17013176260535,4766.47144893935,6.279076813336468e-8,1.378017998800963e-7,0.02506787,35026.70373632464,5.627619380929074e-11,0.0018960174715210074,0.0007363474723589645
2016-04-27T18:00:00.0,6149.473736328803,28877.23,5317.75688,69.00327800000001,403.19046072788916,81727.1138793398,5.62763246094001e-11,9.566975183598017e-11,4.7834875917990084e-11,6149.473736265821,75.99740853975933,4633.988325595081,6.288668755962784e-8,1.3801230645575175e-7,0.02111254,35026.703736328804,5.62763246094001e-11,0.0018960174715214326,0.0007363474728001992
2016-04-27T19:00:00.0,5996.983736330154,29029.72,4954.74535,65.32555500000001,410.18648728512807,81043.34606142037,5.627629000132917e-11,9.566969300225959e-11,4.7834846501129794e-11,5996.983736267197,74.1128822656199,4519.078186928043,6.28612557883935e-8,1.3795649341261795e-7,0.01973643,35026.70373633016,5.627629000132917e-11,0.0018960174715224026,0.000736347471084063
2016-04-27T20:00:00.0,6064.003736331181,28962.7,5237.82865,64.086139,418.97571056828787,80607.67963483382,5.627630649772011e-11,9.566972104612419e-11,4.7834860523062095e-11,6064.003736268212,74.94113953426623,4569.581678918672,6.287334092763474e-8,1.3798301568633354e-7,0.01870412,35026.70373633118,5.627630649772011e-11,0.0018960174715237149,0.0007363474724228348
2016-04-27T21:00:00.0,6258.083736333004,28768.62,5038.85178,73.104972,429.83260712007285,79939.43340023796,5.6276315132935573e-11,9.566973572599047e-11,4.7834867862995235e-11,6258.083736270029,77.33964998932365,4715.832316422173,6.287964076383733e-8,1.3799684142526736e-7,0.01633425,35026.703736333,5.6276315132935573e-11,0.0018960174715265538,0.0007363474714829913
2016-04-27T22:00:00.0,6529.923736331246,28496.78,5259.68053,61.339639,434.06918112691113,79616.4146731456,5.6276379756980614e-11,9.566984558686704e-11,4.783492279343352e-11,6529.923736268223,80.69914649639482,4920.679664414318,6.292711811463873e-8,1.3810103611165943e-7,0.01875678,35026.70373633125,5.6276379756980614e-11,0.0018960174715265865,0.0007363474725359081
2016-04-27T23:00:00.0,6515.853736333759,28510.85,5895.59717,65.40263900000001,453.43058464083634,79277.4145440455,5.6276170869045565e-11,9.566949047737745e-11,4.783474523868873e-11,6515.853736270889,80.5252643751255,4910.077096044238,6.277380549459265e-8,1.3776457335423924e-7,0.01601521,35026.70373633376,5.6276170869045565e-11,0.001896017471529565,0.0007363474757569183
2016-04-28T00:00:00.0,7395.283736324628,27631.42,5905.94669,65.523222,468.5551060334836,78291.89520657498,5.627744591196169e-11,9.567165805033488e-11,4.783582902516744e-11,7395.283736260812,91.39357666617676,5572.779065010777,6.372103977613838e-8,1.398433915115182e-7,0.01993898,35026.70373632463,5.627744591196169e-11,0.0018960174715318284,0.0007363474758151062
2016-04-28T01:00:00.0,1942.6136361947317,26817.3,5248.17125,71.49969399999999,494.4273567171789,77958.72831807307,5.627571011889271e-11,9.56687072021176e-11,4.78343536010588e-11,1942.6136361321978,24.007518118077922,1463.873055980361,6.243814903008893e-8,1.3702793536867165e-7,0.02546798,28759.91363619473,5.627571011889271e-11,0.0018960174715409056,0.0007363474724921052
2016-04-28T02:00:00.0,5.426840834131805e-8,26385.54,4878.3633899999995,77.105694,446.9370768527818,74174.43086053793,5.611178293740319e-11,9.539003099358541e-11,4.7695015496792706e-11,3.269209225797339e-8,4.0402063622071706e-10,2.4635404647604696e-8,2.1480926052351078e-8,4.7142444042380455e-8,0.03490726,26385.54000005427,5.611178293740319e-11,0.0018960174715474114,0.0007363474707617366
2016-04-28T03:00:00.0,3.9142279776097704e-8,26483.52,4638.22451,78.330167,369.83327887068754,69296.06820695718,5.603789012465568e-11,9.526441321191465e-11,4.7632206605957324e-11,2.2484256470587365e-8,2.778685295671441e-10,1.6943203022386833e-8,1.6562758892298424e-8,3.634894195737704e-8,0.04231158,26483.52000003914,5.603789012465568e-11,0.0018960174715485383,0.0007363474696929109
2016-04-28T04:00:00.0,6.515416750231118e-8,25778.04,4281.84026,77.107555,291.5050078885393,64657.84443335794,5.6143523127379013e-11,9.544398931654432e-11,4.772199465827216e-11,4.044413496848957e-8,4.998231686251412e-10,3.0477022477142754e-8,2.4614588544505072e-8,5.4019638643956177e-8,0.03166864,25778.040000065153,5.6143523127379013e-11,0.0018960174715481018,0.00073634746818568
2016-04-28T05:00:00.0,1.208051259747619e-7,24648.23,3891.01387,69.846278,214.3993489065497,60376.0049097899,5.621278418666264e-11,9.556173311732649e-11,4.7780866558663243e-11,8.463051734496937e-8,1.0458943768905959e-9,6.37740473713778e-8,3.607904689667519e-8,7.917975441486017e-8,0.0250727,24648.230000120802,5.621278418666264e-11,0.0018960174715452478,0.0007363474669522925
2016-04-28T06:00:00.0,3.7041432932205115e-6,23764.43,3839.71524,67.72275,144.55496692510545,56484.99177628032,5.627309625740499e-11,9.566426363758848e-11,4.783213181879424e-11,3.6434466461318806e-6,4.5027024284364125e-8,2.7455502612417147e-6,6.060098282499328e-8,1.3299605588595286e-7,0.02039433,23764.430003704143,5.627309625740499e-11,0.00189601747154233,0.0007363474668009757
2016-04-28T07:00:00.0,9952.77712875741,23079.31584,4144.534702,85.26061098,76.83411298765341,52645.27727550634,5.631714735594958e-11,9.573915050511428e-11,4.786957525255714e-11,9952.777128637192,122.9999999982954,7499.99999989606,1.2012271913365837e-7,2.6362357708304076e-7,0.01554968,33032.09296875741,5.631714735594958e-11,0.0018960174715287185,0.0007363474676289267
2016-04-28T08:00:00.0,9952.777129218768,22341.37113,4250.016137,91.92486121,114.5753980234614,56000.743310013495,5.6351002304811236e-11,9.57967039181791e-11,4.789835195908955e-11,9952.77712870293,122.9999999991078,7499.999999945597,5.157409487796509e-7,1.1318547793961527e-6,0.01516816,32294.148259218768,5.6351002304811236e-11,0.0018960174715258425,0.0007363474680536802
2016-04-28T09:00:00.0,13328.563735581876,21698.14,4025.60643,86.946889,145.65243283007786,59250.727910438414,5.6362631180639405e-11,9.581647300708698e-11,4.790823650354349e-11,9952.777128712643,122.99999999922785,7499.999999952917,3375.7866068691364,7408.564734383392,0.01389473,35026.703735581876,5.6362631180639405e-11,0.0018960174715228892,0.0007363474672927129
2016-04-28T10:00:00.0,13523.603735920664,21503.1,3848.412,85.97536099999999,181.70743984680053,70133.68695112219,5.636273455145315e-11,9.581664873747036e-11,4.790832436873518e-11,9952.777128712718,122.99999999922878,7499.999999952974,3570.8266072078504,7836.603184848023,0.013290799999999998,35026.70373592066,5.636273455145315e-11,0.0018960174715212496,0.0007363474668285804
2016-04-28T11:00:00.0,9952.777129224285,21513.29,3621.87961,93.489778,218.7339748635652,81621.87887227065,5.6351109855772354e-11,9.5796886754813e-11,4.78984433774065e-11,9952.777128701344,122.9999999990882,7499.999999944402,5.228443833301697e-7,1.1474441103677516e-6,0.01548728,31466.067129224284,5.6351109855772354e-11,0.001896017471521175,0.0007363474655702246
2016-04-28T12:00:00.0,257.93415628387083,22156.11,3566.7592200000004,100.848778,248.24609288014406,85499.99999970997,5.6260521167906696e-11,9.564288598544138e-11,4.782144299272069e-11,257.93415619505276,3.18764308710045,194.36848092075914,8.872239445264631e-8,1.947118343779272e-7,0.02400717,22414.04415628387,5.6260521167906696e-11,0.001896017471537793,0.0008160703593426571
2016-04-28T13:00:00.0,904.2794724154609,23700.54,3874.24767,131.177583,150.58685398477638,82127.6100768958,5.823748363572946e-11,9.900372218074009e-11,4.950186109037004e-11,904.2794723658594,11.175411009599207,681.4275005853175,4.95024682728607e-8,1.0863904725642078e-7,0.03054793,24604.81947241546,5.823748363572946e-11,0.0021719917290632836,0.0008160703604040698
2016-04-28T14:00:00.0,9952.777128773201,24942.99,4046.27311,123.58875,30.586853986154765,78934.7907236601,5.6292522662198905e-11,9.569728852573814e-11,4.784864426286907e-11,9952.777128585261,122.99999999765362,7499.999999856927,1.878437737569036e-7,4.122454763571602e-7,0.03093589,34895.7671287732,5.6292522662198905e-11,0.0018960174708757915,0.0008160703606864361
2016-04-28T15:00:00.0,8572.563736311102,26454.14,4320.70364,87.9221667,30.000000001327116,82388.51842999965,5.435209519263001e-11,9.239856182747101e-11,4.6199280913735503e-11,8572.563735697042,105.94282639387335,6459.928438650813,6.139677706404917e-7,1.3474252087971113e-6,0.02529361,35026.7037363111,5.435209519263001e-11,0.0016102575864481985,0.0008160703613190728
2016-04-28T16:00:00.0,7459.293736322993,27567.41,4648.75921,71.34175,48.02226995283319,84527.74404606824,5.4352068366607924e-11,9.239851622323346e-11,4.619925811161673e-11,7459.293735710892,92.18463526524828,5621.014345441968,6.12007812513593e-7,1.3431238478549643e-6,0.023,35026.703736323,5.4352068366607924e-11,0.0016102575864267302,0.0008160703622284938
2016-04-28T17:00:00.0,6772.393736323993,28254.31,5418.99763,58.437778,68.8667654757138,85499.99999892368,5.434860835355591e-11,9.239263420104504e-11,4.619631710052252e-11,6772.393732801678,83.69567793558372,5103.3949960721775,3.5222223374827024e-6,7.7299353410058e-6,0.02185896,35026.703736324,5.434860835355591e-11,0.001610257586416301,0.0008375549116969459
2016-04-28T18:00:00.0,6170.953736328966,28855.75,6833.421240000001,47.900555,94.12627566893173,85184.3982102807,5.4348533163279066e-11,9.239250637757441e-11,4.6196253188787206e-11,6170.953732982473,76.26286606603205,4650.174760123905,3.3464004889566546e-6,7.344073407708937e-6,0.01744613,35026.70373632897,5.4348533163279066e-11,0.00161025758640957,0.0008375549160850938
2016-04-28T19:00:00.0,6111.623736328938,28915.08,7960.64578,43.448139000000005,122.49019699259304,83001.15257530361,5.43485871045456e-11,9.239259807772752e-11,4.619629903886376e-11,6111.623732857373,75.52964458212192,4605.466133056214,3.471471819004561e-6,7.61855729931212e-6,0.01737995,35026.70373632894,5.43485871045456e-11,0.0016102575864052702,0.0008375549213355115
2016-04-28T20:00:00.0,6264.75373632913,28761.95,9342.16897,40.275778,154.57331283234356,79645.97377353329,5.4348625259834555e-11,9.239266294171874e-11,4.619633147085937e-11,6264.7537327633145,77.42208020533864,4720.858549106015,3.565722644354887e-6,7.82540193204338e-6,0.017233329999999998,35026.70373632913,5.4348625259834555e-11,0.001610257586402109,0.0008375549328560278
2016-04-28T21:00:00.0,6398.273736329965,28628.43,10735.9004,39.487361,191.72122529531222,75024.66419801964,5.43486244816723e-11,9.23926616188429e-11,4.619633080942145e-11,6398.273732766,79.07216839558343,4821.473682657526,3.563872183761779e-6,7.821340876446866e-6,0.01658107,35026.70373632997,5.43486244816723e-11,0.0016102575864004039,0.0008375549461685363
2016-04-28T22:00:00.0,6516.65373632979,28510.05,11336.6249,44.086694,231.30764294853324,69110.23832605346,5.434860991612776e-11,9.239263685741719e-11,4.6196318428708596e-11,6516.653732802255,80.53515102003726,4910.679940246174,3.5274428906794617e-6,7.741392465170218e-6,0.01689588,35026.70373632979,5.434860991612776e-11,0.001610257586400866,0.0008375549518556039
