Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-28T23:00:00.0,6708.573736330121,28318.13,10682.6249,36.480944,267.75771022619665,62684.29421159598,5.4348530322845765e-11,9.239250154883779e-11,4.6196250774418897e-11,6708.573732989294,82.90696742038207,5055.302891486712,3.340735242567153e-6,7.3316403515058445e-6,0.016841619999999998,35026.70373633012,5.4348530322845765e-11,0.0016102575863979729,0.000837554945673072
2016-04-29T00:00:00.0,7457.353736323916,27569.35,9823.84717,37.241639,314.1853439042177,57056.97304796927,5.4348647013280035e-11,9.239269992257606e-11,4.619634996128803e-11,7457.3537326862315,92.16066001000587,5619.552439634504,3.6375914178191353e-6,7.983126493041161e-6,0.02098778,35026.70373632392,5.4348647013280035e-11,0.00161025758639755,0.0008375549373628169
2016-04-29T01:00:00.0,8089.913736242806,26936.79,8682.56474,38.598389000000005,369.10597517185715,52852.67916314184,5.435004497828992e-11,9.239507646309287e-11,4.619753823154643e-11,8053.783834957592,99.53155776348602,6068.997424602806,36.129901285121356,79.2913604115379,0.02234434,35026.70373624281,5.435004497828992e-11,0.0016102575863980117,0.0008375549269731555
2016-04-29T02:00:00.0,9.433121497966548e-8,26862.29,6802.68745,44.869028,430.04075419297965,50318.40404571111,5.424228582697606e-11,9.22118859058593e-11,4.610594295292965e-11,4.772304145833528e-8,5.897785134165508e-10,3.596210447661895e-8,4.6515961635424346e-8,1.0208480365936081e-7,0.02950279,26862.29000009433,5.424228582697606e-11,0.001610257586408213,0.0008375549160001294
2016-04-29T03:00:00.0,4.619656422282465e-8,27082.93,5488.33791,55.89875,385.17333645120317,43515.71743340407,5.4132362352236864e-11,9.202501599880267e-11,4.601250799940133e-11,2.312695603069801e-8,2.8581124192478917e-10,1.7427514751511533e-8,2.2977583176127834e-8,5.042703589546555e-8,0.04179406,27082.930000046195,5.4132362352236864e-11,0.0016102575864118756,0.0008375549119876468
2016-04-29T04:00:00.0,8.05724433300188e-8,25805.2,4976.36569,65.992028,329.27619670912117,38027.38036102684,5.422482046582731e-11,9.218219479190642e-11,4.609109739595321e-11,4.046770533419965e-8,5.001144596833884e-10,3.049478412703588e-8,4.001255580102724e-8,8.78123069855314e-8,0.031202099999999997,25805.200000080575,5.422482046582731e-11,0.0016102575864144428,0.000837554910606741
2016-04-29T05:00:00.0,1.5785984780471895e-7,24757.79,4737.19209,68.205945,263.28577896724676,33051.015508700046,5.4285719791389695e-11,9.228572364536248e-11,4.614286182268124e-11,7.977937886562104e-8,9.85942262496844e-10,6.011843064005145e-8,7.798818321545254e-8,1.7115433265033695e-7,0.02486506,24757.79000015786,5.4285719791389695e-11,0.0016102575864145637,0.0008375549099987655
2016-04-29T06:00:00.0,207.62678811991157,23846.08,4306.62959,62.16891700000001,195.08144422586332,28313.824256486234,5.4348523442592686e-11,9.239248985240757e-11,4.619624492620378e-11,207.626784794877,2.56592649461978,156.45893259876706,3.3249421456790646e-6,7.296980524248485e-6,0.01808715,24053.70678811991,5.4348523442592686e-11,0.0016102575864116004,0.0008375549089636196
2016-04-29T07:00:00.0,1015.1832168601522,22839.36334,4237.5092270000005,59.74694459,135.48006397811633,24163.65444393689,5.434728458791925e-11,9.239038379946272e-11,4.619519189973136e-11,1015.1832146579236,12.54599935146864,764.9999604554048,2.2021362428895773e-6,4.8328495871693305e-6,0.01853379,23854.54655686015,5.434728458791925e-11,0.0016102575864074063,0.0008375549088045866
2016-04-29T08:00:00.0,12802.219606002534,22224.48413,4418.12496,80.45419379,88.28072899721882,20691.146019780055,5.435041496880427e-11,9.239570544696726e-11,4.619785272348363e-11,9952.777113216594,122.9999998077221,7499.999988275737,2849.4424927858477,6253.440049128402,0.0178358,35026.703736002535,5.435041496880427e-11,0.00161025758639782,0.000837554909220899
2016-04-29T09:00:00.0,13332.023736146115,21694.68,4554.35646,72.644277,130.82814527257105,30026.4619347391,5.4350081026945945e-11,9.23951377458081e-11,4.619756887290405e-11,9952.777125334094,122.99999995747453,7499.999997406982,3379.2466108119274,7416.158124066031,0.016035650000000002,35026.70373614612,5.4350081026945945e-11,0.0016102575863937614,0.0008375549095458918
2016-04-29T10:00:00.0,13571.213736122132,21455.49,4393.93978,67.579389,181.18547848768046,40388.26443376702,5.435007515270421e-11,9.239512775959716e-11,4.619756387979858e-11,9952.777125320326,122.99999995730438,7499.999997396608,3618.436610801712,7941.088993551578,0.01583814,35026.70373612214,5.435007515270421e-11,0.0016102575863913473,0.000837554909163204
2016-04-29T11:00:00.0,13557.603735852146,21469.1,4337.22915,75.09558299999999,236.60769970261322,51435.414482270106,5.4350623516494085e-11,9.239605997803994e-11,4.619802998901997e-11,9952.77711499697,122.99999982972463,7499.999989617355,3604.826620855083,7911.2202538188185,0.01764263,35026.70373585215,5.4350623516494085e-11,0.0016102575863919195,0.0008375549090310055
2016-04-29T12:00:00.0,2.9615567259411515e-7,22169.0,4311.37035,83.76530550000001,284.5137267899486,62509.40641326119,5.4314268641549224e-11,9.233425669063368e-11,4.616712834531684e-11,1.5338312377347442e-7,1.8955638190261765e-9,1.1558315969671806e-7,1.426802145639501e-7,3.1312868051606486e-7,0.02398812,22169.000000296157,5.4314268641549224e-11,0.0016102575864038807,0.0008375549089753405
2016-04-29T13:00:00.0,1.2649585010919743e-7,23769.41,4291.0138799999995,104.741528,200.7500315494832,58198.036901244806,5.4269114450754164e-11,9.225749456628207e-11,4.6128747283141035e-11,6.433812185613058e-8,7.951136537986537e-10,4.848253986577156e-8,6.206547075850058e-8,1.3621004862946183e-7,0.02909886,23769.410000126492,5.4269114450754164e-11,0.0016102575864181453,0.0008375549089287411
2016-04-29T14:00:00.0,10381.5137362634,24645.19,4110.79395,104.517945,96.01011380791472,53907.02385898441,5.435029446903857e-11,9.239550059736556e-11,4.619775029868278e-11,9586.414441399234,118.47235812033298,7223.924275630059,795.0992948640732,1744.9398561736232,0.02669041,35026.7037362634,5.435029446903857e-11,0.001610257586389297,0.0008375549085390248
2016-04-29T15:00:00.0,9004.673736326047,26022.03,4169.79625,90.9302775,109.9661371858782,58765.094878343,5.434870043614603e-11,9.239279074144825e-11,4.6196395370724126e-11,9004.673732147274,111.2829971698987,6785.548607920652,4.178680035761054e-6,9.170609743583053e-6,0.02079138,35026.703736326046,5.434870043614603e-11,0.001610257586384481,0.000837554908650828
2016-04-29T16:00:00.0,7942.403736327152,27084.3,4637.37726,62.52975,130.3204671134091,61380.84808298917,5.434857749023854e-11,9.239258173340551e-11,4.6196290866702756e-11,7942.403732876505,98.1550823959863,5985.065999755261,3.450554213093822e-6,7.572651128239964e-6,0.0188838,35026.70373632716,5.434857749023854e-11,0.0016102575863787185,0.0008375549097512582
2016-04-29T17:00:00.0,7146.413736324163,27880.29,5541.61336,59.120472,165.9474097670312,62728.53766787199,5.434855174169906e-11,9.23925379608884e-11,4.61962689804442e-11,7146.41373293341,88.31795164079877,5385.240953707242,3.390660480554564e-6,7.4412072171236535e-6,0.02096127,35026.70373632417,5.434855174169906e-11,0.0016102575863769417,0.0008375549121390027
2016-04-29T18:00:00.0,6772.873736324551,28253.83,6733.4837099999995,47.414889,195.14649966546412,62572.16610657536,5.4348564193179e-11,9.23925591284043e-11,4.619627956420215e-11,6772.8737329049345,83.70160994952683,5103.75670423944,3.419523660982287e-6,7.504550895365595e-6,0.02050742,35026.703736324554,5.4348564193179e-11,0.0016102575863736063,0.000837554915776389
2016-04-29T19:00:00.0,6747.473736323645,28279.23,7906.87723,42.8285,231.4348308726298,60942.43994587426,5.434861123403254e-11,9.239263909785532e-11,4.619631954892766e-11,6747.473732790759,83.38770761115225,5084.616317753185,3.5327936208767947e-6,7.753135278226736e-6,0.0210024,35026.703736323645,5.434861123403254e-11,0.00161025758637168,0.0008375549210514104
2016-04-29T20:00:00.0,6781.823736326066,28244.88,9311.22451,39.593472,271.9956487414204,58120.17987893551,5.434860760973862e-11,9.239263293655565e-11,4.6196316468277826e-11,6781.823732802139,83.81221726777706,5110.501052913235,3.5238342749043623e-6,7.733472929167279e-6,0.0191357,35026.70373632607,5.434860760973862e-11,0.0016102575863703797,0.0008375549325935573
2016-04-29T21:00:00.0,6898.043736327636,28128.66,9628.88649,39.633583,316.2160042668272,53919.45726713715,5.434863222543247e-11,9.23926747832352e-11,4.61963373916176e-11,6898.043732741766,85.2485058340351,5198.07962402653,3.5857778419773274e-6,7.86941544567732e-6,0.01794445,35026.70373632764,5.434863222543247e-11,0.0016102575863704454,0.0008375549355371648
2016-04-29T22:00:00.0,6946.293736327373,28080.41,8887.49526,40.358278000000006,361.8325373584832,49488.65124658804,5.434856733447103e-11,9.239256446860075e-11,4.6196282234300374e-11,6946.293732900365,85.84479669262866,5234.438822721259,3.426914682479341e-6,7.520771370055174e-6,0.0185,35026.70373632738,5.434856733447103e-11,0.0016102575863713065,0.0008375549287757131
2016-04-29T23:00:00.0,7322.743736328477,27703.96,8202.19436,41.620305,407.3206663087357,45835.59565438499,5.4348574315435597e-11,9.239257633624051e-11,4.6196288168120255e-11,7322.743732885122,90.49710121015417,5518.115927448424,3.4432619156203425e-6,7.55664731514801e-6,0.01810682,35026.703736328476,5.4348574315435597e-11,0.0016102575863726279,0.0008375549229018301
2016-04-30T00:00:00.0,7984.17373632917,27042.53,7306.35875,45.546028,456.19907277652237,43151.518066944984,5.4348623860079154e-11,9.239266056213456e-11,4.619633028106728e-11,7984.173732613838,98.67129107836882,6016.542138924928,3.7152395736621793e-6,8.153534595229292e-6,0.01840043,35026.703736329175,5.4348623860079154e-11,0.0016102575863754605,0.0008375549178197685
2016-04-30T01:00:00.0,8978.23373622996,26048.47,6589.87958,49.686111,509.3259461125248,41861.70230157836,5.435014734548367e-11,9.239525048732224e-11,4.619762524366112e-11,8629.64941567013,106.6483117620114,6502.945839147036,348.58432055973776,765.0097014434837,0.02354976,35026.70373622997,5.435014734548367e-11,0.0016102575863812178,0.0008375549153113898
2016-04-30T02:00:00.0,7.16809942425431e-8,25500.97,5660.70366,49.852528,566.2897571321683,42539.779099723804,5.4208654681868125e-11,9.21547129591758e-11,4.60773564795879e-11,3.6148281002603105e-8,4.4673345999734803e-10,2.7239845121789512e-8,3.5440558526980824e-8,7.777851583852176e-8,0.03087867,25500.97000007168,5.4208654681868125e-11,0.0016102575864897757,0.0008375549124808373
2016-04-30T03:00:00.0,4.789493108784099e-8,25824.24,4989.0671,54.147195,516.4388393902486,36879.076277383734,5.414004340252286e-11,9.203807378428886e-11,4.601903689214443e-11,2.3981740162947324e-8,2.963749717166171e-10,1.8071644616866895e-8,2.3821152851109377e-8,5.227834975883197e-8,0.0378332,25824.240000047896,5.414004340252286e-11,0.001610257586497084,0.0008375549106429511
2016-04-30T04:00:00.0,6.852217463665746e-8,25084.14,4632.07403,59.385721999999994,462.29325464817776,31890.01001500899,5.4202958104985e-11,9.21450287784745e-11,4.607251438923725e-11,3.4379551217599045e-8,4.2487486106152785e-10,2.590700372326389e-8,3.405047839027994e-8,7.47278198443575e-8,0.03046539,25084.14000006852,5.4202958104985e-11,0.001610257586500905,0.000837554909741611
2016-04-30T05:00:00.0,8.783618191417012e-8,23945.37,4426.44905,68.0015,402.9091429062329,27257.93682266453,5.423510785061265e-11,9.21996833460415e-11,4.609984167302075e-11,4.4142509961139594e-8,5.455290171747648e-10,3.32639644618759e-8,4.360147226968449e-8,9.568861052031007e-8,0.02665538,23945.370000087834,5.423510785061265e-11,0.0016102575865040987,0.0008375549092465041
2016-04-30T06:00:00.0,1.257098112521348e-7,22865.95,4224.590270000001,64.39880600000001,334.90925316442343,22831.4886103484,5.426949214308394e-11,9.225813664324269e-11,4.6129068321621346e-11,6.336320619924449e-8,7.830652954112951e-10,4.774788386654238e-8,6.225434691624705e-8,1.3662455979512585e-7,0.02304524,22865.950000125707,5.426949214308394e-11,0.0016102575865036444,0.0008375549087772623
2016-04-30T07:00:00.0,1.8983160224231843e-7,22075.00013,3955.143482,54.88258318,270.5120574228504,18606.899178087675,5.429644172527744e-11,9.230395093297164e-11,4.615197546648582e-11,9.613443533525651e-8,1.1880639336381666e-9,7.244292278281503e-8,9.360486295612895e-8,2.0542699152027596e-7,0.02037118,22075.00013018983,5.429644172527744e-11,0.0016102575865012058,0.0008375549083117053
2016-04-30T08:00:00.0,3.370073626272668e-7,21466.53144,4331.423563,64.6793334,215.6310845016889,14651.756533920454,5.4319521303494015e-11,9.234318621593982e-11,4.617159310796991e-11,1.7244388093299813e-7,2.1311235125958393e-9,1.2994655564608774e-7,1.644711385080527e-7,3.609514517580053e-7,0.019485130000000003,21466.531440337003,5.4319521303494015e-11,0.001610257586502425,0.0008375549090192439
2016-04-30T09:00:00.0,5.331224271840901e-7,21195.13,4766.942129999999,78.436306,150.95336136145949,10320.333808966257,5.433006586721143e-11,9.236111197425943e-11,4.6180555987129716e-11,2.81668573579874e-7,3.4809615549572996e-9,2.1225375335105484e-7,2.513614924922419e-7,5.516426556911774e-7,0.0195213,21195.13000053312,5.433006586721143e-11,0.0016102575865036333,0.0008375549100672514
2016-04-30T10:00:00.0,4485.729101978006,21058.48,4433.6527399999995,69.24902800000001,72.51866562257374,5553.392517285066,5.4348462977966664e-11,9.239238706254332e-11,4.619619353127166e-11,4485.729098635016,55.436253820747375,3380.259379313864,3.342896723700035e-6,7.336383978624489e-6,0.01906879,25544.209101978002,5.4348462977966664e-11,0.0016102575864883678,0.0008375549092291661
2016-04-30T11:00:00.0,10384.020566039324,21006.56,4245.60184,71.974889,58.707501700953145,4500.00000149022,5.435757374415475e-11,9.240787536506307e-11,4.6203937682531536e-11,9952.777127478399,122.99999998397462,7499.999999022842,431.2434385608313,946.4149553632781,0.01929044,31390.580566039323,5.435757374415475e-11,0.001610257586472096,0.0008220378500611104
2016-04-30T12:00:00.0,3.6845710534727576e-7,21298.27,4200.81476,79.7358332,109.73422294255975,8700.813937914189,5.4324455198300356e-11,9.23515738371106e-11,4.61757869185553e-11,2.1152329307530103e-7,2.6140809456128107e-9,1.593951796105372e-7,1.5684146069813763e-7,3.44207217438743e-7,0.02255086,21298.270000368455,5.4324455198300356e-11,0.0016102575864794734,0.0008220378499439431
2016-04-30T13:00:00.0,13627.243735704044,21399.46,4332.85186,85.6969447,30.00000000280621,4500.0000004556405,5.3501587008419356e-11,9.09526979143129e-11,4.547634895715645e-11,8159.323753975175,100.83585804783895,6148.527929746278,5467.919981728778,11999.999959901634,0.02002592,35026.703735704046,5.3501587008419356e-11,0.001475115686178081,0.0007712887639978878
2016-04-30T14:00:00.0,13427.823736300295,21598.88,4406.69906,73.8344444,45.14038846638084,18315.676801392343,5.3500385902128364e-11,9.095065603361822e-11,4.547532801680911e-11,8465.29793061595,104.61719698870672,6379.097377360165,4962.525805684253,10890.852402414635,0.01875515,35026.7037363003,5.3500385902128364e-11,0.0014751156861521357,0.0007712887642476387
2016-04-30T15:00:00.0,12794.19373632997,22232.51,4827.52307,60.59500010000001,75.92461617076884,31178.92829245591,5.3500354676187665e-11,9.095060294951903e-11,4.5475301474759514e-11,8448.828454599026,104.41366127964066,6366.686663392723,4345.365281730853,9536.420317190126,0.01379726,35026.703736329975,5.3500354676187665e-11,0.0014751156861426,0.0007712887657479112
2016-04-30T16:00:00.0,12109.243736327626,22917.46,5579.26843,52.906278,119.74475246626045,42254.51297432751,5.350034903550245e-11,9.095059336035416e-11,4.547529668017708e-11,8301.365020346224,102.59125511315928,6255.564336168248,3807.87871598131,8356.842198089167,0.01510925,35026.703736327625,5.350034903550245e-11,0.0014751156861378151,0.0007712887686954509
2016-04-30T17:00:00.0,11445.483736326543,23581.22,6444.11106,48.207139,169.43120469491234,51287.65184987363,5.35003257361604e-11,9.095055375147268e-11,4.547527687573634e-11,8059.160423488606,99.59800357863473,6073.048998697239,3386.323312837847,7431.688787336713,0.01569793,35026.70373632655,5.35003257361604e-11,0.0014751156861351892,0.0007712887724855528
2016-04-30T18:00:00.0,11094.663736334525,23932.04,7538.0694,46.960361,220.82354438893591,58348.279347196134,5.3500320687372426e-11,9.095054516853312e-11,4.547527258426656e-11,7868.08966118292,97.23668236551802,5929.06599789744,3226.574075151513,7081.100107868834,0.00541241,35026.70373633453,5.3500320687372426e-11,0.0014751156861341828,0.0007712887786050782
2016-04-30T19:00:00.0,11120.473736334401,23906.23,8491.70823,38.582833,271.101340869804,63820.37682425129,5.35003806169481e-11,9.095064704881177e-11,4.5475323524405886e-11,7759.997422087873,95.90083959151963,5847.612170214611,3360.4763142464367,7374.964478441023,0.00566268,35026.703736334406,5.35003806169481e-11,0.001475115686131428,0.0007712887877694324
2016-04-30T20:00:00.0,10769.463736334203,24257.24,9966.17127,38.194611,328.4208225776481,68551.2460141957,5.3500310556328064e-11,9.095052794575771e-11,4.5475263972878855e-11,7358.158889352345,90.93477445342155,5544.803320330582,3411.3048469817672,7486.513731689784,0.00569821,35026.70373633421,5.3500310556328064e-11,0.0014751156861320955,0.0007712888073035817
2016-04-30T21:00:00.0,10921.893736333352,24104.81,10766.3448,37.962445,381.1624611472732,71616.39256750485,5.350035785216119e-11,9.095060834867402e-11,4.547530417433701e-11,7102.704393882346,87.77777590555226,5352.303408875137,3819.189342450914,8381.664711519365,0.00705866,35026.70373633335,5.350035785216119e-11,0.0014751156861332357,0.0007712888185607824
2016-04-30T22:00:00.0,10984.383736328751,24042.32,11270.7777,35.0225,430.9792671684561,74584.01665918819,5.3500359182446856e-11,9.095061061015966e-11,4.547530530507983e-11,6696.943715792022,82.76323948427381,5046.538992943525,4287.440020536638,9409.296450284506,0.01366063,35026.70373632875,5.3500359182446856e-11,0.0014751156861343617,0.000771288825505295
2016-04-30T23:00:00.0,10940.913736327666,24085.79,11768.8217,32.501472,478.7214817682218,77769.07517370505,5.350034542541371e-11,9.09505872232033e-11,4.547529361160165e-11,6132.8668378492675,75.79217451524467,4621.474055807601,4808.046898478307,10551.830089273377,0.01532922,35026.70373632767,5.350034542541371e-11,0.0014751156861371956,0.0007712888325773568
2016-05-01T00:00:00.0,10965.303736300426,24061.4,11816.1595,33.948221999999994,522.0136593990953,81173.5583900749,5.3501109388946596e-11,9.095188596120921e-11,4.5475942980604603e-11,5497.383744657694,67.93864585171443,4142.600356811855,5467.919991642641,11999.999981658784,0.01981004,35026.703736300435,5.3501109388946596e-11,0.001475115686145495,0.0007712888332664395
2016-05-01T01:00:00.0,5127.496135609698,23818.2,11252.9003,35.2505,556.0055583665393,85499.99999983437,5.343673475931547e-11,9.08424490908363e-11,4.542122454541815e-11,1.1966713010187618e-7,1.4788894408150207e-9,9.017618541555003e-8,5127.496135489941,11252.899388776588,0.02667121,28945.696135609698,5.343673475931547e-11,0.001475115686176247,0.0009108933081672125
2016-05-01T02:00:00.0,6.370306852567142e-8,23589.97,10428.1458,32.941611,520.7565334837125,85499.99999959444,5.3281121474929293e-11,9.05779065073798e-11,4.52889532536899e-11,2.5754038446817406e-8,3.182776714450946e-10,1.9407175088115523e-8,3.785845217234663e-8,8.308487067626439e-8,0.03381905,23589.970000063702,5.3281121474929293e-11,0.001475115686182263,0.0009679083107697182
2016-05-01T03:00:00.0,4.210869956305439e-8,24104.26,9286.75,32.804389,487.81639759982363,75071.85516760524,5.320561364104343e-11,9.044954318977383e-11,4.5224771594886914e-11,1.834968913421007e-8,2.2677205912533142e-10,1.382756458081289e-8,2.3668560885654543e-8,5.194346856352224e-8,0.04180443,24104.260000042108,5.320561364104343e-11,0.00147511568618599,0.0009679083054502173
2016-05-01T04:00:00.0,5.672219229370677e-8,23680.83,8517.57168,33.994806,455.013483715572,65785.10613557932,5.3263550754375826e-11,9.05480362824389e-11,4.527401814121945e-11,2.3545548549510397e-8,2.9098435884961877e-10,1.7742948710342607e-8,3.308609570791393e-8,7.261136748433905e-8,0.035,23680.830000056725,5.3263550754375826e-11,0.001475115686188878,0.0009679083021305421
2016-05-01T05:00:00.0,7.451282998714653e-8,23094.96,7724.65267,33.77775,421.0201528317125,57267.535423577974,5.3302859271359155e-11,9.061486076131056e-11,4.530743038065528e-11,2.9131995923919902e-8,3.6002368507603996e-10,2.1952663724148775e-8,4.529021920246532e-8,9.93947662785088e-8,0.03011086,23094.960000074512,5.3302859271359155e-11,0.0014751156861903664,0.0009679082994460559
2016-05-01T06:00:00.0,7.93099630425719e-8,22461.87,7000.87035,34.126806,387.2438779476743,49542.88372160762,5.331034698962941e-11,9.062758988237e-11,4.5313794941185e-11,3.050966408297374e-8,3.770494037645158e-10,2.2990817302714377e-8,4.8709671369715795e-8,1.0689916027238685e-7,0.0287,22461.870000079307,5.331034698962941e-11,0.001475115686191518,0.0009679082977945319
2016-05-01T07:00:00.0,1.0068508704008593e-7,22108.783369999997,6064.576311,35.15261114,353.11854706380996,42542.01433964581,5.3334692626233096e-11,9.066897746459626e-11,4.533448873229813e-11,3.604935483323382e-8,4.4551089481026643e-10,2.7165298464040635e-8,6.454506322938751e-8,1.4165180886930499e-7,0.025,22108.783370100682,5.3334692626233096e-11,0.001475115686192486,0.0009679082963328026
2016-05-01T08:00:00.0,1.6583559416827137e-7,21593.40333,5635.266127000001,40.12144436,317.9674110393441,36477.43899672292,5.336850034458943e-11,9.072645058580203e-11,4.5363225292901016e-11,4.8185689016131215e-8,5.954960783607488e-10,3.631073648541151e-8,1.1755917870155434e-7,2.5799758306973254e-7,0.022,21593.403330165835,5.336850034458943e-11,0.0014751156861943621,0.0009679082957156643
2016-05-01T09:00:00.0,1.602126342391293e-7,21012.2,5313.96986,31.272444,277.84744179546715,30842.17383792553,5.336674819197954e-11,9.072347192636522e-11,4.536173596318261e-11,4.735985981473701e-8,5.852901840201822e-10,3.568842585488915e-8,1.1276205095246591e-7,2.4746971635093253e-7,0.021,21012.200000160214,5.336674819197954e-11,0.0014751156861908458,0.0009679082952762298
2016-05-01T10:00:00.0,1.233366112368342e-7,20761.62,5158.0995,43.82475,246.57647291071353,25528.20494611698,5.3350836514802116e-11,9.06964220751636e-11,4.53482110375818e-11,4.097966274658619e-8,5.064414135485047e-10,3.0880573996860036e-8,8.226625206817287e-8,1.8054306295960335e-7,0.023,20761.620000123334,5.3350836514802116e-11,0.0014751156861946345,0.0009679082950698352
2016-05-01T11:00:00.0,1.337513473273113e-7,20750.65,5041.84486,48.798833,202.7531980275881,20370.106414236703,5.335630175321607e-11,9.070571298046731e-11,4.5352856490233654e-11,4.296827961116654e-8,5.310174561121631e-10,3.2379113177570916e-8,9.069236200316428e-8,1.990351621892733e-7,0.022,20750.65000013375,5.335630175321607e-11,0.0014751156861947696,0.0009679082949183165
2016-05-01T12:00:00.0,1.2353402941625348e-7,21009.45,4717.07403,54.1917499,153.95584014360884,15328.26252237641,5.335085063275211e-11,9.069644607567858e-11,4.534822303783929e-11,4.098458468205427e-8,5.065022405975525e-10,3.0884282963265393e-8,8.245874828812352e-8,1.8096551878181872e-7,0.023,21009.450000123536,5.335085063275211e-11,0.0014751156861939018,0.000967908294510446
2016-05-01T13:00:00.0,776.8672586622941,20979.86,4566.16662,66.8629446,99.76556535950245,10611.189460496556,5.340909731361316e-11,9.079546543314237e-11,4.5397732716571186e-11,8.278721597827766e-8,1.0231141955231685e-9,6.238501192214441e-8,776.8672585794161,1704.9274866773824,0.021,21756.727258662293,5.340909731361316e-11,0.001475115686192121,0.0009679082943248837
2016-05-01T14:00:00.0,14496.136512657768,21068.8,4534.26615,63.8684167,32.904095876286775,7749.951295144618,5.3470671601343164e-11,9.090014172228337e-11,4.5450070861141686e-11,9028.21651273831,111.57394732132181,6803.289470812305,5467.919999919366,11999.99999982304,0.018000000000000002,35564.93651265776,5.3470671601343164e-11,0.0014751156860539761,0.000967908294273083
2016-05-01T15:00:00.0,14099.396512672956,21465.54,5457.96522,46.3031667,80.61110161330348,22018.97558368824,5.346922826814409e-11,9.089768805584495e-11,4.544884402792248e-11,8631.476512754442,106.67089168502811,6504.322663721226,5467.919999918425,11999.999999820973,0.014,35564.93651267295,5.346922826814409e-11,0.0014751156860437387,0.0009679082954478221
2016-05-01T16:00:00.0,13340.936512674394,22224.0,6829.097140000001,38.859055,140.98030171395794,35065.33399513873,5.3469159128516076e-11,9.089757051847732e-11,4.544878525923866e-11,7873.016512755974,97.29757016955953,5932.7786688755805,5467.919999918329,11999.999999820764,0.011,35564.936512674394,5.3469159128516076e-11,0.0014751156860398607,0.0009679082974926713
2016-05-01T17:00:00.0,12654.426512674054,22910.51,8603.59487,37.386056,199.42029199931739,46169.01649174337,5.346910782839357e-11,9.089748330826906e-11,4.544874165413453e-11,7186.506512755703,88.8134326361367,5415.4532095205295,5467.919999918259,11999.99999982061,0.011,35564.936512674045,5.346910782839357e-11,0.0014751156860389784,0.000967908302470773
2016-05-01T18:00:00.0,12361.826512674035,23203.11,10109.6111,37.680278,250.84914375068502,54980.87579899282,5.3469188175821543e-11,9.089761989889662e-11,4.544880994944831e-11,6893.906512755574,85.19737658119266,5194.961986658089,5467.91999991837,11999.999999820853,0.011,35564.93651267403,5.3469188175821543e-11,0.0014751156860388789,0.000967908309222719
2016-05-01T19:00:00.0,11958.666512672942,23606.27,11239.8262,33.651306,298.36771744727065,62066.227653380076,5.346915527880583e-11,9.08975639739699e-11,4.544878198698495e-11,6490.746512754527,80.21498027526516,4891.157333857632,5467.919999918325,11999.999999820753,0.013,35564.93651267294,5.346915527880583e-11,0.0014751156860377385,0.0009679083145042333
2016-05-01T20:00:00.0,11651.466512672732,23913.47,12258.5508,31.008278000000004,344.9328668377306,67717.55975496679,5.346913326360317e-11,9.089752654812539e-11,4.5448763274062694e-11,6183.546512754347,76.41849216836506,4659.664156607625,5467.919999918295,11999.999999820688,0.014,35564.93651267273,5.346913326360317e-11,0.0014751156860373551,0.0009679083194176213
2016-05-01T21:00:00.0,11579.216512672174,23985.72,13111.3563,30.86675,390.3445561218483,72118.67407930341,5.346915510163645e-11,9.089756367278196e-11,4.544878183639098e-11,6111.296512753757,75.52560067837284,4605.219553559319,5467.919999918325,11999.999999820753,0.015,35564.93651267217,5.346915510163645e-11,0.001475115686038418,0.000967908323746842
2016-05-01T22:00:00.0,11601.836512668748,23963.1,13519.7198,30.297639,435.0048819166247,75612.53830059183,5.346919361273301e-11,9.089762914164611e-11,4.5448814570823055e-11,6133.91651275028,75.80514677526357,4622.265047272168,5467.919999918377,11999.999999820868,0.019,35564.93651266874,5.346919361273301e-11,0.0014751156860399902,0.0009679083258883603
2016-05-01T23:00:00.0,11482.356512663271,24082.58,13447.3378,29.145694,480.513864807571,78715.0845155932,5.346915957090644e-11,9.089757127054094e-11,4.544878563527047e-11,6014.43651274485,74.32856995549541,4532.229875335086,5467.91999991833,11999.999999820766,0.021,35564.93651266327,5.346915957090644e-11,0.0014751156860429166,0.0009679083255099895
2016-05-02T00:00:00.0,11433.796512463188,24131.14,12795.6156,29.428139,525.6982158788155,81799.97755865743,5.3470113072684727e-11,9.089919222356403e-11,4.5449596111782016e-11,5965.876512544654,73.72844800487366,4495.637073467906,5467.919999918444,11999.999999821015,0.024,35564.93651246319,5.3470113072684727e-11,0.001475115686050904,0.0009679083221350695
2016-05-02T01:00:00.0,4.312291303259438e-7,24054.12,11710.0902,30.874917,569.9999999994407,85499.99999985468,5.801356874567202e-11,9.862306686764243e-11,4.9311533433821214e-11,2.1433579617094054e-7,2.6488388705907036e-9,1.6151456527992095e-7,2.1679471108813562e-7,4.757817475489084e-7,0.031,24054.120000431227,5.801356874567202e-11,0.0021531210340940904,0.001127039766851774
2016-05-02T02:00:00.0,7.720231118883408e-8,24223.52,10096.6781,30.327971999999995,539.1272361231731,73789.91092753176,5.789302451824168e-11,9.841814168101086e-11,4.920907084050543e-11,3.850049998660251e-8,4.758030283488231e-10,2.901237977736726e-8,3.860339306055057e-8,8.47197319504687e-8,0.036000000000000004,24223.520000077202,5.789302451824168e-11,0.0021531210341053696,0.0011270397633549765
2016-05-02T03:00:00.0,4.943741439415493e-8,24534.94,8732.94669,30.576444,508.8014172447329,63693.23395468526,5.780997587465381e-11,9.827695898691147e-11,4.913847949345574e-11,2.4648502691483706e-8,3.0461506289407e-10,1.8574089200857925e-8,2.4690634743684315e-8,5.4186531061941614e-8,0.045,24534.940000049435,5.780997587465381e-11,0.00215312103411089,0.0011270397605210275
2016-05-02T04:00:00.0,8.435404071098199e-8,24262.44,7533.9374,32.626721999999994,478.2271263661235,54960.288391797774,5.790557236254795e-11,9.843947301633152e-11,4.921973650816576e-11,4.206636878531976e-8,5.198713176883032e-10,3.1699470590750194e-8,4.2189232452645886e-8,9.258928247519178e-8,0.035,24262.440000084353,5.790557236254795e-11,0.0021531210341150875,0.001127039758632157
2016-05-02T05:00:00.0,2.4543287695157243e-7,23748.23,6812.1805,35.065944,445.60255748772926,47426.352118961826,5.799454677963238e-11,9.859072952537505e-11,4.9295364762687524e-11,1.2214630404533363e-7,1.509527964224094e-9,9.204438806244476e-8,1.2318798217671343e-7,2.703506609680758e-7,0.027000000000000003,23748.230000245432,5.799454677963238e-11,0.0021531210341181953,0.0011270397579608697
2016-05-02T06:00:00.0,6.421246134269647e-7,23219.46,6194.12955,34.332056,410.538766610328,40614.17274636398,5.802213103656549e-11,9.863762276216134e-11,4.931881138108067e-11,3.2115302752230133e-7,3.9689246402430504e-9,2.420076000148201e-7,3.2087294828190123e-7,7.041938030151895e-7,0.024,23219.460000642124,5.802213103656549e-11,0.0021531210341192955,0.0011270397575169698
2016-05-02T07:00:00.0,13131.824571910238,22433.11194,5898.536962,41.12436112,376.2088637353894,34420.04432434995,5.804270282335111e-11,9.867259479969688e-11,4.933629739984844e-11,7663.904580352326,94.71328968654883,5775.200590643221,5467.919991557813,11999.999981472618,0.022,35564.93651191024,5.804270282335111e-11,0.002153121034116487,0.0011270397573118556
2016-05-02T08:00:00.0,13825.419462146841,21739.51705,5457.189756000001,51.01291685,429.7999454230199,46296.70906150554,5.8041682518686236e-11,9.86708602817666e-11,4.93354301408833e-11,8357.499470791934,103.28498484461888,6297.864929549931,5467.919991354808,11999.999981027098,0.021,35564.93651214684,5.8041682518686236e-11,0.0021531210341201577,0.0011270397570249976
2016-05-02T09:00:00.0,12871.694640557635,21255.08,5058.16204,54.72005600000001,482.0741665387237,59137.385343122325,5.8040955930913626e-11,9.866962508255316e-11,4.933481254127658e-11,7518.572762099041,92.91722679738074,5665.684560815898,5353.121878458495,11748.061884866996,0.021,34126.77464055764,5.8040955930913626e-11,0.0021531210341252933,0.0011270397567820817
2016-05-02T10:00:00.0,14488.736504180222,21076.2,4790.68513,61.758139,520.2734904571861,71492.97087584499,5.804336980391353e-11,9.867372866665299e-11,4.9336864333326497e-11,9020.81650850752,111.48249540708618,6797.713134578425,5467.919995672604,11999.999990503016,0.021,35564.93650418022,5.804336980391353e-11,0.0021531210341320106,0.0011270397566264952
2016-05-02T11:00:00.0,1.7342457596022632e-6,21271.61,4546.46061,67.446389,569.9999999853559,85499.99999796618,5.822272798993438e-11,9.897863758288844e-11,4.948931879144422e-11,9.352629063507069e-7,1.1558315432236997e-8,7.047753312339632e-7,7.988838746139736e-7,1.7532455660228537e-6,0.023,21271.610001734247,5.822272798993438e-11,0.002179018096952689,0.0011384105238991327
2016-05-02T12:00:00.0,4.060024989223317e-7,21770.88,4439.20369,74.6264168,502.5557900150587,80953.54052883472,5.8202394407218666e-11,9.894407049227173e-11,4.9472035246135866e-11,2.0431362539738392e-7,2.5249812789660056e-9,1.5396227310768327e-7,2.015899294544555e-7,4.424130480060911e-7,0.025,21770.880000406003,5.8202394407218666e-11,0.002179018096959265,0.0011384105238489634
2016-05-02T13:00:00.0,2.016500571915914e-7,23339.57,4488.3657299999995,74.8981108,427.9315522357281,76514.33797784161,5.817259077026386e-11,9.889340430944856e-11,4.944670215472428e-11,1.018808276784403e-7,1.2590799173245803e-9,7.677316569052319e-8,9.967033610884164e-8,2.1873839290006065e-7,0.031,23339.57000020165,5.817259077026386e-11,0.002179018096961052,0.0011384105238764794
2016-05-02T14:00:00.0,11065.816512650306,24499.12,4612.00227,72.8599998,353.03562045512325,72025.97338654766,5.82319860235697e-11,9.899437624006847e-11,4.9497188120034236e-11,7845.913619156543,96.96262286092426,5912.355052495381,3219.902893493664,7066.459407219559,0.027999999999999997,35564.93651265031,5.82319860235697e-11,0.002179018096953701,0.0011384105239397864
2016-05-02T15:00:00.0,9407.196512676552,26157.74,4820.92818,68.3951668,377.14042253419166,80392.7867146731,5.823072746149698e-11,9.899223668454485e-11,4.949611834227243e-11,8320.472950341547,102.82739778560291,6269.963279609933,1086.7235623349056,2384.943954560211,0.024,35564.936512676555,5.823072746149698e-11,0.002179018096953582,0.0011384105240565385
2016-05-02T16:00:00.0,8351.666512678656,27213.27,5401.00222,60.845222,411.5748325379423,84226.76690725377,5.82307623350337e-11,9.899229596955729e-11,4.9496147984778645e-11,8087.441141411969,99.94750686395562,6094.36017463144,264.22537126658716,579.8739658222954,0.022,35564.93651267866,5.82307623350337e-11,0.0021790180969539657,0.0011384105244050932
2016-05-02T17:00:00.0,7530.866512678574,28034.07,6493.80084,50.468194,450.67929642006254,85499.99996611803,5.823050101774615e-11,9.899185173016846e-11,4.949592586508423e-11,6962.638321337383,86.0467889960573,5246.755426588859,568.2281913410916,1247.0442684042741,0.022,35564.93651267858,5.823050101774615e-11,0.002179018096955211,0.0011390932139290957
2016-05-02T18:00:00.0,7056.586512678586,28508.35,7848.35637,41.576861,486.2600704342573,85499.99996020438,5.823031118501314e-11,9.899152901452233e-11,4.9495764507261164e-11,5651.277243854097,69.84051707381093,4258.568114256764,1405.3092688243898,3084.1181337497032,0.022,35564.93651267859,5.823031118501314e-11,0.0021790180969577786,0.0011396741658247483
2016-05-02T19:00:00.0,6679.656512677846,28885.28,9461.24991,37.860695,514.5259055262111,84994.33097788502,5.823028132058441e-11,9.89914782449935e-11,4.949573912249675e-11,4581.3255670118615,56.61766936519442,3452.2969125118548,2098.3309456658853,4605.036530891202,0.024,35564.93651267784,5.823028132058441e-11,0.0021790180969634993,0.0011396741686959299
2016-05-02T20:00:00.0,6717.886512677867,28847.05,10162.5833,37.855556,533.2850589095507,83590.41565096226,5.823031896799956e-11,9.899154224559924e-11,4.949577112279962e-11,3911.6883235009605,48.34205142598538,2947.686062560084,2806.198189176808,6158.535287663626,0.024,35564.936512677865,5.823031896799956e-11,0.0021790180969735264,0.0011396741701308133
2016-05-02T21:00:00.0,6775.876512677254,28789.06,10740.7082,32.588055,543.7737333536821,82534.05484086013,5.823029606495524e-11,9.899150331042391e-11,4.9495751655211954e-11,3444.6655062946247,42.57041545211234,2595.7570397629474,3331.21100638253,7310.738283769762,0.024,35564.93651267726,5.823029606495524e-11,0.0021790180969856526,0.001139674171330406
2016-05-02T22:00:00.0,7100.77651267464,28464.16,10307.8842,29.454417,553.7582728239411,81699.84310406703,5.823034992524968e-11,9.899159487292444e-11,4.949579743646222e-11,3303.832051135349,40.829944952224565,2489.63078976979,3796.9444615391913,8332.845677784293,0.026,35564.93651267464,5.823034992524968e-11,0.0021790180970069546,0.0011396741704459302
2016-05-02T23:00:00.0,7129.686512667298,28435.25,11231.5277,38.836417,565.135979794312,82214.4365112953,5.82302622581999e-11,9.899144583893982e-11,4.949572291946991e-11,3207.7378885592716,39.64237872383137,2417.218214867766,3921.9486241079276,8607.182162375297,0.027999999999999997,35564.9365126673,5.82302622581999e-11,0.0021790180970878,0.0011396741723324964
2016-05-03T00:00:00.0,7815.646512647852,27749.29,10541.817,40.843027,565.9441205362899,82007.31032821254,5.823112956951892e-11,9.899292026818216e-11,4.949646013409108e-11,3632.903382812844,44.89672684361342,2737.605295342282,4182.743129834909,9179.526686202233,0.03,35564.93651264786,5.823112956951892e-11,0.0021790180971807942,0.0011396741709573772
2016-05-03T01:00:00.0,2.6839962340591593e-7,26860.16,9743.46746,38.345861,569.9999993980501,83382.62644943122,5.8191374855879075e-11,9.892533725499443e-11,4.9462668627497214e-11,1.3405954250348608e-7,1.6567560505555206e-9,1.0102171039972686e-7,1.342411555651749e-7,2.94608163027641e-7,0.035,26860.1600002684,5.8191374855879075e-11,0.0021796483901958385,0.0011396741693106738
2016-05-03T02:00:00.0,5.833428823694746e-8,26365.76,8255.81244,42.305722,531.6563180481468,73639.16012950102,5.8037730131818e-11,9.86641412240906e-11,4.93320706120453e-11,2.9121167304036918e-8,3.5988986109622264e-10,2.1944503725379428e-8,2.9114456791686446e-8,6.389513407296327e-8,0.04,26365.760000058333,5.8037730131818e-11,0.00217964839020619,0.001139674166481702
2016-05-03T03:00:00.0,4.1321018077648426e-8,26292.63,6713.6318599999995,44.568944,489.3527756969474,65383.34882926102,5.795668005033151e-11,9.852635608556357e-11,4.9263178042781787e-11,2.061292714757903e-8,2.54741968633256e-10,1.5533046867881464e-8,2.0609564573983827e-8,4.523013776496473e-8,0.048,26292.63000004132,5.795668005033151e-11,0.002179648390210699,0.001139674164854854
2016-05-03T04:00:00.0,6.652343042959318e-8,25407.86,6139.363420000001,46.163306,444.7860113456451,58669.71810899595,5.8061985199380616e-11,9.870537483894704e-11,4.935268741947352e-11,3.321672814064699e-8,4.1050427518237776e-10,2.503074848673035e-8,3.320799691410726e-8,7.28788941625494e-8,0.037000000000000005,25407.860000066525,5.8061985199380616e-11,0.0021796483902132373,0.0011396741644684174
2016-05-03T05:00:00.0,1.2910462485168467e-7,24345.93,5555.16198,45.948694,398.62488499452047,52530.35582876802,5.814581402131493e-11,9.884788383623537e-11,4.9423941918117685e-11,6.451935536090548e-8,7.973534026445173e-10,4.861910991734861e-8,6.448642160694296e-8,1.4152311286253558e-7,0.029,24345.930000129105,5.814581402131493e-11,0.0021796483902143645,0.0011396741641019217
2016-05-03T06:00:00.0,3.0252504279250664e-7,23512.22,5448.51615,49.085806,352.67837064378557,46975.194988632335,5.819695503872219e-11,9.893482356582772e-11,4.946741178291386e-11,1.5130355161395794e-7,1.8698637182089877e-9,1.1401608037859681e-7,1.5112255635498288e-7,3.3165640248207627e-7,0.026,23512.220000302525,5.819695503872219e-11,0.0021796483902157306,0.001139674164038323
2016-05-03T07:00:00.0,4.453585053352505e-7,22691.15851,5233.446657,51.49613884,303.594744294071,41526.67997875217,5.820906227391824e-11,9.895540586566099e-11,4.9477702932830497e-11,2.2376550981737722e-7,2.7653746639180134e-9,1.6862040633646423e-7,2.2149404011200758e-7,4.860949833472492e-7,0.025,22691.15851044536,5.820906227391824e-11,0.002179648390216349,0.0011396741639123392
2016-05-03T08:00:00.0,1157.4228884749282,22105.80967,5048.006917000001,65.49363895,252.1007851052552,36293.23446208105,5.82338413306451e-11,9.899753026209665e-11,4.9498765131048326e-11,1157.4228604230307,14.303848060702354,872.1858573598995,2.80517986778063e-5,6.156300460388514e-5,0.023,23263.232558474927,5.82338413306451e-11,0.0021796483902173794,0.0011396741638065445
2016-05-03T09:00:00.0,14096.776512325407,21468.16,4854.36802,59.245194,200.91317386441716,32117.414603678113,5.823639199102167e-11,9.900186638473685e-11,4.9500933192368425e-11,8628.85653292308,106.63851303180522,6502.348355597878,5467.919979402227,11999.99995479574,0.021,35564.93651232541,5.823639199102167e-11,0.002179648390209326,0.0011396741636939614
2016-05-03T10:00:00.0,14377.466512274872,21187.47,4771.74305,54.402472,248.3086725446719,45765.3960337459,5.823676950366393e-11,9.900250815622867e-11,4.950125407811433e-11,8909.546521044544,110.1073808756478,6713.8646875395,5467.91999123023,11999.999980753699,0.021,35564.93651227488,5.823676950366393e-11,0.002179648390207416,0.0011396741636490247
2016-05-03T11:00:00.0,6.842542639997038e-7,21200.38,4760.98607,54.38244399999999,304.0157610687403,59707.51879171327,5.821684380552429e-11,9.896863446939129e-11,4.948431723469564e-11,3.491349612504213e-7,4.3147354429996e-9,2.6309362457314635e-7,3.35020334114813e-7,7.352419218601875e-7,0.024,21200.380000684254,5.821684380552429e-11,0.0021796483902147977,0.0011396741636496065
2016-05-03T12:00:00.0,2.833091210660955e-7,21754.0,4796.35178,58.39086120000001,249.63549672150492,54946.53386238577,5.819437157221775e-11,9.893043167277017e-11,4.9465215836385086e-11,1.4168445565446651e-7,1.7509874701317788e-9,1.0676752866657187e-7,1.415257349799562e-7,3.1059503792291666e-7,0.026,21754.000000283308,5.819437157221775e-11,0.0021796483902151585,0.0011396741636688873
2016-05-03T13:00:00.0,2.2014331196466995e-7,23527.46,4911.73604,70.8078886,191.24681517169438,50150.183222477295,5.818168353546807e-11,9.890886201029571e-11,4.9454431005147855e-11,1.1033349699822466e-7,1.3635410453978288e-9,8.314274667059932e-8,1.0971090610443499e-7,2.4077361652204493e-7,0.03,23527.46000022014,5.818168353546807e-11,0.0021796483902166383,0.0011396741637317417
2016-05-03T14:00:00.0,10810.726512649413,24754.21,5160.974520000001,66.4138891,120.44110622148911,45238.44832247538,5.823622253375246e-11,9.900157830737917e-11,4.950078915368958e-11,6069.438955999038,75.00830993487318,4573.677435053242,4741.287556650275,10405.318782974751,0.027999999999999997,35564.936512649416,5.823622253375246e-11,0.0021796483902067607,0.0011396741638683167
2016-05-03T15:00:00.0,9273.476512676738,26291.46,5374.48607,62.681389,129.037706704801,55056.471160177534,5.823502279208924e-11,9.89995387465517e-11,4.949976937327585e-11,5844.14857112988,72.22409031653267,4403.907946130041,3429.327941546758,7526.067553761046,0.023,35564.93651267674,5.823502279208924e-11,0.002179648390203402,0.0011396741639931698
2016-05-03T16:00:00.0,8091.126512679493,27473.81,5564.8402399999995,61.369694,138.582587669776,61611.96172974279,5.823502537376226e-11,9.899954313539584e-11,4.949977156769792e-11,5675.567154736869,70.14070053013923,4276.871983545075,2415.5593579425245,5301.231966691227,0.02,35564.936512679495,5.823502537376226e-11,0.0021796483902007014,0.0011396741641075765
2016-05-03T17:00:00.0,7235.486512679406,28329.45,6130.17816,53.335806000000005,147.35577384834613,65625.22657965326,5.82350190980736e-11,9.899953246672511e-11,4.949976623336256e-11,5549.599707809373,68.58394950762448,4181.94814070881,1685.8868048699333,3699.8788677301786,0.02,35564.936512679415,5.82350190980736e-11,0.0021796483901970853,0.0011396741644635101
2016-05-03T18:00:00.0,6772.376512679111,28792.56,7159.439740000001,48.244861,162.60609700442762,67376.87656776642,5.82350287269228e-11,9.899954883576876e-11,4.949977441788438e-11,5499.156092159538,67.96054915969634,4143.935924371728,1273.2204205194741,2794.2334646874297,0.021,35564.936512679116,5.82350287269228e-11,0.0021796483901941554,0.0011396741651751273
2016-05-03T19:00:00.0,6599.006512678805,28965.93,8269.32169,46.734833,182.32396481257868,67155.60735649974,5.823504286571251e-11,9.899957287171127e-11,4.949978643585563e-11,5472.841143937402,67.63533956347572,4124.1060709436415,1126.1653687413036,2471.5036841972164,0.022,35564.93651267881,5.823504286571251e-11,0.002179648390192322,0.0011396741665106614
2016-05-03T20:00:00.0,6564.316512679201,29000.62,9044.38888,41.470139,203.22665102448644,65481.89656131476,5.823504049469039e-11,9.899956884097367e-11,4.9499784420486836e-11,5395.12524863272,66.67489857310741,4065.5425959211834,1169.191264046381,2565.9291226931946,0.021,35564.936512679196,5.823504049469039e-11,0.002179648390189884,0.0011396741679421337
2016-05-03T21:00:00.0,6693.616512676681,28871.32,9869.99075,34.667889,228.43359024609245,63068.980539603304,5.823505416277347e-11,9.899959207671489e-11,4.9499796038357446e-11,5278.663733764277,65.23562527848061,3977.7820291756466,1414.9527789123053,3105.2819622356697,0.023,35564.93651267668,5.823505416277347e-11,0.0021796483901869567,0.0011396741695733467
2016-05-03T22:00:00.0,6841.38651267287,28723.55,10426.8541,30.056972,259.00350617294123,60282.054920688795,5.823505577680173e-11,9.899959482056294e-11,4.949979741028147e-11,5050.696312857193,62.41832188579205,3805.995236938539,1790.6901998155772,3929.8823680278656,0.026,35564.936512672866,5.823505577680173e-11,0.002179648390184726,0.0011396741707321298
2016-05-03T23:00:00.0,6990.566512663579,28574.37,11831.236,35.957639,291.3670357071933,57591.079565329375,5.823502460244542e-11,9.89995418241572e-11,4.94997709120786e-11,4702.692931323965,58.11757091199274,3543.754323901996,2287.873581339514,5021.010361540434,0.027999999999999997,35564.93651266358,5.823502460244542e-11,0.0021796483901873357,0.0011396741736095937
2016-05-04T00:00:00.0,7471.376512625771,28093.56,10955.1156,39.265917,313.5291472675829,54324.60939044598,5.823580696626896e-11,9.900087184265723e-11,4.950043592132861e-11,4399.763558291019,54.37386074939635,3315.479313987582,3071.612954334653,6741.019519673995,0.03,35564.936512625776,5.823580696626896e-11,0.002179648390188765,0.0011396741717988915
2016-05-04T01:00:00.0,1.2713757345236625e-7,27308.92,9932.3633,39.101083,328.63927066535314,53425.99376378173,5.8143730063548325e-11,9.884434110803215e-11,4.9422170554016075e-11,6.3623083045735e-8,7.86276946963897e-10,4.79437162782864e-8,6.341564606552324e-8,1.3917316873441436e-7,0.036000000000000004,27308.92000012714,5.8143730063548325e-11,0.002179648390192137,0.0011396741697044307
2016-05-04T02:00:00.0,5.661763605329471e-8,27003.96,8699.40964,38.405305,289.5403673145673,43493.631603643014,5.8031757256881965e-11,9.865398733669934e-11,4.932699366834967e-11,2.8262649801780447e-8,3.492799929748673e-10,2.1297560547248004e-8,2.8256332264177564e-8,6.201187785668604e-8,0.04,27003.960000056617,5.8031757256881965e-11,0.0021796483901918022,0.0011396741672960809
2016-05-04T03:00:00.0,4.171070906104219e-8,27022.42,7456.43975,43.986417,251.13724196328243,34794.22310340049,5.795927406048779e-11,9.853076590282924e-11,4.926538295141462e-11,2.0807801443717015e-8,2.571502952856908e-10,1.5679896054005536e-8,2.0804376851422344e-8,4.5657676450472596e-8,0.047,27022.42000004171,5.795927406048779e-11,0.002179648390192952,0.0011396741654798872
2016-05-04T04:00:00.0,7.006936797568282e-8,25699.92,6085.87263,39.27725,207.15300461197037,27337.784493135994,5.8070730562125075e-11,9.872024195561263e-11,4.9360120977806314e-11,3.499016527971451e-8,4.3242104929305776e-10,2.6367137152015714e-8,3.49804824540127e-8,7.676882424178708e-8,0.035,25699.920000070066,5.8070730562125075e-11,0.002179648390190464,0.0011396741644394877
2016-05-04T05:00:00.0,1.301176954262488e-7,24768.97,5833.8263,46.983195,167.8779342608865,21251.91300291329,5.8146507560520835e-11,9.884906285288542e-11,4.942453142644271e-11,6.502614022597694e-8,8.036164323092297e-10,4.900100197007497e-8,6.499270613741898e-8,1.426342144085919e-7,0.027999999999999997,24768.970000130117,5.8146507560520835e-11,0.002179648390190846,0.0011396741642782763
2016-05-04T06:00:00.0,2.704898821716465e-7,23610.87,5596.33324,49.123778,120.89691891013565,15418.087842779087,5.8192443279883665e-11,9.892715357580223e-11,4.9463576787901113e-11,1.3526777682851111e-7,1.6716878449738256e-9,1.019321856691357e-7,1.3512317818955956e-7,2.9654386645647974e-7,0.025,23610.870000270486,5.8192443279883665e-11,0.0021796483901880565,0.001139674164130094
2016-05-04T07:00:00.0,3.343485155393348e-7,22830.76736,5321.756875,41.7774999,71.77532056025511,9821.755742851721,5.81992994570672e-11,9.893880907701424e-11,4.946940453850712e-11,1.6959626663814966e-7,2.095931670787816e-9,1.278007116334034e-7,1.6465331009210813e-7,3.6135124894023645e-7,0.024,22830.76736033435,5.81992994570672e-11,0.0021796483901777813,0.0011396741639624645
2016-05-04T08:00:00.0,13489.141791289632,22075.79472,5190.254586,55.72580588,30.00000031078945,4500.00000801504,5.822817223466799e-11,9.898789279893558e-11,4.949394639946779e-11,9324.85368377073,115.23989618814609,7026.8229383015905,4164.288107518804,9139.024947370417,0.021,35564.93651128964,5.822817223466799e-11,0.0021784288607026715,0.0011367890129039852
