Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-04T09:00:00.0,14101.076512348427,21463.86,5034.27773,54.67166700000001,89.51626904784615,15475.59444447605,5.822729878865167e-11,9.898640794070783e-11,4.9493203970353915e-11,9952.77711931151,122.99999988304526,7499.999992868613,4148.299393036818,9103.935814064913,0.02,35564.93651234843,5.822729878865167e-11,0.002178428860695793,0.0011367890128124998
2016-05-04T10:00:00.0,14302.866511795357,21262.07,4901.1041399999995,53.574056000000006,157.8467803598104,27045.253658198584,5.822832534340846e-11,9.898815308379438e-11,4.949407654189719e-11,9731.717193276943,120.26806179677587,7333.418402242431,4571.149318518314,10031.930207870593,0.021,35564.93651179536,5.822832534340846e-11,0.0021784288606938487,0.001136789012736652
2016-05-04T11:00:00.0,1.8297510918644663e-6,21323.46,4725.4884,57.820111,224.54296458550098,39509.499265100625,5.821917671170563e-11,9.897260040989955e-11,4.9486300204949776e-11,1.044788512351612e-6,1.2911872270072998e-8,7.873092847605486e-7,7.848636069124444e-7,1.7224764230181372e-6,0.023,21323.46000182975,5.821917671170563e-11,0.002178428860702563,0.0011367890126447952
2016-05-04T12:00:00.0,3.0231518518074833e-7,21814.79,4711.00228,65.5544722,166.7250320273036,34784.012004399425,5.818883375156649e-11,9.892101737766303e-11,4.9460508688831513e-11,1.527969266422805e-7,1.8883193840103057e-9,1.1514142585428693e-7,1.494193375210902e-7,3.2791848641770223e-7,0.026,21814.790000302313,5.818883375156649e-11,0.0021784288607024586,0.0011367890126367116
2016-05-04T13:00:00.0,2.2012660460646573e-7,23358.18,4831.6041,71.1749166,101.1727382581022,30073.010861631494,5.817358346415517e-11,9.889509188906378e-11,4.944754594453189e-11,1.1120270750681196e-7,1.3742830615379406e-9,8.379774765475247e-8,1.088250020077647e-7,2.3882939474117696e-7,0.03,23358.180000220127,5.817358346415517e-11,0.002178428860699259,0.0011367890127017123
2016-05-04T14:00:00.0,10858.27651263871,24706.66,4874.09254,75.34897240000001,30.00000008838767,25241.407898743135,5.8195949051806584e-11,9.893311338807119e-11,4.946655669403559e-11,6169.67351001144,76.2470446100304,4649.2100371969755,4688.60300262717,10289.696270524448,0.027000000000000003,35564.93651263871,5.8195949051806584e-11,0.002174136285271797,0.0011367890127213186
2016-05-04T15:00:00.0,9235.99651267166,26328.94,5053.0763799999995,69.70697209999999,30.900246434752912,35306.22280325358,5.8194734909964946e-11,9.89310493469404e-11,4.94655246734702e-11,5975.646157116469,73.84918478685776,4502.999072369375,3260.350355555091,7155.226167658103,0.023,35564.93651267166,5.8194734909964946e-11,0.0021741362848497993,0.0011367890128221507
2016-05-04T16:00:00.0,7954.376512676421,27610.56,5472.14809,61.985361,35.044633257944774,41911.37280007006,5.8194716021310134e-11,9.893101723622722e-11,4.946550861811361e-11,5828.526466284245,72.03102672522027,4392.135775928065,2125.8500463920773,4665.430466558569,0.021,35564.936512676424,5.8194716021310134e-11,0.002174136284774311,0.0011367890130682345
2016-05-04T17:00:00.0,7200.576512677869,28364.36,6155.42357,51.825361,45.092473119498976,45496.792089345676,5.8194728479360804e-11,9.893103841491336e-11,4.946551920745668e-11,5821.875785576545,71.94883522063188,4387.124098819017,1378.7007271012244,3025.722527984077,0.021,35564.93651267787,5.8194728479360804e-11,0.0021741362847481393,0.0011367890135013181
2016-05-04T18:00:00.0,6826.5265126790255,28738.41,7459.106379999999,45.358971999999994,65.21812147646679,46754.21628293783,5.8194745420458394e-11,9.893106721477927e-11,4.9465533607389636e-11,5881.696949927829,72.68812668873225,4432.202846873917,944.8295627510973,2073.540716216252,0.021,35564.93651267903,5.8194745420458394e-11,0.0021741362847366567,0.001136789014512101
2016-05-04T19:00:00.0,6653.8565126792355,28911.08,8239.51153,42.965055,92.54945030153468,45800.85460281703,5.819474614949135e-11,9.89310684541353e-11,4.946553422706765e-11,5918.786092098769,73.14648764949727,4460.151685944956,735.0704205803676,1613.1993604449974,0.021,35564.93651267924,5.819474614949135e-11,0.002174136284730746,0.0011367890155021504
2016-05-04T20:00:00.0,6665.83651267842,28899.1,9076.1157,40.820111,122.73305708735819,43634.69525599594,5.81947526387527e-11,9.893107948587958e-11,4.946553974293979e-11,5924.777874727099,73.22053625460005,4464.666844792686,741.0586379512226,1626.341214833917,0.022,35564.936512678425,5.81947526387527e-11,0.0021741362847268993,0.0011367890170662892
2016-05-04T21:00:00.0,6807.8565126786,28757.08,10050.9883,36.981028,155.13565647829367,40649.588752411604,5.819479016115591e-11,9.893114327396504e-11,4.946557163698252e-11,5872.366656650465,72.57281956808973,4425.17192488352,935.4898560280353,2053.0436203046906,0.022,35564.93651267861,5.819479016115591e-11,0.002174136284723605,0.0011367890190328949
2016-05-04T22:00:00.0,6672.776512678386,28892.16,10792.0231,36.471333,190.72962218271638,37076.81713438885,5.819473155885922e-11,9.893104365006067e-11,4.9465521825030335e-11,5557.983441469866,68.68755870402248,4188.265774635516,1114.793071208421,2446.545826292457,0.023,35564.93651267839,5.819473155885922e-11,0.00217413628472233,0.0011367890205785974
2016-05-04T23:00:00.0,6882.016512673927,28682.92,10665.7777,37.135611,222.9480220230652,32919.60677210586,5.8194704148675494e-11,9.893099705274834e-11,4.946549852637417e-11,5292.33802932318,65.40461714195581,3988.086411094866,1589.6784833506476,3488.7382771159364,0.024,35564.93651267393,5.8194704148675494e-11,0.002174136284721896,0.0011367890203248287
2016-05-05T00:00:00.0,7726.606512663211,27838.33,9855.31009,36.72675,251.21920230132585,29730.654897105687,5.819477308193582e-11,9.893111423929089e-11,4.9465557119645445e-11,5220.945229793571,64.52231924373866,3934.2877587645526,2505.661282869541,5498.97134457609,0.026,35564.93651266322,5.819477308193582e-11,0.002174136284721287,0.00113678901862581
2016-05-05T01:00:00.0,8474.44651249964,27090.49,7945.39577,40.769333,279.0169456812953,29308.60504723534,5.81956337916322e-11,9.893257744577474e-11,4.946628872288737e-11,4977.755331875008,61.51689100426753,3751.029939284605,3496.6911806245334,7673.904184314036,0.03,35564.93651249964,5.81956337916322e-11,0.0021741362847225118,0.0011367890150789414
2016-05-05T02:00:00.0,1.0423788079076997e-7,26412.23,6612.56939,46.871306,299.76667782185905,32788.144537623004,5.808360858080416e-11,9.874213458736706e-11,4.937106729368353e-11,5.21462834039852e-8,6.444425285226438e-10,3.92952761294295e-8,5.1992855252197414e-8,1.1410449732738755e-7,0.035,26412.23000010424,5.808360858080416e-11,0.002174136284727758,0.0011367890138108056
2016-05-05T03:00:00.0,5.273899618247406e-8,26320.8,5902.54625,56.23441700000001,252.89754595882866,26175.57628456542,5.797684374410869e-11,9.856063436498477e-11,4.9280317182492385e-11,2.632301825465907e-8,3.25309328585511e-10,1.983593466984823e-8,2.6317417293450012e-8,5.7756698620572384e-8,0.045,26320.80000005274,5.797684374410869e-11,0.0021741362847294814,0.0011367890133352227
2016-05-05T04:00:00.0,9.11057770950673e-8,25463.55,5513.44438,57.671721999999995,196.66530309550734,20273.031171432027,5.8068514977721734e-11,9.871647546212695e-11,4.9358237731063474e-11,4.55119008286574e-8,5.624524421169064e-10,3.429588061688453e-8,4.5495159790947785e-8,9.984453274579245e-8,0.035,25463.550000091105,5.8068514977721734e-11,0.0021741362847285447,0.0011367890130914288
2016-05-05T05:00:00.0,1.902361707618839e-7,24450.34,5031.6041,42.968,138.99575523240304,14759.587928355182,5.8134267865789796e-11,9.882825537184265e-11,4.9414127685921323e-11,9.510520851674724e-8,1.1753443783784961e-9,7.166734014503024e-8,9.503213398976481e-8,2.0855930735584604e-7,0.027999999999999997,24450.340000190234,5.8134267865789796e-11,0.0021741362847223426,0.0011367890128066343
2016-05-05T06:00:00.0,6.058773359815065e-7,23455.49,5227.98607,54.897139,96.02992936992477,9727.984965424417,5.817531068492186e-11,9.889802816436716e-11,4.944901408218358e-11,3.068072893833509e-7,3.791634847830301e-9,2.3119724681892074e-7,2.9897114856999115e-7,6.561277017293402e-7,0.025,23455.49000060588,5.817531068492186e-11,0.002174136284720379,0.0011367890129155697
2016-05-05T07:00:00.0,4757.782130978447,22720.57782,5312.486024,55.12311119,41.13496451004835,4500.000033100757,5.8195165228738145e-11,9.893178088885484e-11,4.946589044442742e-11,3559.20798007961,43.985972546706606,2682.0714967504027,1198.5741508987376,2630.413358422371,0.024,27478.359950978444,5.8195165228738145e-11,0.002174136284684011,0.001136090386953393
2016-05-05T08:00:00.0,7966.354340587515,22069.75598,5312.858772,52.69508336,30.000000003089202,4500.000000363915,5.73113542976378e-11,9.742930230598426e-11,4.871465115299213e-11,5555.912814403227,68.6619691498808,4186.705435968342,2410.441526184192,5290.000276926199,0.022,30036.11032058752,5.73113542976378e-11,0.002051375623772881,0.0010725499178803445
2016-05-05T09:00:00.0,14151.196512415965,21413.74,5011.60181,54.336555,45.968937168642505,8663.848013808374,5.7312167326299834e-11,9.743068445470971e-11,4.8715342227354857e-11,8873.117976608983,109.65718381932878,6686.413647520047,5278.078535806883,11583.370354665503,0.021,35564.93651241596,5.7312167326299834e-11,0.0020513756237472425,0.001072549917638685
2016-05-05T10:00:00.0,14415.786512358978,21149.15,4743.51383,57.272333,101.29161736364354,21922.031278543844,5.7311649125558303e-11,9.742980351344912e-11,4.871490175672456e-11,9062.562210897268,111.99840381410691,6829.170964274811,5353.224301461612,11748.286664314648,0.022,35564.936512358974,5.7311649125558303e-11,0.0020513756237431524,0.0010725499174391235
2016-05-05T11:00:00.0,14424.20651137761,21140.73,4605.261579999999,55.59175,156.01973955342234,35755.976149683214,5.731321388232398e-11,9.743246359995076e-11,4.871623179997538e-11,8956.286521790105,110.68501061831357,6749.086013311802,5467.919989587406,11999.999977148325,0.023,35564.93651137761,5.731321388232398e-11,0.002051375623740823,0.0010725499173397828
2016-05-05T12:00:00.0,2.4278486571221577e-7,21894.53,4658.72449,55.353611,211.1150515474096,49899.80163269326,5.726432597533574e-11,9.734935415807076e-11,4.867467707903538e-11,1.2226601600875096e-7,1.5110074077311488e-9,9.213459803238712e-8,1.2042150034930673e-7,2.6427928795441056e-7,0.027999999999999997,21894.530000242783,5.726432597533574e-11,0.0020513756237471354,0.0010725499173840616
2016-05-05T13:00:00.0,1.9070763213569482e-7,23577.47,4668.81709,69.8632777,155.76349192459418,45241.07821559959,5.7252112336533676e-11,9.732859097210725e-11,4.866429548605362e-11,9.562933923395794e-8,1.1818217743236468e-9,7.206230331241748e-8,9.498096431076475e-8,2.0844700941659298e-7,0.032,23577.470000190708,5.7252112336533676e-11,0.002051375623748321,0.0010725499173912776
2016-05-05T14:00:00.0,10772.746512594618,24792.19,4806.8934899999995,79.3437221,85.90226560144869,40572.26219843002,5.7312751372219565e-11,9.743167733277326e-11,4.871583866638663e-11,6308.364036786657,77.96103203008741,4753.721465249232,4464.3824758078645,9797.61768820582,0.029,35564.93651259461,5.7312751372219565e-11,0.0020513756237374807,0.0010725499174878928
2016-05-05T15:00:00.0,9239.376512664823,26325.56,5159.46986,71.16661140000001,84.5216269072082,50316.708934435,5.73115866692628e-11,9.742969733774676e-11,4.871484866887338e-11,6296.030877429984,77.80861441023687,4744.427707941272,2943.3456352347425,6459.52165042958,0.023,35564.936512664826,5.73115866692628e-11,0.0020513756237303363,0.0010725499177537993
2016-05-05T16:00:00.0,8123.556512673938,27441.38,6114.37035,62.409167,91.16568129311763,56361.18950535578,5.7311612059244356e-11,9.74297405007154e-11,4.87148702503577e-11,6324.843041062198,78.16468549280098,4766.139359317132,1798.7134716116432,3947.4903911066217,0.023,35564.936512673936,5.7311612059244356e-11,0.002051375623723692,0.0010725499185440918
2016-05-05T17:00:00.0,7150.646512677453,28414.29,6152.49066,53.93575,106.92325116159151,58960.44997832946,5.731158955311171e-11,9.742970224028991e-11,4.8714851120144954e-11,6257.474678229381,77.33212303096515,4715.373355546655,893.1718344479742,1960.1716947899183,0.021,35564.93651267745,5.731158955311171e-11,0.0020513756237181937,0.001072549918577903
2016-05-05T18:00:00.0,6564.326512677929,29000.61,6463.45592,47.663971999999994,130.3216755682285,59483.50544121595,5.7311577953397413e-11,9.74296825207756e-11,4.87148412603878e-11,6215.766554973165,76.81667904039465,4683.943843926502,348.5599577046673,764.956234263853,0.02,35564.93651267792,5.7311577953397413e-11,0.002051375623714002,0.0010725499188582444
2016-05-05T19:00:00.0,6490.006512677813,29074.93,7170.453640000001,39.006944,159.47643398429526,58468.95067195623,5.731161539290241e-11,9.742974616793409e-11,4.8714873083967047e-11,6262.424654016142,77.39329661235796,4719.103451973046,227.58185866157308,499.45542435494247,0.02,35564.93651267781,5.731161539290241e-11,0.0020513756237096133,0.0010725499195316577
2016-05-05T20:00:00.0,6518.056512677786,29046.88,8008.488409999999,43.661361,197.86483797232498,56517.05698083413,5.731161613016569e-11,9.742974742128167e-11,4.8714873710640837e-11,6192.6323450809,76.53077815263924,4666.510862965807,325.4241675967877,714.1819944625108,0.02,35564.936512677785,5.731161613016569e-11,0.0020513756237097907,0.0010725499207968746
2016-05-05T21:00:00.0,6639.616512677837,28925.32,8346.68504,42.599278000000005,230.73630650063575,53889.26250081237,5.7311640788846236e-11,9.74297893410386e-11,4.87148946705193e-11,6001.960696905797,74.17438933551881,4522.828618019439,637.6558157719427,1399.4114378526592,0.02,35564.936512677836,5.7311640788846236e-11,0.002051375623708888,0.0010725499215162632
2016-05-05T22:00:00.0,6585.256512678092,28979.68,8848.19903,39.015361,262.3134692118316,51464.81858923439,5.731158739816426e-11,9.742969857687924e-11,4.871484928843962e-11,5555.694494760654,68.65927107720331,4186.540919341665,1029.5620179173407,2259.4961548464657,0.02,35564.93651267809,5.731158739816426e-11,0.0020513756237077944,0.001072549922764233
2016-05-05T23:00:00.0,6938.506512672155,28626.43,9497.90267,39.475889,291.95943066470414,49062.657705972444,5.731159110891072e-11,9.742970488514822e-11,4.871485244257411e-11,5145.5986894062,63.59115959374988,3877.5097313262117,1792.9078232658571,3934.749206131451,0.021,35564.93651267215,5.731159110891072e-11,0.0020513756237081635,0.0010725499244646061
2016-05-06T00:00:00.0,7658.996512645916,27905.94,8951.671209999999,39.050945,316.0767526341309,47377.01504598003,5.731239119478074e-11,9.743106503112725e-11,4.8715532515563627e-11,4751.488262068168,58.72060116213114,3580.524461105557,2907.5082505776495,6380.87225250768,0.025,35564.93651264591,5.731239119478074e-11,0.0020513756237084857,0.0010725499230286202
2016-05-06T01:00:00.0,3.26952102713825e-7,27380.92,8563.13186,39.954361,335.7484601719384,48386.741622143185,5.727677711660771e-11,9.73705210982331e-11,4.868526054911655e-11,1.6438052315404658e-7,2.031473636588508e-9,1.238703436944212e-7,1.6247420903868018e-7,3.565689528127994e-7,0.03,27380.920000326954,5.727677711660771e-11,0.002051375623712514,0.0010725499220503086
2016-05-06T02:00:00.0,8.15399902847305e-8,26832.47,7952.48598,41.886333,295.79615054964387,39823.610835173546,5.7174828694528575e-11,9.719720878069857e-11,4.8598604390349285e-11,4.073050408642532e-8,5.033622211981422e-10,3.069281836574038e-8,4.0712288989524476e-8,8.934795459229354e-8,0.035,26832.470000081543,5.7174828694528575e-11,0.0020513756237130532,0.0010725499207086082
2016-05-06T03:00:00.0,5.2716350374513427e-8,26906.51,6578.13191,46.825889,253.91186892582027,31871.12592784351,5.710017169191855e-11,9.707029187626153e-11,4.8535145938130765e-11,2.6313441877660157e-8,3.2519098027371563e-10,1.9828718309372902e-8,2.6305838204977012e-8,5.7731286935383865e-8,0.043,26906.510000052716,5.710017169191855e-11,0.0020513756237139115,0.0010725499189656348
2016-05-06T04:00:00.0,8.173255175876503e-8,25699.74,6011.90966,43.269195,207.08803130181835,25292.99509047099,5.717515055656365e-11,9.71977559461582e-11,4.85988779730791e-11,4.082682785064877e-8,5.045526249262866e-10,3.0765403958919915e-8,4.08085261521701e-8,8.95591584781857e-8,0.035,25699.740000081732,5.717515055656365e-11,0.0020513756237118606,0.0010725499184561533
2016-05-06T05:00:00.0,1.3856586694936103e-7,24552.12,5863.7754,46.708166,163.8208876779934,19281.08650314123,5.723108644944819e-11,9.729284696406193e-11,4.864642348203096e-11,6.92606146589287e-8,8.559475905893876e-10,5.2191926255450464e-8,6.920795944346826e-8,1.518850885385337e-7,0.029,24552.120000138566,5.723108644944819e-11,0.0020513756237108853,0.0010725499183279676
2016-05-06T06:00:00.0,2.8282694544631313e-7,23613.56,5358.42125,53.381111,117.11477305452301,13417.312175895224,5.727196547968308e-11,9.736234131546124e-11,4.868117065773062e-11,1.421395694506524e-7,1.7566119301399322e-9,1.0711048354511781e-7,1.4059001365434527e-7,3.085414863151149e-7,0.026,23613.56000028283,5.727196547968308e-11,0.0020513756237089905,0.0010725499179094447
2016-05-06T07:00:00.0,2031.675731838712,22682.25678,5089.879635,58.84594427,63.73571343195213,8058.891998860791,5.731051622541697e-11,9.742787758320884e-11,4.871393879160442e-11,2031.6757269352067,25.10817947390176,1530.9865532866925,4.903407962513387e-6,1.0761111272688818e-5,0.022,24713.932511838713,5.731051622541697e-11,0.0020513756236975864,0.0010725499176937369
2016-05-06T08:00:00.0,9952.777128946995,22146.06544,4822.988396,57.13880548,30.0000000115263,4500.000000458513,5.7091907033662376e-11,9.705624195722604e-11,4.852812097861302e-11,9952.777127675417,122.99999998640943,7499.999999171307,1.2714804038995375e-6,2.7904147915101997e-6,0.021,32098.842568946995,5.7091907033662376e-11,0.0020184739595874904,0.0010221185681555207
2016-05-06T09:00:00.0,13810.329509398074,21641.83,4745.49765,58.224472,95.86321299194377,7177.012628538803,5.7097596181475546e-11,9.706591350850842e-11,4.853295675425421e-11,9952.777128319642,122.999999994371,7499.999999656768,3857.552381078337,8465.8569571135,0.02,35452.15950939807,5.7097596181475546e-11,0.0020184739595828075,0.0010221185680728757
2016-05-06T10:00:00.0,14194.546511855733,21370.39,4625.99532,56.74730600000001,160.64075946032122,18397.372957427637,5.709756912868226e-11,9.706586751875984e-11,4.853293375937992e-11,9952.77712831863,122.9999999943585,7499.9999996560055,4241.7693835370055,9309.06681195849,0.02,35564.93651185573,5.709756912868226e-11,0.002018473959580457,0.0010221185679620368
2016-05-06T11:00:00.0,11254.226515459179,21354.18,4491.19208,57.808694,226.89547192868966,30580.4454711607,5.7096668009944815e-11,9.706433561690618e-11,4.853216780845309e-11,9952.777128187563,122.99999999273871,7499.999999557238,1301.4493872715195,2856.1852856768633,0.021,32608.40651545918,5.7096668009944815e-11,0.002018473959579908,0.0010221185678437514
2016-05-06T12:00:00.0,2.837959476586983e-7,21957.68,4602.88184,60.0100278,292.0887963953923,36445.439698513364,5.7050073684197936e-11,9.698512526313648e-11,4.849256263156824e-11,1.6500980897184318e-7,2.039250577093405e-9,1.243445473837442e-7,1.18689153561592e-7,2.604774471351271e-7,0.025,21957.6800002838,5.7050073684197936e-11,0.002018473959589149,0.0010221185679451226
2016-05-06T13:00:00.0,1.977234451408013e-7,23635.1,4887.3541,70.5084443,232.08078707144242,31842.558881016757,5.703343410978346e-11,9.695683798663187e-11,4.8478418993315937e-11,1.102723596142208e-7,1.3627854876137874e-9,8.309667607401142e-8,8.735412868859389e-8,1.9170901261597218e-7,0.029,23635.100000197723,5.703343410978346e-11,0.0020184739595907916,0.001022118568207589
2016-05-06T14:00:00.0,10824.88651252592,24740.05,4578.00224,83.20733320000001,161.57436124682965,26955.205803410132,5.7097282117958905e-11,9.706537960053013e-11,4.853268980026507e-11,9952.777128218197,122.99999999311729,7499.999999580322,872.1093843076274,1913.947645849158,0.029,35564.93651252592,5.7097282117958905e-11,0.0020184739595816357,0.0010221185679206975
2016-05-06T15:00:00.0,9427.666512662372,26137.27,4829.32635,75.08499990000001,201.36904651395795,31791.15223095818,5.708553933383823e-11,9.704541686752498e-11,4.852270843376249e-11,9427.666512170523,116.5104941056472,7104.298421076048,4.917537227349004e-7,1.0792119622852576e-6,0.026,35564.93651266237,5.708553933383823e-11,0.002018473959579837,0.0010221185681511694
2016-05-06T16:00:00.0,8304.856512667393,27260.08,5059.53238,67.39608299999999,242.79655919361505,34066.125325232,5.708537996304018e-11,9.704514593716831e-11,4.8522572968584155e-11,8304.856512189028,102.63440422532247,6258.195379592833,4.782692611591493e-7,1.049618709474497e-6,0.025,35564.936512667395,5.708537996304018e-11,0.0020184739595790835,0.0010221185683706442
2016-05-06T17:00:00.0,7462.116512669872,28102.82,5220.0578,58.999889,278.0368988929082,35264.78934799302,5.7085362245986594e-11,9.704511581817721e-11,4.8522557909088606e-11,7462.116512192235,92.21952015242226,5623.141472708674,4.775389342613594e-7,1.0480159203383212e-6,0.024,35564.93651266986,5.7085362245986594e-11,0.0020184739595781893,0.0010221185685284067
2016-05-06T18:00:00.0,6996.966512670538,28567.97,5540.16894,69.826555,311.25854851937584,35667.87404386829,5.708533200129893e-11,9.704506440220818e-11,4.852253220110409e-11,6996.966512194144,86.47102912730409,5272.623727274639,4.762957242037608e-7,1.045287548180136e-6,0.024,35564.93651267054,5.708533200129893e-11,0.002018473959580304,0.0010221185688546973
2016-05-06T19:00:00.0,7076.356512674652,28488.58,5240.04396,72.576667,327.9050411207078,35400.32985430678,5.7085471547634856e-11,9.704530163097925e-11,4.8522650815489625e-11,7076.356512192476,87.45215930569046,5332.448738151857,4.820789737666544e-7,1.0579795763653917e-6,0.022,35564.93651267465,5.7085471547634856e-11,0.0020184739595809006,0.0010221185685478401
2016-05-06T20:00:00.0,6931.426512672851,28633.51,5312.29628,69.269361,342.78255190037083,35492.73565563518,5.708537572842053e-11,9.704513873831491e-11,4.8522569369157454e-11,6931.426512194661,85.66106223106671,5223.235501894311,4.780920624507267e-7,1.0492298258585934e-6,0.022,35564.936512672844,5.708537572842053e-11,0.0020184739595810242,0.0010221185686201438
2016-05-06T21:00:00.0,7090.656512672977,28474.28,5635.80782,65.13758399999999,359.1762716054208,35403.6759006973,5.708541249197835e-11,9.70452012363632e-11,4.85226006181816e-11,7090.656512193267,87.62888384973877,5343.224624984071,4.796133042716115e-7,1.0525683717500142e-6,0.022,35564.936512672975,5.708541249197835e-11,0.0020184739595809757,0.0010221185689542678
2016-05-06T22:00:00.0,7351.146512669138,28213.79,5646.59483,70.138861,381.669589929193,35111.0937288525,5.7085416254424694e-11,9.704520763252198e-11,4.852260381626099e-11,7351.1465121892725,90.84811297392713,5539.519083776044,4.797682064801983e-7,1.0529083230483219e-6,0.022,35564.93651266914,5.7085416254424694e-11,0.0020184739595824294,0.0010221185689653718
2016-05-06T23:00:00.0,7692.25651265821,27872.68,5543.87261,73.908,402.3808603771361,35004.01900580003,5.708537826515892e-11,9.704514305077016e-11,4.852257152538508e-11,7692.25651217992,95.06367305891551,5796.565430421677,4.781933527899441e-7,1.0494521195407631e-6,0.022,35564.936512658205,5.708537826515892e-11,0.0020184739595839225,0.0010221185688570828
2016-05-07T00:00:00.0,8323.446512619174,27241.49,5480.09021,73.841833,423.5385519100682,35256.71284938972,5.7085381377740424e-11,9.704514834215872e-11,4.852257417107936e-11,8323.446512140757,102.86414613197603,6272.204032437562,4.783203450367245e-7,1.0497308191123305e-6,0.027000000000000003,35564.93651261918,5.7085381377740424e-11,0.0020184739595850696,0.0010221185687905384
2016-05-07T01:00:00.0,9227.836512172224,26337.1,5363.148120000001,69.860222,452.5628835160535,36048.82769499558,5.708727000967618e-11,9.70483590164495e-11,4.852417950822475e-11,9227.836511600617,114.04092307516203,6953.714821656221,5.715099477457335e-7,1.2542464726895786e-6,0.027999999999999997,35564.93651217222,5.708727000967618e-11,0.00201847395958604,0.0010221185686703305
2016-05-07T02:00:00.0,9.849486174603821e-8,25585.49,5136.09485,64.710083,496.74560306521533,37639.39542002462,5.697757709301593e-11,9.686188105812708e-11,4.843094052906354e-11,5.207445270055379e-8,6.435548188504841e-10,3.924114749088318e-8,4.63235471644263e-8,1.0166252724493327e-7,0.032,25585.490000098496,5.697757709301593e-11,0.0020184739595974664,0.001022118568444291
2016-05-07T03:00:00.0,5.377677664998598e-8,25724.16,4913.63885,65.2315,432.0375385398781,32503.30159228409,5.6885337274482755e-11,9.670507336662068e-11,4.835253668331034e-11,2.7589267203166774e-8,3.4095808859000794e-10,2.0790127353049262e-8,2.609080437345258e-8,5.725936964722069e-8,0.040999999999999995,25724.16000005378,5.6885337274482755e-11,0.0020184739595993893,0.0010221185682292022
2016-05-07T04:00:00.0,7.395220068959202e-8,24974.71,4824.24761,66.021222,366.8080570142456,27589.663764480705,5.694132170340496e-11,9.680024689578844e-11,4.840012344789422e-11,3.834497070354349e-8,4.738809415213234e-10,2.88951793610563e-8,3.551042973915274e-8,7.793185651396378e-8,0.036000000000000004,24974.710000073952,5.694132170340496e-11,0.0020184739596003087,0.001022118568144552
2016-05-07T05:00:00.0,1.6144268769483473e-7,24032.94,4632.31245,69.44475,300.78885348869784,22765.4171767061,5.702211635462205e-11,9.693759780285748e-11,4.846879890142874e-11,8.739974988195832e-8,1.0801175487392717e-9,6.586082614263851e-8,7.394600021507356e-8,1.6228328186602632e-7,0.029,24032.94000016144,5.702211635462205e-11,0.0020184739596011123,0.001022118567967192
2016-05-07T06:00:00.0,2.4706745575806196e-7,23121.59,4134.82405,62.1635,231.34612196377537,18133.10574905281,5.7045633479806326e-11,9.697757691567075e-11,4.8488788457835374e-11,1.3910288678872792e-7,1.719083513439349e-9,1.0482216545361883e-7,1.0786759139241838e-7,2.3672824341047795e-7,0.027000000000000003,23121.590000247066,5.7045633479806326e-11,0.0020184739595986855,0.0010221185675352033
2016-05-07T07:00:00.0,4.3913567958151416e-7,22220.11452,3768.803227,58.29030535,169.18464043950502,13998.282721512931,5.706471360089923e-11,9.701001312152869e-11,4.8505006560764344e-11,2.673003576771446e-7,3.3033939742540015e-9,2.0142646184475617e-7,1.7173831189124803e-7,3.7690012704922096e-7,0.023,22220.114520439136,5.706471360089923e-11,0.0020184739595960456,0.0010221185672948676
2016-05-07T08:00:00.0,8.658393763015564e-6,21968.65663,4310.326392,74.0019171,110.89635356681381,10229.480517209824,5.708295457931261e-11,9.704102278483144e-11,4.852051139241572e-11,8.262851162377433e-6,1.021152870020614e-7,6.226541890369597e-6,3.95445559615345e-7,8.678522574185687e-7,0.022,21968.656638658395,5.708295457931261e-11,0.0020184739595958366,0.0010221185676765991
2016-05-07T09:00:00.0,9952.777128094005,21575.36,4663.548589999999,81.332778,36.89645504293883,5919.155154422787,5.7090756180339866e-11,9.705428550657777e-11,4.852714275328888e-11,9952.777127201254,122.99999998054956,7499.999998813997,8.926541671734473e-7,1.9590356124598324e-6,0.021,31528.137128094007,5.7090756180339866e-11,0.002018473959533254,0.0010221185679701772
2016-05-07T10:00:00.0,9952.777121108356,21301.8,4337.256920000001,68.07513900000001,78.56569549749698,8755.607587314387,5.708755170208838e-11,9.704883789355024e-11,4.852441894677512e-11,9952.777120519531,122.99999989797442,7499.999993778927,5.88728948597564e-7,1.2920356155852259e-6,0.021,31254.57712110836,5.708755170208838e-11,0.002018473959524148,0.0010221185676762576
2016-05-07T11:00:00.0,1955.7027093577613,21133.59,4383.02309,63.229944999999994,133.49257486947772,11918.351684503916,5.708433277824771e-11,9.70433657230211e-11,4.852168286151055e-11,1955.7027089189964,24.16927758801738,1473.7364382937426,4.3866776036750157e-7,9.627085115382117e-7,0.021,23089.292709357764,5.708433277824771e-11,0.002018473959526885,0.001022118567713586
2016-05-07T12:00:00.0,1.6455041082386348e-5,21106.25,4509.06709,64.4359446,94.43392593150104,9009.066055878935,5.708373537434482e-11,9.704235013638619e-11,4.8521175068193097e-11,1.603513695849902e-5,1.9816799074030012e-7,1.2083414069530494e-5,4.198070815371918e-7,9.213165112961238e-7,0.022,21106.250016455044,5.708373537434482e-11,0.0020184739595243777,0.0010221185678190212
2016-05-07T13:00:00.0,5639.2186114716305,21483.87,4487.92125,67.64858309999998,30.000000003676615,4500.000001002234,5.6364957085778854e-11,9.582042704582405e-11,4.791021352291203e-11,5473.757787192513,67.64666777056003,4124.79681527805,165.4608242790216,363.12343475183604,0.023,27123.088611471627,5.6364957085778854e-11,0.0019153263897142931,0.0009990472056105495
2016-05-07T14:00:00.0,5915.493219758429,21509.45,4548.90968,72.32469429999999,30.0000000006743,4500.000000079325,5.275579048409403e-11,8.968484382295985e-11,4.4842421911479925e-11,5852.179658133821,72.32334137869388,4409.959840164261,63.313561624518464,138.94913230153725,0.021,27424.943219758432,5.275579048409403e-11,0.0013529219634712839,0.0007075553852811822
2016-05-07T15:00:00.0,13542.946512219696,22021.99,4658.18053,70.98438900000001,30.00000000137651,4500.00000010051,5.1189583815593284e-11,8.702229248650858e-11,4.351114624325429e-11,9952.777128588335,122.9999999976916,7499.999999859244,3590.1693836312734,7879.053205528845,0.02,35564.9365122197,5.1189583815593284e-11,0.0010774205941411039,0.0004775242439509346
2016-05-07T16:00:00.0,13055.516512466229,22509.42,4904.5879,62.248528,82.01668841970582,15220.873153012843,5.1188977723817045e-11,8.702126213048897e-11,4.351063106524449e-11,9952.777128588277,122.99999999769088,7499.999999859199,3102.7393838778644,6809.330166961911,0.019,35564.93651246623,5.1188977723817045e-11,0.001077420594132919,0.0004775242487980381
2016-05-07T17:00:00.0,12705.756512459793,22859.18,5247.82633,58.953306000000005,142.76923783803517,24625.6158973582,5.1189014952691324e-11,8.702132541957525e-11,4.3510662709787626e-11,9952.777128588568,122.99999999769449,7499.999999859419,2752.979383871137,6041.740297307503,0.019,35564.93651245979,5.1189014952691324e-11,0.001077420594129692,0.00047752425588563837
2016-05-07T18:00:00.0,12238.156512351841,23326.78,5511.32401,56.352139,206.817009256365,32919.53034204937,5.118896131938888e-11,8.70212342429611e-11,4.351061712148055e-11,9952.777128588148,122.9999999976893,7499.999999859103,2285.3793837636053,5015.536548662611,0.02,35564.93651235184,5.118896131938888e-11,0.0010774205941279367,0.0004775242615815934
2016-05-07T19:00:00.0,12019.826512494976,23545.11,5709.4768,59.553166,273.4659476746923,39923.74335809535,5.118902762587245e-11,8.702134696398317e-11,4.3510673481991585e-11,9952.777128588668,122.99999999769571,7499.999999859494,2067.0493839062196,4536.385427525391,0.019,35564.936512494976,5.118902762587245e-11,0.0010774205941284569,0.0004775242660060955
2016-05-07T20:00:00.0,11596.58651255057,23968.35,5755.78232,56.444611,336.91385909302727,46250.6524630045,5.1188948075231676e-11,8.702121172789385e-11,4.3510605863946924e-11,9952.777128588044,122.99999999768802,7499.999999859025,1643.8093839624373,3607.534968973439,0.018000000000000002,35564.936512550565,5.1188948075231676e-11,0.0010774205941280737,0.00047752426705318545
2016-05-07T21:00:00.0,11513.826512492993,24051.11,6343.35177,53.263639000000005,403.47032551135766,51602.40558936123,5.118899001612967e-11,8.702128302742044e-11,4.351064151371022e-11,9952.777128588374,122.99999999769207,7499.999999859272,1561.0493839045319,3425.9083173957156,0.019,35564.93651249299,5.118899001612967e-11,0.0010774205941284508,0.0004775242809652334
2016-05-07T22:00:00.0,11483.70651205033,24081.23,6265.331,52.138416,473.20776392968776,56184.962614140495,5.1189216818307704e-11,8.70216685911231e-11,4.351083429556155e-11,9952.777128585803,122.99999999766031,7499.999999857336,1530.9293834644398,3359.806398333055,0.02,35564.93651205033,5.1189216818307704e-11,0.0010774205941311728,0.0004775242790534527
2016-05-07T23:00:00.0,6179.968615954504,24116.64,6004.80088,50.445778,544.0704253479852,60779.438489855165,5.116493415119564e-11,8.698038805703259e-11,4.3490194028516294e-11,6179.968615767659,76.37427523035183,4656.968001850721,1.8675703844033012e-7,4.09860506606527e-7,0.021,30296.6086159545,5.116493415119564e-11,0.001077420594149099,0.00047752427282139146
2016-05-08T00:00:00.0,3879.5396654565884,23960.43,5975.37263,47.946194,569.9999999989745,59431.606089640016,5.3372582447173144e-11,9.073339016019434e-11,4.536669508009717e-11,3879.539665399266,47.94474674455371,2923.460167350836,5.7231394448022756e-8,1.2560109390339892e-7,0.022,27839.96966545659,5.3372582447173144e-11,0.0014472560013296463,0.0004775242721326786
2016-05-08T01:00:00.0,3541.457471641388,23847.08,5985.1041,43.768945,569.999999999575,56379.69410464072,5.95760246108716e-11,1.0127924183848172e-10,5.063962091924086e-11,3541.457471619727,43.76660537789367,2668.695449871565,2.1559444061522267e-8,4.7314761141031175e-8,0.027000000000000003,27388.53747164139,5.95760246108716e-11,0.0023396015594938785,0.00047752427236542807
2016-05-08T02:00:00.0,5.8475341732550924e-8,23692.5,5794.51616,48.120695,569.9999999790788,53063.285932083876,5.95784024487484e-11,1.0128328416287227e-10,5.0641642081436135e-11,4.4065559322339375e-8,5.445780334995589e-10,3.320597765241213e-8,1.4308499126048675e-8,3.14017011061947e-8,0.031,23692.500000058477,5.95784024487484e-11,0.0023577287232421076,0.0004775242679479986
2016-05-08T03:00:00.0,3.674839182068717e-8,24230.4,5431.98371,52.468582999999995,521.8816627083974,47268.77024967275,5.947614273232888e-11,1.0110944264495908e-10,5.055472132247954e-11,2.51350506636585e-8,3.106279977566901e-10,1.8940731570529882e-8,1.151223171438371e-8,2.5264960089504696e-8,0.04,24230.40000003675,5.947614273232888e-11,0.0023577287232502656,0.00047752425984380696
2016-05-08T04:00:00.0,5.0263129864079257e-8,23870.45,5097.75461,53.51919399999999,469.4154374374814,41836.78701724122,5.955166266533387e-11,1.0123782653106756e-10,5.061891326553378e-11,3.670690450274994e-8,4.5363713016186997e-10,2.7660800619626215e-8,1.3454987534798247e-8,2.9528568526529094e-8,0.033,23870.450000050263,5.955166266533387e-11,0.0023577287232534154,0.00047752425273619504
2016-05-08T05:00:00.0,1.0561019431115163e-7,23283.84,4719.4097,54.71375,415.8986011667055,36739.03288482266,5.964784891536342e-11,1.0140134315611782e-10,5.070067157805891e-11,8.838356187749499e-8,1.0922758512798918e-9,6.660218605365193e-8,1.7125231090500514e-8,3.758335401505621e-8,0.025,23283.84000010561,5.964784891536342e-11,0.002357728723255167,0.00047752424512471426
2016-05-08T06:00:00.0,1.229523915920238e-7,22763.2,4498.37264,61.875083999999994,361.1872088965743,32019.623662451093,5.965877865919288e-11,1.014199237206279e-10,5.070996186031395e-11,1.051789610084312e-7,1.299839435430941e-9,7.925850216042322e-8,1.767201065987196e-8,3.878332673456516e-8,0.024,22763.200000122953,5.965877865919288e-11,0.0023577287232574413,0.0004775242408966341
2016-05-08T07:00:00.0,1.7984734265705625e-7,22435.02555,4291.868026,58.69527797,299.3144826266513,27521.251500093378,5.967842609694341e-11,1.0145332436480379e-10,5.0726662182401895e-11,1.6099841887881342e-7,1.9896763753345654e-9,1.2132173020332714e-7,1.8747470453878035e-8,4.1143551011451594e-8,0.022,22435.025550179846,5.967842609694341e-11,0.0023577287232567266,0.0004775242370919218
2016-05-08T08:00:00.0,1533.4770824645868,21729.32275,4120.020801,54.47941656,240.62156238742043,23229.38395178008,5.971696977211258e-11,1.0151884861259139e-10,5.075942430629569e-11,1533.4770824431992,18.951261411771053,1155.5647202299422,2.128629594632346e-8,4.6715305153674805e-8,0.02,23262.799832464585,5.971696977211258e-11,0.002357728723253566,0.0004775242341222548
2016-05-08T09:00:00.0,1.934014772760414e-6,21021.61,4575.49304,66.14908299999999,205.09576496796743,20264.92834858097,5.971259687728755e-11,1.0151141469138883e-10,5.0755707345694415e-11,1.912948883101521e-6,2.364091042903161e-8,1.4415189285994881e-6,2.0964378244201458e-8,4.6008818514246276e-8,0.021,21021.610001934016,5.971259687728755e-11,0.0023577287232566203,0.0004775242423448534
2016-05-08T10:00:00.0,1462.7274339466694,20848.83,4846.131920000001,66.32225,138.94903972038406,15689.435787592738,5.971694157425512e-11,1.015188006762337e-10,5.075940033811685e-11,1462.7274339252838,18.07691180511262,1102.25071982394,2.1284195174428995e-8,4.6710694760191797e-8,0.021,22311.557433946673,5.971694157425512e-11,0.0023577287232520614,0.0004775242476087743
2016-05-08T11:00:00.0,1.9778782956730844e-6,20808.02,4886.05786,60.708417,90.70605925427016,11945.555064987637,5.971198915989217e-11,1.015103815718167e-10,5.075519078590835e-11,1.9568563582569074e-6,2.4183534801529454e-8,1.4746057805810642e-6,2.092042703460527e-8,4.591236236361601e-8,0.022,20808.020001977882,5.971198915989217e-11,0.0023577287232473447,0.0004775242483985097
2016-05-08T12:00:00.0,4950.252420659099,20980.76,4787.35874,61.1793054,30.00000000722781,7059.497684032403,5.931103195393133e-11,1.0082875432168324e-10,5.041437716084162e-11,4950.2524206368835,61.17700013375774,3730.30488620474,2.2114339625149276e-8,4.853254537407118e-8,0.021,25931.0124206591,5.931103195393133e-11,0.002305259808290239,0.00047752424641577803
2016-05-08T13:00:00.0,5331.589361754385,21176.88,4829.66431,65.8915553,30.00000000084426,6002.444307809923,5.60459170343489e-11,9.527805895839313e-11,4.7639029479196564e-11,5331.58936172175,65.8896992273434,4017.6645870331336,3.253992868075658e-8,7.141273906148571e-8,0.017,26508.469361754385,5.60459170343489e-11,0.001856072166938522,0.00047752424722470523
2016-05-08T14:00:00.0,8364.44105506592,21239.34,4789.5277399999995,67.8196944,30.00000000040225,5190.445062438716,5.0242662202786084e-11,8.541252574473634e-11,4.270626287236817e-11,7044.063436855354,87.05306986411317,5308.114016104461,1320.3776182104812,2897.7255370462212,0.011,29603.78105506592,5.0242662202786084e-11,0.0009132906843536405,0.0004775242463704162
2016-05-08T15:00:00.0,14028.826512633112,21536.11,4950.98608,65.774111,49.23428875524241,8606.757353113648,5.024330837352214e-11,8.541362423498763e-11,4.2706812117493815e-11,9952.777058839782,122.99999913571389,7499.999947299627,4076.0494537932445,8945.374739483923,0.011,35564.93651263312,5.024330837352214e-11,0.0009132906843316395,0.0004775242495809622
2016-05-08T16:00:00.0,13561.636512659265,22003.3,5389.56707,59.977,106.46109018168261,20101.14643742145,5.02428503107743e-11,8.54128455283163e-11,4.270642276415815e-11,9894.412117342577,122.27870419348106,7456.018548382991,3667.224395316602,8048.159582400479,0.005,35564.93651265927,5.02428503107743e-11,0.0009132906843263553,0.00047752425877276825
2016-05-08T17:00:00.0,13041.516512656544,22523.42,5868.60408,52.563139,168.76370766589005,30215.75797572918,5.0242844457238055e-11,8.541283557730469e-11,4.270641778865234e-11,9690.055289393653,119.75318900184214,7302.023719624521,3351.461223262807,7355.17979033228,0.005,35564.936512656546,5.0242844457238055e-11,0.0009132906843230166,0.0004775242695031215
2016-05-08T18:00:00.0,12550.836512655751,23014.1,6215.21986,54.222832999999994,235.95467095845382,39004.35788321025,5.024282765176864e-11,8.541280700800669e-11,4.270640350400334e-11,9380.891234108822,115.93242839321852,7069.0505117816165,3169.945278546843,6956.821486518112,0.005,35564.93651265575,5.024282765176864e-11,0.0009132906843232671,0.00047752427769210705
2016-05-08T19:00:00.0,12328.446512656023,23236.49,6104.2638,57.56975,297.66517964239017,46815.01049903425,5.024283350015818e-11,8.54128169502689e-11,4.270640847513445e-11,9086.344562091359,112.29231466522162,6847.092357635464,3242.1019505645786,7115.177875092346,0.005,35564.93651265603,5.024283350015818e-11,0.0009132906843244273,0.00047752427501466784
2016-05-08T20:00:00.0,12291.866512657245,23273.07,6617.03927,52.163861,352.3886575983424,54673.01740928634,5.0242848053618037e-11,8.541284169115065e-11,4.270642084557533e-11,8765.175724500627,108.32319463846565,6605.072843808881,3526.6907881565326,7739.741886837845,0.005,35564.936512657245,5.0242848053618037e-11,0.0009132906843241631,0.0004775242876136419
2016-05-08T21:00:00.0,12233.586512662072,23331.35,7600.56247,43.192806,408.54890452754483,62400.79334745735,5.0242842716553715e-11,8.541283261814132e-11,4.270641630907066e-11,8313.62958088045,102.74282496408544,6264.806400249112,3919.9569317815367,8602.811156962509,0.003,35564.93651266207,5.0242842716553715e-11,0.0009132906843236275,0.00047752431880986577
2016-05-08T22:00:00.0,12229.786512664625,23335.15,8108.61103,40.330639,468.0998367823576,69667.8489121933,5.024285895713109e-11,8.541286022712285e-11,4.2706430113561424e-11,7769.7961131839165,96.02193534089884,5854.99605737188,4459.990399480623,9787.978754950233,0.002,35564.93651266463,5.024285895713109e-11,0.0009132906843262805,0.000477524340721112
2016-05-08T23:00:00.0,12050.606512637722,23514.33,8034.26615,40.533139,523.7920464139845,77202.21317203974,5.024327487464202e-11,8.541356728689143e-11,4.2706783643445715e-11,7018.745305621649,86.74017929081356,5289.035322610583,5031.861207015987,11043.017177316391,0.01,35564.93651263772,5.024327487464202e-11,0.0009132906843346387,0.0004775243374422558
2016-05-09T00:00:00.0,5782.231433128478,23706.6,8217.36339,38.356028,569.9999999955251,85499.99999949105,5.0707800810829515e-11,8.620326137841017e-11,4.3101630689205086e-11,3103.569634507472,38.355029968545,2338.7213395454264,2678.6617986209194,5878.641527939515,0.016,29488.83143312848,5.0707800810829515e-11,0.0009980352327620776,0.0005229473439822814
2016-05-09T01:00:00.0,5782.356882800494,23627.09,7980.895809999999,40.386889,569.999999999346,85499.99999992334,5.4142713046573004e-11,9.20426121791741e-11,4.602130608958705e-11,3267.853669397095,40.38531116845271,2462.5189736861407,2514.5032134033067,5518.376011507059,0.023,29409.446882800494,5.4142713046573004e-11,0.0015778299198003307,0.0008245392581074116
2016-05-09T02:00:00.0,9.614686525677193e-8,23408.88,7282.465209999999,40.078639,569.9999999977645,85499.99999965579,5.513521046122558e-11,9.372985778408348e-11,4.686492889204174e-11,4.964104597677308e-8,6.134819032056964e-10,3.7407433122298555e-8,4.641208942221477e-8,1.0185684374800238e-7,0.029,23408.88000009615,5.513521046122558e-11,0.001747464217242477,0.0008917171073538288
2016-05-09T03:00:00.0,5.526166481116406e-8,23980.98,6266.26149,43.721944,529.9231084626417,78217.53568151216,5.505612321897696e-11,9.359540947226083e-11,4.6797704736130415e-11,2.8107638731027083e-8,3.473643104014537e-10,2.118075063423498e-8,2.7060430670664717e-8,5.938732974293271e-8,0.038,23980.98000005526,5.505612321897696e-11,0.0017474642172522448,0.0008917171048407341
2016-05-09T04:00:00.0,9.543431894180265e-8,23668.93,5627.77308,47.867056,486.2029119272512,71951.27508330984,5.513490124197639e-11,9.372933211135986e-11,4.686466605567993e-11,4.923298438184841e-8,6.084389312264865e-10,3.709993483088332e-8,4.6107605227842884e-8,1.0118861701234009e-7,0.029,23668.930000095435,5.513490124197639e-11,0.001747464217257031,0.0008917171034382596
2016-05-09T05:00:00.0,1.7574450234266504e-7,23234.48,5275.099520000001,52.27775,438.33760339213006,66323.50289516523,5.518441298677479e-11,9.381350207751714e-11,4.690675103875857e-11,9.311594394833593e-8,1.1507603312579007e-9,7.016831288157931e-8,8.25347448922516e-8,1.8113230235757276e-7,0.025,23234.480000175747,5.518441298677479e-11,0.0017474642172600498,0.0008917171027139905
2016-05-09T06:00:00.0,2.709085740336578e-7,22791.95,5144.18516,54.164139,386.06160085755096,61048.40426713363,5.5205019959365234e-11,9.384853393092089e-11,4.6924266965460446e-11,1.4792156701471443e-7,1.8280679359539757e-9,1.1146755707036436e-7,1.2289315848501245e-7,2.6970363535314147e-7,0.022,22791.95000027091,5.5205019959365234e-11,0.0017474642172614831,0.0008917171024552317
2016-05-09T07:00:00.0,4.266364079349756e-7,22029.43396,4457.263861,46.43538896,331.8992093236492,55904.2199992319,5.521747269206464e-11,9.386970357650988e-11,4.693485178825494e-11,2.480632187679801e-7,3.0656544915737103e-9,1.8693015192522622e-7,1.7847931946341904e-7,3.91694068962426e-7,0.019,22029.433960426635,5.521747269206464e-11,0.0017474642172599485,0.0008917171011771834
2016-05-09T08:00:00.0,13958.08024207821,21606.85627,4674.6944109999995,56.66063874,285.4655678310055,51446.95703052762,5.52478350494931e-11,9.392131958413827e-11,4.696065979206913e-11,9952.777127921332,122.99999998944853,7499.999999356617,4005.3031141567826,8790.113492860428,0.016,35564.93651207821,5.52478350494931e-11,0.0017474642172533648,0.0008917171015628033
2016-05-09T09:00:00.0,14285.52651208706,21279.41,4756.2846899999995,65.208667,351.8066765447282,63062.37700346177,5.524743705690478e-11,9.392064299673813e-11,4.6960321498369065e-11,9952.777128071197,122.99999999130063,7499.99999946955,4332.7493840157695,9508.733230952397,0.016,35564.93651208706,5.524743705690478e-11,0.0017474642172558695,0.0008917171017129992
2016-05-09T10:00:00.0,13275.932492919215,21174.46,4607.88655,61.091389,409.5997570002993,75314.82643560083,5.524760315397045e-11,9.392092536174977e-11,4.6960462680874884e-11,9952.777127964215,122.9999999899785,7499.999999388932,3323.155364954906,7293.059221689211,0.017,34450.392492919214,5.524760315397045e-11,0.0017474642172563622,0.0008917171014455803
2016-05-09T11:00:00.0,3255.260274761728,21165.37,4489.63422,63.458667000000005,471.51011545454674,85499.99999839607,5.523704489724598e-11,9.390297632531816e-11,4.695148816265908e-11,3255.2602726880855,40.22967744178864,2453.029112304185,2.073548973139064e-6,4.550649548213721e-6,0.018000000000000002,24420.63027476173,5.523704489724598e-11,0.0017474642172652965,0.0009061336626997609
2016-05-09T12:00:00.0,2.980937571378809e-7,21688.03,4734.30088,73.03786120000001,448.28287336060805,83463.39580138457,5.520373662364542e-11,9.384635226019721e-11,4.692317613009861e-11,1.5548137599262187e-7,1.9214947747399307e-9,1.1716431553292259e-7,1.4251853479299882e-7,3.1277385505200986e-7,0.021,21688.03000029809,5.520373662364542e-11,0.0017474642172731255,0.0009061336631195493
2016-05-09T13:00:00.0,1.392035481607317e-7,23371.46,4561.1643,86.4625277,375.2467596267955,78729.09582794817,5.5163396254142825e-11,9.37777736320428e-11,4.68888868160214e-11,7.140490655028417e-8,8.824475211338166e-10,5.380777567889125e-8,6.77048638368155e-8,1.4858636666991945e-7,0.029,23371.460000139206,5.5163396254142825e-11,0.0017474642172781378,0.0009061336628327028
2016-05-09T14:00:00.0,11145.436512621158,24419.5,3942.79626,77.79525009999999,288.78597939193884,74167.93243428423,5.5240516518323445e-11,9.390887808114986e-11,4.695443904057493e-11,9952.777124158816,122.99999994295001,7499.999996521342,1192.6593884622469,2617.432709612972,0.026,35564.93651262116,5.5240516518323445e-11,0.0017474642172652926,0.0009061336619655962
2016-05-09T15:00:00.0,9531.456512671752,26033.48,3867.54393,67.9533329,333.99247669914024,80342.56978655221,5.523776076032526e-11,9.390419329255294e-11,4.695209664627647e-11,9531.456510256427,117.79316823763968,7182.510258392663,2.4152311801493165e-6,5.300511741538244e-6,0.021,35564.93651267175,5.523776076032526e-11,0.0017474642172645488,0.0009061336618973986
2016-05-09T16:00:00.0,8340.226512671981,27224.71,4727.43514,78.51952800000001,383.83405950103537,83657.53702637904,5.5237542823640465e-11,9.390382280018878e-11,4.695191140009439e-11,8340.226510652239,103.0715193897319,6284.848743276335,2.0196483944919924e-6,4.432358325268824e-6,0.02,35564.93651267198,5.5237542823640465e-11,0.001747464217268086,0.0009061336631280784
2016-05-09T17:00:00.0,7661.526512670664,27903.41,5488.36103,71.95094499999999,408.3877983550385,85214.9515402214,5.523770682754068e-11,9.390410160681914e-11,4.695205080340957e-11,7661.526510462701,94.68390064340647,5773.408575817468,2.2078693301759444e-6,4.845431528279735e-6,0.021,35564.93651267066,5.523770682754068e-11,0.0017474642172690968,0.0009061336645887703
2016-05-09T18:00:00.0,6853.136512669841,28711.8,6340.00918,60.574333,431.12250146271987,85499.99999701796,5.523625237743858e-11,9.390162904164558e-11,4.695081452082279e-11,6530.255169310892,80.70324246516019,4920.929418607328,322.88134335885536,708.6014645982868,0.022,35564.93651266985,5.523625237743858e-11,0.0017474642172700425,0.0009138886203589252
