Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-09T19:00:00.0,6680.716512670715,28884.22,7238.75457,48.663584,451.253158392149,84789.5226141122,5.5236293988868043e-11,9.390169978107567e-11,4.6950849890537835e-11,5792.327811490612,71.58367072779276,4364.857971206876,888.3887011800097,1949.674540622415,0.021,35564.93651267072,5.5236293988868043e-11,0.0017474642172706412,0.000913888622321812
2016-05-09T20:00:00.0,6655.056512670794,28909.88,8224.84486,41.135834,474.1749925842074,83865.30146983011,5.523628718754211e-11,9.390168821882158e-11,4.695084410941079e-11,5203.139416781315,64.30226860137319,3920.8700366690964,1451.9170958893856,3186.404547007386,0.021,35564.9365126708,5.523628718754211e-11,0.0017474642172723039,0.0009138886260057027
2016-05-09T21:00:00.0,6857.036512671482,28707.9,8624.581,35.152444,497.3431746498487,82747.73210739523,5.5236323981942207e-11,9.390175076930175e-11,4.6950875384650873e-11,4803.129983780088,59.3588081357608,3619.4395204732195,2053.9065288913007,4507.54187089343,0.02,35564.93651267149,5.5236323981942207e-11,0.0017474642172750797,0.000913888628223406
2016-05-09T22:00:00.0,6855.096512672682,28709.84,9471.62491,21.464583,521.5512862498751,82250.13341265051,5.5236270591433634e-11,9.390166000543717e-11,4.6950830002718585e-11,4376.519516010361,54.086602513475945,3297.9635678948744,2478.576996662228,5439.53166102407,0.019,35564.93651267268,5.5236270591433634e-11,0.0017474642172747305,0.0009138886331859633
2016-05-09T23:00:00.0,7279.646512670666,28285.29,10782.1017,50.767583,554.1750532276154,81516.00464545809,5.523629238823524e-11,9.39016970599999e-11,4.695084852999995e-11,4238.512956825639,52.38106781094112,3193.9675494476287,3041.1335558449337,6674.128858896839,0.022,35564.93651267067,5.523629238823524e-11,0.0017474642173099257,0.000913888641395523
2016-05-10T00:00:00.0,7881.616512665073,27683.32,10284.6643,46.155417,555.7902855028208,80602.00026769121,5.523629950886682e-11,9.390170916507359e-11,4.6950854582536795e-11,4264.576263704757,52.703167532923544,3213.607776397777,3617.040248960222,7938.02451161002,0.025,35564.936512665074,5.523629950886682e-11,0.0017474642173348808,0.0009138886382783256
2016-05-10T01:00:00.0,8587.606512215167,26977.33,9468.90735,46.940861,562.3397835000086,81468.96916958764,5.5237099169330257e-11,9.390306858786144e-11,4.695153429393072e-11,4418.007830526584,54.599330028567344,3329.2274407663012,4169.598681688489,9150.679633253936,0.029,35564.93651221517,5.5237099169330257e-11,0.0017474642173837345,0.0009138886331884218
2016-05-10T02:00:00.0,5.888962025454942e-8,26330.37,8011.79393,47.695917,569.9999999928402,84479.96980749651,5.541736334661493e-11,9.420951768924538e-11,4.710475884462269e-11,3.01444691123812e-8,3.72536192948912e-10,2.2715621521275118e-8,2.865094162447898e-8,6.287789497537414e-8,0.036000000000000004,26330.37000005889,5.541736334661493e-11,0.0018004314946152146,0.000913888625110842
2016-05-10T03:00:00.0,4.0130463616539865e-8,26376.06,6795.7962099999995,44.092139,522.3058834247543,76468.17679147073,5.533504641025053e-11,9.40695788974259e-11,4.703478944871295e-11,2.036295110693175e-8,2.51652674800812e-10,1.5344675292732438e-8,1.9673442930710686e-8,4.317570761249766e-8,0.045,26376.060000040132,5.533504641025053e-11,0.0018004314946214444,0.0009138886214221261
2016-05-10T04:00:00.0,6.21336407345627e-8,25389.45,5877.7569,52.469193999999995,478.2155448565491,69672.38149541787,5.542738096873424e-11,9.42265476468482e-11,4.71132738234241e-11,3.184718165176606e-8,3.935789270154501e-10,2.3998715061917685e-8,3.0192232535149796e-8,6.626044097605626e-8,0.035,25389.450000062134,5.542738096873424e-11,0.0018004314946268333,0.0009138886195493046
2016-05-10T05:00:00.0,1.0266504902361434e-7,24359.8,5370.08793,62.13319499999999,425.74815128848206,63794.62550939675,5.549391419208175e-11,9.433965412653896e-11,4.716982706326948e-11,5.3544435179542976e-8,6.617213911123028e-10,4.034886531172578e-8,4.902627418994482e-8,1.0759398277212137e-7,0.027999999999999997,24359.800000102663,5.549391419208175e-11,0.0018004314946306814,0.0009138886186035373
2016-05-10T06:00:00.0,2.1949403918732939e-7,23558.76,5034.99765,61.75905600000001,363.6167567206837,58424.53849343331,5.554736987339423e-11,9.443052878477018e-11,4.721526439238509e-11,1.2132564381634792e-7,1.49938594990395e-9,9.142597255511889e-8,9.807396484219669e-8,2.1523496651493808e-7,0.024,23558.760000219492,5.554736987339423e-11,0.0018004314946312983,0.0009138886180160717
2016-05-10T07:00:00.0,7110.688323320767,22691.9111,4826.5300689999995,55.68838879999999,301.8595011537113,53389.54175762859,5.5592595762886524e-11,9.450741279690709e-11,4.7253706398453546e-11,7110.688322666417,87.87644416946841,5358.319766431,6.542562794399215e-7,1.435843127419395e-6,0.018000000000000002,29802.59942332077,5.5592595762886524e-11,0.0018004314946243995,0.0009138886176649384
2016-05-10T08:00:00.0,11565.861553647426,22106.34871,4790.520823,58.91591663,334.0493569547213,53921.33237038405,5.560073910816546e-11,9.452125648388127e-11,4.7260628241940636e-11,9952.777128148746,122.999999992259,7499.999999527988,1613.0844254985855,3540.105397661821,0.019,33672.21026364742,5.560073910816546e-11,0.0018004314946222376,0.0009138886176051156
2016-05-10T09:00:00.0,14142.346512554313,21422.59,4753.57405,56.907194,398.1352407485119,60170.91785846248,5.5601326846429374e-11,9.452225563892993e-11,4.726112781946497e-11,9952.777128220006,122.99999999313967,7499.999999581686,4189.569384334212,9194.507712623914,0.015,35564.93651255432,5.5601326846429374e-11,0.0018004314946229118,0.0009138886175430241
2016-05-10T10:00:00.0,14268.706512495393,21296.23,4699.46525,55.558944,464.2298471731934,72111.8524345567,5.5601669911351656e-11,9.452283884929782e-11,4.726141942464891e-11,9952.777128216987,122.99999999310235,7499.9999995794105,4315.929384278312,9471.819743401466,0.016,35564.9365124954,5.5601669911351656e-11,0.0018004314946252664,0.0009138886174562425
2016-05-10T11:00:00.0,7663.127882695204,21225.97,4658.82406,56.378195,531.672703597835,84384.20784142618,5.55926600518539e-11,9.450752208815163e-11,4.725376104407581e-11,7663.127881994698,94.70369096884903,5774.615302978599,7.004107946111728e-7,1.537134693875198e-6,0.019,28889.0978826952,5.55926600518539e-11,0.0018004314946374433,0.0009138886174158941
2016-05-10T12:00:00.0,733.6109978487755,21717.61,4745.00926,62.613249800000006,569.9999999982265,85499.99999983053,5.7049237319272166e-11,9.698370344276267e-11,4.849185172138134e-11,733.6109952784353,9.066228576380526,552.8188156329588,2.5702431755440166e-6,5.640703980037784e-6,0.026,22451.220997848777,5.7049237319272166e-11,0.0020142630385117937,0.0010503343089535544
2016-05-10T13:00:00.0,9.625551682277366e-7,23216.45,4845.710620000001,77.38077779999999,516.4549930376938,81307.8106114385,5.703820335984995e-11,9.696494571174492e-11,4.848247285587246e-11,5.330967705243434e-7,6.5882016572960256e-9,4.017196132497576e-7,4.293614327576814e-7,9.422846700559219e-7,0.031,23216.45000096256,5.703820335984995e-11,0.0020142630385227038,0.0010503343090406268
2016-05-10T14:00:00.0,10761.906512658978,24803.03,4488.80554,82.1909995,439.0762295073684,76462.10104311681,5.705199581505011e-11,9.69883928855852e-11,4.84941964427926e-11,9091.120851791475,112.35134177147678,6850.691571431511,1670.7856608674062,3666.73761328053,0.026,35564.93651265898,5.705199581505011e-11,0.00201426303851629,0.0010503343087579155
2016-05-10T15:00:00.0,9161.696512677054,26403.24,4773.60182,84.2683053,469.23858604193197,82490.72573816316,5.705060607138657e-11,9.698603032135718e-11,4.849301516067859e-11,9161.696501180575,113.22354103430985,6903.874453311575,1.1496381804801636e-5,2.5230175580041338e-5,0.021,35564.93651267706,5.705060607138657e-11,0.0020142630385193796,0.0010503343089904638
2016-05-10T16:00:00.0,7878.866512677691,27686.07,5058.1875,78.923528,498.1958360393285,84620.99944703923,5.7050270036137324e-11,9.698545906143345e-11,4.8492729530716726e-11,7878.866507705158,97.36986651151913,5937.186982409703,4.972435721034132e-6,1.0912600888895519e-5,0.019,35564.93651267768,5.7050270036137324e-11,0.002014263038524169,0.0010503343092524305
2016-05-10T17:00:00.0,7137.786512676991,28427.15,5437.85875,66.413139,516.6441888139345,85499.99999069584,5.704995884127636e-11,9.698493003016981e-11,4.8492465015084905e-11,7096.762765341332,87.7043471227021,5347.826044067201,41.023747335561694,90.03148693227779,0.02,35564.936512676984,5.704995884127636e-11,0.002014263038529428,0.0010528222773629708
2016-05-10T18:00:00.0,6835.276512675828,28729.66,6266.82165,56.442611,537.9374111997242,85499.9998245176,5.704995197441777e-11,9.698491835651021e-11,4.8492459178255105e-11,6060.8191025329725,74.9017826849802,4567.181871035378,774.4574101427581,1699.6387880058774,0.022,35564.93651267583,5.704995197441777e-11,0.002014263038539659,0.0010529537377408822
2016-05-10T19:00:00.0,6535.856512675799,29029.08,7601.960540000001,44.217083,556.3985971477913,85499.9998865126,5.704985605484662e-11,9.698475529323925e-11,4.849237764661962e-11,4678.328909235661,57.81647156272696,3525.394607483351,1857.5276034400413,4076.564990212091,0.022,35564.9365126758,5.704985605484662e-11,0.00201426303856523,0.001053156854092105
2016-05-10T20:00:00.0,6513.2865126760835,29051.65,10080.5924,40.529528000000006,569.9999999736053,85499.9999973649,5.715047164604737e-11,9.715580179828053e-11,4.8577900899140264e-11,3279.359081402295,40.52749918877401,2471.188974925244,3233.927431273691,7097.237921418801,0.022,35564.93651267608,5.715047164604737e-11,0.002028630488561567,0.00106193293714192
2016-05-10T21:00:00.0,6582.696512676695,28982.24,12219.6225,38.293445,569.9999997929164,84987.83555564187,5.716372593878907e-11,9.717833409594142e-11,4.858916704797071e-11,2972.9615054246924,36.74092772659527,2240.3004711338576,3609.7350072519052,7921.99229085701,0.021,35564.93651267669,5.716372593878907e-11,0.002030463510792711,0.0010619329435038638
2016-05-10T22:00:00.0,6631.056512676891,28933.88,11834.4721,36.867778,568.4495129830709,82930.50687956567,5.7163721675730837e-11,9.717832684874242e-11,4.858916342437121e-11,2790.97006376182,34.49181202402269,2103.159269757481,3840.086448914974,8427.52589412056,0.021,35564.93651267689,5.7163721675730837e-11,0.0020304635110348582,0.0010619329423340504
2016-05-10T23:00:00.0,6765.886512675636,28799.05,11682.9027,37.171917,566.0755774706536,81626.72100537662,5.71636813051662e-11,9.717825821878254e-11,4.858912910939127e-11,2787.077939278221,34.44371174956778,2100.226326193157,3978.808573397318,8731.968075752355,0.024,35564.93651267563,5.71636813051662e-11,0.002030463511130345,0.0010619329418846452
2016-05-11T00:00:00.0,7449.286512673445,28115.65,11092.5739,36.841139,563.3494026837806,80776.0137692551,5.716374169842278e-11,9.717836088731872e-11,4.858918044365936e-11,3192.468745853325,39.45367716560984,2405.7120222932826,4256.817766820023,9342.092276741481,0.024,35564.93651267345,5.716374169842278e-11,0.0020304635111861534,0.0010619329401537747
2016-05-11T01:00:00.0,8036.336512601903,27528.6,9737.03008,41.501805,565.9639713129505,81431.24523022285,5.716452013673847e-11,9.71796842324554e-11,4.85898421162277e-11,3684.615452049768,45.535803197262716,2776.5733656867505,4351.721060552039,9550.368828846154,0.031,35564.936512601904,5.716452013673847e-11,0.0020304635112803203,0.001061932936211378
2016-05-11T02:00:00.0,9.994176178466524e-8,26835.68,7934.43048,42.195167,569.9999999737731,84021.15840668869,5.7156312718552414e-11,9.71657316215391e-11,4.858286581076955e-11,5.0471223396513656e-8,6.237415343927415e-10,3.803302038980131e-8,4.937337265653005e-8,1.0835573159050618e-7,0.034,26835.680000099943,5.7156312718552414e-11,0.0020449230415960874,0.0010619329315666123
2016-05-11T03:00:00.0,5.515249083096508e-8,27059.3,6577.88187,47.055528,527.8068778974869,76086.72898876801,5.706668881873792e-11,9.701337099185447e-11,4.850668549592723e-11,2.7702923165058755e-8,3.4236268985172977e-10,2.0875773771446935e-8,2.735255429491447e-8,6.002842973909158e-8,0.043,27059.300000055155,5.706668881873792e-11,0.0020449230416056314,0.0010619329297681147
2016-05-11T04:00:00.0,8.689990399730491e-8,26081.95,5883.30548,51.641000000000005,480.7533948209208,69508.84818078185,5.714033493827232e-11,9.713856939506294e-11,4.856928469753147e-11,4.383683012024801e-8,5.417513157409648e-10,3.303361681347346e-8,4.296593530766183e-8,9.429384915871885e-8,0.035,26081.9500000869,5.714033493827232e-11,0.002044923041610163,0.0010619329291181015
2016-05-11T05:00:00.0,3.0788069679057355e-7,24900.41,5594.7777,51.349639,429.11443974455267,63625.54376284211,5.723114262375472e-11,9.729294246038302e-11,4.864647123019151e-11,1.620812439629643e-7,2.0030583172415622e-9,1.2213770227082696e-7,1.4570215988514888e-7,3.197606985145698e-7,0.026,24900.410000307882,5.723114262375472e-11,0.002044923041611835,0.0010619329288648466
2016-05-11T06:00:00.0,11740.376507127745,23824.56,5547.29389,46.763056,377.76684566965,58030.76712521694,5.727066747489617e-11,9.736013470732349e-11,4.868006735366174e-11,9398.436810972105,116.14926294364209,7082.272130709883,2341.939696155541,5139.6648732729245,0.023,35564.93650712774,5.727066747489617e-11,0.0020449230416031946,0.001061932928822717
2016-05-11T07:00:00.0,2.490249852293594e-6,22955.25196,5543.847122,49.40291646,447.1550975363774,64705.41130113267,5.7260616341322074e-11,9.734304778024753e-11,4.867152389012376e-11,1.8077211317160543e-6,2.2340468024570243e-8,1.3622236600347708e-6,6.824313775297592e-7,1.4976767272303015e-6,0.023,22955.251962490252,5.7260616341322074e-11,0.002044923041614426,0.001061932928822931
2016-05-11T08:00:00.0,13233.255092310916,22331.681419999997,5236.888847,68.08541667,397.75422602180913,59161.56524392549,5.727029233421951e-11,9.735949696817317e-11,4.8679748484086583e-11,9952.777124279713,122.99999994444411,7499.999996612445,3280.477968031104,7199.398604290708,0.021,35564.93651231091,5.727029233421951e-11,0.0020449230416109123,0.0010619329285627744
2016-05-11T09:00:00.0,13884.796512504668,21680.14,4864.5300799999995,65.881361,452.6708542193441,68624.07605976157,5.72704234517851e-11,9.735971986803466e-11,4.867985993401733e-11,9952.777127026937,122.99999997839528,7499.999998682639,3932.019385477634,8629.283644554347,0.019,35564.93651250467,5.72704234517851e-11,0.0020449230416128288,0.0010619329282658136
2016-05-11T10:00:00.0,11189.567756399276,21525.34,4603.11571,62.793583,509.7915381208285,79888.83068493148,5.726954586379749e-11,9.735822796845572e-11,4.867911398422786e-11,9952.777124649643,122.99999994901583,7499.999996891209,1236.7906317495354,2714.2839655654116,0.021,32714.90775639928,5.726954586379749e-11,0.002044923041617704,0.0010619329280734246
2016-05-11T11:00:00.0,4696.508541566071,21497.31,4528.3240399999995,61.373583,569.9999999929349,85499.99999932102,5.764827490267395e-11,9.800206733454571e-11,4.9001033667272855e-11,4696.508526645686,58.04114181430612,3539.094013067446,1.4920285603080898e-5,3.274433920704231e-5,0.022,26193.81854156607,5.764827490267395e-11,0.0020986007534369443,0.0010959894931950966
2016-05-11T12:00:00.0,3.557778000255095e-7,21912.62,4761.108770000001,64.9446668,566.6696574080436,84510.7711011223,5.761643388625344e-11,9.794793760663084e-11,4.897396880331542e-11,1.8168190619637503e-7,2.2452903519305807e-9,1.3690794828845002e-7,1.7399794589152783e-7,3.818591622954129e-7,0.026,21912.620000355775,5.761643388625344e-11,0.0020986007535550607,0.0010959894933677862
2016-05-11T13:00:00.0,2.0281528910963264e-7,23416.83,4820.28236,74.2265276,501.72708921109137,79749.66342763057,5.7591942386812565e-11,9.790630205758136e-11,4.895315102879068e-11,1.0270911395557157e-7,1.2693161770909723e-9,7.739732787140074e-8,1.0000826885200348e-7,2.1948002644955336e-7,0.032,23416.830000202815,5.7591942386812565e-11,0.0020986007535620343,0.0010959894934102477
2016-05-11T14:00:00.0,10781.416512648266,24783.52,5027.65739,78.8865833,427.50266021316054,74929.38216391693,5.764978963456091e-11,9.800464237875354e-11,4.900232118937677e-11,8041.998914737846,99.38591548010385,6060.116797567307,2739.417597910323,6011.977346947994,0.027999999999999997,35564.936512648266,5.764978963456091e-11,0.0020986007535566007,0.0010959894935484967
2016-05-11T15:00:00.0,9075.67651267624,26489.26,5089.67586,77.94591679999999,448.0040909940681,81973.82001442173,5.764859959460557e-11,9.800261931082947e-11,4.9001309655414734e-11,8479.291679511321,104.79013677142868,6389.642486062724,596.3848331648207,1308.8373637466987,0.022,35564.936512676235,5.764859959460557e-11,0.0020986007535583667,0.001095989493597887
2016-05-11T16:00:00.0,7740.976512678434,27823.96,4915.90506,73.00825,474.85040956629865,84582.62510022064,5.764836937358898e-11,9.800222793510126e-11,4.900111396755063e-11,7740.9764986809,95.66577217779309,5833.278791328847,1.3997436596615611e-5,3.0719037432769194e-5,0.02,35564.93651267843,5.764836937358898e-11,0.002098600753561421,0.0010959894935060473
2016-05-11T17:00:00.0,7082.67651267821,28482.26,5353.63651,62.002889,497.5100303448953,85499.99995825802,5.764840427228173e-11,9.800228726287894e-11,4.900114363143947e-11,7071.27920665764,87.38941213746752,5328.622691308994,11.397306020471824,25.012742001649965,0.02,35564.93651267821,5.764840427228173e-11,0.0020986007535647565,0.001096544601516009
2016-05-11T18:00:00.0,6745.766512677237,28819.17,6548.36797,50.817333000000005,522.8986520831654,85499.99997811328,5.764802321271602e-11,9.800163946161723e-11,4.900081973080862e-11,5729.128530244354,70.80263127591806,4317.233614385247,1016.6379824327854,2231.1328236684926,0.022,35564.93651267724,5.764802321271602e-11,0.0020986007535710076,0.0010976024817780875
2016-05-11T19:00:00.0,6737.4165126766975,28827.52,8423.80779,44.889889,542.8860489598859,85499.9995437695,5.764805384215884e-11,9.800169153167003e-11,4.9000845765835013e-11,4724.274109394877,58.384278873838646,3560.017004502356,2013.1424032817224,4418.080154680512,0.023,35564.93651267669,5.764805384215884e-11,0.00209860075358363,0.001097653310011903
2016-05-11T20:00:00.0,6531.24651267626,29033.69,9541.44433,41.863305,556.382537434527,85054.29001060569,5.7648017308706734e-11,9.800162942480145e-11,4.9000814712400724e-11,3841.8673051421756,47.47917816488309,2895.071839322139,2689.3792075339857,5902.16215497078,0.024,35564.93651267626,5.7648017308706734e-11,0.0020986007536105723,0.0010976533126235942
2016-05-11T21:00:00.0,6531.3865126758465,29033.55,9966.96055,38.636778,562.0005092002126,84310.08077255194,5.764803288211994e-11,9.80016558996039e-11,4.900082794980195e-11,3283.973143251643,40.5845214248923,2474.6659405422133,3247.413369424105,7126.834414748068,0.025,35564.93651267584,5.764803288211994e-11,0.0020986007536567142,0.001097653313678476
2016-05-11T22:00:00.0,6586.896512674957,28978.04,10296.567,37.818028000000005,563.9503512259075,83944.62167549552,5.764801676230334e-11,9.800162849591567e-11,4.9000814247957835e-11,2975.121593662269,36.76762287406861,2241.9282240285734,3611.7749190125905,7926.469119546571,0.027000000000000003,35564.936512674954,5.764801676230334e-11,0.002098600753718649,0.0010976533145185719
2016-05-11T23:00:00.0,6894.856512672647,28670.08,10570.3633,37.142917,562.9020447007789,83816.45311672399,5.764800817665881e-11,9.800161390031997e-11,4.900080695015998e-11,3013.853117503655,37.24628097831943,2271.114693799965,3881.003395168894,8517.32299339177,0.027999999999999997,35564.93651267265,5.764800817665881e-11,0.0020986007537711153,0.0010976533152269033
2016-05-12T00:00:00.0,7565.986512653393,27998.95,10159.3634,35.71425,563.0075072799011,84034.52860156904,5.764880564555526e-11,9.800296959744394e-11,4.900148479872197e-11,3455.526870737093,42.7046441009747,2603.9417134740665,4110.459641916203,9020.891985068258,0.031,35564.93651265339,5.764880564555526e-11,0.0020986007538238488,0.0010976533142030248
2016-05-12T01:00:00.0,2.1919928868189987e-7,27126.96,9230.6574,37.955167,569.9999999816786,85499.99999776468,5.7744483424384705e-11,9.8165621821454e-11,4.9082810910727e-11,1.0951395232424192e-7,1.353412817507702e-9,8.252517179925012e-8,1.0958717073583648e-7,2.405020645565476e-7,0.036000000000000004,27126.9600002192,5.7744483424384705e-11,0.002119301256183356,0.0011079988315854125
2016-05-12T02:00:00.0,5.0801889735401504e-8,26389.13,7814.03002,41.414944,532.0469522843373,76269.34370608653,5.7573842772167204e-11,9.787553271268424e-11,4.893776635634212e-11,2.5356942107411905e-8,3.133702120380449e-10,1.910793975841737e-8,2.5347072095276915e-8,5.5627160811299907e-8,0.04,26389.1300000508,5.7573842772167204e-11,0.002119301256193679,0.001107998828813043
2016-05-12T03:00:00.0,4.04309306629495e-8,26423.95,6539.6758899999995,46.70525,490.6341275859564,68455.3147941601,5.7516746501354435e-11,9.777846905230254e-11,4.888923452615127e-11,2.016969886286954e-8,2.4926439405141906e-10,1.5199048417769452e-8,2.0163453331027654e-8,4.425109364663928e-8,0.046,26423.95000004043,5.7516746501354435e-11,0.002119301256199093,0.0011079988274927594
2016-05-12T04:00:00.0,6.350790989115696e-8,25758.68,5805.69208,48.327833,443.93099688751255,61915.64001221838,5.7618416050054244e-11,9.795130728509221e-11,4.8975653642546106e-11,3.171269783946496e-8,3.919169276861161e-10,2.389737363939732e-8,3.169726074440691e-8,6.956340417066873e-8,0.036000000000000004,25758.68000006351,5.7618416050054244e-11,0.0021193012562015956,0.0011079988269415985
2016-05-12T05:00:00.0,1.1338949983765263e-7,24804.67,5129.18282,42.103417,395.605283189207,56109.94904031067,5.769689938036394e-11,9.80847289466187e-11,4.904236447330935e-11,5.667034611927238e-8,7.003525229674613e-10,4.2704422132162265e-8,5.662106898943364e-8,1.2426166218108598e-7,0.029,24804.670000113387,5.769689938036394e-11,0.002119301256201064,0.001107998826478249
2016-05-12T06:00:00.0,1.890428147511604e-7,23880.98,5438.2569,49.98525,353.5039854912089,50980.76732847647,5.773692898458072e-11,9.815277927378722e-11,4.907638963689361e-11,9.454086302681205e-8,1.1683699938058385e-9,7.124207279303893e-8,9.440379894507455e-8,2.0718035145739047e-7,0.026,23880.980000189043,5.773692898458072e-11,0.002119301256203719,0.0011079988266852827
2016-05-12T07:00:00.0,2.394832745743922e-7,22985.93364,5433.631839,60.96122217,303.5208547936884,45542.511536753715,5.774957138245488e-11,9.817427135017329e-11,4.9087135675086644e-11,1.198025578472476e-7,1.4805631056087923e-9,9.027823814687758e-8,1.1958254245579438e-7,2.624380951933336e-7,0.025,22985.933640239484,5.774957138245488e-11,0.0021193012562062633,0.0011079988266823801
2016-05-12T08:00:00.0,3.9606283371728277e-7,22201.23077,5172.918956,67.64694412,242.56175192648288,40108.880806105255,5.776718281276034e-11,9.820421078169258e-11,4.910210539084629e-11,1.9903307132531873e-7,2.459722292206804e-9,1.4998306659797585e-7,1.9693155818118235e-7,4.3218969885700377e-7,0.023,22201.23077039606,5.776718281276034e-11,0.002119301256207147,0.0011079988265076594
2016-05-12T09:00:00.0,12103.349957653441,21509.69,4960.73607,63.268,174.91692711024405,34935.96295868626,5.7799230919948755e-11,9.825869256391288e-11,4.912934628195644e-11,6635.429990054639,82.00303073371083,5000.184800836026,5467.919967598705,11999.999928891508,0.02,33613.03995765345,5.7799230919948755e-11,0.0021193012561988704,0.001107998826366303
2016-05-12T10:00:00.0,924.6636481081712,21333.78,4821.0532,55.239139,193.65407714525082,46975.412726412615,5.779441567637044e-11,9.825050664982975e-11,4.912525332491487e-11,924.6636381628844,11.427325863171603,696.7881623885123,9.945188547973798e-6,2.1825897704371236e-5,0.021,22258.443648108172,5.779441567637044e-11,0.002119301256200363,0.0011079988262825155
2016-05-12T11:00:00.0,14217.94650348896,21346.99,4617.74766,56.798444,149.84438330972978,42851.14881862585,5.780001761149004e-11,9.826002993953305e-11,4.913001496976653e-11,8750.026509391879,108.13597518863104,6593.657023697014,5467.919994096983,11999.999987045127,0.021,35564.93650348896,5.780001761149004e-11,0.00211930125619232,0.0011079988261525262
2016-05-12T12:00:00.0,4.2635567099366375e-7,21922.86,4611.81245,60.214889,201.18403379965736,56827.05927736682,5.776901872936439e-11,9.820733183991946e-11,4.910366591995973e-11,2.1591919531133216e-7,2.6684070867527126e-9,1.6270774919223857e-7,2.1033826835049165e-7,4.616123169698715e-7,0.024,21922.860000426354,5.776901872936439e-11,0.0021193012561990586,0.0011079988261552644
2016-05-12T13:00:00.0,2.2306991377789135e-6,23495.63,4617.29162,72.05233309999998,140.9712641036319,52215.247935989966,5.779085842717432e-11,9.824445932619633e-11,4.9122229663098166e-11,1.1718072560208135e-6,1.448161559589733e-8,8.830253412132517e-7,1.0587936372987738e-6,2.3236484161409246e-6,0.027000000000000003,23495.6300022307,5.779085842717432e-11,0.0021193012561992555,0.0011079988261587738
2016-05-12T14:00:00.0,10909.03651265975,24655.9,4852.67126,78.3690554,68.92105031941921,47597.95742719547,5.7798145417241674e-11,9.825684720931084e-11,4.912842360465542e-11,6609.92844518338,81.68787346870022,4980.96789443294,4299.108067476272,9434.903365395847,0.025,35564.936512659755,5.7798145417241674e-11,0.0021193012561845884,0.0011079988263002665
2016-05-12T15:00:00.0,9257.526512676362,26307.41,4848.43054,75.0966942,72.24198768942446,57161.15853502308,5.779692910667881e-11,9.825477948135397e-11,4.9127389740676986e-11,6705.401600625511,82.86776506754157,5052.912504118388,2552.124912050753,5600.941298447863,0.02,35564.936512676366,5.779692910667881e-11,0.00211930125617593,0.0011079988262988553
2016-05-12T16:00:00.0,8117.746512678424,27447.19,5051.4074,72.016417,80.01517785827124,62966.58290558816,5.7796937741646905e-11,9.825479416079973e-11,4.912739708039987e-11,6822.557542884252,84.31562034565916,5141.196362540192,1295.188969794073,2842.446055818095,0.021,35564.936512678425,5.7796937741646905e-11,0.0021193012561686662,0.0011079988264285127
2016-05-12T17:00:00.0,7394.206512677942,28170.73,5502.4745,61.436416,92.31650050523581,65898.81903194528,5.779694698939259e-11,9.82548098819674e-11,4.91274049409837e-11,6913.651354044319,85.44139043251201,5209.84088003122,480.55515863352457,1054.6353830345533,0.022,35564.93651267795,5.779694698939259e-11,0.0021193012561618097,0.0011079988267301824
2016-05-12T18:00:00.0,6982.136512676728,28582.8,6714.04157,52.115889,116.32359423905218,66660.82190300988,5.779695143358051e-11,9.825481743708687e-11,4.9127408718543434e-11,6926.301776392021,85.59772890253247,5219.373713569053,55.834736284608944,122.53596164817834,0.024,35564.93651267673,5.779695143358051e-11,0.0021193012561565574,0.0011079988276347557
2016-05-12T19:00:00.0,6839.466512676765,28725.47,8177.89579,46.630139,149.80755344289102,65288.691116225935,5.779693308160133e-11,9.825478623872226e-11,4.912739311936113e-11,6839.466437948053,84.52458655337564,5153.938204474124,7.472861373083096e-5,0.00016400082019670578,0.024,35564.936512676766,5.779693308160133e-11,0.0021193012561531352,0.001107998829349463
2016-05-12T20:00:00.0,6750.126512675745,28814.81,8773.4513,43.220361,187.70412029757222,62264.73480269971,5.779694488342238e-11,9.825480630181804e-11,4.912740315090902e-11,6750.126301167784,83.4204890053453,5086.615183252762,0.00021150786308987368,0.0004641791315671195,0.026,35564.93651267575,5.779694488342238e-11,0.002119301256150914,0.0011079988305930473
2016-05-12T21:00:00.0,6851.0165126757975,28713.92,9186.64804,40.736722,227.9063676042221,58577.90025813044,5.7796981718077214e-11,9.825486892073127e-11,4.912743446036563e-11,6593.9228830774355,81.49007097462653,4968.90676674552,257.09362959826404,564.2225115179389,0.026,35564.9365126758,5.7796981718077214e-11,0.002119301256149531,0.0011079988314950534
2016-05-12T22:00:00.0,6890.376512673015,28674.56,9849.72682,39.306222,268.6618358801593,54924.38260439273,5.7796960339950823e-11,9.82548325779164e-11,4.91274162889582e-11,6172.772436665153,76.2853422603721,4651.545259778786,717.6040760077638,1574.8673923709866,0.029,35564.93651267302,5.7796960339950823e-11,0.0021193012561491363,0.0011079988330092358
2016-05-12T23:00:00.0,7098.286512665991,28466.65,9998.824,36.713361,305.6430754418351,51301.06954454134,5.7796952520961854e-11,9.825481928563515e-11,4.9127409642817576e-11,5601.714859249982,69.22800729614484,4221.219957082002,1496.5716534159114,3284.404278224798,0.032,35564.936512666,5.7796952520961854e-11,0.002119301256148817,0.0011079988333604475
2016-05-13T00:00:00.0,7559.016512636338,28005.92,9687.30319,36.729,338.15984103928236,48807.87088784697,5.779772211189836e-11,9.82561275902272e-11,4.91280637951136e-11,4922.885125576612,60.838785256758115,3709.682027851104,2636.1313870596277,5785.303487380124,0.035,35564.93651263634,5.779772211189836e-11,0.0021193012561497512,0.001107998832631479
2016-05-13T01:00:00.0,2.577666951711924e-7,27182.59,9024.36564,38.701555,362.27174559734425,48615.554321077034,5.775222763273809e-11,9.817878697565475e-11,4.9089393487827376e-11,1.2958326555950622e-7,1.601436609862159e-9,9.764857377208286e-8,1.280852508247105e-7,2.810982987857405e-7,0.036000000000000004,27182.59000025777,5.775222763273809e-11,0.0021193012561545586,0.0011079988311399717
2016-05-13T02:00:00.0,5.1907036481349515e-8,26600.48,7688.2638,43.015471999999995,323.57230990024823,39591.18978945461,5.757858332154677e-11,9.788359164662951e-11,4.8941795823314755e-11,2.590972660310357e-8,3.2020172168508576e-10,1.952449522470035e-8,2.5899426286599318e-8,5.683936770091585e-8,0.040999999999999995,26600.480000051906,5.757858332154677e-11,0.0021193012561561125,0.0011079988286527946
2016-05-13T03:00:00.0,4.181499634268638e-8,26590.35,6252.0532,51.199389,280.55895720187345,31902.927097529802,5.752599886823459e-11,9.779419807599881e-11,4.8897099037999404e-11,2.0861940296528066e-8,2.5781936270371897e-10,1.572069284778774e-8,2.0855261848082316e-8,4.57693496205116e-8,0.047,26590.350000041813,5.752599886823459e-11,0.0021193012561580146,0.0011079988272765795
2016-05-13T04:00:00.0,8.187424526339158e-8,25694.57,5390.530070000001,44.414917,229.36168750343145,25650.87500559012,5.765842198466019e-11,9.801931737392232e-11,4.900965868696116e-11,4.090094426817832e-8,5.05468582275495e-10,3.082125501679847e-8,4.0875281677839334e-8,8.970566140947051e-8,0.034,25694.570000081876,5.765842198466019e-11,0.002119301256155509,0.0011079988266564193
2016-05-13T05:00:00.0,1.2687302747168167e-7,24506.39,5254.24765,50.323972,184.9488898052378,20260.34604370947,5.7707525585322423e-11,9.810279349504811e-11,4.9051396747524056e-11,6.34183004577294e-8,7.837461700763221e-10,4.778940061440988e-8,6.335662422045721e-8,1.3904363828393367e-7,0.029,24506.39000012687,5.7707525585322423e-11,0.0021193012561555548,0.0011079988265641088
2016-05-13T06:00:00.0,2.3937345482715185e-7,23585.97,5279.0161,55.231278,134.62703710732433,15006.099501895129,5.7749548073469004e-11,9.81742317248973e-11,4.908711586244865e-11,1.1974749578223777e-7,1.4798826288023107e-9,9.023674565867748e-8,1.195277848131892e-7,2.62317923041718e-7,0.026,23585.970000239377,5.7749548073469004e-11,0.002119301256153946,0.0011079988265789956
2016-05-13T07:00:00.0,3.717131048948708e-7,22718.59167,5227.085618,49.15277755,79.39787841010974,9727.08451024651,5.7765800691801406e-11,9.820186117606238e-11,4.910093058803119e-11,1.898084723378176e-7,2.3457213796190755e-9,1.4303179144018753e-7,1.8180643069587717e-7,3.989958098052872e-7,0.025,22718.591670371716,5.7765800691801406e-11,0.0021193012561456152,0.0011079988265404643
2016-05-13T08:00:00.0,6609.321456182754,21973.22453,4980.511532,61.76316661,30.247220163760915,4500.000000787365,5.7802969860779085e-11,9.826504876332444e-11,4.913252438166222e-11,6609.321455559945,81.6803720725857,4980.510492230835,6.22710696024295e-7,1.3666125971651998e-6,0.022,28582.54598618275,5.7802969860779085e-11,0.0021193012545294146,0.001078629543949416
2016-05-13T09:00:00.0,14002.306509041882,21562.63,4882.03235,58.465584,50.166544927650236,4500.000041014357,5.781388692034989e-11,9.82836077645948e-11,4.91418038822974e-11,9952.777128249043,122.99999999349852,7499.999999603568,4049.529380792741,8887.173288839795,0.021,35564.93650904189,5.781388692034989e-11,0.002119301254507299,0.001078066227141625
2016-05-13T10:00:00.0,14094.146511724895,21470.79,4811.07867,55.874417,114.7030802224555,16005.142057523946,5.7813938108794e-11,9.828369478494981e-11,4.9141847392474903e-11,9952.777128224076,122.99999999318996,7499.999999584753,4141.369383500721,9088.727084889437,0.021,35564.936511724896,5.7813938108794e-11,0.002119301254502992,0.0010780662270891035
2016-05-13T11:00:00.0,3705.3729435838895,21406.89,4663.9629,57.600722,181.8307825169376,27782.79155006437,5.7801992733675996e-11,9.826338764724919e-11,4.913169382362459e-11,3705.37294303685,45.792331737827475,2792.215349867529,5.469414156000549e-7,1.2003279102841042e-6,0.022,25112.26294358389,5.7801992733675996e-11,0.0021193012545074478,0.0010780662269885223
2016-05-13T12:00:00.0,2.9006051267218353e-7,21937.81,4639.01616,61.6334445,170.0245115560651,25911.04507919845,5.776749813760382e-11,9.82047468339265e-11,4.910237341696325e-11,1.6559732863098231e-7,2.046511356385366e-9,1.2478727782837595e-7,1.243649792943673e-7,2.729337209638048e-7,0.026,21937.81000029006,5.776749813760382e-11,0.0021193012545098985,0.001078066226971109
2016-05-13T13:00:00.0,4.173325145790447e-6,23457.57,4598.78237,78.39530570000001,108.3931863594055,21272.029997662397,5.7799616737904994e-11,9.825934845443849e-11,4.9129674227219246e-11,3.729924086310491e-6,4.609574359801343e-8,2.810716073049599e-6,4.433028001315016e-7,9.728806569185392e-7,0.027999999999999997,23457.570004173325,5.7799616737904994e-11,0.002119301254509992,0.0010780662269424426
2016-05-13T14:00:00.0,10992.236512660993,24572.7,4413.30319,88.0996665,30.000000006807063,16673.24870951222,5.739973010532026e-11,9.757954117904443e-11,4.8789770589522217e-11,7128.5838172332205,88.09760312874552,5371.805068825945,3863.6526954276756,8479.244821638229,0.025,35564.93651266099,5.739973010532026e-11,0.0020635895214295625,0.0010780662268129585
2016-05-13T15:00:00.0,9637.646512677735,25927.29,4568.3333299999995,77.67102779999999,30.000000225122733,26110.996488042616,5.73863044798336e-11,9.755671761571712e-11,4.877835880785856e-11,7088.2313734255995,87.5989131124698,5341.397141004256,2549.4151392520375,5594.994380134393,0.021,35564.936512677734,5.73863044798336e-11,0.002061903679666829,0.0010780662269175157
2016-05-13T16:00:00.0,8387.33651267795,27177.6,4857.78699,71.256167,39.929947441321076,32479.055757247497,5.7386272938453474e-11,9.75566639953709e-11,4.877833199768545e-11,6942.9477671004615,85.80344604365268,5231.917441686139,1444.3887455773915,3169.8826879194826,0.02,35564.93651267795,5.7386272938453474e-11,0.0020619036796287113,0.00107806622712008
2016-05-13T17:00:00.0,7574.0665126777385,27990.87,5038.2106,65.230723,54.479288388702145,36023.069974919345,5.7386258162224755e-11,9.755663887578208e-11,4.877831943789104e-11,6859.1126562682375,84.7673815865726,5168.74277966906,714.9538564094033,1569.0511706303018,0.02,35564.936512677734,5.7386258162224755e-11,0.0020619036796132024,0.0010780662272509873
2016-05-13T18:00:00.0,7353.386512677716,28211.55,5496.09252,58.673444,74.0180088790029,37722.65440328497,5.7386293029022395e-11,9.755669814933807e-11,4.8778349074669034e-11,6914.5016248365455,85.45189838482429,5210.481608830749,438.8848878410734,963.1850235725616,0.02,35564.93651267771,5.7386293029022395e-11,0.0020619036796042847,0.0010780662276002459
2016-05-13T19:00:00.0,7342.936512677674,28222.0,6018.4999,52.506916,100.79852516755625,38400.229593754564,5.738633036229478e-11,9.755676161590111e-11,4.877838080795056e-11,6918.025080145876,85.49544251300482,5213.136738597855,424.9114325317003,932.5186159234962,0.02,35564.93651267767,5.738633036229478e-11,0.002061903679598591,0.0010780662280265325
2016-05-13T20:00:00.0,7133.34651267733,28431.59,7027.55087,46.399694,133.7891135842919,38527.386126342055,5.7386289046091426e-11,9.755669137835542e-11,4.877834568917771e-11,6664.815498471348,82.36618741736702,5022.328501058964,468.5310142058841,1028.2469696832816,0.021,35564.93651267733,5.7386289046091426e-11,0.0020619036795946565,0.0010780662289326653
2016-05-13T21:00:00.0,7174.88651267693,28390.05,8540.93275,38.639945,169.75766890537543,37550.41180515054,5.7386307427834385e-11,9.755672262731845e-11,4.8778361313659226e-11,6380.0998449221415,78.84756895204404,4807.778594636831,794.7866677546909,1744.2537588436355,0.022,35564.936512676926,5.7386307427834385e-11,0.002061903679590947,0.001078066231468248
2016-05-13T22:00:00.0,7266.096512676639,28298.84,9873.03463,37.696778,209.96735476115524,35561.51248669724,5.738628545751674e-11,9.755668527777846e-11,4.877834263888923e-11,5963.147814104269,73.69472576797186,4493.580839510479,1302.9486985722729,2859.475702436626,0.023,35564.93651267664,5.738628545751674e-11,0.0020619036795899493,0.0010780662348723756
2016-05-13T23:00:00.0,7646.306512672974,27918.63,9613.74996,37.493694,245.96736443284556,33041.53547671058,5.738625144458213e-11,9.755662745578962e-11,4.877831372789481e-11,5533.624376287868,68.38652061398794,4169.9097935358495,2112.6821363850095,4636.531923769937,0.026,35564.936512672975,5.738625144458213e-11,0.0020619036795896505,0.0010780662341791907
2016-05-14T00:00:00.0,8686.316512667243,26878.62,9077.56248,37.195445,276.86225295052657,32234.22831208261,5.7387203963315745e-11,9.755824673763677e-11,4.877912336881838e-11,5276.929496108884,65.21419294569013,3976.475179615252,3409.3870165582603,7482.304824997279,0.026,35564.93651266724,5.7387203963315745e-11,0.0020619036795895083,0.0010780662327923925
2016-05-14T01:00:00.0,7.725262865954191e-7,25671.36,7921.30316,39.21175,304.8830627999142,34615.44691476137,5.7371021185149406e-11,9.753073601475399e-11,4.8765368007376995e-11,3.915429712886499e-7,4.838828886187558e-9,2.9505054184070475e-7,3.8088578457075443e-7,8.358991014588826e-7,0.032,25671.36000077253,5.7371021185149406e-11,0.002061903679593955,0.0010780662301645946
2016-05-14T02:00:00.0,6.851422037033557e-8,25020.53,6610.78229,44.237972,265.67337470848713,26694.144833958555,5.7223121490366014e-11,9.727930653362223e-11,4.863965326681111e-11,3.421449538683316e-8,4.228350417305486e-10,2.5782624495765154e-8,3.420244567696879e-8,7.506133010790675e-8,0.037000000000000005,25020.530000068513,5.7223121490366014e-11,0.0020619036795950746,0.001078066228544561
2016-05-14T03:00:00.0,5.378164895121313e-8,25054.62,5599.56938,50.429222,221.43746461263038,20083.363622125627,5.717849964882297e-11,9.720344940299904e-11,4.860172470149952e-11,2.684593236893199e-8,3.317716893139165e-10,2.0229981055726616e-8,2.683851313287814e-8,5.890030534362933e-8,0.040999999999999995,25054.62000005378,5.717849964882297e-11,0.0020619036795957633,0.001078066227678224
2016-05-14T04:00:00.0,7.804859790584933e-8,24227.59,5019.74766,57.932417,171.0103045167046,14483.795320270987,5.7243031714435015e-11,9.731315391453952e-11,4.865657695726976e-11,3.898346399511095e-8,4.817716712992203e-10,2.9376321420684165e-8,3.896782075682384e-8,8.551951182202484e-8,0.035,24227.59000007805,5.7243031714435015e-11,0.002061903679595751,0.0010780662272306387
2016-05-14T05:00:00.0,1.6218905013158688e-7,23411.92,4589.29395,64.682806,113.07994942092208,9464.04873845211,5.7316963108638335e-11,9.743883728468516e-11,4.871941864234258e-11,8.138591323494531e-8,1.0057963921402759e-9,6.132904830123633e-8,8.070569805935689e-8,1.7711824180168742e-7,0.027999999999999997,23411.920000162187,5.7316963108638335e-11,0.002061903679593524,0.0010780662269205478
2016-05-14T06:00:00.0,3863.612059867495,22621.24,4019.06244,59.864360999999995,48.399205325656794,4874.755866756783,5.7386526642076526e-11,9.75570952915301e-11,4.877854764576505e-11,3355.0644829807115,41.46309377445235,2528.2374252714844,508.54757688668576,1116.068070242474,0.024,26484.852059867495,5.7386526642076526e-11,0.0020619036795693655,0.0010780662265104336
2016-05-14T07:00:00.0,5378.891021894783,22128.76583,4053.310167,62.28108332,30.00000000383756,4500.000000336969,5.6696040906269565e-11,9.638326954065825e-11,4.8191634770329126e-11,5378.891020903305,66.4742701470026,4053.3091553050363,9.91381712302793e-7,2.175704938556803e-6,0.021,27507.656851894782,5.6696040906269565e-11,0.001963083231426564,0.0010094443323103372
2016-05-14T08:00:00.0,6147.091660505115,21623.82104,4183.898104,80.16508298,34.19514991411976,4500.000000262041,5.671169166529166e-11,9.640987583099582e-11,4.820493791549791e-11,6147.091660352036,75.96796998872935,4632.193291995692,1.529829067958871e-7,3.357391625244417e-7,0.02,27770.912700505116,5.671169166529166e-11,0.001963083231338702,0.0009212016211675388
2016-05-14T09:00:00.0,6024.769263011439,21306.2,4431.98608,74.458167,30.00000000612864,4948.296109795093,5.6279870480587194e-11,9.567577981699823e-11,4.783788990849911e-11,6024.769262790944,74.45626579749263,4540.016207164184,2.2039986066363389e-7,4.83693676565057e-7,0.021,27330.96926301144,5.6279870480587194e-11,0.0019012043596497734,0.0009212016214727516
2016-05-14T10:00:00.0,5531.240760549324,21103.34,4364.77775,68.358917,30.000000008028753,5056.327158644593,5.595379302900325e-11,9.512144814930552e-11,4.756072407465276e-11,5531.240760232841,68.35706302933848,4168.1135993499065,3.1638710726899424e-7,6.943490920181588e-7,0.021,26634.580760549325,5.595379302900325e-11,0.0018539697004001808,0.0009212016213291108
2016-05-14T11:00:00.0,10271.941956672972,21039.81,4375.8495299999995,64.768945,30.000000007115183,4859.663929890468,5.5599028448528756e-11,9.451834836249888e-11,4.725917418124944e-11,9952.777127578831,122.9999999852158,7499.999999098523,319.16482909404596,700.4451325419084,0.02,31311.75195667297,5.5599028448528756e-11,0.0018006710797158518,0.000921201621275746
2016-05-14T12:00:00.0,388.5210078248132,21127.84,4477.0346899999995,63.0361387,88.23285566345797,8684.260452732522,5.558975233950905e-11,9.450257897716537e-11,4.725128948858269e-11,388.52100724541555,4.8014823674713725,292.7733150897178,5.793031140867838e-7,1.2713495020119908e-6,0.022,21516.361007824813,5.558975233950905e-11,0.0018006710797179892,0.0009212016214211338
2016-05-14T13:00:00.0,5453.439537215569,21397.72,4458.49074,64.4041668,30.00000000205629,4500.000000295212,5.4387217926213585e-11,9.245827047456309e-11,4.6229135237281544e-11,5211.253920108324,64.40255055246163,3926.9847897842455,242.18561710715187,531.5051071130928,0.021,26851.159537215568,5.4387217926213585e-11,0.0016162460090299847,0.0008428747055093034
2016-05-14T14:00:00.0,5525.315356343391,21520.68,4445.05319,65.8715005,30.000000000573166,4500.000000067255,5.046825620046798e-11,8.579603554079556e-11,4.289801777039778e-11,5330.039533990454,65.8705458987314,4016.496701142158,195.2758223528512,428.5559898890647,0.018000000000000002,27045.995356343392,5.046825620046798e-11,0.0009546022677840229,0.0004990900800955168
2016-05-14T15:00:00.0,13421.736512544345,22143.2,4756.21754,62.5095001,30.000000001615263,4500.000000188558,4.9211591928088025e-11,8.365970627774964e-11,4.182985313887482e-11,9211.933877880068,113.84439260710077,6941.731256530535,4209.802634664193,9238.911984076269,0.012,35564.936512544344,4.9211591928088025e-11,0.0007198221174419009,0.0003765016260723884
2016-05-14T16:00:00.0,12727.946512600098,22836.99,5230.61805,54.129583,81.33561233087521,15924.426077296988,4.921099217219888e-11,8.36586866927381e-11,4.182934334636905e-11,8778.440661632996,108.48712750325012,6615.068750198177,3949.5058509670184,8667.659770370492,0.009000000000000001,35564.9365126001,4.921099217219888e-11,0.0007198221174340677,0.00037650164458586727
2016-05-14T17:00:00.0,12335.676512604732,23229.26,6083.35182,46.571555,135.69387665628437,25976.5369243673,4.9211014707699906e-11,8.365872500308984e-11,4.182936250154492e-11,8475.425534358434,104.74235755888806,6386.729119444393,3860.2509782462143,8471.779349177488,0.008,35564.93651260473,4.9211014707699906e-11,0.0007198221174298182,0.00037650168128302604
2016-05-14T18:00:00.0,11909.386512612222,23655.55,7087.106409999999,41.325861,193.86539903733154,34751.69394949086,4.9211011743001995e-11,8.365871996310339e-11,4.182935998155169e-11,8135.118410370778,100.53671970435761,6130.287786851073,3774.26810224136,8283.079713473555,0.006999999999999999,35564.93651261222,4.9211011743001995e-11,0.0007198221174273642,0.00037650172967687573
2016-05-14T19:00:00.0,11492.686512621522,24072.25,8240.363459999999,40.064917,253.0769775638564,42077.955416317214,4.921099981548337e-11,8.365869968632174e-11,4.182934984316087e-11,7779.3243543855515,96.13968877319591,5862.176144707068,3713.362158235887,8149.4143840492625,0.006,35564.93651262152,4.921099981548337e-11,0.0007198221174269163,0.0003765018235426692
2016-05-14T20:00:00.0,11261.69651262217,24303.24,9055.70597,39.191389,309.1524691592046,47849.18286157537,4.921099373282625e-11,8.365868934580462e-11,4.182934467290231e-11,7496.1027273137,92.63953402451573,5648.752074665593,3765.5937853083856,8264.042894501132,0.006,35564.93651262217,4.921099373282625e-11,0.0007198221174270669,0.0003765019291001626
2016-05-14T21:00:00.0,11307.756512622986,24257.18,9889.33097,38.232222,362.60133400588404,52706.27223724402,4.921101070928995e-11,8.365871820579292e-11,4.182935910289646e-11,7331.124274990356,90.6006709641642,5524.431156351475,3976.6322376325456,8727.191848379374,0.006,35564.93651262298,4.921101070928995e-11,0.0007198221174276164,0.00037650204464121436
2016-05-14T22:00:00.0,11378.856512625007,24186.08,9864.69216,37.096556,414.9705027922071,57068.56464847692,4.9210992275723456e-11,8.365868686872987e-11,4.1829343434364936e-11,7158.38382298333,88.4658823195521,5394.261117045859,4220.472689641592,9262.328687270316,0.006,35564.936512625005,4.9210992275723456e-11,0.0007198221174288665,0.00037650204105251465
2016-05-14T23:00:00.0,11749.306512585204,23815.63,10013.7684,34.294971999999994,466.34054893392135,61860.462669295135,4.9211037740442e-11,8.36587641587514e-11,4.18293820793757e-11,7115.036107764626,87.93017566171027,5361.5960769335525,4634.270404820495,10170.456930212209,0.01,35564.936512585205,4.9211037740442e-11,0.0007198221174306,0.00037650206247732217
2016-05-15T00:00:00.0,11744.965497785699,23566.26,9646.21287,34.805111,519.9764724177905,67378.74765294296,4.921170701472523e-11,8.365990192503289e-11,4.182995096251644e-11,6864.01113587929,84.82791875970165,5172.434070713514,4880.954361906324,10711.834178787525,0.017,35311.225497785694,4.921170701472523e-11,0.0007198221174379013,0.0003765020101749971
2016-05-15T01:00:00.0,1444.784019911856,23346.19,8500.4143,34.120306,569.9999999996515,73616.80340894601,5.5736915296896443e-11,9.475275600472395e-11,4.7376378002361974e-11,1444.7840198835474,17.855160639726563,1088.7293073004,2.8213721925469754e-8,6.19183644065087e-8,0.026,24790.974019911853,5.5736915296896443e-11,0.0018083273298526465,0.00037650185631492793
2016-05-15T02:00:00.0,4.063172557271872e-8,23233.83,7743.791590000001,37.215111,553.7366629667555,66205.11879281019,5.554102754040098e-11,9.441974681868166e-11,4.720987340934083e-11,2.6805936244566468e-8,3.312774028214826e-10,2.0199841635456255e-8,1.3731369581333572e-8,3.0135121760377414e-8,0.032,23233.83000004063,5.554102754040098e-11,0.0018083273298774506,0.0003765017776367411
2016-05-15T03:00:00.0,2.8667163938534856e-8,23610.71,6651.8517600000005,40.745861,516.5233602944634,58461.327579362296,5.544080947545829e-11,9.424937610827909e-11,4.7124688054139546e-11,1.7699911031192396e-8,2.187418675881268e-10,1.3337918755373583e-8,1.087300353123418e-8,2.3862097904652986e-8,0.043,23610.710000028666,5.544080947545829e-11,0.0018083273298849,0.0003765017080317368
2016-05-15T04:00:00.0,3.787973740935688e-8,23319.5,5975.2684899999995,41.600972,475.7793076220568,51809.4761959012,5.552406722768638e-11,9.439091428706685e-11,4.7195457143533424e-11,2.463802464006383e-8,3.0448557136542736e-10,1.8566193375940692e-8,1.314732185500598e-8,2.885335964316811e-8,0.033,23319.50000003788,5.552406722768638e-11,0.0018083273298883287,0.00037650167638835673
2016-05-15T05:00:00.0,4.845664689257663e-8,22921.75,5588.75919,44.600528,434.1801439497427,45834.2080824503,5.5578651959316706e-11,9.44837083308384e-11,4.72418541654192e-11,3.31313434869502e-8,4.094490609171713e-10,2.4966406153486053e-8,1.523081969729559e-8,3.342584316660578e-8,0.027000000000000003,22921.750000048458,5.5578651959316706e-11,0.0018083273298910298,0.00037650165947899307
