Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-15T06:00:00.0,6.378994534674782e-8,22402.88,5180.85185,43.481361,389.58142427753074,40245.44926901035,5.562349689676109e-11,9.455994472449384e-11,4.727997236224692e-11,4.61894317340796e-8,5.708256127695469e-10,3.480643980302115e-8,1.7505953667943712e-8,3.841889493908553e-8,0.023,22402.88000006379,5.562349689676109e-11,0.0018083273298917686,0.0003765016425742475
2016-05-15T07:00:00.0,7.642003940404606e-8,22044.42716,4988.256903,47.14794437,346.10187160548077,35064.59779558522,5.564577494780321e-11,9.459781741126545e-11,4.7298908705632726e-11,5.741811675871932e-8,7.095937415200256e-10,4.326791106829424e-8,1.8907324827915472e-8,4.149437042513161e-8,0.02,22044.42716007642,5.564577494780321e-11,0.001808327329893241,0.0003765016349476491
2016-05-15T08:00:00.0,1.372805234291166e-7,21532.34417,4964.911985,44.76874991,298.95573556356095,30076.341269171615,5.569154198283913e-11,9.467562137082652e-11,4.733781068541326e-11,1.1456259178500343e-7,1.4158057200753986e-9,8.63296170777682e-8,2.262325602274234e-8,4.9649422865167756e-8,0.017,21532.344170137283,5.569154198283913e-11,0.001808327329892605,0.0003765016340439338
2016-05-15T09:00:00.0,1.7610760073824124e-7,21155.82,5033.26382,47.42925,254.18879398234546,25111.42966080923,5.570293180119826e-11,9.469498406203704e-11,4.734749203101852e-11,1.5222748757003012e-7,1.8812820511151186e-9,1.1471232018994624e-7,2.3785418184149077e-8,5.2199925787098004e-8,0.015,21155.820000176107,5.570293180119826e-11,0.0018083273298928107,0.00037650163672154854
2016-05-15T10:00:00.0,1.3679377375661766e-7,21002.94,5395.6041,45.439833,206.7613523116115,20078.166217477778,5.569135298478013e-11,9.467530007412622e-11,4.733765003706311e-11,1.1409416949524171e-7,1.4100167889162636e-9,8.597663347050387e-8,2.260492896130183e-8,4.9609201951678513e-8,0.015,21002.940000136794,5.569135298478013e-11,0.0018083273298911933,0.00037650165138587103
2016-05-15T11:00:00.0,1.6177345999356795e-7,20897.48,5094.759239999999,62.59375,161.32332764039242,14682.562494115014,5.5699432246385084e-11,9.468903481885464e-11,4.734451740942732e-11,1.3826288448744192e-7,1.7087024628319297e-9,1.0418917456292254e-7,2.3415886471307167e-8,5.138894454485179e-8,0.015,20897.480000161773,5.5699432246385084e-11,0.0018083273298932553,0.00037650163915027503
2016-05-15T12:00:00.0,3.584918599680766e-7,21029.33,4802.3194,68.7331943,98.73138596948324,9587.803630772232,5.572074524372704e-11,9.472526691433597e-11,4.7362633457167984e-11,3.325349717949055e-7,4.109586801910746e-9,2.5058456109211863e-7,2.586216290625675e-8,5.6757588786061423e-8,0.014,21029.330000358495,5.572074524372704e-11,0.0018083273298899433,0.00037650162778724494
2016-05-15T13:00:00.0,5673.514457488106,20937.92,4560.81014,70.11675,30.000000000970182,4785.484607581201,5.3204649704128995e-11,9.044790449701929e-11,4.5223952248509645e-11,5673.514457443655,70.11533255858731,4275.325156011421,4.436096120330247e-8,9.735539920840643e-8,0.01,26611.434457488107,5.3204649704128995e-11,0.0014174409507629443,0.0003765016186588881
2016-05-15T14:00:00.0,5457.159907422776,21074.98,4099.1203399999995,67.44227790000001,30.00000000055383,4500.000000191582,4.929491577088761e-11,8.380135681050893e-11,4.190067840525447e-11,5457.159907296642,67.44154520016812,4112.289341473665,1.260507349544573e-7,2.766333120187361e-7,0.006999999999999999,26532.139907422777,4.929491577088761e-11,0.0007327007923280789,0.0002559378077623345
2016-05-15T15:00:00.0,14083.586512609683,21481.35,5083.84485,60.14100010000001,30.000000001555797,4513.1692578796765,4.8034404150339834e-11,8.165848705557771e-11,4.082924352778886e-11,9517.578474870095,117.62165848408722,7172.052346590684,4566.008037739505,10020.64705644451,0.002,35564.93651260968,4.8034404150339834e-11,0.000488945970595796,0.0002559379020336322
2016-05-15T16:00:00.0,13480.03651259157,22084.9,5944.52771,47.178694,87.48114733168032,16622.024066852733,4.803380864940864e-11,8.165747470399469e-11,4.082873735199734e-11,8966.560366662823,110.81197848898864,6756.827956645649,4513.4761459286665,9905.359579354488,0.002,35564.93651259157,4.803380864940864e-11,0.0004889459705875141,0.00025593800356923685
2016-05-15T17:00:00.0,12911.886512583753,22653.05,6956.805490000001,41.619333000000005,151.1149207671082,27339.684148791006,4.803380199321276e-11,8.165746338846169e-11,4.0828731694230846e-11,8436.79372842693,104.2649318044384,6357.617792953561,4475.092784156741,9821.122732205462,0.002,35564.93651258375,4.803380199321276e-11,0.0004889459705843347,0.0002559381379811776
2016-05-15T18:00:00.0,12481.276512572025,23083.66,8026.42359,38.968056,213.761008518231,36561.61943988815,4.80338031517126e-11,8.165746535791142e-11,4.082873267895571e-11,7979.347257357216,98.61164376095346,6012.90510737521,4501.929255214728,9880.018555973156,0.002,35564.93651257203,4.80338031517126e-11,0.0004889459705830718,0.00025593835581077883
2016-05-15T19:00:00.0,12171.796512568639,23393.14,9110.37725,37.467721999999995,273.4050852266814,44428.11976917476,4.8033801367558285e-11,8.165746232484908e-11,4.082873116242454e-11,7586.0177106838555,93.75073573348942,5716.5082764322815,4585.778801884701,10064.03634702344,0.002,35564.93651256864,4.8033801367558285e-11,0.0004889459705827692,0.0002559387342752204
2016-05-15T20:00:00.0,12010.706512589337,23554.23,10005.1782,35.963389,329.6885879070671,51098.28739856917,4.8033806982877945e-11,8.16574718708925e-11,4.082873593544625e-11,7270.434577718111,89.85064585379533,5478.697917914349,4740.271934871144,10403.089880329948,0.001,35564.93651258934,4.8033806982877945e-11,0.0004889459705828981,0.0002559390831227459
2016-05-15T21:00:00.0,11910.516512592298,23654.42,10273.0694,35.013721999999994,383.57633370601985,56974.89725275281,4.8033801013443725e-11,8.165746172285433e-11,4.082873086142716e-11,6988.85278792178,86.37075680405319,5266.509561222755,4921.663724670436,10801.175711430531,0.001,35564.93651259229,4.8033801013443725e-11,0.0004889459705838137,0.0002559391920379249
2016-05-15T22:00:00.0,11964.566512600633,23600.37,9735.06479,35.145167,434.93385745590604,62769.51338134523,4.8033819052542805e-11,8.165749238932277e-11,4.0828746194661386e-11,6787.942325570101,83.88783303820195,5115.111770622069,5176.62418703045,11360.716734035135,0.001,35564.93651260063,4.8033819052542805e-11,0.0004889459705859644,0.0002559389751833305
2016-05-15T23:00:00.0,11892.826512454201,23672.11,8823.2731,35.803028000000005,483.67701244035425,69510.2773519417,4.803382166530493e-11,8.165749683101838e-11,4.082874841550919e-11,6527.6881571553195,80.67151840552839,4918.99502472734,5365.138355298801,11774.433470786993,0.006,35564.9365124542,4.803382166530493e-11,0.0004889459705900525,0.000255938627222616
2016-05-16T00:00:00.0,11655.991173129938,23798.98,8542.97917,35.025417,528.5459917919175,77380.43300339444,4.8034196275786003e-11,8.16581336688362e-11,4.08290668344181e-11,6188.437460632294,76.47893626162704,4663.349772050429,5467.553712497563,11999.196138562882,0.01,35454.97117312993,4.8034196275786003e-11,0.0004889459705984741,0.0002559385256936799
2016-05-16T01:00:00.0,5413.180704701852,23610.0,7774.608759999999,35.207528,569.9999999995389,85499.99999994623,5.2507598695718056e-11,8.92629177827207e-11,4.463145889136035e-11,2848.7774667627646,35.206216704959346,2146.7205307902036,2564.4032379389987,5627.887543209847,0.02,29023.180704701852,5.2507598695718056e-11,0.001311294744241643,0.0006858205292605558
2016-05-16T02:00:00.0,8.09975681604553e-8,23565.34,6556.06709,37.565,569.9999999992865,85499.99999976692,5.5793590377229754e-11,9.484910364129058e-11,4.742455182064529e-11,4.9146631523365745e-8,6.073717515382505e-10,3.703486289867381e-8,3.175608753344825e-8,6.96925065475316e-8,0.027999999999999997,23565.340000080996,5.5793590377229754e-11,0.0018428147972934386,0.0007850238585622852
2016-05-16T03:00:00.0,4.0946580484739176e-8,23880.59,5991.87028,40.471806,532.4368428147386,78943.93369489751,5.56691110358788e-11,9.463748876099396e-11,4.731874438049698e-11,2.2719243136249592e-8,2.807725793115003e-10,1.7120279226310994e-8,1.813269985972859e-8,3.9794363911092896e-8,0.040999999999999995,23880.590000040946,5.56691110358788e-11,0.0018428147973037128,0.0007850238562056652
2016-05-16T04:00:00.0,6.09320055159377e-8,23755.31,5359.47447,43.007417,491.96687962986414,72952.06419997828,5.57524267183714e-11,9.477912542123137e-11,4.738956271061569e-11,3.542966842563268e-8,4.378525872696935e-10,2.669832849205448e-8,2.5407557964883797e-8,5.575990423755387e-8,0.031,23755.310000060934,5.57524267183714e-11,0.001842814797308496,0.0007850238537546424
2016-05-16T05:00:00.0,1.3064700140692556e-7,23292.57,5130.58101,46.557860999999995,448.9613054451474,67592.5905150846,5.5840615841848816e-11,9.492904693114298e-11,4.746452346557149e-11,8.649032299545701e-8,1.0688785241341434e-9,6.517551976427704e-8,4.406174936453741e-8,9.669874328345127e-8,0.023,23292.570000130647,5.5840615841848816e-11,0.0018428147973116834,0.0007850238529215378
2016-05-16T06:00:00.0,3.675046737454602e-7,22826.43,4810.44903,49.549139,402.4052872610608,62462.010290270315,5.588361715021817e-11,9.500214915537089e-11,4.7501074577685443e-11,2.9886765014295383e-7,3.6935139300268266e-9,2.2521426402602599e-7,6.854202145335098e-8,1.504236085093073e-7,0.02,22826.430000367505,5.588361715021817e-11,0.0018428147973136779,0.0007850238518028132
2016-05-16T07:00:00.0,3363.5005145777595,22153.79793,4497.569450999999,48.44402755,352.85799107959957,57651.56204566981,5.590141061603865e-11,9.50323980472657e-11,4.751619902363285e-11,3363.5005144886895,41.56734928646229,2534.5944686867247,8.897495051059783e-8,1.9526609864942684e-7,0.017,25517.29844457776,5.590141061603865e-11,0.0018428147973112935,0.0007850238507641753
2016-05-16T08:00:00.0,9952.77712893362,21541.3456,5223.2615909999995,48.86852789,345.9831556309086,55688.58784857565,5.5942289705995066e-11,9.510189250019161e-11,4.7550946250095806e-11,9952.777128639398,122.99999999832266,7499.999999897723,2.9412708684744457e-7,6.454968328302782e-7,0.014,31494.12272893362,5.5942289705995066e-11,0.0018428147973051782,0.0007850238532589093
2016-05-16T09:00:00.0,14526.736506413745,21038.2,4871.87266,73.334055,420.1164705540777,57965.327043142715,5.596215180543222e-11,9.513565806923477e-11,4.7567829034617383e-11,9952.777128686752,122.99999999890787,7499.999999933406,4573.959377726897,10038.097216624012,0.013,35564.936506413746,5.596215180543222e-11,0.0018428147973124805,0.0007850238520101436
2016-05-16T10:00:00.0,13538.180067834324,20933.63,4527.09718,70.782472,469.78425836783043,70631.55238472398,5.596163466283959e-11,9.51347789268273e-11,4.756738946341365e-11,9952.777128685986,122.99999999889842,7499.999999932829,3585.4029391482427,7868.592676882418,0.014,34471.810067834325,5.596163466283959e-11,0.0018428147973149791,0.0007850238508583423
2016-05-16T11:00:00.0,9952.777128847147,21167.31,4103.29625,75.005472,522.0036291815741,81473.04866656307,5.5937392621709417e-11,9.509356745690601e-11,4.7546783728453004e-11,9952.777128617321,122.99999999804983,7499.999999881086,2.2973164467992488e-7,5.041733851554336e-7,0.016,31120.087128847146,5.5937392621709417e-11,0.0018428147973227915,0.0007850238495811998
2016-05-16T12:00:00.0,1.6068134611323596e-7,21619.88,4171.19206,76.8055277,569.9999999944688,84869.75320197218,5.632591850304989e-11,9.575406145518482e-11,4.787703072759241e-11,1.1580132008693381e-7,1.431114370029684e-9,8.726307134327341e-8,4.4784271964846955e-8,9.828440496169722e-8,0.025,21619.88000016068,5.632591850304989e-11,0.0019113779369459784,0.0007850238497873398
2016-05-16T13:00:00.0,5.772153446540023e-7,22856.91,4080.24998,87.3597502,493.196383673884,80698.56192718158,5.63620035093543e-11,9.58154059659023e-11,4.790770298295115e-11,5.130152327863085e-7,6.340026790138894e-9,3.86586999398713e-7,6.410429646172787e-8,1.4068449383691319e-7,0.026,22856.910000577216,5.63620035093543e-11,0.0019113779369536279,0.0007850238495821219
2016-05-16T14:00:00.0,11279.696512636798,24285.24,4169.15273,85.8498612,405.8385448582209,76618.31273273271,5.6447078786937716e-11,9.596003393779411e-11,4.7980016968897055e-11,9952.777128698883,122.9999999990578,7499.999999942548,1326.9193839378177,2912.082219062059,0.022,35564.9365126368,5.6447078786937716e-11,0.0019113779369429032,0.000785023849783559
2016-05-16T15:00:00.0,9576.216512674524,25988.72,4901.2222,70.76561120000001,442.9905950352569,82861.24300676117,5.6374491416780156e-11,9.583663540852626e-11,4.791831770426313e-11,9576.216512599169,118.34632844779249,7216.239539499541,7.525809590360834e-8,1.6516283172454974e-7,0.018000000000000002,35564.93651267452,5.6374491416780156e-11,0.0019113779369432193,0.0007850238521735204
2016-05-16T16:00:00.0,8081.826512673429,27483.11,5766.39114,58.06975,490.5732236610394,85176.26113144972,5.637438488608258e-11,9.583645430634038e-11,4.791822715317019e-11,8081.8265125982025,99.87811926136412,6090.129223253909,7.513090075921249e-8,1.648836868700621e-7,0.019,35564.93651267343,5.637438488608258e-11,0.0019113779369464654,0.0007850238554507852
2016-05-16T17:00:00.0,7313.486512675423,28251.45,7442.402690000001,49.7755,532.3835043003926,85499.99999989236,5.633640486794572e-11,9.577188827550773e-11,4.7885944137753864e-11,6071.381959928378,75.03232227637511,4575.141602217995,1242.1045527469494,2725.9459964599687,0.02,35564.93651267542,5.633640486794572e-11,0.001911377936955815,0.0009998529301949643
2016-05-16T18:00:00.0,6929.076512675361,28635.86,9539.16898,47.537111,557.6422379547522,85358.68590842326,5.6336419245967807e-11,9.577191271814527e-11,4.7885956359072636e-11,4569.137516694168,56.46704505504665,3443.1125033565027,2359.9389959810974,5179.166474961808,0.02,35564.936512675355,5.6336419245967807e-11,0.0019113779369863357,0.0009998529370431554
2016-05-16T19:00:00.0,6773.8865126759265,28791.05,11709.1781,39.802305,566.5740833877838,84441.7969065945,5.633643415377785e-11,9.577193806142234e-11,4.788596903071117e-11,3497.7383106503576,43.226308259847556,2635.750503649241,3276.1482020254734,7189.896418438031,0.019,35564.93651267593,5.633643415377785e-11,0.0019113779370949773,0.000999852945675411
2016-05-16T20:00:00.0,6711.1365126764995,28853.8,12623.5554,37.961,569.9999980256163,82558.26672853473,5.633776620046006e-11,9.57742025407821e-11,4.788710127039105e-11,2788.794295101476,34.46492309224419,2101.5197007465968,3922.342217574927,8608.04594999545,0.018000000000000002,35564.9365126765,5.633776620046006e-11,0.0019115702659163705,0.0009998529495022527
2016-05-16T21:00:00.0,6939.196512676547,28625.74,13693.0021,35.934444,566.5058326881743,80644.27797912972,5.633781289426742e-11,9.577428192025462e-11,4.788714096012731e-11,2445.8359757857465,30.226520812153517,1843.0805373264338,4493.360536890705,9861.213485692631,0.018000000000000002,35564.93651267655,5.633781289426742e-11,0.0019115702660233045,0.0009998529542140369
2016-05-16T22:00:00.0,6954.19651267617,28610.74,14613.1479,34.770083,560.7998210706417,78655.57090200172,5.633779609468857e-11,9.577425336097057e-11,4.7887126680485285e-11,2216.9282646761635,27.39759697489848,1670.5851813962486,4737.26824799991,10396.497932668899,0.019,35564.93651267617,5.633779609468857e-11,0.0019115702660634122,0.0009998529584049148
2016-05-16T23:00:00.0,6957.876512678011,28607.06,14702.8957,34.795806,553.4292466158541,76109.50711591983,5.633775220895259e-11,9.57741787552194e-11,4.78870893776097e-11,2202.9357173212984,27.224672041246297,1660.040978124774,4754.940795356616,10435.282437248423,0.016,35564.93651267801,5.633775220895259e-11,0.0019115702660855223,0.000999852958809329
2016-05-17T00:00:00.0,7451.736512673477,28113.2,14507.0392,33.646972,545.8600242274148,73501.93583114598,5.6337739825106596e-11,9.57741577026812e-11,4.78870788513406e-11,2654.619090901247,32.806737652834144,2000.4108324898868,4797.117421772134,10527.844054277604,0.021,35564.93651267348,5.6337739825106596e-11,0.0019115702660997443,0.0009998529579376652
2016-05-17T01:00:00.0,8581.396512628979,26983.54,13321.6665,35.067611,545.0217014505629,71523.15251776643,5.633865468039011e-11,9.577571295666319e-11,4.788785647833159e-11,3644.78331880913,45.04354336614144,2746.5575223256974,4936.613193819752,10833.984097396638,0.027000000000000003,35564.93651262898,5.633865468039011e-11,0.001911570266114059,0.000999852952562949
2016-05-17T02:00:00.0,9.194003713382249e-8,26291.77,10819.8147,35.565278,554.9995453870184,71782.02863734172,5.6219789442260046e-11,9.557364205184208e-11,4.778682102592104e-11,4.5862423383040134e-8,5.667843259349843e-10,3.45600198740844e-8,4.5982040108730516e-8,1.009130494419754e-7,0.033,26291.77000009194,5.6219789442260046e-11,0.00191157026614133,0.0009998529421623337
2016-05-17T03:00:00.0,5.722035191112164e-8,26226.44,8576.8726,33.8535,519.4361789578984,60962.21493733014,5.6149519372938407e-11,9.545418293399529e-11,4.772709146699764e-11,2.8556557443444148e-8,3.529122093358785e-10,2.1519037154626736e-8,2.85683402847435e-8,6.269661652272198e-8,0.04,26226.44000005722,5.6149519372938407e-11,0.0019115702661473962,0.0009998529335178302
2016-05-17T04:00:00.0,1.1435327080375628e-7,25519.62,7299.671240000001,37.123583,485.58459052856415,52385.34333726729,5.6243507348126295e-11,9.56139624918147e-11,4.780698124590735e-11,5.7105260410614135e-8,7.057273502285254e-10,4.303215550173935e-8,5.715239643065034e-8,1.2542772336972817e-7,0.03,25519.62000011435,5.6243507348126295e-11,0.001911570266152266,0.0009998529301004978
2016-05-17T05:00:00.0,3.27661366162531e-7,24315.44,6349.49066,38.781611,448.4629190995951,45085.67309728867,5.6303797732824576e-11,9.571645614580178e-11,4.785822807290089e-11,1.641323448920848e-7,2.028406560351762e-9,1.2368332685071717e-7,1.634333048143004e-7,3.586738024279076e-7,0.025,24315.440000327657,5.6303797732824576e-11,0.0019115702661550338,0.0009998529287651562
2016-05-17T06:00:00.0,12171.976511653631,23392.96,6058.24298,44.415389000000005,409.6832196719438,38736.18343762396,5.634006674026678e-11,9.577811345845353e-11,4.7889056729226763e-11,6704.056526037768,82.85114215193201,5051.898911703171,5467.9199856157675,11999.999968432092,0.021,35564.93651165363,5.634006674026678e-11,0.001911570266153105,0.0009998529283918006
2016-05-17T07:00:00.0,791.4433503512854,22667.74059,5737.1665969999995,44.67605542,448.12088439419045,49729.84033761214,5.633548706343628e-11,9.577032800784168e-11,4.788516400392084e-11,791.4433344127282,9.780941427023194,596.3988675014142,1.5938461549869073e-5,3.497884727619074e-5,0.021,23459.183940351286,5.633548706343628e-11,0.0019115702661596202,0.0009998529280025705
2016-05-17T08:00:00.0,13637.956052237876,21926.98046,5145.076335,56.3436667,413.2276819715396,44589.07364294533,5.6339018312919354e-11,9.57763311319629e-11,4.788816556598145e-11,8170.036070640231,100.96824471065213,6156.600287234885,5467.91998159755,11999.999959613637,0.02,35564.93651223787,5.6339018312919354e-11,0.0019115702661580728,0.0009998529273154845
2016-05-17T09:00:00.0,14331.056512428118,21233.88,4822.81939,56.089889,457.85417155252475,57600.59855464678,5.633789589568907e-11,9.577442302267141e-11,4.788721151133571e-11,8863.13655791251,109.53382985653214,6678.892064422691,5467.919954515512,11999.999900178886,0.018000000000000002,35564.93651242812,5.633789589568907e-11,0.0019115702661597525,0.000999852926968169
2016-05-17T10:00:00.0,14582.466512416006,20982.47,4672.64578,55.2495,511.3000239793691,71456.6721291013,5.633863095593702e-11,9.577567262509293e-11,4.7887836312546466e-11,9220.282220932359,113.94756443363178,6948.022221562913,5362.1842914835515,11767.950426817257,0.018000000000000002,35564.936512416,5.633863095593702e-11,0.0019115702661647671,0.0009998529268136166
2016-05-17T11:00:00.0,5407.01964221907,21136.16,4539.1620299999995,62.839,569.9999999833149,85499.99999733438,5.64946096862049e-11,9.604083646654833e-11,4.802041823327416e-11,5084.579759694589,62.83706571046287,3831.528396979443,322.4398825243854,707.6326263538282,0.02,26543.179642219067,5.64946096862049e-11,0.0019342991868460282,0.0010085274176857431
2016-05-17T12:00:00.0,1.412719107724479e-6,21799.88,4493.23606,65.73769449999999,569.9999999930126,85499.99999919508,5.686243326131887e-11,9.666613654424207e-11,4.8333068272121034e-11,7.958901046831208e-7,9.835896213630136e-9,5.997497691237887e-7,6.167323369048139e-7,1.3534923778800287e-6,0.022,21799.880001412723,5.686243326131887e-11,0.001988572308988224,0.0010372549589336962
2016-05-17T13:00:00.0,1373.6155333160975,23053.67,4602.45365,73.0919445,504.26429407520567,81006.76497840328,5.686935225310579e-11,9.667789883027984e-11,4.833894941513992e-11,1373.6155300848122,16.975634841852926,1035.0996854788368,3.231188765031119e-6,7.0912275930104e-6,0.025,24427.285533316095,5.686935225310579e-11,0.001988572308992608,0.0010372549590286133
2016-05-17T14:00:00.0,11091.55651265742,24473.38,4884.81478,72.9927776,448.1499729894142,77439.4120582283,5.687199045399553e-11,9.66823837717924e-11,4.83411918858962e-11,9139.9876288553,112.95525498093397,6887.515547617924,1951.5688838020226,4282.949751573591,0.022,35564.93651265742,5.687199045399553e-11,0.0019885723089886577,0.001037254959270872
2016-05-17T15:00:00.0,9306.946512672983,26257.99,6181.08559,53.0003609,488.11443894270406,83725.06361467479,5.687092258418663e-11,9.668056839311726e-11,4.834028419655863e-11,8652.780892998473,106.93417887975889,6520.376760960908,654.1656196744132,1435.644163794086,0.019,35564.93651267298,5.687092258418663e-11,0.0019885723089893086,0.0010372549605358152
2016-05-17T16:00:00.0,7877.2065126766065,27687.73,8870.657309999999,44.233778,542.0502454948205,85499.99998668474,5.687029337301869e-11,9.667949873413177e-11,4.8339749367065883e-11,5840.7058500011235,72.18154393039761,4401.313654292537,2036.5006626753861,4469.342629757683,0.02,35564.936512676606,5.687029337301869e-11,0.001988572309002717,0.0010389913773532619
2016-05-17T17:00:00.0,7034.886512678874,28530.05,11877.2013,36.622222,569.9999999975754,85499.99999972634,5.7981842098540165e-11,9.856913156751828e-11,4.928456578375914e-11,2471.578770565546,30.544659530317002,1862.4792396534756,4563.307742113229,10014.720936911797,0.021,35564.936512678876,5.7981842098540165e-11,0.0021449822370990038,0.001123486859137912
2016-05-17T18:00:00.0,6396.91651267901,29168.02,13707.0809,39.945083,563.9245825101788,85499.99999977846,5.7962502460131846e-11,9.853625418222414e-11,4.926812709111207e-11,928.9965128317127,11.48087308696355,700.0532370099725,5467.919999847199,11999.999999664658,0.022,35564.936512679014,5.7962502460131846e-11,0.0021449822371628234,0.0012278621655021833
2016-05-17T19:00:00.0,6188.496512678566,29376.44,14968.7684,38.116389,535.4625175794282,84492.97356431525,5.796274004378406e-11,9.853665807443289e-11,4.9268329037216445e-11,720.5765128296257,8.905143753475334,542.9965703338618,5467.919999848842,11999.999999668265,0.022,35564.93651267857,5.796274004378406e-11,0.0021449822371726423,0.0012278621675976004
2016-05-17T20:00:00.0,6046.446512676275,29518.49,15858.1689,34.950528000000006,506.25341731519075,82067.20296217954,5.796271678113574e-11,9.853661852793076e-11,4.926830926396538e-11,578.5265128274285,7.1496387547996,435.95358260973165,5467.919999848748,11999.99999966806,0.024,35564.93651267628,5.796271678113574e-11,0.002144982237176804,0.0012278621690924685
2016-05-17T21:00:00.0,6095.326512675561,29469.61,16697.2057,34.448139000000005,478.4546730522864,78644.9888723195,5.7962771493212595e-11,9.853671153846141e-11,4.9268355769230706e-11,627.4065128264964,7.753715378047092,472.78752305165193,5467.919999848967,11999.99999966854,0.024,35564.936512675566,5.7962771493212595e-11,0.002144982237179874,0.0012278621705497101
2016-05-17T22:00:00.0,6045.026512674921,29519.91,17406.8562,32.285111,451.76239441261527,74420.57192290189,5.7962703780419074e-11,9.853659642671242e-11,4.926829821335621e-11,577.1065128261271,7.132089883976891,434.88352951078605,5467.919999848696,11999.999999667945,0.025,35564.936512674925,5.7962703780419074e-11,0.0021449822371813507,0.0012278621718188908
2016-05-17T23:00:00.0,6256.106512670758,29308.83,17904.8332,30.554528,426.61151827887966,69448.60047994279,5.7962673452306835e-11,9.853654486892162e-11,4.926827243446081e-11,788.1865128220852,9.740692454252477,593.9446618446632,5467.919999848575,11999.999999667678,0.025,35564.93651267076,5.7962673452306835e-11,0.002144982237182118,0.0012278621727448257
2016-05-18T00:00:00.0,6891.176512654881,28673.76,17817.6828,30.103833,405.79982771540006,64137.71316931731,5.796313795073266e-11,9.853733451624552e-11,4.926866725812276e-11,1423.2565128043889,17.58911596330343,1072.507070933136,5467.919999850394,11999.99999967167,0.027999999999999997,35564.93651265488,5.796313795073266e-11,0.0021449822371827684,0.001227862172572777
2016-05-18T01:00:00.0,5437.730785155118,27898.93,17108.4095,30.162056,393.2872556610073,59392.53866778429,5.792599173782607e-11,9.847418595430432e-11,4.923709297715216e-11,1.564001729505491e-7,1.9328495980583704e-9,1.1785668280843721e-7,5437.730784998619,11933.746181360266,0.034,33336.66078515512,5.792599173782607e-11,0.0021449822371849237,0.001227862171285793
2016-05-18T02:00:00.0,7.185298564736274e-8,27441.91,15328.949,29.495666999999997,363.12734464521577,54217.876577124596,5.778238302760781e-11,9.823005114693327e-11,4.9115025573466636e-11,3.1566705367988894e-8,3.9011270020676873e-10,2.3787359768705407e-8,4.018805022822692e-8,8.819745035383163e-8,0.038,27441.910000071854,5.778238302760781e-11,0.002144982237185292,0.0012278621682147563
2016-05-18T03:00:00.0,4.6195083248809676e-8,27500.73,13122.3864,29.800721999999997,333.6338226278831,38888.92880509875,5.769585434508556e-11,9.808295238664545e-11,4.9041476193322725e-11,2.1300814312859312e-8,2.6324312567060724e-10,1.6051410101866294e-8,2.4796185983563715e-8,5.4418175796786454e-8,0.047,27500.730000046195,5.769585434508556e-11,0.0021449822371857985,0.0012278621645950586
2016-05-18T04:00:00.0,9.03532217395929e-8,26226.8,11450.6341,29.779583,303.8352456104801,25766.54363303139,5.781490798386478e-11,9.828534357257011e-11,4.9142671786285057e-11,3.853285347157208e-8,4.76202864354369e-10,2.9036760021607864e-8,5.172208292444825e-8,1.135102552878204e-7,0.035,26226.800000090352,5.781490798386478e-11,0.002144982237185828,0.0012278621620458688
2016-05-18T05:00:00.0,7.495470797514978e-7,25031.71,9815.91199,30.252417,274.05780759324176,14315.910761036097,5.7915213573725954e-11,9.845586307533412e-11,4.922793153766706e-11,1.2004304467106613e-7,1.4835351282861772e-9,9.045945904184007e-8,6.294055792173563e-7,1.381305313649116e-6,0.026,25031.710000749546,5.7915213573725954e-11,0.0021449822371857846,0.0012278621596944848
2016-05-18T06:00:00.0,3777.7309553674095,23990.16,8290.68052,26.747721999999996,243.80753557696093,4500.000000370022,5.795961899199787e-11,9.853135228639637e-11,4.9265676143198186e-11,3.868070868327487e-7,4.780301122475087e-9,2.9148177576067597e-7,3777.730954980504,8290.679355178212,0.022,27767.89095536741,5.795961899199787e-11,0.0021449822371833126,0.0011653715071457114
2016-05-18T07:00:00.0,3343.611438936077,22989.39256,7337.953639,29.95275008,217.06195856398477,4500.000001211222,5.796870130594132e-11,9.854679222010024e-11,4.927339611005012e-11,7.365557879742159e-7,9.102621383824571e-9,5.550378892575957e-7,3343.6114381994225,7337.952504497701,0.022,26333.003998936078,5.796870130594132e-11,0.0021449822371840768,0.0011462803086766033
2016-05-18T08:00:00.0,13392.626262091679,22172.31025,6709.048542,38.58983334,187.11135347535384,4500.000013544269,5.797960244815491e-11,9.856532416186334e-11,4.928266208093167e-11,7924.706262719523,97.93637069359968,5971.729920341444,5467.919999372058,11999.999998621906,0.02,35564.93651209168,5.797960244815491e-11,0.002144982237179668,0.001144573169548159
2016-05-18T09:00:00.0,14144.466509446705,21420.47,6300.9166399999995,35.78,246.46003581129548,15762.682535080789,5.797837545974e-11,9.8563238281558e-11,4.9281619140779e-11,8676.546510137501,107.2278829254015,6538.285544231799,5467.919999309105,11999.999998483749,0.02,35564.93650944671,5.797837545974e-11,0.002144982237176625,0.001144573169274055
2016-05-18T10:00:00.0,14276.626511343075,21288.31,5934.61336,36.937528,317.9100637189466,28000.052582369506,5.7978987135201294e-11,9.85642781298422e-11,4.92821390649211e-11,8808.706511986296,108.86116376923793,6637.8758395876785,5467.91999935668,11999.999998588157,0.02,35564.93651134308,5.7978987135201294e-11,0.002144982237177062,0.001144573169040103
2016-05-18T11:00:00.0,10521.770631075207,21453.46,5590.49064,47.889583,389.83584447034775,40703.31620511851,5.7978502831456016e-11,9.856345481347522e-11,4.928172740673761e-11,5053.8506318151085,62.45730409415496,3808.372200863107,5467.919999260001,11999.999998375983,0.021,31975.230631075206,5.7978502831456016e-11,0.0021449822371855925,0.0011445731688319825
2016-05-18T12:00:00.0,1856.932550804873,21988.83,5296.29626,51.667389,404.4057105467674,50921.198908930775,5.796875414509199e-11,9.854688204665638e-11,4.927344102332819e-11,7.865078930052577e-7,9.719947466718008e-9,5.926797235803663e-7,1856.9325500182665,4075.259074788804,0.024,23845.762550804877,5.796875414509199e-11,0.002144982237191566,0.0011445731686629157
2016-05-18T13:00:00.0,12387.01651248896,23177.92,5413.24069,58.331861200000006,352.7404665388041,49700.162868885425,5.7979828071197194e-11,9.856570772103523e-11,4.9282853860517616e-11,6919.0965131204775,85.508683667124,5213.944126044146,5467.919999368386,11999.999998613848,0.025,35564.93651248897,5.7979828071197194e-11,0.002144982237188127,0.001144573168726772
2016-05-18T14:00:00.0,10928.756512666605,24636.18,5959.25225,53.3387498,379.91943398820115,61500.86744811659,5.79783366021561e-11,9.856317222366536e-11,4.928158611183268e-11,5460.836513360686,67.48698202046725,4115.059879296783,5467.91999930582,11999.99999847654,0.022,35564.93651266661,5.79783366021561e-11,0.0021449822371891825,0.0011445731690563703
2016-05-18T15:00:00.0,9059.82651267726,26505.11,7948.14808,42.0479999,394.069811190987,71656.67622046308,5.797818636432063e-11,9.856291681934506e-11,4.928145840967253e-11,3591.90651338425,44.390072783699026,2706.711755103599,5467.919999292911,11999.99999844821,0.021,35564.93651267726,5.797818636432063e-11,0.00214498223718902,0.0011445731707114659
2016-05-18T16:00:00.0,7582.936512679315,27982.0,10485.7637,39.836973,396.4140290569595,78415.24103858806,5.797818731582904e-11,9.856291843690937e-11,4.928145921845468e-11,2115.0165133862265,26.13813489245909,1593.7887129548224,5467.919999292989,11999.99999844838,0.02,35564.93651267931,5.797818731582904e-11,0.0021449822371905226,0.0011445731754215465
2016-05-18T17:00:00.0,6493.286512678368,29071.65,13680.604,37.019028000000006,382.71733593175327,81523.26719456444,5.797824024845586e-11,9.856300842237496e-11,4.928150421118748e-11,1025.366513380684,12.671848220251022,772.6736719665256,5467.9199992975855,11999.999998458468,0.022,35564.936512678374,5.797824024845586e-11,0.002144982237191354,0.001144573182150626
2016-05-18T18:00:00.0,5508.32651267753,30056.61,15490.236,36.012694,358.37230113432634,80615.33800956262,5.7978082518842784e-11,9.856274028203273e-11,4.928137014101637e-11,40.406513393978514,0.49935822767398885,30.44867241914566,5467.919999283454,11999.999998427455,0.024,35564.93651267754,5.7978082518842784e-11,0.002144982237192417,0.001144573186316216
2016-05-18T19:00:00.0,5457.116512678431,30107.82,16743.7197,35.441583,322.86111034435737,77155.55182498241,5.7970126930970786e-11,9.854921578265033e-11,4.9274607891325165e-11,7.032015028432372e-7,8.690417129873265e-9,5.299034835288575e-7,5457.11651197513,11976.290462132138,0.023,35564.93651267843,5.7970126930970786e-11,0.0021449822371924815,0.001144573189330181
2016-05-18T20:00:00.0,5341.696512678566,30223.24,17512.7384,33.968389,287.4216723352659,72388.12373221763,5.7970060894991325e-11,9.854910352148525e-11,4.927455176074263e-11,6.99576261290056e-7,8.645615090676374e-9,5.271716518705106e-7,5341.696511978891,11722.987560854346,0.023,35564.93651267857,5.7970060894991325e-11,0.0021449822371917867,0.0011445731912520893
2016-05-18T21:00:00.0,5637.176512678023,29927.76,17691.9605,31.698917,253.45542832616817,66598.37403817235,5.797822924421915e-11,9.856298971517256e-11,4.928149485758628e-11,169.25651338333935,2.091732877847819,127.54468767364749,5467.919999294585,11999.999998451884,0.023,35564.936512678025,5.797822924421915e-11,0.0021449822371902042,0.0011445731917073562
2016-05-18T22:00:00.0,5969.336512676409,29595.6,17574.4859,30.816221999999996,223.85038918628595,61033.959368871074,5.7978284366352427e-11,9.856308342279912e-11,4.928154171139956e-11,501.41651337493204,6.196685643327252,377.84668556873487,5467.919999301379,11999.999998466792,0.025,35564.93651267642,5.7978284366352427e-11,0.0021449822371886946,0.0011445731914082973
2016-05-18T23:00:00.0,6170.286512671398,29394.65,17519.4767,31.066194,199.23299781194504,55837.32129747979,5.797816517023657e-11,9.856288078940216e-11,4.928144039470108e-11,702.3665133802485,8.680098029724757,529.2742701051681,5467.919999291051,11999.999998444127,0.027000000000000003,35564.936512671404,5.797816517023657e-11,0.002144982237187444,0.0011445731912704574
2016-05-19T00:00:00.0,6876.386512663163,28688.55,17068.979,30.064583,176.84904682394506,50847.12001060228,5.797820602179408e-11,9.856295023704993e-11,4.928147511852497e-11,1408.4665133684323,17.406335829971287,1061.3619408519075,5467.919999294632,11999.999998451987,0.027999999999999997,35564.93651266317,5.797820602179408e-11,0.0021449822371848726,0.0011445731901398198
2016-05-19T01:00:00.0,7869.256512422034,27695.68,15243.3124,31.706166999999997,164.1929446362437,46839.504094479365,5.797889507426968e-11,9.856412162625846e-11,4.928206081312923e-11,2401.336513157686,29.67658044551687,1809.5475881412724,5467.919999264249,11999.999998385307,0.033,35564.936512422035,5.797889507426968e-11,0.002144982237183068,0.0011445731857443854
2016-05-19T02:00:00.0,9.338373544388132e-8,26768.96,13303.4328,31.28475,162.16550306406995,45405.740425579126,5.785105305237652e-11,9.834679018904008e-11,4.917339509452004e-11,4.49831561152911e-8,5.559180247475044e-10,3.389744053338441e-8,4.830223253840117e-8,1.0600498735548692e-7,0.036000000000000004,26768.960000093382,5.785105305237652e-11,0.002144982237182628,0.0011445731813100363
2016-05-19T03:00:00.0,6.003534568386085e-8,26620.51,10601.8725,28.278221999999996,130.88289804691618,32102.308770292213,5.778406379640756e-11,9.823290845389285e-11,4.9116454226946425e-11,2.9328000073633192e-8,3.624459748653926e-10,2.2100364321060523e-8,3.060911270177377e-8,6.717533402487329e-8,0.043,26620.510000060036,5.778406379640756e-11,0.002144982237178254,0.0011445731756716997
2016-05-19T04:00:00.0,1.4290279630487772e-7,26131.77,9438.57403,34.417861,102.60682102954931,21500.437414954664,5.7894064313647643e-11,9.841990933320099e-11,4.9209954666600496e-11,6.777371073523836e-8,8.375718970269198e-10,5.1071457135787784e-8,7.503066566030616e-8,1.646637090381121e-7,0.032,26131.7700001429,5.7894064313647643e-11,0.0021449822371766335,0.0011445731733359845
2016-05-19T05:00:00.0,7.684174074483218e-6,24948.73,7561.86569,38.19325,68.19110501266607,12061.864529743576,5.7968879158105525e-11,9.85470945687794e-11,4.92735472843897e-11,6.431842812137843e-7,7.948702715402978e-9,4.846769948416449e-7,7.040891246174865e-6,1.5452072260402198e-5,0.026,24948.73000768417,5.7968879158105525e-11,0.002144982237168814,0.0011445731702899437
2016-05-19T06:00:00.0,4868.791349879032,23911.62,6861.192040000001,32.79575,30.000000002900865,4500.000000253496,5.705013038279148e-11,9.698522165074551e-11,4.849261082537276e-11,2653.5670177824063,32.79373575477664,1999.6180338278439,2215.224332096529,4861.572953729818,0.022,28780.411349879032,5.705013038279148e-11,0.002014251574053597,0.0010533557511973918
2016-05-19T07:00:00.0,5320.952267415663,23046.05054,7154.273085,38.79230559,30.000000009300052,4500.000001166909,5.6764294873579206e-11,9.649930128508465e-11,4.8249650642542325e-11,3138.792928749607,38.79033210941749,2365.2641530132614,2182.1593386659592,4789.00789769995,0.022,28367.002807415665,5.6764294873579206e-11,0.001973475011072704,0.0010335395439849027
2016-05-19T08:00:00.0,6522.85550634547,22360.78759,6430.583265,42.82244454,30.00000000377687,4500.000000419663,5.607529981536687e-11,9.532800968612368e-11,4.766400484306184e-11,5471.387378449768,67.6173734066267,4123.010573574798,1051.4681278956054,2307.5717155238676,0.02,28883.64309634547,5.607529981536687e-11,0.0018730656099332744,0.0009784401058303665
2016-05-19T09:00:00.0,14013.306511561092,21551.63,5889.87955,42.663167,54.796801936061186,4500.000002958435,5.608122831945171e-11,9.53380881430679e-11,4.766904407153395e-11,9952.777125560298,122.99999996027003,7499.99999757744,4060.5293860006977,8911.314107011143,0.019,35564.93651156109,5.608122831945171e-11,0.0018730656099123877,0.0009706240178597968
2016-05-19T10:00:00.0,2.035569679236246e-6,21362.21,5374.20136,44.91275,135.13550796198874,15021.435528171034,5.606983049935764e-11,9.531871184890798e-11,4.765935592445399e-11,1.4364585676966817e-6,1.775227170674485e-8,1.0824555918746858e-6,5.990157928277151e-7,1.3146113172710247e-6,0.021,21362.21000203557,5.606983049935764e-11,0.0018730656099205144,0.000970624017151372
2016-05-19T11:00:00.0,12949.834641893387,21497.1,5397.0740000000005,51.689028,90.22463104539852,9647.235141192119,5.608103975888604e-11,9.533776759010627e-11,4.7668883795053134e-11,9952.777118420363,122.99999987203213,7499.999992197081,2997.0575234729295,6577.398769856756,0.021,34446.934641893386,5.608103975888604e-11,0.0018730656099075619,0.0009706240171756544
2016-05-19T12:00:00.0,2.2956715306501884e-7,22084.07,5184.97681,60.7499443,161.5374759830884,18327.560873869974,5.603073178027104e-11,9.525224402646077e-11,4.7626122013230384e-11,1.1986117539688614e-7,1.481287522373305e-9,9.032240990081126e-8,1.0961072542410626e-7,2.405537581181281e-7,0.026,22084.070000229567,5.603073178027104e-11,0.001873065609916807,0.0009706240168989788
2016-05-19T13:00:00.0,9.60855431809186e-7,23217.4,5106.95598,70.79127779999999,100.78940475022729,13142.585034824866,5.6066194318785185e-11,9.531253034193481e-11,4.7656265170967404e-11,5.474233519752994e-7,6.7652547044674385e-9,4.125155307602096e-7,4.1333676730354484e-7,9.071166380712479e-7,0.027000000000000003,23217.400000960857,5.6066194318785185e-11,0.0018730656099145604,0.0009706240167967546
2016-05-19T14:00:00.0,11096.876512656409,24468.06,5043.432879999999,65.2896937,30.00000002265019,8035.630026768515,5.5963326769837086e-11,9.513765550872305e-11,4.7568827754361524e-11,6162.8930880285125,76.16324971609181,4644.100592444623,4933.983424627801,10828.212756502218,0.024,35564.93651265641,5.5963326769837086e-11,0.0018563224988021815,0.0009706240167065076
2016-05-19T15:00:00.0,9248.736512674714,26316.2,5281.05783,52.578610999999995,40.875412361288355,18464.511466339376,5.5962140878745457e-11,9.513563949386727e-11,4.7567819746933635e-11,5750.868675311986,71.07130380909352,4333.616085920336,3497.8678373626326,7676.486497306396,0.02,35564.936512674714,5.5962140878745457e-11,0.001856322498766218,0.0009706240170122266
2016-05-19T16:00:00.0,8042.14651267537,27522.79,5971.23606,47.599945,59.369961492928084,25193.557190190128,5.596216216260227e-11,9.513567567642386e-11,4.756783783821193e-11,5557.210045416624,68.67800079738817,4187.682975450498,2484.9364672586503,5453.488274719419,0.019,35564.93651267537,5.596216216260227e-11,0.0018563224987531504,0.000970624017961496
2016-05-19T17:00:00.0,7229.276512674456,28335.66,7120.90965,43.185972,80.44987361286266,28863.493350984063,5.596216295920098e-11,9.513567703064166e-11,4.756783851532083e-11,5458.002176828947,67.45195427003205,4112.9240408556125,1771.2743358454134,3887.271948043307,0.02,35564.93651267445,5.596216295920098e-11,0.001856322498745409,0.0009706240197328666
2016-05-19T18:00:00.0,6802.606512675093,28762.33,8401.68052,40.342167,104.71771220544015,29742.78066050702,5.596217446766686e-11,9.513569659503366e-11,4.756784829751683e-11,5449.4749362116445,67.34657156303906,4106.498266038967,1353.1315764633525,2969.607989429295,0.019,35564.93651267509,5.596217446766686e-11,0.0018563224987403631,0.0009706240233452919
2016-05-19T19:00:00.0,6616.416512675019,28948.52,10095.7106,38.204917,131.72397309102354,28417.207366599294,5.596218664880538e-11,9.513571730296914e-11,4.756785865148457e-11,5458.797325894657,67.46178100821948,4113.523232208504,1157.6191867802665,2540.5328244310813,0.019,35564.93651267502,5.596218664880538e-11,0.001856322498736838,0.0009706240307734281
2016-05-19T20:00:00.0,6541.616512675086,29023.32,10138.7315,35.01025,160.98269342178864,24975.553793862873,5.596216714534961e-11,9.513568414709433e-11,4.7567842073547166e-11,5421.397094770393,66.99957549826343,4085.339969406306,1120.2194179045969,2458.454588738526,0.019,35564.936512675085,5.596216714534961e-11,0.0018563224987337894,0.0009706240309727146
2016-05-19T21:00:00.0,6797.466512675193,28767.47,9145.56714,38.381667,192.97387524260142,21380.617822631742,5.5962208246439776e-11,9.513575401894762e-11,4.756787700947381e-11,5446.913495064721,67.31491635193615,4104.568070240009,1350.5530176103766,2963.949035707274,0.019,35564.936512675195,5.5962208246439776e-11,0.0018563224987336166,0.0009706240264752656
2016-05-19T22:00:00.0,6913.42651267504,28651.51,8752.42819,38.607471999999994,221.90898091708365,19303.56875920305,5.5962173148206306e-11,9.513569435195072e-11,4.756784717597536e-11,5300.074810873096,65.50023107144774,3993.916528746813,1613.351701801848,3540.6919672603435,0.02,35564.936512675034,5.5962173148206306e-11,0.0018563224987329147,0.0009706240247937771
2016-05-19T23:00:00.0,7290.836512675052,28274.1,8149.018440000001,39.485945,248.80359631107984,18085.750035834237,5.5962155009795553e-11,9.513566351665244e-11,4.756783175832622e-11,5181.551968798451,64.03548315369993,3904.6026313231664,2109.2845438765057,4629.07550339399,0.02,35564.93651267505,5.5962155009795553e-11,0.001856322498732723,0.0009706240223250831
2016-05-20T00:00:00.0,8134.216512667175,27430.72,7410.19904,42.449583,273.354990787321,18470.410701175417,5.59621993578474e-11,9.513573890834058e-11,4.756786945417029e-11,5193.609623220472,64.18449598446259,3913.6887795404014,2940.6068894466075,6453.511147448991,0.023,35564.93651266718,5.59621993578474e-11,0.00185632249873328,0.0009706240203523814
2016-05-20T01:00:00.0,8941.756512394037,26623.18,6055.70597,46.147417,295.09176009433565,21427.412558788823,5.5963046209705356e-11,9.51371785564991e-11,4.756858927824955e-11,5085.33344842759,62.84638006694445,3832.096345545393,3856.42306396635,8463.378536554339,0.029,35564.93651239404,5.5963046209705356e-11,0.001856322498734231,0.0009706240180772292
2016-05-20T02:00:00.0,7.285101393178124e-8,26345.08,5299.18512,50.071445,311.79257948381434,27667.182441512577,5.581544990724178e-11,9.488626484231102e-11,4.744313242115551e-11,3.640911886296743e-8,4.4995698810510137e-10,2.743640171372569e-8,3.63470088039715e-8,7.976782865288044e-8,0.034,26345.080000072852,5.581544990724178e-11,0.0018563224987390857,0.0009706240170317984
2016-05-20T03:00:00.0,4.298481833368471e-8,26277.61,4934.49531,55.318583,261.722990806809,22367.998292243803,5.5715029956874476e-11,9.47155509266866e-11,4.73577754633433e-11,2.144659406669094e-8,2.6504472430878524e-10,1.616126367736495e-8,2.1443508716067087e-8,4.7060327252923424e-8,0.044,26277.610000042983,5.5715029956874476e-11,0.0018563224987399045,0.0009706240165658414
2016-05-20T04:00:00.0,7.275112494405609e-8,25389.81,4264.944420000001,59.497417000000006,206.40626412961632,17433.503952931038,5.581602558442083e-11,9.48872434935154e-11,4.74436217467577e-11,3.633254603053486e-8,4.4901067349689267e-10,2.7378699603469063e-8,3.6323691670027704e-8,7.971665643248848e-8,0.032,25389.810000072754,5.581602558442083e-11,0.0018563224987397343,0.0009706240157793891
2016-05-20T05:00:00.0,1.5080879711486237e-7,24358.69,4127.9444,57.192722,146.91070345261616,13168.56050366215,5.5891634535001634e-11,9.501577870950277e-11,4.750788935475139e-11,7.53759410815014e-8,9.315229943429542e-10,5.6800182581887446e-8,7.533784025465148e-8,1.6533784017612141e-7,0.026,24358.690000150807,5.5891634535001634e-11,0.0018563224987368735,0.0009706240156313928
2016-05-20T06:00:00.0,3.287648327825017e-7,23406.71,4540.61804,59.72169399999999,89.7198377760928,9040.617074508304,5.5929282409984645e-11,9.50797800969739e-11,4.753989004848695e-11,1.6705465515149886e-7,2.0645215217597407e-9,1.258854586438866e-7,1.6161509785090586e-7,3.5468353125335967e-7,0.023,23406.710000328763,5.5929282409984645e-11,0.0018563224987318797,0.0009706240160853801
2016-05-20T07:00:00.0,6038.128386219527,22651.90853,4616.807855,74.05100006,30.000000100703737,4500.000005612887,5.593788731910013e-11,9.509440844247022e-11,4.754720422123511e-11,5991.82650988395,74.04914740680293,4515.191915048958,46.30187633548109,101.61496803643305,0.02,28690.036916219527,5.593788731910013e-11,0.0018525559120602896,0.000966504829986802
2016-05-20T08:00:00.0,7597.10111168046,22093.39421,4517.067077000001,72.88469467,30.000000003466287,4500.00000020311,5.521778159323953e-11,9.387022870850719e-11,4.6935114354253596e-11,7597.101111404019,93.88770838654308,5724.860267472139,2.763472049940893e-7,6.064767699470861e-7,0.017,29690.49532168046,5.521778159323953e-11,0.0017431508949635425,0.0008526593438294354
2016-05-20T09:00:00.0,12236.458483776105,21519.47,4333.261570000001,71.89416700000001,51.00475687095125,5707.794043941066,5.523771608647203e-11,9.390411734700245e-11,4.6952058673501223e-11,9952.777128507949,122.99999999669816,7499.999999798668,2283.6813552680615,5011.8100234123285,0.015,33755.92848377611,5.523771608647203e-11,0.0017431508949440084,0.0008526593434094109
2016-05-20T10:00:00.0,9952.777128630916,21317.35,4170.18053,68.19425,102.11233301859117,13886.343349811403,5.5226039023920125e-11,9.388426634066421e-11,4.6942133170332106e-11,9952.77712813753,122.99999999212038,7499.999999519535,4.932915523397762e-7,1.0825869120391875e-6,0.016,31270.127128630917,5.5226039023920125e-11,0.001743150894938917,0.0008526593430663885
2016-05-20T11:00:00.0,9952.777128003094,21328.64,4044.39579,71.17325,156.9198261616525,17216.163673072864,5.5224016466987254e-11,9.388082799387832e-11,4.694041399693916e-11,9952.777127601732,122.9999999854988,7499.99999911578,4.0126659230327635e-7,8.806272051601553e-7,0.016,31281.41712800309,5.5224016466987254e-11,0.001743150894937372,0.0008526593428678548
2016-05-20T12:00:00.0,2.7011990413704004e-7,21804.92,4045.16893,82.98966690000002,208.74831929809105,20671.768735728612,5.5185587528468533e-11,9.38154987983965e-11,4.690774939919825e-11,1.6911424047882281e-7,2.089974618114971e-9,1.2743747671432749e-7,1.0091184815941884e-7,2.21463038580123e-7,0.02,21804.920000270118,5.5185587528468533e-11,0.0017431508949487876,0.000852659342869303
2016-05-20T13:00:00.0,1.8926151438939468e-7,22993.22,4173.504620000001,95.7621387,125.76039555112031,16626.600658736854,5.516995990916245e-11,9.378893184557616e-11,4.689446592278808e-11,1.112185301937384e-7,1.3744786039947616e-9,8.380967097529033e-8,7.794919526381069e-8,1.710687689588963e-7,0.027000000000000003,22993.220000189267,5.516995990916245e-11,0.0017431508949517986,0.0008526593430716148
2016-05-20T14:00:00.0,11215.956512616543,24348.98,4188.34254,91.8658049,30.00000000343604,12453.09689165108,5.449320226820307e-11,9.263844385594521e-11,4.6319221927972607e-11,8158.849772073985,100.83000040900187,6148.170756646455,3057.1067405424665,6709.183910245504,0.027000000000000003,35564.93651261655,5.449320226820307e-11,0.0016327815252565555,0.0008526593430973034
2016-05-20T15:00:00.0,9691.056512663385,25873.88,4449.07173,80.3428057,38.96582829400951,21122.109871202378,5.4492115214530756e-11,9.263659586470228e-11,4.631829793235114e-11,8822.504198012502,109.03168053649445,6648.273203444783,868.5523146507895,1906.1412339261499,0.025,35564.936512663386,5.4492115214530756e-11,0.0016327815252132813,0.0008526593436516621
2016-05-20T16:00:00.0,8556.6265126667,27008.31,4639.73379,72.382,67.65633591207553,25227.453431232658,5.44920614174502e-11,9.263650440966534e-11,4.631825220483267e-11,8556.626473332048,105.74586797256732,6447.91877881508,3.933455907320278e-5,8.632436262389232e-5,0.022,35564.9365126667,5.44920614174502e-11,0.0016327815252031503,0.0008526593440733361
