Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-20T17:00:00.0,7684.8365126676335,27880.1,4885.38886,63.876555,101.0218366662155,27035.63935903144,5.449187082270557e-11,9.263618039859946e-11,4.631809019929973e-11,7684.836501750244,94.97197390087734,5790.974018346179,1.0917297304703157e-5,2.3959305852396868e-5,0.021,35564.936512667635,5.449187082270557e-11,0.001632781525198073,0.0008526593446373977
2016-05-20T18:00:00.0,7359.036512669736,28205.9,5000.77078,59.29225,132.1188883486669,27941.225393996272,5.4491895172919515e-11,9.263622179396317e-11,4.6318110896981585e-11,7359.036501143548,90.94562029563436,5545.464652172826,1.1526095128165634e-5,2.5295384997949422e-5,0.019,35564.93651266974,5.4491895172919515e-11,0.0016327815251947324,0.0008526593449097071
2016-05-20T19:00:00.0,7431.5265126713475,28133.41,5503.99763,65.31102800000001,163.7738914258812,28485.920144123826,5.449196994808799e-11,9.263634891174958e-11,4.631817445587479e-11,7431.526498770594,91.841477762627,5600.0901074772555,1.3900660289627164e-5,3.0506650330569204e-5,0.017,35564.936512671346,5.449196994808799e-11,0.0016327815251937433,0.0008526593461599386
2016-05-20T20:00:00.0,7447.006512672151,28117.93,5862.76843,54.39730600000001,190.30597397007514,28582.013504767077,5.4491944014694814e-11,9.263630482498118e-11,4.631815241249059e-11,7447.006499695908,92.032785182574,5611.75519405939,1.297615061016889e-5,2.8477704012133806e-5,0.016,35564.93651267215,5.4491944014694814e-11,0.0016327815251904838,0.0008526593471077178
2016-05-20T21:00:00.0,7568.196512671378,27996.74,6230.44205,47.549167,227.9430859342316,28331.001149963522,5.449195488463881e-11,9.263632330388597e-11,4.631816165194299e-11,7568.196499320691,93.53049479276426,5703.078950778308,1.335059327941335e-5,2.9299462931601085e-5,0.017,35564.93651267138,5.449195488463881e-11,0.0016327815251880337,0.0008526593481261792
2016-05-20T22:00:00.0,7725.896512671721,27839.04,5990.7268,47.136167,273.9260465085338,27803.63893270064,5.449191634302537e-11,9.263625778314313e-11,4.631812889157156e-11,7725.896500555515,95.4794081363378,5821.9151302645,1.2116114248762225e-5,2.659025204925213e-5,0.017,35564.936512671724,5.449191634302537e-11,0.0016327815251874895,0.0008526593474552743
2016-05-20T23:00:00.0,8153.01651267261,27411.92,6021.0277,46.661417,322.2709204264243,27634.82814221474,5.449198485635535e-11,9.26363742558041e-11,4.631818712790205e-11,8153.016490148572,100.75791061260209,6143.775037353786,2.2523944237718136e-5,4.943147135521691e-5,0.017,35564.936512672604,5.449198485635535e-11,0.0016327815251871046,0.0008526593475383484
2016-05-21T00:00:00.0,9185.096512668862,26379.84,5802.38653,47.824861,376.3690468205964,27757.576381659346,5.449217268130042e-11,9.263669355821071e-11,4.6318346779105357e-11,8434.987524377693,104.24261008506484,6356.256712503953,750.1089882910759,1646.2032837885174,0.018000000000000002,35564.936512668864,5.449217268130042e-11,0.0016327815251879264,0.0008526593469417136
2016-05-21T01:00:00.0,9905.29651254766,25659.64,5731.9304600000005,52.251083,432.7884286872327,29957.650700611168,5.449302566984396e-11,9.263814363873473e-11,4.631907181936736e-11,7436.251425301225,91.89987010435716,5603.650616119338,2469.0450872463425,5418.612753470444,0.023,35564.93651254766,5.449302566984396e-11,0.0016327815251918896,0.0008526593467528228
2016-05-21T02:00:00.0,7.802714686483963e-8,25127.48,5258.80085,57.769889,472.4388485731581,35247.9844628603,5.436209309869846e-11,9.241555826778738e-11,4.620777913389369e-11,3.9146885453609734e-8,4.837912924698016e-10,2.9499469053036676e-8,3.87878458529621e-8,8.512453551543278e-8,0.027000000000000003,25127.480000078027,5.436209309869846e-11,0.0016327815252019132,0.0008526593455359924
2016-05-21T03:00:00.0,4.651177826178915e-8,25191.26,4677.82173,62.151889,414.6705923552074,29989.184465634273,5.427551836057275e-11,9.226838121297367e-11,4.6134190606486836e-11,2.3229609559784068e-8,2.8707987116406754e-10,1.7504870192930946e-8,2.318990032079211e-8,5.089299109158607e-8,0.036000000000000004,25191.260000046506,5.427551836057275e-11,0.0016327815252043434,0.0008526593441542815
2016-05-21T04:00:00.0,6.565828063758777e-8,24626.14,4421.2777399999995,60.410611,352.5203361370856,25311.36358836201,5.4338599477148366e-11,9.237561911115222e-11,4.618780955557611e-11,3.282256368722096e-8,4.056330490769292e-10,2.4733722504690803e-8,3.2743341331255663e-8,7.185915228735387e-8,0.03,24626.140000065654,5.4338599477148366e-11,0.0016327815252045234,0.0008526593435856125
2016-05-21T05:00:00.0,1.2926202086213544e-7,23548.93,4293.1458,57.253917,292.11135791905,20890.08670111795,5.44140984716102e-11,9.250396740173734e-11,4.625198370086867e-11,6.473849641908994e-8,8.000616266716342e-10,4.8784245528758184e-8,6.443102047564375e-8,1.4140152849853783e-7,0.023,23548.93000012926,5.44140984716102e-11,0.0016327815252037382,0.0008526593433106506
2016-05-21T06:00:00.0,3.7565459453766093e-7,22555.71,3950.97683,56.32325,234.85907370143173,16596.941753967476,5.446527708550802e-11,9.259097104536363e-11,4.6295485522681815e-11,1.890805960653335e-7,2.336726022809899e-9,1.4248329407377432e-7,1.8648140750128207e-7,4.0925560176728715e-7,0.018000000000000002,22555.710000375653,5.446527708550802e-11,0.0016327815252028099,0.0008526593427286201
2016-05-21T07:00:00.0,1.7076766460470758e-7,22017.047980000003,3977.638823,63.45580568,178.53745648533638,12645.96577717856,5.443305791103163e-11,9.253619844875377e-11,4.6268099224376884e-11,8.560597807804751e-8,1.0579494715256126e-9,6.450911411741539e-8,8.506915032821131e-8,1.866943561607587e-7,0.021,22017.04798017077,5.443305791103163e-11,0.0016327815252028168,0.0008526593427611354
2016-05-21T08:00:00.0,1.1444212258408371e-6,21617.9089,4168.328661,85.08491637,115.08328358795971,8668.327807089105,5.448279418344579e-11,9.262075011185784e-11,4.631037505592892e-11,6.15237241417547e-7,7.603323144408782e-9,4.6361726490297444e-7,5.290913636731782e-7,1.1611538508387355e-6,0.017,21617.90890114442,5.448279418344579e-11,0.001632781525205084,0.0008526593430399943
2016-05-21T09:00:00.0,5827.74017527355,21191.55,4347.060170000001,72.022889,30.000000007134354,4500.00000037322,5.4159443790007276e-11,9.207105444301237e-11,4.6035527221506185e-11,5827.740174806966,72.02130945229696,4391.5432592864,4.664925416587164e-7,1.023773299518756e-6,0.015,27019.290175273545,5.4159443790007276e-11,0.0015796275629421876,0.0007907030885047627
2016-05-21T10:00:00.0,10050.211618251022,20964.43,4225.4096899999995,66.014055,30.00000008704031,4544.483881386481,5.414154156958824e-11,9.20406206683e-11,4.602031033415e-11,9952.777128222373,122.99999999316891,7499.99999958347,97.43449002855573,213.83156307017452,0.014,31014.64161825102,5.414154156958824e-11,0.0015752685883516926,0.0007907030875461822
2016-05-21T11:00:00.0,6203.463591152887,20881.56,4085.3958,68.232,86.98752034884373,8032.906544743212,5.413164312020811e-11,9.202379330435379e-11,4.601189665217689e-11,6203.463590647023,76.66463458159326,4674.6728403410525,5.057715982154899e-7,1.1099758552769388e-6,0.015,27085.023591152887,5.413164312020811e-11,0.00157526858834944,0.0007907030871720092
2016-05-21T12:00:00.0,3.1835008545139953e-6,21084.71,4122.185170000001,65.42330550000001,95.42173019906991,8622.184376897327,5.4127559622257315e-11,9.201685135783744e-11,4.600842567891872e-11,2.826162360747289e-6,3.4926731089646886e-8,2.1296787249784683e-6,3.5724647691534856e-7,7.840198325842702e-7,0.015,21084.7100031835,5.4127559622257315e-11,0.0015752685883495534,0.0007907030872380662
2016-05-21T13:00:00.0,5596.337195191562,21290.25,4261.16205,68.7856944,30.000000002631605,4500.000000514113,5.3231545299458724e-11,9.049362700907983e-11,4.5246813504539914e-11,5565.808471272267,68.78426323716353,4194.162392509971,30.528723919205795,66.99891129176534,0.017,26886.587195191565,5.3231545299458724e-11,0.0014311608294210936,0.0007457286527324937
2016-05-21T14:00:00.0,5958.179781824959,21462.24,4321.4421,73.634194,30.000000000669782,4500.000000044501,5.0011864329853295e-11,8.50201693607506e-11,4.25100846803753e-11,5958.179781754531,73.63332903707843,4489.837136407221,7.034261329654501e-8,1.5437522120999213e-7,0.015,27420.41978182496,5.0011864329853295e-11,0.0008649636623895559,0.00022639957882470053
2016-05-21T15:00:00.0,9952.777126819772,22198.45,4279.4490399999995,68.1914441,30.000000001453127,4668.3952630056765,4.862783909308039e-11,8.266732645823666e-11,4.133366322911833e-11,9952.77712661537,122.999999973309,7499.999998372499,2.043190989272615e-7,4.4840253462507463e-7,0.01,32151.227126819773,4.862783909308039e-11,0.0006039868916520798,0.00022639957278339898
2016-05-21T16:00:00.0,6708.415283076783,23008.72,4726.91433,63.776862,84.80915986169563,7888.946448226151,4.862417010059833e-11,8.266108917101717e-11,4.133054458550858e-11,6708.4152829023005,82.90500923720889,5055.183490073712,1.7439987446989708e-7,3.827412423076352e-7,0.01,29717.135283076786,4.862417010059833e-11,0.0006039868916481749,0.00022639963444724378
2016-05-21T17:00:00.0,12184.346506246307,23380.59,5589.74763,68.66875,103.93791108583736,8217.21583508224,4.864803614968952e-11,8.270166145447219e-11,4.1350830727236094e-11,9952.777128597065,122.99999999779948,7499.999999865821,2231.5693776491603,4897.444097900101,0.006,35564.936506246304,4.864803614968952e-11,0.000603986891641729,0.00022639976706092502
2016-05-21T18:00:00.0,10512.001765899839,23688.29,5849.24993,51.835,158.26976507057017,15024.912529247928,4.864716421990219e-11,8.270017917383373e-11,4.1350089586916864e-11,9952.777128593492,122.99999999775534,7499.99999986313,559.2246373062645,1227.2848995002073,0.006,34200.29176589984,4.864716421990219e-11,0.0006039868916357184,0.00022639981028777135
2016-05-21T19:00:00.0,11550.636511497709,24014.3,5775.31016,58.303167,229.43536905525843,17902.947725011076,4.864766883361638e-11,8.270103701714785e-11,4.1350518508573924e-11,9952.777128597538,122.99999999780535,7499.999999866179,1597.8593829000888,3506.6922330248185,0.005,35564.936511497704,4.864766883361638e-11,0.0006039868916367213,0.00022639979776586843
2016-05-21T20:00:00.0,11471.676512449054,24093.26,5787.4490000000005,63.023166,294.13280604000346,23134.330024301868,4.8647490628511785e-11,8.270073406847004e-11,4.135036703423502e-11,9952.777128596132,122.99999999778795,7499.999999865118,1518.8993838528402,3333.40513508502,0.003,35564.93651244905,4.8647490628511785e-11,0.0006039868916377414,0.00022639979978844184
2016-05-21T21:00:00.0,11627.266512497868,23937.67,5938.72217,56.559639,354.1102440247257,28180.2863856518,4.864753842604169e-11,8.270081532427087e-11,4.1350407662135437e-11,9952.77712859651,122.99999999779263,7499.999999865404,1674.4893839012764,3674.8658734610813,0.003,35564.936512497865,4.864753842604169e-11,0.0006039868916368028,0.00022639982549395212
2016-05-21T22:00:00.0,11653.406512431484,23911.53,6121.7267600000005,50.40475,420.55120900945326,33416.43031537809,4.8647525782712476e-11,8.270079383061121e-11,4.1350396915305605e-11,9952.77712859641,122.99999999779139,7499.999999865328,1700.6293838349911,3732.23320860947,0.004,35564.93651243148,4.8647525782712476e-11,0.0006039868916365639,0.00022639985728377832
2016-05-21T23:00:00.0,11650.586512044018,23914.35,5488.11102,46.147667,493.14706299418,38526.9369902527,4.864774474628161e-11,8.270116606867874e-11,4.135058303433937e-11,9952.777128591268,122.99999999772785,7499.999999861454,1697.8093834526676,3726.0443827693184,0.006,35564.93651204401,4.864774474628161e-11,0.000603986891639147,0.00022639975047500857
2016-05-22T00:00:00.0,3516.0649218118147,23739.69,4955.3935,43.453417,569.9999999788406,44264.87057928324,4.8716997653472463e-11,8.281889601090318e-11,4.140944800545159e-11,3516.0649216537613,43.452795111130655,2649.5606775079664,1.579707777913875e-7,3.4668563795678247e-7,0.012,27255.754921811815,4.8716997653472463e-11,0.0006219095770464117,0.00022639966779433452
2016-05-22T01:00:00.0,3408.7752531821834,23380.72,5324.39811,42.128417,569.9999999995897,41959.03798353756,5.40374382577763e-11,9.186364503821971e-11,4.5931822519109855e-11,3408.7752531544606,42.12687079325757,2568.711633735217,2.7630953711443125e-8,6.063941033104316e-8,0.018000000000000002,26789.495253182184,5.40374382577763e-11,0.0015462059326011345,0.0002263997244311313
2016-05-22T02:00:00.0,4.304039082346591e-8,23104.96,5235.17358,44.241167,569.9999999988258,39203.351733733136,5.600384860446666e-11,9.520654262759331e-11,4.7603271313796656e-11,3.041604369517466e-8,3.7589240933469043e-10,2.2920268861871365e-8,1.2529140585663659e-8,2.7496687410928453e-8,0.025,23104.96000004304,5.600384860446666e-11,0.001869190733547139,0.00022639971049765015
2016-05-22T03:00:00.0,2.9530597183433212e-8,23363.26,4870.73837,53.802917,525.760702189983,33968.17838018327,5.590363016064168e-11,9.503617127309084e-11,4.751808563654542e-11,1.9298053076252608e-8,2.384922818693916e-10,1.4542212309109242e-8,1.0137507935907515e-8,2.2247965447718727e-8,0.034,23363.26000002953,5.590363016064168e-11,0.001869190733557316,0.00022639965541153522
2016-05-22T04:00:00.0,3.6890664624611546e-8,23440.42,4516.87489,59.05080600000001,471.9596543810033,29097.440236619714,5.596843037654342e-11,9.514633164012381e-11,4.7573165820061904e-11,2.5229592490002906e-8,3.117963796555213e-10,1.9011974369239102e-8,1.156592580296852e-8,2.5382798145478033e-8,0.027000000000000003,23440.420000036887,5.596843037654342e-11,0.0018691907335615077,0.00022639960500853945
2016-05-22T05:00:00.0,4.854945383666914e-8,23090.27,4300.745370000001,65.775278,412.9107175720915,24580.565573063715,5.602813768807591e-11,9.524783406972904e-11,4.762391703486452e-11,3.5167039768810555e-8,4.34606927855124e-10,2.6500422430190486e-8,1.3287166233788851e-8,2.916026474518029e-8,0.022,23090.27000004855,5.602813768807591e-11,0.0018691907335644353,0.00022639957575558618
2016-05-22T06:00:00.0,7.571436233639744e-8,22446.65,4076.7245,76.318139,347.1373087633127,20279.82042951895,5.6090831865883494e-11,9.535441417200193e-11,4.767720708600097e-11,5.987734333617009e-8,7.399857482044624e-10,4.512108220758917e-8,1.5741664586055345e-8,3.4546952960662215e-8,0.018000000000000002,22446.650000075715,5.6090831865883494e-11,0.0018691907335675337,0.00022639954881137898
2016-05-22T07:00:00.0,6.615092499914255e-8,22023.62154,3672.078672,70.8801667,270.8210389548422,16203.096155998168,5.6075293076519776e-11,9.532799823008361e-11,4.7663999115041806e-11,5.100255117273631e-8,6.303078741821094e-10,3.843340696232374e-8,1.505304582817615e-8,3.3035697292226994e-8,0.019,22023.62154006615,5.6075293076519776e-11,0.0018691907335658302,0.00022639949846115276
2016-05-22T08:00:00.0,1.826794738438519e-7,21572.17674,3786.122649,76.54961106,199.94274144625012,12531.017710469136,5.614753939615497e-11,9.545081697346344e-11,4.772540848673172e-11,1.6369253426740148e-7,2.022971222441939e-9,1.233519038074353e-7,1.8891488759476952e-8,4.145961629170204e-8,0.014,21572.176740182676,5.614753939615497e-11,0.001869190733566084,0.00022639952039619864
2016-05-22T09:00:00.0,3.380127591738433e-7,21148.44,3782.65274,73.806278,123.39499957905322,8744.895288033467,5.616285585453937e-11,9.547685495271692e-11,4.773842747635846e-11,3.179479331151125e-7,3.929314930612916e-9,2.395923738178607e-7,1.996934920377807e-8,4.382510908084552e-8,0.012,21148.44000033801,5.616285585453937e-11,0.0018691907335621441,0.00022639951970638512
2016-05-22T10:00:00.0,3256.84054775199,21049.98,2916.46294,59.841667,49.590590773764234,4962.242774716406,5.61796933927726e-11,9.550547876771341e-11,4.7752739383856706e-11,3256.8405477305896,40.24920704922515,2454.2199420259235,2.130489982137358e-8,4.675613356751433e-8,0.011,24306.820547751988,5.61796933927726e-11,0.0018691907335371333,0.00022639936509868329
2016-05-22T11:00:00.0,9952.777128009338,20918.99,3686.39349,79.84136099999999,30.00000001377072,4500.00000318845,5.600096014910202e-11,9.520163225347342e-11,4.760081612673671e-11,9952.77712798689,122.99999999025873,7499.999999406019,2.2353855713525533e-8,4.905819188325842e-8,0.011,30871.767128009342,5.600096014910202e-11,0.0018416519723522175,0.00021917207504707227
2016-05-22T12:00:00.0,5179.657181720923,21005.6,4005.78235,107.174389,73.16048065604957,8313.606731815604,5.599072664166897e-11,9.518423529083724e-11,4.759211764541862e-11,5179.657181699394,64.01206669313135,3903.174798361667,2.1434006356550658e-8,4.7039473196134526e-8,0.011,26185.25718172092,5.599072664166897e-11,0.0018416519723506275,0.0002191721202746157
2016-05-22T13:00:00.0,8813.373178973834,21148.35,3861.82636,108.920362,30.00000000120097,8210.99939939643,5.390957579239049e-11,9.164627884706384e-11,4.582313942353192e-11,8813.373178945889,108.91883611823191,6641.392446233653,2.7854730417792487e-8,6.113051489661696e-8,0.012,29961.723178973836,5.390957579239049e-11,0.001525880884266111,0.0002191721073363995
2016-05-22T14:00:00.0,6692.100039248943,21307.67,3931.5694,82.7038607,30.000000000362984,10990.565704863322,4.799853139297841e-11,8.159750336806329e-11,4.0798751684031644e-11,6692.100038775932,82.70337958132707,5042.888998861406,4.7292872629659094e-7,1.0378982712912938e-6,0.006,27999.770039248942,4.799853139297841e-11,0.0004811243402744192,0.0002191721135116807
2016-05-22T15:00:00.0,11553.026591227846,21732.83,4222.89118,70.8088333,30.000000006071133,12101.88552393474,4.768678922760055e-11,8.106754168692093e-11,4.0533770843460464e-11,9158.716122326236,113.18670844031716,6901.628563433973,2394.3104689015286,5254.598755435036,0.006,33285.85659122785,4.768678922760055e-11,0.00041865977537659457,0.00021917214476435635
2016-05-22T16:00:00.0,13283.506512135804,22281.43,4753.65736,65.535917,72.37829380620335,20035.221881975893,4.768676471448925e-11,8.106750001463173e-11,4.0533750007315864e-11,9952.77707353849,122.99999931736582,7499.999958375964,3330.729438597233,7309.68142605722,0.004,35564.936512135806,4.768676471448925e-11,0.00041865977536658956,0.00021917222401721112
2016-05-22T17:00:00.0,12818.916512330612,22746.02,5067.761579999999,61.384778,129.84279478338172,30091.246125581303,4.7686582339416106e-11,8.106718997700738e-11,4.053359498850369e-11,9818.79071416405,121.3441476902447,7399.033395746627,3000.1257981664808,6584.132463166573,0.003,35564.93651233061,4.7686582339416106e-11,0.0004186597753629677,0.0002191722744191526
2016-05-22T18:00:00.0,12486.93651231418,23078.0,5320.81244,54.502972,189.80258313345337,39006.65062366677,4.768658315654934e-11,8.106719136613387e-11,4.0533595683066934e-11,9643.777708278463,119.18127400731149,7267.150854104359,2843.1588040356355,6239.649747697044,0.003,35564.936512314176,4.768658315654934e-11,0.0004186597753601955,0.00021917231687077236
2016-05-22T19:00:00.0,12269.526512296123,23295.41,5782.00225,45.809861,254.48130380057896,47192.63900464053,4.768659946566458e-11,8.106721909162978e-11,4.053360954581489e-11,9418.70482069657,116.39974229868577,7097.545262114985,2850.8216915994713,6256.466864766429,0.003,35564.936512296124,4.768659946566458e-11,0.0004186597753574608,0.00021917239845295567
2016-05-22T20:00:00.0,11916.73651245443,23648.2,6165.38648,42.848721999999995,325.0716037590499,54764.64910069431,4.7686576166671536e-11,8.10671794833416e-11,4.05335897416708e-11,9018.622848923163,111.45538537283292,6796.060083709324,2898.113663531186,6360.254715206922,0.002,35564.93651245443,4.7686576166671536e-11,0.00041865977535744713,0.00021917247018656653
2016-05-22T21:00:00.0,11793.066512466612,23771.87,6227.75915,39.979222,393.6786857917009,61755.577638783005,4.7686579192722706e-11,8.10671846276286e-11,4.05335923138143e-11,8625.769327580016,106.60036023763693,6500.021965709569,3167.2971848865145,6951.009930400988,0.002,35564.93651246661,4.7686579192722706e-11,0.00041865977535818764,0.00021917248214535303
2016-05-22T22:00:00.0,11850.47651239989,23714.46,6371.88422,41.327721999999994,460.3002426891317,68978.85060406604,4.768659169293143e-11,8.106720587798343e-11,4.0533602938991714e-11,8216.124007482978,101.53781601304456,6191.330244697839,3634.3525049168297,7976.018313911315,0.003,35564.93651239989,4.768659169293143e-11,0.0004186597753619175,0.00021917251025564214
2016-05-22T23:00:00.0,11892.786511986762,23672.15,6290.39348,45.566695,520.5107553619919,76774.3151618477,4.7687016998446796e-11,8.106792889735955e-11,4.0533964448679775e-11,7691.596870910532,95.05552097482028,5796.068352123188,4201.189641076149,9220.009746469186,0.005,35564.936511986765,4.7687016998446796e-11,0.00041865977537078303,0.0002191724943080879
2016-05-23T00:00:00.0,5206.4740680643645,23638.61,6100.89346,45.669944,569.9999999966278,85499.99999961257,4.824402192675162e-11,8.201483727547775e-11,4.100741863773887e-11,3695.4267317500044,45.66941288086393,2784.720297613654,1511.0473363142783,3316.1728839798934,0.011,28845.084068064367,4.824402192675162e-11,0.0005311217518063129,0.00027870984788725843
2016-05-23T01:00:00.0,5106.776147440103,23511.33,5847.67352,45.965667,569.9999999992847,85499.99999991596,5.10626977957683e-11,8.680658625280611e-11,4.3403293126403054e-11,3719.312814490552,45.96460568374436,2802.7198587648995,1387.4633329494645,3044.9531074693073,0.018000000000000002,28618.106147440107,5.10626977957683e-11,0.0010613162503848572,0.0005537350407105112
2016-05-23T02:00:00.0,8.832686390293781e-8,23261.87,5096.8402399999995,50.326056,569.9999999993229,85499.99999988521,5.4332322413922404e-11,9.236494810366808e-11,4.618247405183404e-11,4.9722606080695864e-8,6.144898523090174e-10,3.7468893433476666e-8,3.851189287413827e-8,8.451892392164832e-8,0.025,23261.870000088325,5.4332322413922404e-11,0.0016213798023364467,0.0007551682745444489
2016-05-23T03:00:00.0,4.7433131366402733e-8,23776.9,4639.7059899999995,55.591111,519.6755653797877,80403.16051517548,5.423553505911577e-11,9.22004096004968e-11,4.61002048002484e-11,2.528165504399726e-8,3.124397874258803e-10,1.9051206550358555e-8,2.2059275912804974e-8,4.841170151605358e-8,0.036000000000000004,23776.900000047433,5.423553505911577e-11,0.0016213798023444292,0.0007551682726866047
2016-05-23T04:00:00.0,7.320830980630277e-8,23848.68,4400.60412,62.39125,464.0860757599517,75763.45528041122,5.4309583026329666e-11,9.232629114476042e-11,4.616314557238021e-11,4.037698731767359e-8,4.989933338018046e-10,3.042642279279296e-8,3.273899619748441e-8,7.184961637511392e-8,0.027000000000000003,23848.680000073207,5.4309583026329666e-11,0.0016213798023486533,0.0007551682717715057
2016-05-23T05:00:00.0,1.3929750809471946e-7,23439.29,4211.54628,69.486389,401.6964471403237,71362.85191568176,5.4373484656416856e-11,9.243492391590865e-11,4.6217461957954324e-11,8.307410281875956e-8,1.0266596462976315e-9,6.260119794497753e-8,5.6130970352043984e-8,1.2318608250020626e-7,0.021,23439.290000139295,5.4373484656416856e-11,0.001621379802351508,0.0007551682710750355
2016-05-23T06:00:00.0,3.494369208942303e-7,22849.04,3673.17591,66.523556,332.2116795212267,67151.30639103582,5.4413707250490733e-11,9.250330232583425e-11,4.6251651162917123e-11,2.4749588780638873e-7,3.0586432114683826e-9,1.8650263484563307e-7,1.0184852978551575e-7,2.235186976814198e-7,0.017,22849.040000349436,5.4413707250490733e-11,0.0016213798023511571,0.0007551682692577663
2016-05-23T07:00:00.0,6.612957381547149e-7,22190.478580000003,3931.351829,78.28911098,265.68974490417065,63478.131236614114,5.442300987614508e-11,9.251911678944664e-11,4.625955839472332e-11,5.357431846316725e-7,6.620906994810353e-9,4.037138411469727e-7,1.254600344062531e-7,2.753369494935985e-7,0.016,22190.478580661296,5.442300987614508e-11,0.0016213798023537705,0.00075516827031905
2016-05-23T08:00:00.0,9952.77712900987,21661.2992,4258.6805380000005,98.10197195,187.40225531063615,59546.78016346143,5.445344888269257e-11,9.257086310057737e-11,4.628543155028868e-11,9952.777128491296,122.99999999649236,7499.999999786119,5.1848161202733e-7,1.137869490469495e-6,0.014,31614.07632900987,5.445344888269257e-11,0.0016213798023447848,0.0007551682712477897
2016-05-23T09:00:00.0,9952.77712933161,21172.61,4056.46526,81.686194,212.30190473697036,62788.10038155369,5.445669957469776e-11,9.257638927698619e-11,4.6288194638493096e-11,9952.777128552614,122.99999999725014,7499.999999832326,7.789016604494156e-7,1.7093922232572875e-6,0.013,31125.387129331608,5.445669957469776e-11,0.0016213798023418915,0.0007551682706087025
2016-05-23T10:00:00.0,9952.777129472484,21159.47,3944.3472,85.523945,253.6173321140906,66231.63587826368,5.445704493194718e-11,9.25769763843102e-11,4.62884881921551e-11,9952.777128555956,122.99999999729144,7499.999999834843,9.164352161913231e-7,2.01122594959251e-6,0.013,31112.247129472486,5.445704493194718e-11,0.0016213798023418842,0.0007551682703483202
2016-05-23T11:00:00.0,13742.902619181772,21242.47,3994.24994,95.057666,291.0950084913254,69787.28943527801,5.446442511236512e-11,9.25895226910207e-11,4.629476134551035e-11,9952.777128599695,122.99999999783199,7499.999999867804,3790.1254905819846,8317.88063596099,0.013,34985.37261918178,5.446442511236512e-11,0.001621379802342866,0.0007551682704614789
2016-05-23T12:00:00.0,2.7819043712724e-7,21772.26,3935.87728,96.733945,319.03896386894667,81610.92088627508,5.440581595314662e-11,9.248988712034925e-11,4.6244943560174624e-11,1.8930664010097144e-7,2.3395195563155455e-9,1.4265363148265522e-7,8.879130713914818e-8,1.9486307145491853e-7,0.018000000000000002,21772.260000278187,5.440581595314662e-11,0.0016213798023592316,0.0007551682703368226
2016-05-23T13:00:00.0,2.8410414048896866e-7,23081.96,3833.11799,113.651111,222.306640251131,77675.04436178086,5.440655855821611e-11,9.249114954896738e-11,4.624557477448369e-11,1.9473838991442566e-7,2.4066470744354145e-9,1.467467728314277e-7,8.927325942499405e-8,1.959207729995919e-7,0.024,23081.9600002841,5.440655855821611e-11,0.001621379802402457,0.0007551682700745014
2016-05-23T14:00:00.0,11101.646512635829,24463.29,3946.63883,114.947778,108.65715063336522,73841.9271272918,5.446355222575626e-11,9.258803878378564e-11,4.629401939189282e-11,9952.777128594123,122.99999999776313,7499.999999863605,1148.8693840416129,2521.3303428907802,0.022,35564.93651263583,5.446355222575626e-11,0.0016213798023400055,0.000755168270363667
2016-05-23T15:00:00.0,9879.476512669155,25685.46,4246.68745,96.6777777,116.71099401098488,79916.61939521445,5.443425488836051e-11,9.253823331021287e-11,4.6269116655106436e-11,9879.476512493626,122.0941246160775,7444.763696102285,1.754361619096599e-7,3.850154981996662e-7,0.018000000000000002,35564.936512669155,5.443425488836051e-11,0.0016213798023348729,0.0007551682712135219
2016-05-23T16:00:00.0,8577.156512670468,26987.78,4600.64579,76.337805,142.12896230689518,83114.69639687003,5.443401190753886e-11,9.253782024281606e-11,4.626891012140803e-11,8577.156512497542,105.99958558170127,6463.389364737882,1.7283300040968085e-7,3.7930255104613275e-7,0.016,35564.93651267047,5.443401190753886e-11,0.0016213798023310719,0.0007551682725599772
2016-05-23T17:00:00.0,7516.356512671006,28048.58,5141.45597,60.54125,171.79236426842982,84977.44072715548,5.4433947152905354e-11,9.25377101599391e-11,4.626885507996955e-11,7516.3565124984625,92.8898375875809,5664.014487047615,1.724507868180857e-7,3.784637379144224e-7,0.015,35564.936512671,5.4433947152905354e-11,0.001621379802327882,0.0007551682748159982
2016-05-23T18:00:00.0,7088.94651267251,28475.99,6347.3471,49.901889,204.14257323586617,85499.99999974984,5.441884231950329e-11,9.251203194315559e-11,4.6256015971577794e-11,7088.946473731528,87.60775057928848,5341.936010932224,3.894088890273711e-5,8.546040666886957e-5,0.015,35564.93651267252,5.441884231950329e-11,0.0016213798023250409,0.0008475969813232956
2016-05-23T19:00:00.0,6906.556512672447,28658.38,7630.273040000001,44.667833,241.85005619502084,84494.58984373946,5.4418854673289484e-11,9.251205294459212e-11,4.625602647229606e-11,6906.556469597486,85.35370929832511,5204.494469410068,4.307486736462942e-5,9.453291349828692e-5,0.015,35564.93651267245,5.4418854673289484e-11,0.001621379802323299,0.000847596986073323
2016-05-23T20:00:00.0,6898.846512672515,28666.09,8539.451309999999,42.778361,282.5375538732147,82068.81221527948,5.441884451674455e-11,9.251203567846573e-11,4.6256017839232865e-11,6898.846471727422,85.25842637118349,5198.684534828261,4.0945000248685236e-5,8.985866709538962e-5,0.015,35564.93651267252,5.441884451674455e-11,0.0016213798023226049,0.0008475969919461617
2016-05-23T21:00:00.0,7141.316512672606,28423.62,9292.12959,37.378917,325.01924062422205,78728.04637756333,5.4418924471496934e-11,9.251217160154478e-11,4.625608580077239e-11,7118.080199959502,87.96779564808445,5363.889978541734,23.236312713010797,50.9948485998569,0.015,35564.936512672604,5.4418924471496934e-11,0.0016213798023209049,0.0008475969982486019
2016-05-23T22:00:00.0,7416.246512671992,28148.69,7877.699309999999,30.231777,375.6097406521051,74850.80246230192,5.441893412782909e-11,9.251218801730945e-11,4.6256094008654724e-11,7084.383524854225,87.55136001566521,5338.497561930805,331.86298781767465,728.3127503350627,0.016,35564.93651267199,5.441893412782909e-11,0.00162137980231869,0.0008475969873509858
2016-05-23T23:00:00.0,7604.99651267254,27959.94,8751.567,36.778721999999995,432.9309450476287,73039.91431216478,5.44188882376946e-11,9.251211000408081e-11,4.6256055002040404e-11,6738.435743405841,83.276012887161,5077.80566385128,866.5607692666065,1901.7705509954933,0.016,35564.936512672546,5.44188882376946e-11,0.0016213798023237758,0.0008475969936789092
2016-05-24T00:00:00.0,8265.646512671436,27299.29,8999.45368,40.547806,479.42985731464245,71267.92437460854,5.441892137497289e-11,9.251216633745391e-11,4.6256083168726955e-11,6359.276442136208,78.59022584975907,4792.0869420584795,1906.370070535134,4183.7555864792475,0.017,35564.93651267144,5.441892137497289e-11,0.0016213798023287298,0.0008475969957515514
2016-05-24T01:00:00.0,8997.916512590977,26567.02,8398.05776,40.288056,517.4738985442486,71244.31407074328,5.441972991565356e-11,9.251354085661105e-11,4.6256770428305526e-11,5746.765609673793,71.02059664796975,4330.524185851814,3251.150902917091,7135.0368759976545,0.022,35564.936512590975,5.441972991565356e-11,0.0016213798023356038,0.0008475969908142136
2016-05-24T02:00:00.0,8.093457149280658e-8,25805.98,7252.23372,44.818195,548.2080605720713,74311.81822018971,5.4293924308052785e-11,9.229967132368974e-11,4.614983566184487e-11,4.0502344725968346e-8,5.00542545747451e-10,3.052088693582018e-8,4.033992709551455e-8,8.853076218126354e-8,0.027000000000000003,25805.980000080934,5.4293924308052785e-11,0.0016213798023576942,0.0008475969841975383
2016-05-24T03:00:00.0,4.867478548726438e-8,25681.11,6146.26616,46.803278000000006,503.3914869524194,67059.58534790576,5.421246291269623e-11,9.216118695158358e-11,4.608059347579179e-11,2.4296518212400345e-8,3.0026511208465393e-10,1.830884829784475e-8,2.428610608791245e-8,5.3298744870983734e-8,0.036000000000000004,25681.110000048677,5.421246291269623e-11,0.0016213798023631072,0.0008475969807779822
2016-05-24T04:00:00.0,7.655115511062588e-8,25183.5,5554.97214,51.050111,456.58983033256544,60913.32003557435,5.428755672937417e-11,9.228884643993608e-11,4.614442321996804e-11,3.824232779844388e-8,4.726124435770913e-10,2.8817831925432394e-8,3.821653846574207e-8,8.387073358587997e-8,0.027000000000000003,25183.50000007655,5.428755672937417e-11,0.0016213798023666105,0.0008475969791348876
2016-05-24T05:00:00.0,1.321706460395563e-7,24216.13,5008.31012,48.788889000000005,405.5413407129084,55358.34874328401,5.434280115482591e-11,9.238276196320403e-11,4.619138098160202e-11,6.607761024180009e-8,8.166108770026944e-10,4.979334615870087e-8,6.600065303579301e-8,1.448462736158386e-7,0.022,24216.13000013217,5.434280115482591e-11,0.0016213798023673575,0.0008475969777308264
2016-05-24T06:00:00.0,2.6138811355711456e-7,23166.87,4915.30087,52.170139,356.7540730935722,50350.03947107563,5.438042134330034e-11,9.244671628361058e-11,4.622335814180529e-11,1.3079843265324746e-7,1.616454081930135e-9,9.856427328842286e-8,1.304972341875835e-7,2.863916828064423e-7,0.018000000000000002,23166.870000261388,5.438042134330034e-11,0.0016213798023687882,0.0008475969775042099
2016-05-24T07:00:00.0,2.448652588008209e-7,22442.19206,4906.835625,68.49033309999999,304.5855554750627,45434.73944905756,5.4377824037968826e-11,9.2442300864547e-11,4.62211504322735e-11,1.2251856589750867e-7,1.5141285101044142e-9,9.232490915270817e-8,1.2225425060244767e-7,2.6830147610597303e-7,0.021,22442.192060244866,5.4377824037968826e-11,0.0016213798023725278,0.0008475969774842859
2016-05-24T08:00:00.0,2.8049984691933993e-6,21814.1482,4812.381907,60.1480554,236.09684375644719,40527.90467201516,5.441412752270532e-11,9.250401678859903e-11,4.6252008394299515e-11,1.5283800913424577e-6,1.888827096224329e-8,1.151723839161176e-6,1.2765258738341533e-6,2.8014876746568785e-6,0.018000000000000002,21814.148202804998,5.441412752270532e-11,0.0016213798023699377,0.000847596977257178
2016-05-24T09:00:00.0,14337.356512248418,21227.58,4656.84718,60.016361,175.9504097552205,35715.52361656535,5.442031997179154e-11,9.251454395204561e-11,4.6257271976022806e-11,8869.436523547267,109.61168709808882,6683.639457200537,5467.919988701058,11999.999975203129,0.016,35564.93651224842,5.442031997179154e-11,0.0016213798023609108,0.000847596976884019
2016-05-24T10:00:00.0,14499.29651251291,21065.64,4614.5347,59.913194,225.54735723317177,49742.31671656598,5.4420399994732374e-11,9.251467999104503e-11,4.6257339995522516e-11,9031.37652209111,111.61299985363166,6805.670722782418,5467.919990421708,11999.999978979298,0.014,35564.93651251291,5.4420399994732374e-11,0.0016213798023598685,0.000847596976786013
2016-05-24T11:00:00.0,2.8906605556007745e-6,21073.24,4653.879620000001,57.803667,277.24878446671,63933.453565924676,5.4414217076400916e-11,9.250416902988155e-11,4.6252084514940775e-11,1.584347878769824e-6,1.957994101216967e-8,1.1938988422054677e-6,1.3062201726619209e-6,2.8666553409601917e-6,0.017,21073.24000289066,5.4414217076400916e-11,0.0016213798023667044,0.0008475969768847869
2016-05-24T12:00:00.0,2.696612625905759e-7,21595.78,4035.57633,60.526583200000005,219.44673886612438,59279.5747975822,5.4381602225515276e-11,9.244872378337597e-11,4.622436189168798e-11,1.349446879388316e-7,1.6676949962526696e-9,1.0168871928369936e-7,1.3462412592796092e-7,2.9544863698363013e-7,0.021,21595.780000269657,5.4381602225515276e-11,0.001621379802366391,0.0008475969755967505
2016-05-24T13:00:00.0,2.67969230489699e-7,22985.23,4121.77311,72.6272218,158.92177704766627,55243.99931557631,5.438043746398384e-11,9.244674368877253e-11,4.6223371844386264e-11,1.3483520334409874e-7,1.6663419462468372e-9,1.0160621623456323e-7,1.3304158040191151e-7,2.9197555282866944e-7,0.027000000000000003,22985.230000267966,5.438043746398384e-11,0.001621379802367176,0.000847596975717605
2016-05-24T14:00:00.0,11262.83651263404,24302.1,4397.44901,77.16541679999999,86.29617662917275,51122.22705356686,5.441998822919632e-11,9.251397998963374e-11,4.625698999481687e-11,6888.086747889664,85.12545383347663,5190.576453260769,4374.749764744283,9600.908055884394,0.026,35564.93651263404,5.441998822919632e-11,0.0016213798023550798,0.0008475969762987935
2016-05-24T15:00:00.0,9668.806512666635,25896.13,4561.1666399999995,71.15566650000001,94.25783504250114,61516.26340030899,5.4418900822063224e-11,9.251213139750748e-11,4.625606569875374e-11,7078.57875869561,87.47962262736931,5334.123330937153,2590.2277539709316,5684.562511457954,0.022,35564.93651266664,5.4418900822063224e-11,0.0016213798023491086,0.0008475969766690709
2016-05-24T16:00:00.0,8400.896512670079,27164.04,5600.24068,66.168583,110.58341254972373,67973.78345030107,5.441889847911106e-11,9.25121274144888e-11,4.62560637072444e-11,7162.96931822871,88.52255151930248,5397.716556055029,1237.9271944412762,2716.778287410078,0.018000000000000002,35564.93651267008,5.441889847911106e-11,0.0016213798023444854,0.0008475969792600813
2016-05-24T17:00:00.0,7490.516512670858,28074.42,5621.82868,55.211278,132.93900244886873,70488.03846136316,5.441887485477432e-11,9.251208725311633e-11,4.6256043626558166e-11,7156.938862682152,88.44802498036472,5393.172254900287,333.57764998861313,732.0757801619917,0.017,35564.93651267086,5.441887485477432e-11,0.001621379802339856,0.0008475969793183247
2016-05-24T18:00:00.0,7213.7465126711395,28351.19,7053.201359999999,56.797583,166.17737080907216,70991.45866402242,5.44189221207905e-11,9.251216760534384e-11,4.625608380267192e-11,7198.576586040829,88.96259894367697,5424.548716077863,15.169926630217738,33.29220609712886,0.017,35564.93651267114,5.44189221207905e-11,0.0016213798023382746,0.0008475969835456865
2016-05-24T19:00:00.0,7005.136512671073,28559.8,7532.870290000001,54.977472,198.3440081326148,69396.09907379438,5.441885097043877e-11,9.25120466497459e-11,4.625602332487295e-11,7005.136470050445,86.5719964054138,5278.780268622792,4.262053617025374e-5,9.353582972008458e-5,0.017,35564.936512671076,5.441885097043877e-11,0.0016213798023368606,0.0008475969856026775
2016-05-24T20:00:00.0,7005.3365126710305,28559.6,8376.63882,41.518389,229.94015391787028,67142.00999355003,5.441886955298293e-11,9.251207824007097e-11,4.6256039120035486e-11,7005.33646343465,86.57446799559803,5278.930975341343,4.923628779482862e-5,0.00010805488257654527,0.017,35564.93651267103,5.441886955298293e-11,0.0016213798023328712,0.000847596990653954
2016-05-24T21:00:00.0,7086.886512671203,28478.05,8844.69205,41.313333,274.99785429329046,64044.30310454322,5.44189174438851e-11,9.251215965460467e-11,4.625607982730233e-11,7086.886243091124,87.58228950792207,5340.383506580613,0.0002695799856355533,0.0005916253031548815,0.017,35564.9365126712,5.44189174438851e-11,0.0016213798023324635,0.0008475969944664113
2016-05-24T22:00:00.0,7173.666512670458,28391.27,9257.99065,40.58025,321.2684321811086,60539.99600034613,5.4418899458695866e-11,9.251212907978297e-11,4.6256064539891486e-11,6959.910549210894,86.01307820687585,5244.699890663161,213.75596345947204,469.11285489064664,0.018000000000000002,35564.936512670465,5.4418899458695866e-11,0.0016213798023325904,0.0008475969979668427
2016-05-24T23:00:00.0,7598.606512670814,27966.33,9206.26617,38.887444,366.70288176780264,56995.81894349693,5.441891074428444e-11,9.251214826528354e-11,4.625607413264177e-11,6732.8534826873265,83.20702530113417,5073.599103727693,865.7530299833945,1899.9978711833264,0.018000000000000002,35564.93651267082,5.441891074428444e-11,0.0016213798023330132,0.0008475969975235096
2016-05-25T00:00:00.0,8225.816512666657,27339.12,8592.00928,37.838389,411.0240844488191,54763.15059600496,5.4418918591778904e-11,9.251216160602413e-11,4.6256080803012065e-11,6337.769925451981,78.32444058018723,4775.880523182148,1888.046587214584,4143.542525599315,0.018000000000000002,35564.93651266666,5.4418918591778904e-11,0.0016213798023344294,0.000847596992390267
2016-05-25T01:00:00.0,8960.846512574131,26604.09,7588.4004,40.073417,451.51175740884736,55090.565212383415,5.44197271810807e-11,9.251353620783719e-11,4.6256768103918596e-11,5727.434845710247,70.78170011318834,4315.957323974898,3233.411666863791,7096.10601515119,0.022,35564.93651257413,5.44197271810807e-11,0.0016213798023379628,0.0008475969858852641
2016-05-25T02:00:00.0,7.343480934182506e-8,26031.58,6656.68975,42.650695,482.2216619018771,58914.2289991065,5.428125258146765e-11,9.2278129388495e-11,4.61390646942475e-11,3.673805761148176e-8,4.5402213148606676e-10,2.768427631012602e-8,3.66044736009548e-8,8.033286573531756e-8,0.03,26031.580000073434,5.428125258146765e-11,0.001621379802346315,0.0008475969823099419
2016-05-25T03:00:00.0,4.1296841870300646e-8,26145.38,5460.43744,53.247639,439.5725882821779,52257.5400968115,5.417565935760586e-11,9.209862090792996e-11,4.604931045396498e-11,2.0606115580480536e-8,2.5465778883677567e-10,1.552791395346193e-8,2.0598627668912184e-8,4.520613542753848e-8,0.039,26145.380000041296,5.417565935760586e-11,0.0016213798023509854,0.0008475969788941636
2016-05-25T04:00:00.0,5.1988582793485796e-8,25319.84,5063.7546,57.304832999999995,386.32657066229683,46797.1035044692,5.4225599336847205e-11,9.218351887264025e-11,4.6091759436320125e-11,2.5954138672592533e-8,3.2075058201587214e-10,1.9557962318040983e-8,2.5942260602020626e-8,5.693337269459822e-8,0.033,25319.840000051987,5.4225599336847205e-11,0.0016213798023529068,0.0008475969778785725
2016-05-25T05:00:00.0,1.097713326806622e-7,24373.83,4823.77542,52.398444,329.0233590424628,41733.34975214267,5.4327279787588357e-11,9.23563756389002e-11,4.61781878194501e-11,5.4866015168522795e-8,6.780539520188005e-10,4.134475317187808e-8,5.4812961136500504e-8,1.202935547041665e-7,0.023,24373.83000010977,5.4327279787588357e-11,0.0016213798023520935,0.0008475969772937105
2016-05-25T06:00:00.0,2.572342762618045e-7,23395.8,4830.00688,44.141223,276.6265364230013,36909.57517990128,5.4379799282323765e-11,9.24456587799504e-11,4.62228293899752e-11,1.2871672448974064e-7,1.5907275836072643e-9,9.69955843662966e-8,1.284251061132839e-7,2.8184415158952705e-7,0.019,23395.80000025723,5.4379799282323765e-11,0.0016213798023497743,0.0008475969773089237
2016-05-25T07:00:00.0,1.8478200020059547e-7,22582.21021,4980.657368,47.91022224,232.48693480447182,32079.569147877104,5.4364464828915564e-11,9.241959020915645e-11,4.620979510457823e-11,9.242000897903608e-8,1.1421597165634958e-9,6.964388515631071e-8,9.226957163135025e-8,2.0249653608249625e-7,0.022,22582.21021018478,5.4364464828915564e-11,0.0016213798023500144,0.0008475969776742643
2016-05-25T08:00:00.0,6.978959973207342e-7,21881.28375,4955.692075999999,56.09152781,184.5783339454653,27098.912627746216,5.440368610536765e-11,9.248626637912501e-11,4.6243133189562505e-11,3.540941787969325e-7,4.376023237383875e-9,2.668306852063338e-7,3.4370933225742253e-7,7.543109604912051e-7,0.019,21881.283750697894,5.440368610536765e-11,0.001621379802350478,0.0008475969776125661
2016-05-25T09:00:00.0,9864.459899961743,21235.1,4734.21291,55.995305,128.4884275196965,22143.221400364328,5.441935648070167e-11,9.251290601719283e-11,4.6256453008596415e-11,5965.172360648415,73.71974584244032,4495.106453807336,3899.287539313235,8557.449719776225,0.017,31099.55989996174,5.441935648070167e-11,0.001621379802342744,0.0008475969770770727
2016-05-25T10:00:00.0,14529.286512376657,21035.65,4662.32636,56.682639,146.21448974198142,30461.56551154486,5.442088838218392e-11,9.251551024971266e-11,4.625775512485633e-11,9061.366519037136,111.98362702398158,6828.269940486682,5467.9199933394275,11999.999985382583,0.016,35564.93651237666,5.442088838218392e-11,0.0016213798023377167,0.0008475969769039267
2016-05-25T11:00:00.0,4.114676000136522e-6,21064.85,4528.03237,54.954333,201.51709914582744,44627.50992501111,5.441523606112456e-11,9.250590130391174e-11,4.625295065195587e-11,2.3384159912166384e-6,2.889898600141207e-8,1.7621332927690285e-6,1.7761675030185799e-6,3.8980105846872225e-6,0.018000000000000002,21064.850004114673,5.441523606112456e-11,0.0016213798023436826,0.0008475969766012696
2016-05-25T12:00:00.0,2.85922536663146e-7,21607.46,4615.81941,53.052583299999995,146.56438755454877,40099.47840826822,5.438372372015254e-11,9.245233032425931e-11,4.6226165162129656e-11,1.4309519445341405e-7,1.76842188768433e-9,1.0783060290758108e-7,1.427348898794077e-7,3.1324867199097505e-7,0.021,21607.460000285922,5.438372372015254e-11,0.0016213798023408893,0.0008475969768021533
2016-05-25T13:00:00.0,2.790837131011422e-7,23181.87,4734.451370000001,62.4615833,93.51342563616946,35483.659846286275,5.4381942441440806e-11,9.244930215044937e-11,4.6224651075224683e-11,1.4032660416089762e-7,1.7342066529238756e-9,1.0574430810511436e-7,1.3866465963809415e-7,3.043160682045695e-7,0.026,23181.870000279083,5.4381942441440806e-11,0.0016213798023378327,0.0008475969770784252
2016-05-25T14:00:00.0,11141.506512633541,24423.43,4741.967570000001,82.68333340000001,31.053463717751118,30749.20932429332,5.4419971587092345e-11,9.251395169805698e-11,4.625697584902849e-11,6605.103896759818,81.62824996378093,4977.3323148646905,4536.402615873631,9955.674441192185,0.025,35564.93651263354,5.4419971587092345e-11,0.0016213798019772741,0.0008475969770918154
2016-05-25T15:00:00.0,9579.116512669289,25985.82,5018.99995,76.2546666,30.000001661380285,40940.24935794717,5.441739897996644e-11,9.250957826594294e-11,4.625478913297147e-11,6589.095647918139,81.43041426606055,4965.269162564668,2990.0208647510567,6561.955986373736,0.02,35564.936512669294,5.441739897996644e-11,0.0016211498547014302,0.0008475969777612438
2016-05-25T16:00:00.0,8300.52651266987,27264.41,5347.44438,67.75580500000001,35.17737047734181,47448.475404482575,5.441738786087016e-11,9.250955936347927e-11,4.625477968173964e-11,6560.191892299819,81.0732112567844,4943.4884912673415,1740.3346203699587,3819.3710669577285,0.019,35564.936512669876,5.441738786087016e-11,0.0016211498546282487,0.0008475969785927757
2016-05-25T17:00:00.0,7421.476512672167,28143.46,6046.25922,54.491917,48.49639788402679,50863.89143030464,5.44173872891565e-11,9.250955839156604e-11,4.625477919578302e-11,6576.263948408335,81.27183550766128,4955.599726076907,845.2125642637394,1854.9193790627648,0.016,35564.93651267217,5.44173872891565e-11,0.0016211498546064053,0.0008475969804967141
2016-05-25T18:00:00.0,6948.746512672011,28616.19,7110.66198,48.516889,75.2779375415871,51628.152163041275,5.441737888578912e-11,9.25095441058415e-11,4.625477205292075e-11,6640.696412885511,82.06811508150803,5004.153358628538,308.05009978640726,676.0525387051908,0.016,35564.93651267201,5.441737888578912e-11,0.001621149854597522,0.0008475969837266401
2016-05-25T19:00:00.0,6979.496512672768,28585.44,8408.6944,42.907278000000005,108.83078477299878,50197.69692797199,5.4417427010814364e-11,9.250962591838442e-11,4.625481295919221e-11,6802.071530240991,84.06244683212434,5125.758953178312,177.42498243168478,389.3802010966176,0.015,35564.93651267277,5.4417427010814364e-11,0.0016211498545919785,0.0008475969909049979
2016-05-25T20:00:00.0,6931.946512673808,28632.99,9334.82632,35.808167,149.9875747550172,47304.142529843906,5.4417393628350005e-11,9.2509569168195e-11,4.62547845840975e-11,6769.501559095693,83.65993541254382,5101.2155739355985,162.44495357802265,356.50474822899236,0.014,35564.93651267381,5.4417393628350005e-11,0.001621149854587434,0.0008475969986224982
2016-05-25T21:00:00.0,7202.476512673851,28362.46,9939.77776,34.761111,197.8409643175051,43427.0373796055,5.441744338775404e-11,9.250965375918187e-11,4.6254826879590934e-11,6741.171252749681,83.30981929565773,5079.867030223032,461.30525992407735,1012.3891935304335,0.014,35564.93651267385,5.441744338775404e-11,0.0016211498545858148,0.0008475970039870292
2016-05-25T22:00:00.0,7189.976512672384,28374.96,10449.7106,36.312583,246.39129376305726,39579.51669095598,5.441739227134677e-11,9.25095668612895e-11,4.625478343064475e-11,6416.5292672309315,79.29777685743623,4835.230296185136,773.4472454413602,1697.4218615664315,0.016,35564.936512672386,5.441739227134677e-11,0.00162114985458616,0.0008475970087021532
2016-05-25T23:00:00.0,7515.2065126725975,28049.73,9982.72679,43.104471999999994,289.3781087703646,35662.45909630456,5.4417392256378264e-11,9.250956683584305e-11,4.6254783417921524e-11,6105.954987605469,75.45958818912098,4601.194401775669,1409.2515250670356,3092.769883393398,0.016,35564.9365126726,5.4417392256378264e-11,0.0016211498545884535,0.0008475970043773205
2016-05-26T00:00:00.0,8178.696512671036,27386.24,9089.13425,41.921917,321.7348461093921,33373.69743907063,5.4417408128768545e-11,9.250959381890652e-11,4.625479690945326e-11,5809.713386183737,71.79852791384107,4377.959019136651,2368.9831264872055,5199.014893752371,0.017,35564.93651267104,5.4417408128768545e-11,0.001621149854588593,0.0008475969965110857
2016-05-26T01:00:00.0,8988.21651261505,26576.72,8287.053170000001,38.670333,351.6130781731323,33861.53794955666,5.441822816537741e-11,9.251098788114159e-11,4.6255493940570796e-11,5431.689464486716,67.1267723056196,4093.0958722938776,3556.5270481282423,7805.221103735773,0.021,35564.93651261506,5.441822816537741e-11,0.0016211498545884793,0.0008475969899340563
2016-05-26T02:00:00.0,1.3080713987654076e-7,25869.46,6728.293909999999,42.037945,380.0711386285889,37472.8026031833,5.433976496319325e-11,9.237760043742852e-11,4.618880021871426e-11,6.551022369321418e-8,8.095989099332924e-10,4.936578719105441e-8,6.520453858288915e-8,1.4309910587475124e-7,0.027000000000000003,25869.460000130803,5.433976496319325e-11,0.001621149854594287,0.0008475969825212234
