Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-26T03:00:00.0,5.406295193010607e-8,25709.77,5888.32632,44.570778,338.03481477928324,30744.509540972755,5.4231507232819206e-11,9.219356229579265e-11,4.6096781147896324e-11,2.698907424739219e-8,3.3354068813935005e-10,2.0337846837765246e-8,2.698168412041809e-8,5.921451108374246e-8,0.037000000000000005,25709.770000054064,5.4231507232819206e-11,0.0016211498545954022,0.0008475969800486281
2016-05-26T04:00:00.0,8.619861306598581e-8,25165.9,5465.53234,49.205583,293.46565792950935,24856.18406864928,5.430074269596944e-11,9.231126258314804e-11,4.615563129157402e-11,4.3062556490764435e-8,5.321825637037935e-10,3.2450156323402036e-8,4.304374531263823e-8,9.446461245805696e-8,0.029,25165.9000000862,5.430074269596944e-11,0.0016211498545965271,0.0008475969788995347
2016-05-26T05:00:00.0,2.091569010959066e-7,24239.67,5157.06016,53.372389,244.26169607996076,19390.652576373177,5.4369304241974034e-11,9.242781721135585e-11,4.6213908605677925e-11,1.0458768505837854e-7,1.2925322345446464e-9,7.881294113077112e-8,1.0447678822031674e-7,2.2928672303980322e-7,0.023,24239.670000209153,5.4369304241974034e-11,0.0016211498545969116,0.0008475969781024825
2016-05-26T06:00:00.0,5.020308055744035e-7,23337.25,4876.03238,56.39875,190.89092823109456,14233.593264278255,5.4397368907986064e-11,9.247552714357631e-11,4.6237763571788154e-11,2.5128879379785425e-7,3.105517308106341e-9,1.893608114698988e-7,2.5064953624940567e-7,5.500801831396341e-7,0.02,23337.25000050203,5.4397368907986064e-11,0.001621149854596245,0.0008475969774069123
2016-05-26T07:00:00.0,9.84280977992791e-7,22745.28867,4857.562482,55.93861114,134.49379938413287,9357.561732614671,5.440607131936463e-11,9.249032124291987e-11,4.6245160621459934e-11,5.036061530538045e-7,6.223745998142458e-9,3.7949670720380835e-7,4.805823346177435e-7,1.0546950239602852e-6,0.019,22745.28867098428,5.440607131936463e-11,0.001621149854593384,0.0008475969773579712
2016-05-26T08:00:00.0,13529.434492476428,22035.50202,4684.615713,46.02491662,78.55680940027077,4500.000099645846,5.441861860941208e-11,9.251165163600054e-11,4.625582581800027e-11,8061.51453145217,99.62709649167516,6074.82295680946,5467.919961024166,11999.999914462902,0.016,35564.93651247643,5.441861860941208e-11,0.0016211498545776013,0.0008473649889876746
2016-05-26T09:00:00.0,14208.53651258401,21356.4,4444.7014,66.90316700000001,132.16061042184535,17890.208105283193,5.4417523642126386e-11,9.250979019161486e-11,4.625489509580743e-11,8931.169841017283,110.3746096422759,6730.159124529017,5277.366671566634,11581.808084024566,0.013,35564.93651258401,5.4417523642126386e-11,0.001621149854578218,0.0008473649884350332
2016-05-26T10:00:00.0,14528.626512582301,21036.31,4347.14345,58.599639,175.6336742140294,31757.474761201705,5.441752683696693e-11,9.250979562284378e-11,4.625489781142189e-11,9245.839209216467,114.26340688828266,6967.280907822113,5282.787303365742,11593.70430445012,0.012,35564.93651258231,5.441752683696693e-11,0.001621149854574672,0.0008473649882168077
2016-05-26T11:00:00.0,14457.296512461307,21107.64,4325.002289999999,60.077583,231.29906325226804,45971.31737083899,5.4418872420097064e-11,9.2512083114165e-11,4.62560415570825e-11,8989.376525580104,111.09394878838498,6774.02126758445,5467.91998688111,11999.999971209038,0.014,35564.93651246131,5.4418872420097064e-11,0.0016211498545745248,0.0008473649881669509
2016-05-26T12:00:00.0,8.763620682326378e-7,21586.03,4560.425929999999,67.9765,282.31705019051844,60420.33716699746,5.44037446297744e-11,9.248636587061648e-11,4.624318293530824e-11,4.597527260239392e-7,5.681789571822153e-9,3.464505836476922e-7,4.165168558428281e-7,9.14095720148418e-7,0.018000000000000002,21586.03000087636,5.44037446297744e-11,0.0016211498545836212,0.0008473649887025092
2016-05-26T13:00:00.0,12649.036512219143,22915.9,4528.9074,76.0433056,214.34217134609054,55859.912085623,5.441864408630904e-11,9.251169494672536e-11,4.625584747336268e-11,7633.804470625571,94.34130170284459,5752.518396514914,5015.232041593478,11006.522498339724,0.022,35564.936512219145,5.441864408630904e-11,0.0016211498545769666,0.0008473649886255292
2016-05-26T14:00:00.0,11354.936512650387,24210.0,4191.16432,70.7941665,232.6417885988133,68090.04642784262,5.4417517600051414e-11,9.25097799200874e-11,4.62548899600437e-11,7920.589914916862,97.88549938670953,5968.628011384727,3434.3465977334326,7537.081590952536,0.024,35564.93651265039,5.4417517600051414e-11,0.001621149854575334,0.0008473649878798079
2016-05-26T15:00:00.0,9776.346512670882,25788.59,4725.62032,57.34836120000001,259.7347426353445,77404.59255754488,5.441747058094597e-11,9.250969998760814e-11,4.625484999380407e-11,7689.679439046743,95.0318246621033,5794.623455006298,2086.667073624046,4579.438778089027,0.018000000000000002,35564.93651267089,5.441747058094597e-11,0.0016211498545729529,0.0008473649890853468
2016-05-26T16:00:00.0,8483.596512670229,27081.34,5757.8517600000005,58.57666700000001,297.41982724726216,83053.0353180052,5.441745751459112e-11,9.250967777480489e-11,4.6254838887402447e-11,7226.2382092455155,89.30445123376187,5445.393367912308,1257.3583034246199,2759.4221643870865,0.018000000000000002,35564.93651267023,5.441745751459112e-11,0.001621149854573535,0.0008473649917344216
2016-05-26T17:00:00.0,7634.966512669795,27929.97,7243.319390000001,46.674695,328.1492326308378,85499.99993766959,5.441735105165958e-11,9.250949678782128e-11,4.625474839391064e-11,6609.406254500057,81.68142004839173,4980.574393194617,1025.5602581696444,2250.7138176922363,0.018000000000000002,35564.936512669796,5.441735105165958e-11,0.001621149854571898,0.0008477349810756859
2016-05-26T18:00:00.0,7076.696512670748,28488.24,9335.98139,45.288528,363.15757882914124,85487.96960629139,5.441735350544379e-11,9.250950095925444e-11,4.625475047962722e-11,6114.2120388117,75.56163179817861,4607.416573059671,962.4844738589553,2112.286515952586,0.017,35564.93651267075,5.441735350544379e-11,0.001621149854572656,0.000847734999917814
2016-05-26T19:00:00.0,6784.116512670784,28780.82,11092.4999,42.825722,393.43230377720215,82871.69215303865,5.4417370086000364e-11,9.250952914620061e-11,4.6254764573100306e-11,5728.3238720419595,70.79268702039883,4316.627257341392,1055.792640628731,2317.0623724459706,0.017,35564.936512670785,5.4417370086000364e-11,0.001621149854573423,0.0008477350157058977
2016-05-26T20:00:00.0,6557.12651266985,29007.81,12210.3263,38.682306,421.40088994752887,78412.88273056102,5.441733371223651e-11,9.250946731080206e-11,4.625473365540103e-11,5351.692235130801,66.13813776839787,4032.8132785608454,1205.434277538956,2645.468721281122,0.018000000000000002,35564.93651266985,5.441733371223651e-11,0.0016211498545740883,0.000847735026060198
2016-05-26T21:00:00.0,6837.1965126718205,28727.74,12851.3563,36.590111,448.858342865824,72880.83927813801,5.441739608885968e-11,9.250957335106145e-11,4.625478667553073e-11,5205.052068317777,64.32590583708549,3922.3113315296023,1632.1444443539506,3581.934873269435,0.016,35564.936512671826,5.441739608885968e-11,0.001621149854575734,0.0008477350322886099
2016-05-26T22:00:00.0,6868.676512670355,28696.26,13033.7799,34.167028,476.595758852808,67533.73003067207,5.4417366217438424e-11,9.250952256964532e-11,4.625476128482266e-11,4910.578406515169,60.6866943955872,3700.408194852878,1958.098106155093,4297.278905664515,0.018000000000000002,35564.936512670356,5.4417366217438424e-11,0.0016211498545782824,0.0008477350340979555
2016-05-26T23:00:00.0,7014.916512669886,28550.02,13454.1873,33.424389,503.1170463982895,62497.6380789245,5.441734323540268e-11,9.250948350018455e-11,4.6254741750092277e-11,4649.946208247843,57.46570793400988,3504.0065813420656,2364.97030442195,5190.208279028113,0.019,35564.93651266989,5.441734323540268e-11,0.00162114985458305,0.0008477350383431609
2016-05-27T00:00:00.0,7556.736512667512,28008.2,12785.1133,34.543222,527.1599864821983,57737.666487029725,5.441737711325085e-11,9.250954109252644e-11,4.625477054626322e-11,4563.5653623273465,56.39818236694952,3438.913558960336,2993.1711503400734,6568.869662336113,0.019,35564.93651266752,5.441737711325085e-11,0.001621149854591629,0.0008477350316460506
2016-05-27T01:00:00.0,8085.586512603897,27479.35,10733.9212,33.977805,549.0165679990474,54960.33725606121,5.4418086917055335e-11,9.251074775899407e-11,4.6255373879497035e-11,4447.161012974981,54.95961554433415,3351.196069776472,3638.425499628824,7984.956984657034,0.022,35564.9365126039,5.4418086917055335e-11,0.001621149854608827,0.00084773501252854
2016-05-27T02:00:00.0,9.501560267566804e-8,26875.65,8623.117970000001,37.710583,569.9999996932825,55562.569958229724,5.4318925919600604e-11,9.234217406332103e-11,4.6171087031660514e-11,4.7538628652731405e-8,5.874994736273752e-10,3.5823138635815554e-8,4.738463184887332e-8,1.0399120363620532e-7,0.029,26875.650000095015,5.4318925919600604e-11,0.001622386883020449,0.00084773499393727
2016-05-27T03:00:00.0,4.923490624086767e-8,26447.47,6861.32172,41.511361,532.2910390807981,46939.45283610453,5.422131321082326e-11,9.217623245839954e-11,4.608811622919977e-11,2.4583998692604037e-8,3.038178992723447e-10,1.8525481662947846e-8,2.4558731315805228e-8,5.389705332003078e-8,0.037000000000000005,26447.470000049238,5.422131321082326e-11,0.001622386883030946,0.0008477349842587582
2016-05-27T04:00:00.0,7.142816627203616e-8,25789.63,6005.43745,46.111417,490.78130046802977,40078.13196391194,5.4284667856917935e-11,9.228393535676048e-11,4.614196767838024e-11,3.569456279900579e-8,4.4112624722443045e-10,2.6897941903928684e-8,3.564131953767361e-8,7.82191097258342e-8,0.029,25789.63000007143,5.4284667856917935e-11,0.0016223868830361845,0.0008477349817065049
2016-05-27T05:00:00.0,1.4239235870626848e-7,24604.83,5454.0879,47.713111,444.67150585540526,34072.695361752034,5.435480040983638e-11,9.240316069672185e-11,4.6201580348360924e-11,7.125591090564857e-8,8.806061793602534e-10,5.369549874147886e-8,7.104404463992317e-8,1.5591459561937227e-7,0.022,24604.830000142392,5.435480040983638e-11,0.0016223868830387061,0.0008477349801992202
2016-05-27T06:00:00.0,2.6453866552775694e-7,23706.1,5156.92821,48.314083,396.9600172431974,28618.608309696625,5.43874255231195e-11,9.245862338930314e-11,4.622931169465157e-11,1.3258894921371136e-7,1.6385819296742917e-9,9.99135322972129e-8,1.3185725769065629e-7,2.8937641594754043e-7,0.019,23706.100000264538,5.43874255231195e-11,0.0016223868830400148,0.0008477349794334845
2016-05-27T07:00:00.0,5.861994409295492e-7,22632.3315,5208.858754999999,42.92191649,348.6475566317674,23461.680947820892,5.440717473331897e-11,9.249219704664224e-11,4.624609852332112e-11,2.9873604195662686e-7,3.6918874687177094e-9,2.2511508955595788e-7,2.873709067758757e-7,6.306695930647318e-7,0.016,22632.3315005862,5.440717473331897e-11,0.0016223868830391075,0.0008477349795652994
2016-05-27T08:00:00.0,13640.4356923976,21924.500819999997,4956.909648,60.68658362,305.72726253236846,18252.823041411655,5.442656309281042e-11,9.252515725777771e-11,4.6262578628888856e-11,8201.582203893217,101.35810317326143,6180.372144711062,5438.85348850429,11936.210087574704,0.014,35564.936512397595,5.442656309281042e-11,0.0016223868830367416,0.0008477349789305682
2016-05-27T09:00:00.0,14192.526512504039,21372.41,4702.4929999999995,64.478667,346.4004044725626,31412.4964734324,5.4425516979531716e-11,9.252337886520391e-11,4.626168943260196e-11,9220.218471100901,113.94677659028235,6947.974182334289,4972.308041403044,10912.32068077743,0.013,35564.936512504035,5.4425516979531716e-11,0.0016223868830368875,0.0008477349783209615
2016-05-27T10:00:00.0,14338.06651241917,21226.87,4629.5648,63.83675,395.8701364497594,44570.2991842791,5.442549675890823e-11,9.252334449014398e-11,4.626167224507199e-11,9396.806865273926,116.12911948837505,7081.043871242381,4941.25964714515,10844.181291193323,0.013,35564.93651241917,5.442549675890823e-11,0.0016223868830377087,0.0008477349781509022
2016-05-27T11:00:00.0,14321.476505147317,21243.46,4348.45367,66.26263900000001,448.16412832510304,57865.960394449794,5.4426749138337935e-11,9.252547353517449e-11,4.6262736767587245e-11,8853.556534541318,109.41543648155643,6671.672956192465,5467.919970605906,11999.999935491169,0.014,35564.93650514732,5.4426749138337935e-11,0.0016223868830409203,0.0008477349775141632
2016-05-27T12:00:00.0,4.816921746548965e-7,21702.58,4404.68051,71.4311944,491.3185481935597,72189.18046386841,5.4403392294680535e-11,9.248576690095691e-11,4.6242883450478455e-11,2.452277819425731e-7,3.0306131433135603e-9,1.8479348434838782e-7,2.363719069454225e-7,5.187462295251338e-7,0.016,21702.580000481692,5.4403392294680535e-11,0.0016223868830537642,0.0008477349776466342
2016-05-27T13:00:00.0,6.610739317133462e-7,22877.48,4484.46061,81.4836108,419.888976183532,67784.50080230692,5.440930457798682e-11,9.249581778257759e-11,4.624790889128879e-11,3.380487220373533e-7,4.177727710829556e-9,2.547394945627778e-7,3.229327138582103e-7,7.08714203261665e-7,0.022,22877.48000066107,5.440930457798682e-11,0.0016223868830581075,0.0008477349778257194
2016-05-27T14:00:00.0,11388.026512656137,24176.91,4465.72912,76.868861,338.40698777462774,63300.04104100536,5.442654379316983e-11,9.25251244483887e-11,4.626256222419435e-11,7168.612198147668,88.59228825921451,5401.968796293568,4219.414314508376,9260.005957311101,0.02,35564.93651265614,5.442654379316983e-11,0.0016223868830496531,0.0008477349777799291
2016-05-27T15:00:00.0,9924.746512670901,25640.19,4532.73146,63.34127779999999,350.13203742075905,73496.28752234501,5.442546176918626e-11,9.252328500761664e-11,4.626164250380832e-11,7272.79825585975,89.87985703853904,5480.479087715795,2651.9482568110584,5820.01548701018,0.018000000000000002,35564.9365126709,5.442546176918626e-11,0.0016223868830482948,0.0008477349779329276
2016-05-27T16:00:00.0,8726.79651267019,26838.14,5474.88886,52.766417,376.67223904623734,80264.05148480597,5.442545287117826e-11,9.252326988100303e-11,4.6261634940501516e-11,6870.876109564709,84.9127585739948,5177.607230121634,1855.920403105388,4073.0377981507877,0.018000000000000002,35564.93651267019,5.442545287117826e-11,0.0016223868830476087,0.0008477349802552035
2016-05-27T17:00:00.0,7902.33651266873,27662.6,7211.67357,46.195306,408.8202030071284,84039.80850081338,5.442544643364897e-11,9.252325893720325e-11,4.6261629468601624e-11,6016.925346682042,74.35932786058198,4534.10535735256,1885.411165986596,4137.758780640381,0.019,35564.93651266873,5.442544643364897e-11,0.001622386883048192,0.0008477349853932639
2016-05-27T18:00:00.0,7530.476512667438,28034.46,9680.76613,43.177361,436.9858472546097,85499.99991654132,5.4425375472373094e-11,9.252313830303425e-11,4.6261569151517127e-11,4750.50215775976,58.70841453036345,3579.781373802649,2779.9743549075856,6100.98396810689,0.02,35564.93651266744,5.4425375472373094e-11,0.0016223868830502744,0.0008480119551244928
2016-05-27T19:00:00.0,7393.466512667467,28171.47,11615.9559,37.745583,452.5185231719226,85499.99997646282,5.4425067983297875e-11,9.252261557160638e-11,4.626130778580319e-11,3226.151757734429,39.86994394298976,2431.094142865229,4167.314754932946,9145.66728467047,0.02,35564.93651266747,5.4425067983297875e-11,0.0016223868830520605,0.0008489950671558683
2016-05-27T20:00:00.0,7396.616512666369,28168.32,12833.5971,35.359611,454.6445065018476,85460.80635299358,5.4425068556837357e-11,9.252261654662351e-11,4.6261308273311754e-11,2331.591381994151,28.814645025671844,1756.990550345844,5065.025130672126,11115.799347478658,0.021,35564.93651266637,5.4425068556837357e-11,0.001622386883054234,0.0008489950793651959
2016-05-27T21:00:00.0,7529.556512669484,28035.38,13991.1133,33.837639,448.10116291443,85499.99999981315,5.440481911073854e-11,9.24881924882555e-11,4.624409624412775e-11,2061.636512798823,25.478445643187346,1553.5637587309357,5467.919999870568,11999.999999715947,0.021,35564.93651266948,5.440481911073854e-11,0.0016223868830560516,0.0009727530021210732
2016-05-27T22:00:00.0,7570.286512667761,27994.65,14785.7245,30.667139,439.7435919445486,85062.45143101305,5.440484900276516e-11,9.248824330470078e-11,4.624412165235039e-11,2102.3665127967806,25.981801634678877,1584.2561972365168,5467.919999870888,11999.999999716649,0.023,35564.936512667766,5.440484900276516e-11,0.0016223868830566833,0.0009727530063239774
2016-05-27T23:00:00.0,7740.386512666788,27824.55,15086.6943,31.218778000000004,435.059876966166,83860.98410071922,5.4404758675537876e-11,9.248808974841439e-11,4.6244044874207196e-11,2272.4665127961075,28.08395862354858,1712.4365014358889,5467.919999870588,11999.99999971599,0.024,35564.93651266679,5.4404758675537876e-11,0.001622386883058693,0.0009727530079081877
2016-05-28T00:00:00.0,8587.576512663656,26977.36,15058.4073,32.467639,431.926679976637,82486.7272746241,5.44048360050781e-11,9.248822120863277e-11,4.6244110604316385e-11,3119.6565127927183,38.55383739721378,2350.8437437325474,5467.9199998708455,11999.999999716554,0.02,35564.936512663655,5.44048360050781e-11,0.0016223868830604758,0.000972753007768425
2016-05-28T01:00:00.0,9643.076512539586,25921.86,14292.449,33.041554999999995,438.0145007607602,81779.16469082622,5.4405732647741086e-11,9.248974550115984e-11,4.624487275057992e-11,4175.1565126686655,51.59808608328068,3146.2247611756507,5467.919999870828,11999.999999716518,0.024,35564.93651253959,5.4405732647741086e-11,0.0016223868830619417,0.0009727530038043039
2016-05-28T02:00:00.0,8.202041134813443e-8,25259.89,13186.2567,32.303917,456.57265423097556,82632.94142447138,5.4259083092410585e-11,9.2240441257098e-11,4.6120220628549e-11,3.458507572415044e-8,4.274148068453769e-10,2.6061878466181516e-8,4.734309518272689e-8,1.0390004648801055e-7,0.031,25259.89000008202,5.4259083092410585e-11,0.0016223868830669674,0.000972752998053927
2016-05-28T03:00:00.0,5.165305244534316e-8,24905.86,11318.0624,33.197167,424.2703596183635,69446.68569735435,5.418912482572707e-11,9.212151220373601e-11,4.606075610186801e-11,2.3230395193271895e-8,2.870895803053205e-10,1.7505462213739055e-8,2.8330535739867525e-8,6.217472619906844e-8,0.036000000000000004,24905.860000051653,5.418912482572707e-11,0.0016223868830689816,0.0009727529890227462
2016-05-28T04:00:00.0,8.54901014994236e-8,24555.11,8816.16888,30.408972,391.0748150055651,58128.624270187014,5.426474958912795e-11,9.225007430151751e-11,4.6125037150758757e-11,3.581799351356793e-8,4.426516483958532e-10,2.6990954170478852e-8,4.957985791155414e-8,1.0880888801201365e-7,0.027999999999999997,24555.11000008549,5.426474958912795e-11,0.0016223868830688216,0.0009727529778090546
2016-05-28T05:00:00.0,1.6603103726515058e-7,23715.55,7760.49762,26.867028,360.6674653929255,49312.45636307579,5.431913530489095e-11,9.234253001831462e-11,4.617126500915731e-11,5.859760364713357e-8,7.241702647755812e-10,4.4156723461925676e-8,1.073410910879987e-7,2.3557277594697515e-7,0.022,23715.55000016603,5.431913530489095e-11,0.0016223868830676212,0.0009727529740585777
2016-05-28T06:00:00.0,3.0646446734716673e-7,23230.23,6961.16892,38.606389,333.8020597806003,41551.959716108504,5.434352655887107e-11,9.238399515008081e-11,4.619199757504041e-11,8.193356426194197e-8,1.012564460534557e-9,6.17417353984486e-8,2.2443851909007467e-7,4.925569922531595e-7,0.02,23230.230000306463,5.434352655887107e-11,0.001622386883073046,0.0009727529722947865
2016-05-28T07:00:00.0,1.765791358040213e-7,22737.286,6297.789255,38.23533327,295.1972931685669,34590.79176941577,5.432244792037968e-11,9.234816146464546e-11,4.617408073232273e-11,6.095637039417897e-8,7.533207527381595e-10,4.593419224013167e-8,1.1553041724837769e-7,2.53545225054597e-7,0.022,22737.28600017658,5.432244792037968e-11,0.0016223868830728737,0.0009727529712744137
2016-05-28T08:00:00.0,3.387382020138367e-7,22205.78782,5771.661972,41.29561102,256.9635822862015,28293.003487468224,5.434606533790585e-11,9.238831107443994e-11,4.619415553721997e-11,8.547485552613684e-8,1.0563290118613058e-9,6.441030560129913e-8,2.5317095817662545e-7,5.55613743090518e-7,0.02,22205.787820338737,5.434606533790585e-11,0.0016223868830733748,0.0009727529705194087
2016-05-28T09:00:00.0,4.312801287739602e-7,21816.11,5268.61571,43.771722,215.66959365415892,22521.34248884122,5.4351034955407354e-11,9.23967594241925e-11,4.619837971209625e-11,9.337368681831251e-8,1.1539456103611032e-9,7.036253721714044e-8,3.378140451962235e-7,7.413730527064554e-7,0.02,21816.11000043128,5.4351034955407354e-11,0.0016223868830731144,0.0009727529698438888
2016-05-28T10:00:00.0,1.0248354432086133e-6,21240.67,5329.80553,48.400472,171.8994940422385,17252.727752405925,5.4360394054844344e-11,9.241266989323538e-11,4.620633494661769e-11,1.1304165046913652e-7,1.3970093801763806e-9,8.518349879124271e-8,9.117013800695835e-7,2.0008369838686378e-6,0.019,21240.670001024835,5.4360394054844344e-11,0.0016223868830726083,0.0009727529699222088
2016-05-28T11:00:00.0,7.14111086327329e-7,20833.59,5119.53005,51.820528,123.50064443054626,11922.923197244918,5.435745545509912e-11,9.24076742736685e-11,4.620383713683425e-11,1.0603022408294298e-7,1.3103596507246432e-9,7.989997870272214e-8,6.079884545701122e-7,1.334302889369513e-6,0.019,20833.59000071411,5.435745545509912e-11,0.0016223868830702306,0.0009727529696487534
2016-05-28T12:00:00.0,1131.2796337875395,20925.29,4786.12264,41.6833612,71.68173881878911,6803.39412141209,5.436537674449115e-11,9.242114046563495e-11,4.6210570232817474e-11,1.2932187341829416e-7,1.5982062317523014e-9,9.745159949709155e-8,1131.2796336581252,2482.7275461048266,0.019,22056.56963378754,5.436537674449115e-11,0.0016223868830592604,0.0009727529692266282
2016-05-28T13:00:00.0,9186.341940258157,20804.12,5120.95596,45.9551665,30.000000007316054,4500.000000367338,5.4081507187940876e-11,9.193856221949949e-11,4.5969281109749744e-11,3718.4219404457576,45.953595941830926,2802.048533038471,5467.919999812308,11999.999999588086,0.021,29990.461940258156,5.4081507187940876e-11,0.0015705514003874045,0.0009098049548747071
2016-05-28T14:00:00.0,14300.736512593723,21264.2,5486.14811,53.250166799999995,30.00000000059334,14181.093482798848,5.028316614686136e-11,8.548138244966431e-11,4.2740691224832153e-11,8832.816512631325,109.15912383013035,6656.044135983558,5467.919999962312,11999.99999991729,0.019,35564.936512593726,5.028316614686136e-11,0.0009314035265120223,0.0009098049555351079
2016-05-28T15:00:00.0,13618.956512651124,21945.98,6584.35178,41.3935,85.909888434294,27350.99041850465,5.028235116838573e-11,8.547999698625574e-11,4.273999849312787e-11,8151.036512688997,100.73344133891328,6142.283008470322,5467.919999962041,11999.999999916696,0.017,35564.936512651126,5.028235116838573e-11,0.0009314035265036163,0.000909804957745158
2016-05-28T16:00:00.0,12927.606512648123,22637.33,8540.74996,41.655667,145.2507611767727,38908.92255669663,5.028232920354755e-11,8.547995964603083e-11,4.2739979823015416e-11,7459.686512686002,92.18948934439759,5621.310325877901,5467.919999962034,11999.99999991668,0.017,35564.93651264813,5.028232920354755e-11,0.0009314035265021798,0.000909804964721636
2016-05-28T17:00:00.0,12382.356512642113,23182.58,10394.3286,38.314389,195.78551492474554,47989.48383229617,5.028233604516721e-11,8.547997127678426e-11,4.273998563839213e-11,6914.43651267999,85.45109370537124,5210.432543010441,5467.919999962037,11999.999999916685,0.018000000000000002,35564.93651264212,5.028233604516721e-11,0.0009314035265004137,0.0009098049761836599
2016-05-28T18:00:00.0,11934.44651264134,23630.49,11872.0601,35.204417,242.92315103368753,54805.58868502828,5.0282333328228145e-11,8.547996665798784e-11,4.273998332899392e-11,6466.526512679218,79.91566080184403,4872.906146453904,5467.919999962036,11999.999999916683,0.018000000000000002,35564.93651264135,5.0282333328228145e-11,0.0009314035264991206,0.0009098049856604086
2016-05-28T19:00:00.0,11603.076512637577,23961.86,13067.9443,33.735056,287.6353262390574,59806.43564120385,5.028232097258681e-11,8.547994565339758e-11,4.273997282669879e-11,6135.156512675459,75.82047114039538,4623.199459780206,5467.919999962031,11999.999999916674,0.019,35564.93651263758,5.028232097258681e-11,0.0009314035264987304,0.0009098049938587876
2016-05-28T20:00:00.0,11476.176512632723,24088.76,14383.067,31.441444,329.72167278304084,63361.69171070572,5.0282351880494206e-11,8.547999819684015e-11,4.2739999098420074e-11,6008.256512670595,74.25219529148976,4527.572883627424,5467.919999962041,11999.999999916696,0.02,35564.936512632725,5.0282351880494206e-11,0.0009314035264981681,0.0009098050034519412
2016-05-28T21:00:00.0,11334.10651261816,24230.83,15201.1943,31.384139,372.5333554781204,65506.19850405485,5.0282345148114446e-11,8.547998675179455e-11,4.273999337589728e-11,5866.186512656036,72.4964431254668,4420.514824723585,5467.91999996204,11999.99999991669,0.022,35564.936512618166,5.0282345148114446e-11,0.0009314035264990888,0.0009098050093982735
2016-05-28T22:00:00.0,11225.006512614844,24339.93,15780.4466,27.941694,413.6465910071446,66725.51993850013,5.0282337036742004e-11,8.547997296246141e-11,4.2739986481230704e-11,5757.086512652722,71.14814607964928,4338.301590222517,5467.919999962037,11999.999999916685,0.023,35564.93651261485,5.0282337036742004e-11,0.000931403526498877,0.0009098050137354571
2016-05-28T23:00:00.0,11209.796512620367,24355.14,15666.2197,27.733695,456.85397449037566,67283.37583844436,5.02828547882544e-11,8.548085314003247e-11,4.2740426570016234e-11,5741.876512658071,70.96017542832894,4326.839965142008,5467.91999996221,11999.999999917065,0.023,35564.93651262036,5.02828547882544e-11,0.0009314035265012343,0.0009098050128738582
2016-05-29T00:00:00.0,7605.628724469247,24160.81,14418.1526,28.82125,500.0813863222682,67943.99701330844,5.0282143534275114e-11,8.54796440082677e-11,4.273982200413385e-11,2137.708724507189,26.418573400401634,1610.8886219757092,5467.919999961972,11999.999999916543,0.025,31766.438724469244,5.0282143534275114e-11,0.0009314035265091019,0.0009098050037017495
2016-05-29T01:00:00.0,5467.919999440966,23746.48,13875.898,27.86925,497.67964112623656,67136.73394500569,5.017727223518752e-11,8.530136279981877e-11,4.2650681399909387e-11,4.0935800178154996e-8,5.058993441494583e-10,3.084752098472307e-8,5467.9199993999455,11999.999998683108,0.027000000000000003,29214.399999440964,5.017727223518752e-11,0.0009314035265145048,0.0009098049996932026
2016-05-29T02:00:00.0,4.904610556901929e-8,23375.43,12800.6966,28.607833000000003,469.81132253030563,65260.83685352464,5.003412561311418e-11,8.50580135422941e-11,4.252900677114705e-11,1.723002607549727e-8,2.129348602772323e-10,1.2983832943733675e-8,3.173102147997973e-8,6.963749611548024e-8,0.034,23375.430000049044,5.003412561311418e-11,0.0009314035265178212,0.0009098049919953306
2016-05-29T03:00:00.0,3.627806811940095e-8,23508.71,11176.4374,29.017945,441.20442093408326,52460.141163412256,4.997728078936383e-11,8.496137734191851e-11,4.248068867095926e-11,1.400355562297612e-8,1.730609777894264e-10,1.055249864569673e-8,2.2189551119082917e-8,4.8697605932236574e-8,0.04,23508.710000036273,4.997728078936383e-11,0.000931403526520054,0.0009098049811426963
2016-05-29T04:00:00.0,4.8877009298873796e-8,23508.54,9360.23831,29.143666999999997,412.1874073378447,41283.70467327649,5.00341594442292e-11,8.505807105518964e-11,4.252903552759482e-11,1.7232380607668567e-8,2.1296395843278452e-10,1.298560722151125e-8,3.155957062015004e-8,6.92612268361279e-8,0.032,23508.540000048877,5.00341594442292e-11,0.0009314035265215276,0.000909804969589708
2016-05-29T05:00:00.0,7.299737253311551e-8,22889.1,7905.73608,29.743971999999996,383.0446717416385,31923.4672731637,5.008582326314938e-11,8.514589954735394e-11,4.257294977367697e-11,2.1784966302337103e-8,2.6922645011716777e-10,1.6416246958363886e-8,5.112726033123105e-8,1.1220484644522462e-7,0.025,22889.100000072995,5.008582326314938e-11,0.0009314035265227809,0.0009098049615920623
2016-05-29T06:00:00.0,1.337169317553388e-7,22221.56,6960.877240000001,31.187889,353.3016311454698,24017.73210309728,5.012892649928239e-11,8.521917504878007e-11,4.2609587524390034e-11,2.7929294910627297e-8,3.4516027331458353e-10,2.104635812893802e-8,1.0570241766966272e-7,2.3197651246469455e-7,0.021,22221.560000133715,5.012892649928239e-11,0.0009314035265240388,0.0009098049585824809
2016-05-29T07:00:00.0,2.1141867373521573e-7,21775.58864,6193.756922,33.27819443,322.1146735493924,17056.855773155265,5.0144868616174716e-11,8.524627664749701e-11,4.2623138323748507e-11,3.117783164450744e-8,3.853068588451723e-10,2.349432066129099e-8,1.801555958140608e-7,3.9537285654668127e-7,0.02,21775.58864021142,5.0144868616174716e-11,0.0009314035265251698,0.0009098049569354786
2016-05-29T08:00:00.0,5467.919998314834,21370.60483,5896.756885,35.32824994,288.83741052332414,10863.099761379088,5.01733883246724e-11,8.529476015194308e-11,4.264738007597154e-11,3.936068413888582e-8,4.864334935307425e-10,2.966057887382576e-8,5467.919998275388,11999.999996215134,0.018000000000000002,26838.524828314832,5.01733883246724e-11,0.0009314035265258521,0.0009098049563325267
2016-05-29T09:00:00.0,1.2710397100414477e-6,20985.92,5397.45598,31.603694,253.51009198736946,16966.343782428838,5.0164906631503484e-11,8.528034127355592e-11,4.264017063677796e-11,3.651191940909825e-8,4.5122743423390445e-10,2.7513867941091732e-8,1.234442510291076e-6,2.709130734080402e-6,0.019,20985.920001271035,5.0164906631503484e-11,0.0009314035265238427,0.0009098049553774106
2016-05-29T10:00:00.0,1676.2941149349092,20785.53,5031.91893,44.411472,221.9073293913779,11568.888714970439,5.0169843948914e-11,8.52887347131538e-11,4.26443673565769e-11,3.81179866840438e-8,4.710757913569794e-10,2.872413361932801e-8,1676.2941148967059,3678.8265700230563,0.018000000000000002,22461.82411493491,5.0169843948914e-11,0.000931403526527333,0.0009098049547159811
2016-05-29T11:00:00.0,6.857176518069397e-7,20689.64,4874.48841,44.200972,177.49678879543083,10215.797264827175,5.0162311156059643e-11,8.527592896530139e-11,4.263796448265069e-11,3.572062420904831e-8,4.4144832350462386e-10,2.6917580701501452e-8,6.499117516689261e-7,1.4263085451190058e-6,0.02,20689.640000685715,5.0162311156059643e-11,0.0009314035265256724,0.0009098049544408004
2016-05-29T12:00:00.0,1748.1899743116787,20724.14,4677.92125,50.3191667,133.29674819944447,5341.309766085356,5.0169569812651634e-11,8.528826868150778e-11,4.264413434075389e-11,3.802515072091885e-8,4.699284911294525e-10,2.865417628838125e-8,1748.1899742735684,3836.6105742737313,0.019,22472.329974311677,5.0169569812651634e-11,0.0009314035265244358,0.0009098049540807151
2016-05-29T13:00:00.0,2098.665158267149,20681.7,4605.77079,52.9794443,82.9785129034861,4500.000000192695,5.021772925237363e-11,8.537013972903516e-11,4.268506986451758e-11,5.357328361571702e-8,6.62077910463987e-10,4.037060429658457e-8,2098.66515821349,4605.770000029605,0.019,22780.36515826715,5.021772925237363e-11,0.000931403526518691,0.0007898077463427546
2016-05-29T14:00:00.0,14582.016512458913,20982.92,4762.90046,60.5858336,30.000000007717578,4500.0000000704185,5.007575695974958e-11,8.512878683157429e-11,4.2564393415787145e-11,9114.096517400123,112.63528331194325,6868.005079996539,5467.919995058704,11999.99998915574,0.016,35564.93651245892,5.007575695974958e-11,0.0008822640292550472,0.00046147513968457856
2016-05-29T15:00:00.0,14233.446512580089,21331.49,5663.82399,50.1069444,82.0503319837446,18605.105070697846,5.007447466341664e-11,8.512660692780828e-11,4.256330346390414e-11,8765.526612448375,108.3275310379464,6605.337258411365,5467.919900131628,11999.999780826995,0.015,35564.93651258009,5.007447466341664e-11,0.0008822640292466051,0.00046147516062535106
2016-05-29T16:00:00.0,13549.266512559627,22015.67,6326.91891,46.587722,140.27180088573039,31546.61858141135,5.0074419902580283e-11,8.512651383438648e-11,4.256325691719324e-11,8133.784531184585,100.52023514554764,6129.282630826076,5415.481981374956,11884.918538767844,0.015,35564.93651255962,5.0074419902580283e-11,0.0008822640292439289,0.00046147517776906133
2016-05-29T17:00:00.0,13001.216512502258,22563.72,7729.03003,40.940417,194.20519629565015,43233.90130248044,5.0074427796301984e-11,8.512652725371337e-11,4.2563263626856683e-11,7612.834662354192,94.08214926890507,5736.716418835675,5388.38185014798,11825.44408143787,0.016,35564.93651250226,5.0074427796301984e-11,0.0008822640292415856,0.00046147522599421237
2016-05-29T18:00:00.0,12478.94651224423,23085.99,9560.80549,38.998528,247.3478108288259,53067.03223422923,5.007440888444378e-11,8.512649510355442e-11,4.256324755177721e-11,7147.501644129301,88.33139643870425,5386.0607584575755,5331.444868114845,11700.489110553583,0.018000000000000002,35564.93651224423,5.007440888444378e-11,0.0008822640292409133,0.00046147535350172814
2016-05-29T19:00:00.0,12249.686512472506,23315.25,11171.743,35.959194000000004,296.68156153115285,60592.77707471576,5.00744178058956e-11,8.512651027002252e-11,4.256325513501126e-11,6871.400190881613,84.91923535943319,5178.002156062998,5378.286321590808,11803.288244723715,0.017,35564.93651247251,5.00744178058956e-11,0.0008822640292400941,0.00046147548567880293
2016-05-29T20:00:00.0,12188.676512357568,23376.26,12188.1943,32.504944,345.64248515434343,66402.32493697795,5.007443679160911e-11,8.512654254573549e-11,4.2563271272867743e-11,6722.150921727255,83.07475920283254,5065.534097733691,5466.525590630226,11996.939802989567,0.018000000000000002,35564.93651235757,5.007443679160911e-11,0.0008822640292393239,0.00046147557128278706
2016-05-29T21:00:00.0,12011.356512355114,23553.58,12721.7985,31.358167,396.2131826205553,71276.60499917685,5.0074419379417685e-11,8.512651294501006e-11,4.256325647250503e-11,6557.33011689759,81.0378444069173,4941.331976031543,5454.026395457438,11969.508834344551,0.018000000000000002,35564.93651235512,5.0074419379417685e-11,0.0008822640292401237,0.0004614756181085661
2016-05-29T22:00:00.0,11972.256510020663,23592.68,13128.3217,30.572971999999996,445.8937422915576,75465.64777102857,5.007443311704341e-11,8.51265362989738e-11,4.25632681494869e-11,6504.337107760754,80.38293773720139,4901.398642512279,5467.919402259824,11999.998688188176,0.02,35564.93651002066,5.007443311704341e-11,0.0008822640292419395,0.000461475654678073
2016-05-29T23:00:00.0,11938.216511983659,23626.72,12372.5022,28.969945000000003,495.7045902929907,79238.7238632047,5.0074721863016706e-11,8.51270271671284e-11,4.25635135835642e-11,6470.296540825085,79.96225216583638,4875.747083282706,5467.919971158489,11999.999936703876,0.02,35564.936511983666,5.0074721863016706e-11,0.0008822640292454312,0.00046147558731585435
2016-05-30T00:00:00.0,8776.16271641448,23710.85,11184.1249,30.882583,546.697779722885,83741.96914466692,5.0074394959324064e-11,8.512647143085091e-11,4.2563235715425455e-11,4384.394226012249,54.18392101239338,3303.897622706913,4391.768490402144,9638.25767107524,0.022,32487.012716414476,5.0074394959324064e-11,0.0008822640292637596,0.0004614754866730232
2016-05-30T01:00:00.0,6115.50399690638,23381.83,9686.09257,32.033306,569.9999999993513,85499.99999992459,5.344955331075822e-11,9.086424062828897e-11,4.543212031414448e-11,2591.91671199516,32.03183909882645,1953.1609206601493,3523.5872849111292,7732.930880286023,0.027000000000000003,29497.33399690638,5.344955331075822e-11,0.0014668931283702772,0.0007680757075407748
2016-05-30T02:00:00.0,6.215766026785239e-8,23114.92,8777.70593,33.078278000000005,569.9999999913516,85499.99999894646,5.356305350170294e-11,9.105719095289499e-11,4.5528595476447496e-11,3.101876015362718e-8,3.833409961392041e-10,2.3374450984097806e-8,3.1047842923272315e-8,6.813817961478365e-8,0.034,23114.920000062153,5.356305350170294e-11,0.0015107430053719463,0.0007900232473615754
2016-05-30T03:00:00.0,4.002583896284686e-8,23242.6,7428.37262,35.774028,536.9232327347859,76722.29485906122,5.347658328014719e-11,9.091019157625022e-11,4.545509578812511e-11,1.9967529460845238e-8,2.46765911856224e-10,1.504670194245268e-8,1.9967399310425377e-8,4.3820829808246006e-8,0.040999999999999995,23242.600000040027,5.347658328014719e-11,0.0015107430053837036,0.0007900232351278004
2016-05-30T04:00:00.0,5.544252326581156e-8,23361.45,6745.79625,37.588083000000005,501.1507154780837,69293.92302914332,5.3544482308876096e-11,9.102561992508936e-11,4.551280996254468e-11,2.7675874004931325e-8,3.420284066006706e-10,2.0855390646382352e-8,2.767562364095514e-8,6.073744379790884e-8,0.033,23361.45000005544,5.3544482308876096e-11,0.0015107430053890427,0.0007900232316740812
2016-05-30T05:00:00.0,1.1562094914838532e-7,22947.59,5942.02771,39.469694,463.5641432214792,62548.12756924814,5.363637264139603e-11,9.118183349037325e-11,4.5590916745186625e-11,5.776542946737304e-8,7.13885956909929e-10,4.3529631518898106e-8,5.7764337847521915e-8,1.2677070150445928e-7,0.023,22947.59000011562,5.363637264139603e-11,0.001510743005392346,0.0007900232283785406
2016-05-30T06:00:00.0,1.9859738568864034e-7,22302.91,5937.118,41.8785,424.0959599652472,56606.10064944167,5.3671786364192945e-11,9.124203681912801e-11,4.5621018409564004e-11,9.92546840105969e-8,1.226625089193159e-9,7.479421275568042e-8,9.92514596412243e-8,2.1781911873156367e-7,0.02,22302.910000198597,5.3671786364192945e-11,0.001510743005394715,0.0007900232283623614
2016-05-30T07:00:00.0,2.686453172910599e-7,21802.78474,5797.1990000000005,42.44955556,382.21897070951127,50668.98343975751,5.368465894376555e-11,9.126392020440144e-11,4.563196010220072e-11,1.3427997834897094e-7,1.6594802760298608e-9,1.0118782170913784e-7,1.3427407502188461e-7,2.9468040868604797e-7,0.018000000000000002,21802.784740268646,5.368465894376555e-11,0.001510743005395823,0.0007900232278224275
2016-05-30T08:00:00.0,3.280968363150258e-7,21563.171919999997,5349.7059420000005,39.00361128,339.770925894234,44871.7852301766,5.369127323129915e-11,9.127516449320855e-11,4.563758224660428e-11,1.640071843936586e-7,2.0268597818891035e-9,1.23589011090799e-7,1.6399837675687396e-7,3.599139199334459e-7,0.018000000000000002,21563.171920328095,5.369127323129915e-11,0.0015107430053951983,0.0007900232261571398
2016-05-30T09:00:00.0,5.992648232791453e-7,21056.81,4986.460620000001,42.189167,300.76882535932265,39522.08007868333,5.370480020011838e-11,9.129816034020125e-11,4.5649080170100624e-11,2.996014620468049e-7,3.702582641503619e-9,2.2576723423802554e-7,2.995720630720002e-7,6.574464799894662e-7,0.018000000000000002,21056.810000599267,5.370480020011838e-11,0.0015107430053961787,0.0007900232248819612
2016-05-30T10:00:00.0,3.3707216346590053e-6,21002.19,5164.02078,53.94094499999999,258.5811691060791,34535.62024958976,5.371769233488952e-11,9.132007696931218e-11,4.566003848465609e-11,1.6860142519207155e-6,2.0836370623298582e-8,1.2705104038596695e-6,1.6846160626613203e-6,3.6970900729959186e-6,0.016,21002.19000337072,5.371769233488952e-11,0.0015107430053987194,0.0007900232254957353
2016-05-30T11:00:00.0,7072.192990431134,21255.03,5312.68513,51.8365,204.64173486997032,29371.600264580593,5.3722308212591263e-11,9.132792396140515e-11,4.5663961980702574e-11,3538.684906719245,43.73234102349822,2666.6061599694035,3533.508083711797,7754.703251792558,0.016,28327.22299043113,5.3722308212591263e-11,0.0015107430053941712,0.0007900232260198622
2016-05-30T12:00:00.0,3.4657564509674125e-6,21646.29,5435.45831,53.9866943,196.53908663651487,34480.22533636578,5.3716664285067025e-11,9.131832928461394e-11,4.565916464230697e-11,1.863185048659551e-6,2.3025911061803175e-8,1.4040189671831204e-6,1.6024800839785771e-6,3.5168329104564306e-6,0.017,21646.290003465754,5.3716664285067025e-11,0.0015107430053963357,0.0007900232264642128
2016-05-30T13:00:00.0,13585.956512600493,21978.98,5406.53464,57.7826943,142.5539031025828,29044.76782130986,5.372252538542294e-11,9.1328293155219e-11,4.56641465776095e-11,8118.036523031664,100.3256155958735,6117.415585114238,5467.919989568739,11999.999977107358,0.017,35564.9365126005,5.372252538542294e-11,0.0015107430053881914,0.0007900232263507116
2016-05-30T14:00:00.0,13250.566512669247,22314.37,5786.13882,57.3479167,185.09833514151236,41755.649533554686,5.372118602016981e-11,9.132601623428868e-11,4.566300811714434e-11,7806.970302689537,96.48134734721933,5883.008984586544,5443.596209979621,11946.618553262566,0.015,35564.93651266925,5.372118602016981e-11,0.0015107430053869389,0.0007900232277653019
2016-05-30T15:00:00.0,12730.796512670095,22834.14,6365.61336,49.2195,224.23327653176798,53799.13904142702,5.37211811923916e-11,9.132600802706572e-11,4.566300401353286e-11,7398.535688064014,91.43376545636251,5575.2296009977135,5332.260824605991,11702.27982400472,0.015,35564.9365126701,5.37211811923916e-11,0.0015107430053847614,0.0007900232300632727
2016-05-30T16:00:00.0,12087.386512669358,23477.55,7398.5046,43.999167,266.44905273117865,64711.03589645268,5.3721177455491816e-11,9.132600167433609e-11,4.5663000837168043e-11,6923.104111549954,85.5582110101407,5216.964085984188,5164.282401119313,11333.631218714201,0.015,35564.93651266936,5.3721177455491816e-11,0.0015107430053835436,0.000790023234905264
2016-05-30T17:00:00.0,11366.586512666807,24198.35,9436.05081,39.582889,308.0096074843882,73863.1273911743,5.372114236052638e-11,9.132594201289485e-11,4.5662971006447424e-11,6403.8006647637785,79.1404722093764,4825.638549352219,4962.785847902937,10891.42309595518,0.017,35564.936512666805,5.372114236052638e-11,0.0015107430053828152,0.0007900232550996983
2016-05-30T18:00:00.0,11008.64651266404,24556.29,12078.2406,37.19475,347.56870143680675,80144.13901650495,5.3721167021531425e-11,9.132598393660342e-11,4.566299196830171e-11,6060.753160162511,74.90096774544507,4567.1321796003085,4947.893352501437,10858.739745646835,0.019,35564.93651266405,5.3721167021531425e-11,0.001510743005382846,0.0007900232884129829
2016-05-30T19:00:00.0,10696.696512664,24868.24,14028.7082,36.358833,385.2764299253141,83491.77113177539,5.3721143349528215e-11,9.132594369419797e-11,4.566297184709898e-11,5735.517028748445,70.88158263852131,4322.047721861055,4961.1794839154645,10887.897739357119,0.019,35564.93651266401,5.3721143349528215e-11,0.0015107430053838157,0.0007900233154100451
2016-05-30T20:00:00.0,10735.676512662518,24829.26,14882.3725,34.427944000000004,419.80069030688975,84673.00918301685,5.3721190084263866e-11,9.132602314324857e-11,4.566301157162429e-11,5580.572867891272,68.96672696167387,4205.288229370358,5155.103644771155,11313.48734752042,0.02,35564.93651266252,5.3721190084263866e-11,0.0015107430053847807,0.0007900233276420324
2016-05-30T21:00:00.0,10540.526512664652,25024.41,15299.3516,34.178444,454.3409840116117,85309.41304993097,5.3721158878937484e-11,9.132597009419372e-11,4.566298504709686e-11,5303.386826082365,65.54116214681184,3996.412326025112,5237.139686582196,11493.525186722987,0.019,35564.93651266466,5.3721158878937484e-11,0.0015107430053872936,0.0007900233337792326
2016-05-30T22:00:00.0,10500.426512662183,25064.51,15798.6919,33.769444,485.7052129014736,85499.99975270241,5.372114412247765e-11,9.1325945008212e-11,4.5662972504106e-11,5098.549142192281,63.00970436447718,3842.0551441754374,5401.877370469811,11855.061603980623,0.021,35564.936512662185,5.372114412247765e-11,0.0015107430053909593,0.0007901208316450912
2016-05-30T23:00:00.0,10434.306512663414,25130.63,15984.4814,33.579,514.9469840090011,85398.42539097925,5.372113688415232e-11,9.132593270305894e-11,4.566296635152947e-11,4968.252315056489,61.39944930397079,3743.868859998219,5466.0541976068325,11995.905275000729,0.021,35564.936512663415,5.372113688415232e-11,0.0015107430053970933,0.0007901208346661991
2016-05-31T00:00:00.0,10418.216512651306,25146.72,15384.0578,33.948,542.7689440560234,85153.718916099,5.3721508625396566e-11,9.132656466317416e-11,4.566328233158708e-11,4950.296525545371,61.17754519808238,3730.338121834291,5467.9199871058445,11999.999971702244,0.021,35564.93651265131,5.3721508625396566e-11,0.0015107430054104303,0.0007901208258947203
2016-05-31T01:00:00.0,8203.712823461983,24905.71,14156.4975,33.811556,569.9999999971573,85499.99999975633,5.4560582101250555e-11,9.275298957212594e-11,4.637649478606297e-11,2735.792824171071,33.809911848639445,2061.579990770698,5467.91999929082,11999.99999844362,0.026,33109.42282346199,5.4560582101250555e-11,0.001644146126504359,0.0008850119054235701
2016-05-31T02:00:00.0,7.864694816358819e-8,24275.37,12213.0647,33.834722,569.9999999919696,85405.08337398255,5.473877180371618e-11,9.30559120663175e-11,4.652795603315875e-11,3.918225504634463e-8,4.842284026200745e-10,2.952612211098015e-8,3.937163720517723e-8,8.640573498919639e-8,0.032,24275.370000078645,5.473877180371618e-11,0.0016913720999616863,0.0008850118898446423
2016-05-31T03:00:00.0,4.944084282401595e-8,24446.13,9759.05541,33.430639,536.1669693646002,73192.01955911037,5.4662808330547965e-11,9.292677416193153e-11,4.646338708096577e-11,2.4663836196897595e-8,3.0480455986978907e-10,1.858564389449933e-8,2.468407985295642e-8,5.4172145575552866e-8,0.038,24446.130000049445,5.4662808330547965e-11,0.0016913720999719786,0.000885011871630375
2016-05-31T04:00:00.0,9.260156361553886e-8,24388.02,8096.111040000001,36.608,502.73802173705144,63432.96503419499,5.4759027988869446e-11,9.309034758107805e-11,4.654517379053903e-11,4.621866732738901e-8,5.711869167483792e-10,3.482847053343775e-8,4.628980594056877e-8,1.0158847812089885e-7,0.027000000000000003,24388.0200000926,5.4759027988869446e-11,0.0016913720999780133,0.0008850118604251478
2016-05-31T05:00:00.0,1.870153122622548e-7,23586.24,7189.42589,37.088833,466.1317131097697,55336.854879343264,5.481474974128658e-11,9.318507456018719e-11,4.6592537280093593e-11,9.331584299941298e-8,1.1532307556393923e-9,7.031894851459709e-8,9.360628418828163e-8,2.0543011058306988e-7,0.022,23586.240000187016,5.481474974128658e-11,0.001691372099980962,0.0008850118567550672
2016-05-31T06:00:00.0,4.092017529566172e-7,22960.6,6909.828640000001,37.328195,429.04457148307006,48147.42987463087,5.4844447636871366e-11,9.323556098268132e-11,4.661778049134066e-11,2.0385863098877825e-7,2.5193582943925147e-9,1.5361940819466553e-7,2.0524988640685626e-7,4.50445258321679e-7,0.021,22960.600000409202,5.4844447636871366e-11,0.0016913720999827831,0.0008850118560357373
2016-05-31T07:00:00.0,2.898024631375108e-7,22368.7926,6051.259212,37.77336098,391.7180678577333,41237.6021202468,5.483330247100448e-11,9.321661420070761e-11,4.6608307100353804e-11,1.4495711104135646e-7,1.7914321226522963e-9,1.0923366601538391e-7,1.4475213548195363e-7,3.1767575710387926e-7,0.021,22368.792600289806,5.483330247100448e-11,0.001691372099984013,0.0008850118539448201
2016-05-31T08:00:00.0,10090.18089724196,21707.26899,5479.361039,33.1308888,353.9463982516713,35186.343793685555,5.4869927111346223e-11,9.327887608928857e-11,4.663943804464429e-11,5701.7944175871535,70.46482647899207,4296.63576091415,4388.386479654714,9630.835446725001,0.018000000000000002,31797.44988724196,5.4869927111346223e-11,0.001691372099978808,0.0008850118526660512
2016-05-31T09:00:00.0,14576.666512275282,20988.27,5287.38656,49.457221999999994,391.28202730280657,43634.45484733656,5.487007476212707e-11,9.327912709561601e-11,4.6639563547808005e-11,9108.746522087236,112.56916614535037,6863.973545448192,5467.919990187954,11999.999978466298,0.017,35564.936512275286,5.487007476212707e-11,0.0016913720999812392,0.0008850118522566701
2016-05-31T10:00:00.0,14808.886512480896,20756.05,5120.09026,54.909806,454.39566282030273,57211.0426962629,5.48696132300433e-11,9.32783424910736e-11,4.66391712455368e-11,9340.966533717716,115.43902458395326,7038.964913655685,5467.919978763088,11999.999953393073,0.015,35564.9365124809,5.48696132300433e-11,0.0016913720999847052,0.0008850118519114518
2016-05-31T11:00:00.0,14618.436510169351,20946.5,4881.6504,58.013639000000005,514.9265727764043,71129.9181883235,5.4871045108817783e-11,9.328077668499023e-11,4.664038834249511e-11,9150.516516941183,113.08537476738225,6895.449680937942,5467.919993228076,11999.999985138209,0.017,35564.936510169355,5.4871045108817783e-11,0.001691372099991777,0.0008850118514353954
2016-05-31T12:00:00.0,5.324735960171383e-7,21440.13,4855.3240399999995,57.7629999,569.9999999159331,85143.7183394115,5.487905290797582e-11,9.329438994355889e-11,4.6647194971779446e-11,2.744863061811396e-7,3.3922005108171448e-9,2.06841494562021e-7,2.578939954460551e-7,5.659790094501495e-7,0.019,21440.130000532474,5.487905290797582e-11,0.001695881694222113,0.0008850118514596006
