Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-31T13:00:00.0,7.815788685668983e-7,22720.34,5142.55549,59.9023334,512.2386959010662,80288.39518519616,5.488544099613658e-11,9.330524969343218e-11,4.665262484671609e-11,4.1087522836206184e-7,5.077743873357809e-9,3.09618528863281e-7,3.7061033495514305e-7,8.133484066083111e-7,0.023,22720.340000781584,5.488544099613658e-11,0.0016958816942283662,0.0008850118520367232
2016-05-31T14:00:00.0,11371.15651264202,24193.78,6122.08093,57.033528,452.33805838788476,75145.840581331,5.490064349268367e-11,9.333109393756224e-11,4.666554696878112e-11,7985.11206202709,98.68288729079644,6017.249225048563,3386.0444506148347,7431.076791060955,0.022,35564.936512642016,5.490064349268367e-11,0.0016958816942236785,0.0008850118541811648
2016-05-31T15:00:00.0,9586.686512666573,25978.25,7526.5624,49.060083299999995,493.98911356042214,82472.08655245235,5.4899513497698744e-11,9.332917294608787e-11,4.6664586473043933e-11,7656.575471296092,94.62271392038299,5769.677678072133,1930.1110413703873,4235.857967279084,0.02,35564.93651266657,5.4899513497698744e-11,0.0016958816942264586,0.000885011858116823
2016-05-31T16:00:00.0,8111.806512668608,27453.13,8971.61333,40.578610999999995,539.553440062546,84951.06068281543,5.489951262235573e-11,9.332917145800473e-11,4.6664585729002365e-11,5746.998521372713,71.0234750545287,4330.6996984468715,2364.807991295801,5189.852063590837,0.021,35564.93651266861,5.489951262235573e-11,0.0016958816942376405,0.000885011866213313
2016-05-31T17:00:00.0,6959.986512677009,28604.95,12013.2313,43.973471999999994,569.9999999988156,85499.999999865,5.7061772852647794e-11,9.700501384950125e-11,4.8502506924750624e-11,2263.1162795183764,27.96840507720865,1705.3905534883322,4696.8702331585355,10307.839690028826,0.021,35564.936512677006,5.7061772852647794e-11,0.0020160760358635082,0.0010562949691915078
2016-05-31T18:00:00.0,6542.386512676869,29022.55,14311.148,39.848333,553.9969491521086,85499.99999967712,5.7049120474959e-11,9.69835048074303e-11,4.849175240371515e-11,1074.4665128971997,13.278643676674015,809.6733949191472,5467.919999779572,11999.999999516245,0.022,35564.93651267687,5.7049120474959e-11,0.002016076035886195,0.0011279127648220284
2016-05-31T19:00:00.0,6198.596512675393,29366.34,16232.817,37.631917,527.4292759048669,83998.52652202528,5.704923619572916e-11,9.698370153273957e-11,4.8491850766369784e-11,730.6765128935044,9.029963187466816,550.6075114309034,5467.919999781791,11999.999999521115,0.024,35564.93651267539,5.704923619572916e-11,0.002016076035893903,0.001127912769639995
2016-05-31T20:00:00.0,6062.796512673757,29502.14,17526.9328,35.655944,498.8293381684182,80316.31816089006,5.704926271635276e-11,9.698374661779968e-11,4.849187330889984e-11,594.8765128916417,7.3516979370638085,448.27426445511026,5467.919999782019,11999.999999521613,0.026,35564.936512673754,5.704926271635276e-11,0.0020160760358978445,0.0011279127730860808
2016-05-31T21:00:00.0,5989.7565126693835,29575.18,18056.222,31.150833,470.5271081815664,75237.66075277957,5.7049230243708244e-11,9.698369141430401e-11,4.8491845707152005e-11,521.8365128875482,6.449043342847135,393.2343501736058,5467.919999781739,11999.999999520998,0.029,35564.93651266938,5.7049230243708244e-11,0.002016076035899037,0.0011279127745987647
2016-05-31T22:00:00.0,6158.536512668031,29406.4,18369.7731,30.011528,445.8273346004979,69574.67423038695,5.704926177128163e-11,9.698374501117877e-11,4.8491872505589386e-11,690.616512885924,8.534887296870762,520.4199571262659,5467.91999978201,11999.999999521593,0.027999999999999997,35564.93651266803,5.704926177128163e-11,0.002016076035900527,0.001127912775546184
2016-05-31T23:00:00.0,6395.666512662171,29169.27,18561.5068,29.957721999999997,424.3527099734531,63725.3222149476,5.704918360742223e-11,9.698361213261779e-11,4.849180606630889e-11,927.7465128807382,11.465425137915707,699.1112888972991,5467.919999781336,11999.999999520114,0.031,35564.93651266217,5.704918360742223e-11,0.0020160760359019744,0.001127912776132443
2016-06-01T00:00:00.0,7132.456512641833,28432.48,18222.9351,30.551194,405.86242918745353,57862.92783127779,5.7049709480150686e-11,9.698450611625616e-11,4.849225305812808e-11,1664.5365128559492,20.57094099790001,1254.325670603659,5467.919999785787,11999.999999529884,0.033,35564.936512641834,5.7049709480150686e-11,0.0020160760359030534,0.001127912775105031
2016-06-01T01:00:00.0,5467.919998036681,27522.06,16926.0994,31.020028000000003,395.88419226143844,52894.31952932411,5.702737323710289e-11,9.69465345030749e-11,4.847326725153745e-11,2.56058232121089e-7,3.1644597425814174e-9,1.9295486235252542e-7,5467.919997780526,11999.9999951291,0.036000000000000004,32989.97999803668,5.702737323710289e-11,0.0020160760359056035,0.0011279127714716205
2016-06-01T02:00:00.0,8.081998319765847e-8,26772.06,14429.6595,33.107139000000004,364.8661803406873,47968.221252558935,5.6898143398087054e-11,9.672684377674798e-11,4.836342188837399e-11,3.651268094040726e-8,4.5123684551176144e-10,2.7514441799497646e-8,4.421057541347445e-8,9.702535972759174e-8,0.039,26772.060000080826,5.6898143398087054e-11,0.0020160760359072267,0.0011279127651398855
2016-06-01T03:00:00.0,6.190030413528321e-8,26676.44,11923.4165,31.949917,331.76105741722256,33538.56288059623,5.685728383943782e-11,9.665738252704429e-11,4.832869126352214e-11,2.8721384221703766e-8,3.5494919795358986e-10,2.1643243777657917e-8,3.30822625310524e-8,7.260295512235526e-8,0.040999999999999995,26676.440000061903,5.685728383943782e-11,0.00201607603590707,0.0011279127591520726
2016-06-01T04:00:00.0,1.4509151633000836e-7,25835.8,10434.6156,32.422360999999995,299.813156493662,21615.147508603244,5.695821219591665e-11,9.68289607330583e-11,4.841448036652915e-11,6.066209620523374e-8,7.496840064539876e-10,4.5712439417926066e-8,8.433259116404157e-8,1.8507788957565193e-7,0.031,25835.800000145093,5.695821219591665e-11,0.0020160760359072727,0.0011279127559397951
2016-06-01T05:00:00.0,1140.5150962903642,24833.15,9183.53003,34.148389,267.39281157049595,11180.53303674679,5.7023773607959236e-11,9.69404151335307e-11,4.847020756676535e-11,2.195041413742731e-7,2.7127111397859992e-9,1.654092158406097e-7,1140.515096070763,2502.995865493489,0.025,25973.665096290366,5.7023773607959236e-11,0.0020160760359076344,0.0011279127532671546
2016-06-01T06:00:00.0,4623.623926012929,24008.59,7714.567059999999,34.34725,233.2464386492928,4500.000000318441,5.706193922781408e-11,9.700529668728393e-11,4.8502648343641966e-11,1688.0112419280797,20.861050144172776,1272.015252693462,2935.612684084752,6442.550770497195,0.022,28632.21392601293,5.706193922781408e-11,0.0020160760359057214,0.001055298508316089
2016-06-01T07:00:00.0,10900.109996956959,23271.08074,7109.62492,34.383,219.7622548695493,4500.0000188076065,5.706310459277602e-11,9.700727780771923e-11,4.8503638903859616e-11,5753.089148143623,71.09874521110198,4335.289342140364,5147.020848813239,11295.74869159733,0.022,34171.19073695696,5.706310459277602e-11,0.0020160760359019658,0.0010540688024485187
2016-06-01T08:00:00.0,11900.299760604415,22373.50024,6478.583254,32.906,256.4800161567355,13021.414186614105,5.706264010738961e-11,9.700648818256233e-11,4.8503244091281163e-11,6990.797462681004,86.39478979427186,5267.974987455601,4909.5022979233145,10774.486015720744,0.02,34273.80000060441,5.706264010738961e-11,0.0020160760358996243,0.001054068801791375
2016-06-01T09:00:00.0,12747.320000649714,21526.48,5784.96522,44.226000000000006,309.9708220270917,22585.292989859252,5.7062688787151975e-11,9.700657093815835e-11,4.8503285469079175e-11,7962.699579504653,98.40590576949927,6000.3601078962965,4784.620421144963,10500.417901823646,0.019,34273.80000064971,5.7062688787151975e-11,0.002016076035902609,0.0010540688011222796
2016-06-01T10:00:00.0,12903.840000646145,21369.96,5424.7384,43.888000000000005,364.1527438726746,33301.106833648,5.706264738324181e-11,9.700650055151107e-11,4.8503250275755536e-11,8400.1300376874,103.81182872550738,6329.9895564333765,4503.709962958647,9883.926530655855,0.019,34273.80000064614,5.706264738324181e-11,0.0020160760359026297,0.001054068800798036
2016-06-01T11:00:00.0,12826.480000520944,21447.32,5005.09254,47.04,424.0785886742665,44090.28557480603,5.706267864397379e-11,9.700655369475544e-11,4.850327684737772e-11,8531.399113794081,105.43409918853631,6428.908487105872,4295.080886726765,9426.065238833264,0.021,34273.80000052094,5.706267864397379e-11,0.0020160760359050193,0.0010540688004408892
2016-06-01T12:00:00.0,12170.605173422879,21852.37,4838.26846,64.917,482.4747039388875,54940.16781481397,5.706264677445731e-11,9.700649951657743e-11,4.8503249758288716e-11,8184.189114075499,101.14315311260006,6167.2654336951255,3986.4160593472816,8748.663607398677,0.022,34022.97517342288,5.706264677445731e-11,0.002016076035912663,0.0010540688003058045
2016-06-01T13:00:00.0,11290.06999980435,22983.73,5202.60876,71.22800000000001,518.7028731275719,65017.82944997657,5.706267148548939e-11,9.700654152533196e-11,4.850327076266598e-11,7535.4274974847085,93.12552368031238,5678.385590262949,3754.6425023195443,8240.009003027573,0.026,34273.799999804345,5.706267148548939e-11,0.0020160760359207025,0.0010540688006078051
2016-06-01T14:00:00.0,9914.650000700578,24359.15,5625.54391,61.49,540.6024128839688,73733.61633733589,5.7062668698887966e-11,9.700653678810954e-11,4.850326839405477e-11,6450.001980587983,79.7114446900067,4860.453944512603,3464.648020112498,7603.581662012242,0.025,34273.800000700576,5.7062668698887966e-11,0.002016076035932228,0.001054068800979927
2016-06-01T15:00:00.0,8078.830000720089,26194.97,6743.574009999999,50.126000000000005,558.8258736500599,80572.10908792952,5.7062580207650514e-11,9.700638635300587e-11,4.8503193176502935e-11,4945.1549719288605,61.11400402895457,3726.4636603021077,3133.675028791131,6877.222114715206,0.023,34273.80000072008,5.7062580207650514e-11,0.0020160760359644717,0.0010540688020675398
2016-06-01T16:00:00.0,6768.160000721776,27505.64,8722.3564,43.24100000000001,569.815893755099,84432.22190701564,5.7062603988078975e-11,9.700642677973426e-11,4.850321338986713e-11,3513.661289886558,43.42309016510998,2647.749400311584,3254.498710835121,7142.384038175659,0.025,34273.80000072177,5.7062603988078975e-11,0.0020160760387776403,0.0010540688057179514
2016-06-01T17:00:00.0,5688.580000725398,28585.22,10868.0184,43.071000000000005,569.9999999962961,85499.9999995717,5.779070908353544e-11,9.824420544201025e-11,4.9122102721005124e-11,2008.4898151420564,24.82163963545684,1513.5146119181,3680.0901855832435,8076.395087528515,0.026,34273.8000007254,5.779070908353544e-11,0.0021184646109067267,0.0011080575281007799
2016-06-01T18:00:00.0,5223.510000727844,29050.29,12303.2684,34.994,551.7527580964129,84221.89240707585,5.7790754937427197e-11,9.824428339362624e-11,4.912214169681312e-11,1048.319307220729,12.95550710317358,789.9699453154622,4175.190693507017,9162.95196749115,0.025,34273.800000727846,5.7790754937427197e-11,0.002118464610924957,0.001108057531561525
2016-06-01T19:00:00.0,4886.670000727035,29387.13,13523.7985,34.222,529.7163836642466,81871.54702793999,5.7790755380186205e-11,9.824428414631655e-11,4.912214207315827e-11,390.0097390917619,4.81988065115957,293.8951616560713,4496.660261635175,9868.455123634232,0.027000000000000003,34273.80000072704,5.7790755380186205e-11,0.002118464610933809,0.001108057534713898
2016-06-01T20:00:00.0,4675.930000724349,29597.87,14796.7569,35.263000000000005,500.3163827800662,78510.09992128782,5.7790735487872165e-11,9.824425032938267e-11,4.9122125164691336e-11,32.49603173445101,0.40159764974355266,24.487661569728818,4643.4339689898,10190.567460364746,0.027999999999999997,34273.80000072435,5.7790735487872165e-11,0.002118464610939128,0.001108057538140471
2016-06-01T21:00:00.0,4804.78000072013,29469.02,14999.8262,30.195,465.45709889446977,73928.39925127983,5.7790774989642435e-11,9.824431748239213e-11,4.9122158741196066e-11,82.5230855937632,1.019849977217571,62.1859742205836,4722.256915126269,10363.553779410677,0.03,34273.80000072013,5.7790774989642435e-11,0.0021184646109397073,0.0011080575386852119
2016-06-01T22:00:00.0,4851.6700007181,29422.13,15506.2521,32.995,436.28406733634756,69354.31391296862,5.7790721283982e-11,9.824422618276939e-11,4.9122113091384697e-11,329.31595461099124,4.069805029597496,248.15884326813998,4522.354046107011,9924.84318594349,0.031,34273.8000007181,5.7790721283982e-11,0.002118464610942659,0.0011080575400670809
2016-06-01T23:00:00.0,5394.310000699774,28879.49,15415.5461,31.373,407.3609908306051,64021.064950237786,5.7790752954055374e-11,9.824428002189413e-11,4.9122140010947065e-11,1061.7297167645652,13.121237768348722,800.0754736798001,4332.580283935111,9508.362120737196,0.035,34273.80000069978,5.7790752954055374e-11,0.002118464610942758,0.001108057539818898
2016-06-02T00:00:00.0,6092.820000642676,28180.98,15005.1527,32.317,389.1113470636137,58913.95755271232,5.7791399100344163e-11,9.824537847058507e-11,4.9122689235292535e-11,2109.824401247294,26.07396890292414,1589.8761526173255,3982.995599395284,8741.157001701453,0.036000000000000004,34273.80000064268,5.7791399100344163e-11,0.002118464610943497,0.001108057538704326
2016-06-02T01:00:00.0,1.7079593820949619e-7,27239.22,13900.9328,33.673,382.8704344311984,54239.839115088645,5.772375557208219e-11,9.813038447253971e-11,4.9065192236269855e-11,8.506856162777819e-8,1.05130788571214e-9,6.410413937269146e-8,8.562924619724546e-8,1.879235530817835e-7,0.038,27239.220000170797,5.772375557208219e-11,0.002118464610946516,0.0011080575357385984
2016-06-02T02:00:00.0,7.275527597238135e-8,26321.32,11642.9606,34.504,349.1995528969101,40338.90742339821,5.763490430313941e-11,9.7979337315337e-11,4.89896686576685e-11,3.6318356124842925e-8,4.488353095379166e-10,2.7368006679141256e-8,3.6338940510223093e-8,7.97501218237789e-8,0.039,26321.320000072756,5.763490430313941e-11,0.0021184646109473726,0.001108057529955911
2016-06-02T03:00:00.0,5.700313479370373e-8,25864.73,9487.19436,35.49,314.69767136201796,28695.947931562856,5.759190791110945e-11,9.790624344888606e-11,4.895312172444303e-11,2.8446301197821013e-8,3.515496229907631e-10,2.1435952621387994e-8,2.845892735243383e-8,6.245649684509026e-8,0.042,25864.730000057003,5.759190791110945e-11,0.002118464610947898,0.0011080575248906814
2016-06-02T04:00:00.0,1.0606345264260087e-7,25579.69,7381.80548,34.964,279.20978982702866,19208.754679704274,5.768380610718502e-11,9.806247038221453e-11,4.9031235191107265e-11,5.296080474537268e-8,6.545086762615504e-10,3.9909065625704285e-8,5.300458542684598e-8,1.1632485938385195e-7,0.033,25579.690000106064,5.768380610718502e-11,0.002118464610947484,0.001108057520971784
2016-06-02T05:00:00.0,3.145936003532946e-7,24443.59,7326.95135,47.733999999999995,244.247908292343,11826.950307918029,5.775398065341358e-11,9.818176711080308e-11,4.909088355540154e-11,1.5743125793151938e-7,1.9455921171581578e-9,1.1863366568037546e-7,1.5706416065466441e-7,3.4469595894891895e-7,0.027000000000000003,24443.59000031459,5.775398065341358e-11,0.002118464610950753,0.0011080575209003105
2016-06-02T06:00:00.0,7571.116296867978,23684.03,7019.13422,40.511,196.51602675894856,4500.00006643888,5.7791261980381996e-11,9.824514536664939e-11,4.9122572683324694e-11,4250.221883045829,52.525770933139995,3202.7909105573167,3320.894413822051,7288.097295839114,0.024,31255.146296867977,5.7791261980381996e-11,0.0021184646109444504,0.001107709619291635
2016-06-02T07:00:00.0,11179.288990581641,23094.51101,6900.185106999999,45.988,208.5329161567482,7971.75516054493,5.7791156483938873e-11,9.824496602269608e-11,4.912248301134804e-11,6425.822244571605,79.41262281430973,4842.233098433519,4753.466746009938,10432.047460847865,0.023,34273.80000058164,5.7791156483938873e-11,0.0021184646109432214,0.0011077096191868746
2016-06-02T08:00:00.0,11958.47108060839,22315.32892,6358.606422999999,40.775,241.9596574357177,16345.851720535935,5.779089167134831e-11,9.824451584129212e-11,4.912225792064606e-11,7093.777458081512,87.66745362170164,5345.5764403476605,4864.693622526778,10676.148054529207,0.023,34273.80000060839,5.779089167134831e-11,0.0021184646109405282,0.0011077096187544796
2016-06-02T09:00:00.0,12755.550000670159,21518.25,6533.55782,34.418,288.85422952207864,26008.970900122422,5.779095027023823e-11,9.8244615459405e-11,4.91223077297025e-11,7677.531415509205,94.88169501730323,5785.4692083721475,5078.018585160856,11144.315026907903,0.019,34273.80000067016,5.779095027023823e-11,0.0021184646109373415,0.0011077096188900426
2016-06-02T10:00:00.0,12939.570000676093,21334.23,6639.71986,28.734,349.3200430040417,36405.19842311209,5.7790921040469433e-11,9.824456576879803e-11,4.9122282884399015e-11,7861.617299268125,97.1566945887177,5924.188694434006,5077.95270140787,11144.170437185336,0.018000000000000002,34273.8000006761,5.7790921040469433e-11,0.0021184646109346215,0.0011077096189737888
2016-06-02T11:00:00.0,12825.970000610547,21447.83,6470.54854,50.91,417.74485605741904,46833.838802441045,5.779092462221963e-11,9.824457185777337e-11,4.9122285928886684e-11,7803.732347990634,96.44133153828359,5880.568996236804,5022.237652619815,11021.897143966587,0.021,34273.80000061055,5.779092462221963e-11,0.002118464610944419,0.001107709618840156
2016-06-02T12:00:00.0,12374.770000568456,21899.03,6588.17355,46.478,463.278306060363,57265.75751035406,5.7790973408724547e-11,9.824465479483172e-11,4.912232739741586e-11,7483.8977052598375,92.48869997154726,5639.554876313857,4890.872295308522,10733.600261836724,0.022,34273.80000056846,5.7790973408724547e-11,0.0021184646109463474,0.0011077096189330072
2016-06-02T13:00:00.0,11064.050000622068,23209.75,6733.571690000001,48.553,509.2911244965703,67050.74020621425,5.77908736891792e-11,9.824448527160464e-11,4.912224263580232e-11,6641.153266145619,82.07376103843706,5004.497624294942,4422.89673447635,9706.572300566979,0.026,34273.80000062207,5.77908736891792e-11,0.0021184646109530755,0.0011077096190498998
2016-06-02T14:00:00.0,9967.880000714722,24305.92,7092.21525,52.731,542.8140039996674,75028.2395487858,5.779095143297135e-11,9.82446174360513e-11,4.912230871802565e-11,5812.534116705001,71.83338751630443,4380.084604652709,4155.345884009622,9119.40017559062,0.025,34273.80000071472,5.779095143297135e-11,0.0021184646109677825,0.001107709619344765
2016-06-02T15:00:00.0,8255.210000724765,26018.59,8113.74066,48.553,561.9185099806319,81435.51018673874,5.779086818316349e-11,9.824447591137792e-11,4.912223795568896e-11,4582.515210662918,56.63237140937633,3453.1933786205077,3672.694790061747,8060.1650135226855,0.026,34273.80000072477,5.779086818316349e-11,0.002118464611013963,0.0011077096206335867
2016-06-02T16:00:00.0,6836.220000727466,27437.58,9429.50686,42.097,569.9999998546683,84835.12902659156,5.7810178581961373e-11,9.827730358933434e-11,4.913865179466717e-11,3406.186582315403,42.09487906782412,2566.760918769763,3430.0334184119642,7527.615806548663,0.026,34273.800000727475,5.7810178581961373e-11,0.0021210740478214644,0.0011077096234805468
2016-06-02T17:00:00.0,5582.520000729975,28691.28,10923.4907,38.016,569.9999999965895,85499.99999961961,5.862196638364196e-11,9.965734285219132e-11,4.982867142609566e-11,921.5532526635267,11.388886600293416,694.4443048959399,4660.966748066349,10229.045226849732,0.027000000000000003,34273.80000072998,5.862196638364196e-11,0.0022322675427869066,0.0011684991784174665
2016-06-02T18:00:00.0,5204.6500007338245,29069.15,13631.2684,34.111,543.3751188644754,85499.99999986446,5.852749780367169e-11,9.949674626624187e-11,4.9748373133120936e-11,9.383043221073433e-8,1.1595902342224635e-9,7.070672159893069e-8,5204.650000639895,11422.222711319613,0.027999999999999997,34273.80000073383,5.852749780367169e-11,0.0022322675427997453,0.0013391118021470307
2016-06-02T19:00:00.0,5184.350000732471,29089.45,14425.2475,35.082,509.26635113322715,83290.95565036658,5.852739063346557e-11,9.949656407689148e-11,4.974828203844574e-11,9.340431701226866e-8,1.154324149316398e-9,7.038561886075596e-8,5184.350000638967,11377.671949784853,0.03,34273.80000073247,5.852739063346557e-11,0.00223226754280557,0.0013391118030588326
2016-06-02T20:00:00.0,5157.620000731553,29116.18,14920.8702,34.023,474.1865834019745,80243.38143933362,5.852739129374851e-11,9.949656519937247e-11,4.9748282599686234e-11,9.340516523005195e-8,1.1543346318968873e-9,7.038625804249312e-8,5157.620000638049,11319.009789400097,0.031,34273.80000073156,5.852739129374851e-11,0.002232267542808265,0.0013391118036143953
2016-06-02T21:00:00.0,5122.120000730017,29151.68,16524.7151,32.473,440.1658156707234,76641.52236791591,5.852739392010121e-11,9.949656966417205e-11,4.974828483208603e-11,9.340901231130862e-8,1.1543821755109405e-9,7.038915704335003e-8,5122.120000636508,11241.100822184322,0.033,34273.80000073002,5.852739392010121e-11,0.0022322675428096254,0.0013391118054858337
2016-06-02T22:00:00.0,5067.080000725847,29206.72,16872.5253,32.22,407.69504793946663,71357.90942928243,5.852734577293063e-11,9.949648781398208e-11,4.974824390699104e-11,9.333686548710047e-8,1.153490559104506e-9,7.033479018929914e-8,5067.080000632411,11120.309003714196,0.036000000000000004,34273.80000072585,5.852734577293063e-11,0.002232267542810849,0.0013391118059076271
2016-06-02T23:00:00.0,5243.360000717925,29030.44,17149.2661,31.888,375.47728020821773,65605.69447217876,5.852738084943778e-11,9.949654744404422e-11,4.974827372202211e-11,9.352036966801458e-8,1.1557583697829126e-9,7.047307132822637e-8,5243.360000624305,11507.17640482883,0.039,34273.80000071793,5.852738084943778e-11,0.0022322675428115566,0.0013391118062474725
2016-06-03T00:00:00.0,5926.110000655123,28347.69,17423.4119,31.725,343.5915124769605,59963.60611618987,5.858997720613713e-11,9.960296125043311e-11,4.9801480625216556e-11,458.1900007496128,5.662476850733842,345.27297870328306,5467.919999905411,11999.999999792413,0.04,34273.80000065512,5.858997720613713e-11,0.0022322675428115943,0.0013391118065881082
2016-06-03T01:00:00.0,679.1317529118681,27313.39,16168.6456,35.145,317.53122159529124,54885.46853379737,5.852660586597073e-11,9.949522997215024e-11,4.974761498607512e-11,9.237066998835849e-8,1.1415499675683336e-9,6.960670533953253e-8,679.131752819398,1490.4353088254356,0.043,27992.521752911867,5.852660586597073e-11,0.0022322675428135246,0.0013391118050700827
2016-06-03T02:00:00.0,1.1077986900129628e-7,26563.14,14008.0647,33.78,282.388453864024,40207.25958180421,5.844481349304266e-11,9.935618293817252e-11,4.967809146908626e-11,4.0149752586633465e-8,4.961850852540573e-10,3.0255188125247396e-8,7.053076023172464e-8,1.5478813201010545e-7,0.043,26563.140000110776,5.844481349304266e-11,0.0022322675428128125,0.0013391118025958511
2016-06-03T03:00:00.0,8.267056340143525e-8,25935.42,11692.3448,33.222,248.61068613210486,26199.196221101058,5.841116334648563e-11,9.929897768902556e-11,4.964948884451278e-11,3.256799511617509e-8,4.024869991017806e-10,2.454189018913296e-8,5.000326930757114e-8,1.0973811461960922e-7,0.044,25935.420000082668,5.841116334648563e-11,0.002232267542812032,0.0013391118000955742
2016-06-03T04:00:00.0,4.54746681321299e-7,25576.54,10006.8541,32.607,215.3909184001019,14506.852760347138,5.851135999818044e-11,9.946931199690674e-11,4.973465599845337e-11,7.42953878158833e-8,9.181691283866105e-10,5.5985922462598194e-8,3.803518241934188e-7,8.347272619791484e-7,0.034,25576.540000454745,5.851135999818044e-11,0.0022322675428108002,0.0013391117984240348
2016-06-03T05:00:00.0,3795.4151478108115,24533.49,8329.49069,34.411,182.7861506686119,4500.000000349649,5.856475800552333e-11,9.956008860938966e-11,4.978004430469483e-11,1.550736956570928e-7,1.9164565145014794e-9,1.1685710454277313e-7,3795.415147655638,8329.489416792429,0.029,28328.905147810812,5.856475800552333e-11,0.002232267542810028,0.001272978196714102
2016-06-03T06:00:00.0,3430.0950346590125,23634.7,7527.7522,25.153,148.3773829381192,4500.000000237131,5.861751425370133e-11,9.964977423129226e-11,4.982488711564613e-11,2.5574223055148476e-6,3.160554481511224e-8,1.9271673667751363e-6,3430.0950321014907,7527.75102510971,0.025,27064.79503465901,5.861751425370133e-11,0.00223226754280308,0.0011754643564213174
2016-06-03T07:00:00.0,11434.596820173067,22839.20318,6717.870281,43.203,123.22661523731936,4500.000002738365,5.862344428357616e-11,9.965985528207947e-11,4.9829927641039733e-11,5966.676841418087,73.73833875698823,4496.240168109038,5467.91997875488,11999.99995337506,0.024,34273.80000017307,5.862344428357616e-11,0.002232267542803055,0.0011670198304019558
2016-06-03T08:00:00.0,12071.584150524659,22202.21585,5852.300876,42.46,153.76418626190005,14278.371010242296,5.862260462873523e-11,9.965842786884989e-11,4.982921393442494e-11,7249.4651040498275,89.59149755500125,5462.896192378124,4822.1190464747315,10582.713089748346,0.024,34273.800000524665,5.862260462873523e-11,0.0022322675427995336,0.0011670198298880424
2016-06-03T09:00:00.0,12677.150000643596,21596.65,5285.58101,44.732,200.8979160844942,24471.680583388596,5.862263847033142e-11,9.965848539956341e-11,4.9829242699781705e-11,8234.680377029816,101.76714230305683,6205.31355506444,4442.469623613681,9749.527330934645,0.021,34273.8000006436,5.862263847033142e-11,0.0022322675427978505,0.0011670198295811417
2016-06-03T10:00:00.0,12897.040000618857,21376.76,5299.52772,44.043,257.9352906551479,35140.94162640751,5.862262384227581e-11,9.965846053186887e-11,4.9829230265934436e-11,8745.195494563664,108.07627176955693,6590.016571314446,4151.844506055092,9111.715985724206,0.021,34273.80000061886,5.862262384227581e-11,0.0022322675427964346,0.001167019829588183
2016-06-03T11:00:00.0,12883.650000545236,21390.15,5071.0393,50.68600000000001,321.970794692299,45543.14763046598,5.862263424257858e-11,9.96584782123836e-11,4.98292391061918e-11,8857.208537647086,109.46056924964694,6674.424954246764,4026.44146289805,8836.504110297261,0.023,34273.80000054524,5.862263424257858e-11,0.0022322675427984356,0.00116701982947111
2016-06-03T12:00:00.0,12531.850000136195,21741.95,5006.3657,56.558,380.7475962095356,55983.03856202981,5.86226840742751e-11,9.965856292626768e-11,4.982928146313384e-11,8518.158068983337,105.27046159365712,6418.930584979092,4013.6919311527577,8808.523748305222,0.024,34273.8000001362,5.86226840742751e-11,0.0022322675428011374,0.0011670198294386677
2016-06-03T13:00:00.0,11314.690000492319,22959.11,4918.68053,61.299,429.4622900707799,66204.12836233397,5.862261659069163e-11,9.965844820417576e-11,4.982922410208788e-11,7464.561435258953,92.24973539117576,5624.983865315595,3850.128565233266,8449.5645113314,0.027999999999999997,34273.80000049232,5.862261659069163e-11,0.00223226754280473,0.0011670198293960246
2016-06-03T14:00:00.0,9942.100000714947,24331.7,6044.60178,49.728,460.4152577295484,75359.9973760008,5.862264056480905e-11,9.965848896017538e-11,4.982924448008769e-11,6051.38706200401,74.7852181352016,4560.074276536683,3890.712938710837,8538.631740137025,0.026,34273.80000071495,5.862264056480905e-11,0.002232267542806236,0.0011670198299978233
2016-06-03T15:00:00.0,8164.61000072617,26109.19,8846.28931,41.227,485.4747081323436,82414.10277969434,5.862256761862102e-11,9.965836495165574e-11,4.982918247582787e-11,4153.900702269344,51.3353991321625,3130.20726415625,4010.7092984567266,8801.97800653278,0.026,34273.80000072617,5.862256761862102e-11,0.002232267542809161,0.0011670198328134517
2016-06-03T16:00:00.0,6745.66000072826,27528.14,11700.3657,37.481,495.58533953209906,85499.9999074032,5.862246112848668e-11,9.965818391842736e-11,4.982909195921368e-11,2153.8221883373826,26.617709382798314,1623.0310599267264,4591.837812390778,10077.333565357454,0.027000000000000003,34273.80000072826,5.862246112848668e-11,0.0022322675428136348,0.0011672694534626746
2016-06-03T17:00:00.0,5827.720000732408,28446.08,14462.2985,36.726,484.7242811824897,85499.99999995684,5.852042004531918e-11,9.948471407704259e-11,4.9742357038521295e-11,359.80000076234666,4.446537837747714,271.13035596022644,5467.919999969962,11999.999999934078,0.031,34273.80000073241,5.852042004531918e-11,0.0022322675428182947,0.0017029349645942555
2016-06-03T18:00:00.0,5086.140000737556,29187.66,16022.5856,37.631,452.4470512878292,83308.8335587861,5.832699905898391e-11,9.915589840027264e-11,4.957794920013632e-11,2.996840244227614e-8,3.7036029770452726e-10,2.2582944981983368e-8,5086.140000707488,11162.138438106236,0.032,34273.80000073756,5.832699905898391e-11,0.002232267542821236,0.0017029349653520092
2016-06-03T19:00:00.0,4720.830000737218,29552.97,19134.2708,35.881,414.81828355579023,78448.38809984988,5.832695558418354e-11,9.9155824493112e-11,4.9577912246556e-11,2.9951076622237364e-8,3.7014617898799255e-10,2.2569888962682472e-8,4720.8300007071675,10360.422246208067,0.033,34273.800000737225,5.832695558418354e-11,0.0022322675428220794,0.001702934967046779
2016-06-03T20:00:00.0,4601.600000735675,29672.2,20407.1319,31.516,378.9395158237507,69674.54124901548,5.832696024062078e-11,9.915583240905531e-11,4.9577916204527655e-11,2.995179600805523e-8,3.7015506941670935e-10,2.2570431061994472e-8,4601.600000705625,10098.757847310768,0.037000000000000005,34273.800000735675,5.832696024062078e-11,0.0022322675428212216,0.0017029349677284964
2016-06-03T21:00:00.0,4703.950000734614,29569.85,20315.1132,27.881,347.4257480917139,59366.16889928379,5.832699911803038e-11,9.915589850065163e-11,4.9577949250325814e-11,2.9957826324399444e-8,3.702295942353345e-10,2.2574975258252104e-8,4703.950000704557,10323.377080947543,0.039,34273.80000073461,5.832699911803038e-11,0.0022322675428199314,0.0017029349677056191
2016-06-03T22:00:00.0,4822.680000732209,29451.12,20839.0994,25.291,319.5469803596813,49374.43448318887,5.832694899940351e-11,9.915581329898596e-11,4.957790664949298e-11,2.995005073633308e-8,3.7013350072095276e-10,2.2569115897619067e-8,4822.68000070216,10583.944170438835,0.042,34273.80000073221,5.832694899940351e-11,0.0022322675428185852,0.001702934967837248
2016-06-03T23:00:00.0,5222.400000727473,29051.4,20723.0577,22.6,294.25821262765106,39119.280956585244,5.83270315000334e-11,9.915595355005679e-11,4.9577976775028393e-11,2.997696452501532e-8,3.7046611100299594e-10,2.25893970123778e-8,5222.4000006973965,11461.177195052005,0.046,34273.800000727475,5.83270315000334e-11,0.0022322675428165803,0.0017029349678073398
2016-06-04T00:00:00.0,5947.700000431065,28326.1,20873.9999,24.722,271.66044489561386,29857.4021545948,5.852087667659101e-11,9.94854903502047e-11,4.974274517510235e-11,479.7800004609034,5.929293833584896,361.54230692590824,5467.919999970062,11999.999999934298,0.047,34273.80000043107,5.852087667659101e-11,0.0022322675428175028,0.0017029349678450542
2016-06-04T01:00:00.0,5467.9199999872,27175.78,20036.4166,34.034,252.86997099678973,21344.946264389986,5.841339791584354e-11,9.930277645693401e-11,4.9651388228467005e-11,5.4207264370124e-8,6.699128726843914e-10,4.084834589538972e-8,5467.919999932893,11999.999999852726,0.051,32643.699999987195,5.841339791584354e-11,0.0022322675428221284,0.0017029349675956288
2016-06-04T02:00:00.0,5019.75712479424,26036.5,17433.5669,29.142,218.83820326506043,13308.531367218526,5.8326832449771e-11,9.91556151646107e-11,4.957780758230535e-11,2.99319921544006e-8,3.6991032626934424e-10,2.2555507699350257e-8,5019.757124764208,11016.453330913857,0.052000000000000005,31056.25712479424,5.8326832449771e-11,0.0022322675428190115,0.0017029349660699895
2016-06-04T03:00:00.0,5467.919998230104,25595.77,14391.4212,30.779,189.69843553301735,6891.4195010899,5.833032732696522e-11,9.916155645584087e-11,4.9580778227920436e-11,3.048333578665841e-8,3.767240292077579e-10,2.2970977390716946e-8,5467.919998199522,11999.999996048637,0.05,31063.689998230104,5.833032732696522e-11,0.002232267542818431,0.0017029349645617778
2016-06-04T04:00:00.0,5320.130386658071,25289.28,11675.6596,25.843000000000004,158.92166780098515,4500.000000096471,5.845891375296171e-11,9.93801533800349e-11,4.969007669001745e-11,5.424743364249275e-8,6.704092990021346e-10,4.087861579281308e-8,5320.130386603724,11675.658136776816,0.038,30609.410386658066,5.845891375296171e-11,0.002232267542813752,0.001463238773390454
2016-06-04T05:00:00.0,4933.199157308304,24347.21,10826.4929,34.694,133.08090006924658,4500.000000152936,5.854236162910341e-11,9.952201476947579e-11,4.9761007384737895e-11,1.1088778666770891e-7,1.370391156524044e-9,8.356043637341732e-8,4933.199157197317,10826.491588459196,0.03,29280.409157308302,5.854236162910341e-11,0.002232267542815251,0.001312041787078456
2016-06-04T06:00:00.0,4510.416338818,23661.2,9898.64575,36.382,98.38913233821182,4500.000000737481,5.855974381799308e-11,9.955156449058824e-11,4.977578224529412e-11,1.4169601714856549e-7,1.751130351234789e-9,1.0677624092895054e-7,4510.416338676205,9898.64446885003,0.029,28171.616338818,5.855974381799308e-11,0.002232267542811135,0.0012806870823469083
2016-06-04T07:00:00.0,3846.135809445798,22634.35199,8440.803154000001,30.42,62.00936460755576,4500.000000381369,5.85933742497055e-11,9.960873622449933e-11,4.980436811224966e-11,3.1364411039947887e-7,3.876126741309205e-9,2.3634919154324416e-7,3846.135809132054,8440.801933748966,0.026,26480.487799445797,5.85933742497055e-11,0.002232267542797597,0.0012200543040071835
2016-06-04T08:00:00.0,5029.421708176469,21985.45398,7544.35875,31.552,31.59159687902451,4500.000000420987,5.862291247078647e-11,9.965895120033701e-11,4.9829475600168504e-11,2424.1219336343206,29.95817086820636,1826.7177358662414,2605.2997745420494,5717.639851077666,0.024,27014.875688176468,5.862291247078647e-11,0.00223226754255902,0.0011651274856620463
2016-06-04T09:00:00.0,10256.211573376459,21452.12,7082.777709999999,32.174,30.000000014823254,4500.00000249238,5.843433569871173e-11,9.933837068780995e-11,4.9669185343904976e-11,4788.291578478409,59.17542978532735,3608.2579137394723,5467.91999489795,11999.999988802945,0.024,31708.331573376458,5.843433569871173e-11,0.0022066839937713106,0.001155849729570578
2016-06-04T10:00:00.0,4723.10016572612,21300.43,6703.22907,34.416,57.00363648419408,13025.48135088453,5.843188646280253e-11,9.93342069867643e-11,4.966710349338215e-11,599.6068256949737,7.410156844289579,451.8388319688768,4123.493340031047,9049.495983915742,0.024,26023.53016572612,5.843188646280253e-11,0.0022066839937617735,0.0011558497293184353
2016-06-04T11:00:00.0,8203.705681110165,21169.92,6618.46522,33.812,30.00000001252705,15823.588252618878,5.820840198733998e-11,9.895428337847796e-11,4.947714168923898e-11,2735.7856819947656,33.809823583055454,2061.5746087228936,5467.919999115299,11999.999998058418,0.023,29373.625681110163,5.820840198733998e-11,0.0021764109334563024,0.00115584972926128
2016-06-04T12:00:00.0,8243.197796563936,21152.19,5778.30553,34.3,30.000000006565465,23266.69879524992,5.778242232479721e-11,9.823011795215526e-11,4.911505897607763e-11,2775.27779691719,34.297881345487845,2091.334228383405,5467.919999646648,11999.999999224527,0.022,29395.387796563937,5.778242232479721e-11,0.002118649482673735,0.0011558497287448499
2016-06-04T13:00:00.0,13104.310000499718,21169.49,5604.30781,32.066,30.000000001585093,31579.72864870758,5.608923446108474e-11,9.535169858384405e-11,4.767584929192203e-11,7636.390000590897,94.37325461223062,5754.466744648208,5467.919999908725,11999.999999799686,0.022,34273.80000049972,5.608923446108474e-11,0.0018794006331724778,0.0011558497286424142
2016-06-04T14:00:00.0,12738.75000071933,21535.05,7163.96755,35.333,92.30913401449605,43729.888739005204,5.6088375330609165e-11,9.535023806203558e-11,4.767511903101779e-11,7270.8300008118695,89.85553263463078,5478.995892355535,5467.919999907366,11999.999999796704,0.02,34273.80000071933,5.6088375330609165e-11,0.0018794006331691543,0.0011558497296191683
2016-06-04T15:00:00.0,12049.490000729238,22224.31,8529.79395,33.64,146.8335460498006,54044.91823700718,5.6088330201004536e-11,9.535016134170771e-11,4.7675080670853856e-11,6581.570000821849,81.33740961209645,4959.598147079051,5467.919999907294,11999.999999796546,0.019,34273.800000729236,5.6088330201004536e-11,0.0018794006331669002,0.001155849731296798
2016-06-04T16:00:00.0,11293.710000729869,22980.09,10296.1573,33.446,194.5328350625828,62474.7235897325,5.608831185626155e-11,9.535013015564463e-11,4.7675065077822314e-11,5825.790000822508,71.99720850067463,4390.073689065526,5467.919999907264,11999.99999979648,0.021,34273.80000072987,5.608831185626155e-11,0.0018794006331662597,0.0011558497345411788
2016-06-04T17:00:00.0,10575.980000728632,23697.82,12530.7082,32.02,233.08592296393354,68568.64113444425,5.608831173991817e-11,9.535012995786088e-11,4.767506497893044e-11,5108.060000821273,63.12724297668863,3849.222132724916,5467.919999907264,11999.99999979648,0.024,34273.80000072863,5.608831173991817e-11,0.0018794006331655211,0.0011558497388940837
2016-06-04T18:00:00.0,9896.91000072602,24376.89,13594.5092,31.796,264.1950453413085,71887.15622281538,5.6088235947396056e-11,9.53500011105733e-11,4.767500055528665e-11,4428.990000818782,54.73505163957729,3337.5031487547126,5467.9199999071425,11999.999999796213,0.027000000000000003,34273.80000072602,5.6088235947396056e-11,0.0018794006331655608,0.0011558497411385195
2016-06-04T19:00:00.0,9688.96000072289,24584.84,15071.2846,30.213,287.13597638154545,73630.15132721605,5.608834115424027e-11,9.535017996220846e-11,4.767508998110423e-11,4221.040000815482,52.16513073514388,3180.800654581944,5467.919999907312,11999.999999796584,0.029,34273.80000072289,5.608834115424027e-11,0.0018794006331648602,0.00115584974436722
2016-06-04T20:00:00.0,9351.810000718295,24921.99,16344.2268,30.456,309.0899865173705,73739.66853744432,5.608824063431855e-11,9.535000907834154e-11,4.767500453917077e-11,3883.8900008110486,47.99850975448811,2926.738399663909,5467.91999990715,11999.99999979623,0.031,34273.80000071829,5.608824063431855e-11,0.001879400633165307,0.0011558497472395199
2016-06-04T21:00:00.0,9459.540000704892,24814.26,15685.7174,24.214,326.63437567253266,72322.18129275422,5.608836926383622e-11,9.535022774852157e-11,4.7675113874260786e-11,3991.6200007974403,49.32987584727602,3007.919258980245,5467.919999907357,11999.999999796684,0.036000000000000004,34273.80000070489,5.608836926383622e-11,0.0018794006331619387,0.0011558497457347194
2016-06-04T22:00:00.0,9277.270000668068,24996.53,16161.2383,28.472,351.7521309204898,71644.38430738088,5.6088271710634626e-11,9.535006190807887e-11,4.767503095403943e-11,3809.3500007607736,47.077317620116254,2870.568147568064,5467.9199999072,11999.999999796339,0.039,34273.80000066807,5.6088271710634626e-11,0.0018794006331652184,0.001155849746819025
2016-06-04T23:00:00.0,9362.629696395152,24911.17,16632.9905,30.108,370.3593279412846,70353.71531059504,5.60890158600623e-11,9.535132696210591e-11,4.7675663481052954e-11,3894.7096964882026,48.1322234457595,2934.8916735219204,5467.919999906854,11999.99999979558,0.043,34273.79969639515,5.60890158600623e-11,0.0018794006331667597,0.0011558497479162984
2016-06-05T00:00:00.0,2.1272752853693694e-6,24640.1,14659.074,30.081,388.38543078771033,68655.61763976229,5.602712800963575e-11,9.524611761638078e-11,4.762305880819039e-11,8.828750347594006e-8,1.0910887269990619e-9,6.652980042677206e-8,2.038892535775813e-6,4.474591879418454e-6,0.045,24640.100002127274,5.602712800963575e-11,0.0018794006331704386,0.0011558497434829048
2016-06-05T01:00:00.0,6.20513616194593e-8,24134.67,13188.7893,30.905,358.3063101894825,53996.54480015316,5.588290707876407e-11,9.500094203389892e-11,4.750047101694946e-11,2.5940320356901047e-8,3.205798102997911e-10,1.9547549408523847e-8,3.601604032052436e-8,7.904147899864889e-8,0.051,24134.670000062048,5.588290707876407e-11,0.0018794006331714636,0.0011558497402819545
2016-06-05T02:00:00.0,3.616311443970205e-8,23767.12,11133.0971,30.187,327.40318959050313,40807.7566561015,5.576206105662277e-11,9.479550379625871e-11,4.7397751898129354e-11,1.6296692192211044e-8,2.0140038440594006e-10,1.2280511244264637e-8,1.9771626743694746e-8,4.33911836538093e-8,0.055,23767.120000036164,5.576206105662277e-11,0.0018794006331714136,0.0011558497361430446
2016-06-05T03:00:00.0,4.097638534602707e-8,23760.25,9242.72681,32.635999999999996,297.2180689913879,29674.6607120069,5.579623312547497e-11,9.485359631330745e-11,4.7426798156653724e-11,1.821445178771635e-8,2.2510074734938142e-10,1.3725655326181793e-8,2.2667079961997416e-8,4.974559970591541e-8,0.048,23760.25000004098,5.579623312547497e-11,0.001879400633172486,0.0011558497325642385
2016-06-05T04:00:00.0,8.349568347624439e-8,23865.25,8013.314740000001,33.971,264.58394839228595,20431.935057920102,5.5925519032088416e-11,9.50733823545503e-11,4.753669117727515e-11,3.275501887228374e-8,4.0479830595651323e-10,2.4682823533933733e-8,5.064559122160611e-8,1.111477663644079e-7,0.035,23865.250000083495,5.5925519032088416e-11,0.0018794006331726563,0.0011558497305124609
2016-06-05T05:00:00.0,4.139958852689376e-7,23271.66,7918.62263,33.273,230.6148277933783,12418.621473905663,5.601441271422255e-11,9.522450161417834e-11,4.761225080708917e-11,7.226727073018962e-8,8.931049278812965e-10,5.445761755373758e-8,3.416333900371338e-7,7.497550586778163e-7,0.027999999999999997,23271.660000413995,5.601441271422255e-11,0.0018794006331716024,0.0011558497304064502
2016-06-05T06:00:00.0,3839.637433431434,22706.26,8426.54159,42.886,197.34370719494035,4500.000000559607,5.6052388997992684e-11,9.528906129658756e-11,4.764453064829378e-11,1.2392813240368648e-7,1.5315484400412164e-9,9.338710000251318e-8,3839.637433307411,8426.54047602908,0.025,26545.897433431433,5.6052388997992684e-11,0.0018794006331735993,0.00111452915861927
2016-06-05T07:00:00.0,3396.840365051579,22149.16006,7454.770804000001,40.871,154.4595865971451,4500.000001211231,5.606132638515441e-11,9.53042548547625e-11,4.765212742738125e-11,1.4248483245806242e-7,1.7608788145845417e-9,1.0737065942588668e-7,3396.8403649089987,7454.769707477063,0.025,25546.000425051578,5.606132638515441e-11,0.0018794006331708758,0.001095438270317948
2016-06-05T08:00:00.0,2909.9286642158722,21801.7182,6386.185131,43.513000000000005,113.59046599958126,4500.000000233935,5.611145244277475e-11,9.538946915271707e-11,4.769473457635854e-11,1.174050310208269e-6,1.4509336066424028e-8,8.847156138063431e-7,2909.9286630417264,6386.184135192307,0.023,24711.64686421587,5.611145244277475e-11,0.0018794006331679376,0.0009965930371174324
2016-06-05T09:00:00.0,3055.5621829068687,21389.84,6076.73142,45.476000000000006,70.0793454147703,4500.0000019039935,5.6117759092246834e-11,9.540019045681961e-11,4.7700095228409806e-11,436.5284165127344,5.394775200564976,328.94970735152293,2619.033766394039,5747.78072772251,0.023,24445.402182906866,5.6117759092246834e-11,0.0018794006331593503,0.000984448470740555
2016-06-05T10:00:00.0,5170.100011399748,21174.29,6409.28003,42.342,30.00000001601593,4500.000001426497,5.595904291746205e-11,9.513037295968548e-11,4.756518647984274e-11,3426.032678832034,42.34014426767352,2581.7161138825318,1744.0673325676191,3827.5629473019776,0.023,26344.390011399748,5.595904291746205e-11,0.0018557228695291303,0.0009682387688604649
2016-06-05T11:00:00.0,5022.503331154752,21072.01,6394.36105,39.692,30.00000000660657,4500.000000849778,5.55721358095637e-11,9.447263087625829e-11,4.7236315438129145e-11,3211.607575256259,39.69020170404795,2420.134250246826,1810.8957558983986,3974.2258611649004,0.022,26094.51333115475,5.55721358095637e-11,0.001798320149453262,0.0009410277311618701
2016-06-05T12:00:00.0,13245.489999777556,21028.31,6376.40732,35.779,30.000000030851204,4500.000003289235,5.549206941864072e-11,9.433651801168923e-11,4.716825900584461e-11,7777.570033516678,96.11800824482886,5860.854161270052,5467.9199662607825,11999.999925955279,0.02,34273.799999777555,5.549206941864072e-11,0.0017860289832897576,0.000933998359563728
2016-06-05T13:00:00.0,13294.15000066979,20979.65,6447.865720000001,38.097,90.34079430471022,15984.447704512922,5.5491351282292365e-11,9.433529717989702e-11,4.716764858994851e-11,7826.230082006311,96.71936662820114,5897.522355378118,5467.919918663383,11999.999821497131,0.021,34273.80000066979,5.5491351282292365e-11,0.0017860289832851081,0.0009339983596937737
2016-06-05T14:00:00.0,13012.610000726054,21261.19,6524.73836,41.903,148.96494696194503,27434.10509538653,5.549132713486035e-11,9.433525612926259e-11,4.7167628064631296e-11,7544.690179313393,93.23999523435072,5685.365563070165,5467.919821412566,11999.999608068661,0.018000000000000002,34273.80000072605,5.549132713486035e-11,0.0017860289832844715,0.0009339983598358549
2016-06-05T15:00:00.0,12478.090000730086,21795.71,6483.76847,40.165,200.30372822532158,38594.73284052372,5.549128941487927e-11,9.433519200529475e-11,4.716759600264738e-11,7073.511809786105,87.4170034500477,5330.305088417543,5404.5781909438865,11860.988875354182,0.016,34273.80000073009,5.549128941487927e-11,0.0017860289832832433,0.0009339983597577181
2016-06-05T16:00:00.0,11959.3700007283,22314.43,7560.40735,40.132,247.5575177044508,49302.25926829381,5.549130534316847e-11,9.433521908338639e-11,4.7167609541693196e-11,6632.473236809328,81.9664901134932,4997.95671423739,5326.896763918877,11690.507755604785,0.018000000000000002,34273.8000007283,5.549130534316847e-11,0.0017860289832831067,0.0009339983622086163
2016-06-05T17:00:00.0,11269.98000072495,23003.82,8743.27769,36.402,289.39379384693683,58430.31732213435,5.549127455054292e-11,9.433516673592297e-11,4.7167583367961483e-11,6128.339532883508,75.7362244519022,4618.062466579402,5141.640467841347,11283.940806393686,0.022,34273.80000072495,5.549127455054292e-11,0.0017860289832822155,0.0009339983670868713
2016-06-05T18:00:00.0,10769.520000724038,23504.28,10417.0415,34.379,328.7298043278621,65589.04383910581,5.5491274905476695e-11,9.433516733931038e-11,4.716758366965519e-11,5740.910912228975,70.94824219087751,4326.112328712043,5028.609088494969,11035.880016887524,0.023,34273.80000072403,5.5491274905476695e-11,0.0017860289832821027,0.0009339983762442016
2016-06-05T19:00:00.0,10454.35000072085,23819.45,10824.9096,33.422,365.30083254781516,70533.99561870375,5.549127267643211e-11,9.433516354993458e-11,4.716758177496729e-11,5468.367558684451,67.58005338766836,4120.734962662705,4985.982442036305,10942.330777413652,0.026,34273.800000720854,5.549127267643211e-11,0.0017860289832826745,0.0009339983785023354
2016-06-05T20:00:00.0,10349.4000007199,23924.4,11474.8355,33.347,399.4606719644807,74772.15269277849,5.54913068164008e-11,9.433522158788135e-11,4.7167610793940677e-11,5323.173438966632,65.78569222653488,4011.322696739931,5026.226561753173,11030.651278921066,0.027000000000000003,34273.8000007199,5.54913068164008e-11,0.0017860289832839604,0.0009339983821266787
2016-06-05T21:00:00.0,10058.150000718975,24215.65,12992.118,30.331,431.90115022006563,78339.29210243786,5.5491284369337e-11,9.43351834278729e-11,4.716759171393645e-11,5107.070019546704,63.1150084319785,3848.4761239011277,4951.079981172176,10865.733180819418,0.027999999999999997,34273.80000071898,5.5491284369337e-11,0.0017860289832846094,0.0009339983911410426
2016-06-05T22:00:00.0,9842.720000714702,24431.08,14355.685,30.705,464.68694468107617,80061.3843411568,5.549128954481535e-11,9.43351922261861e-11,4.716759611309305e-11,4951.116690313846,61.1876810893233,3730.9561639831277,4891.603310400761,10735.204561297372,0.031,34273.800000714706,5.549128954481535e-11,0.001786028983287639,0.0009339983998574294
2016-06-05T23:00:00.0,9643.430000667215,24630.37,15354.9629,29.576,495.1714117994357,80171.86100043569,5.549210088514933e-11,9.433657150475385e-11,4.716828575237693e-11,4825.473353108289,59.634935531342,3636.276556789146,4817.956647558831,10573.578210856407,0.036000000000000004,34273.800000667215,5.549210088514933e-11,0.0017860289832914461,0.0009339984062553554
2016-06-06T00:00:00.0,5.212716711739224e-7,24750.53,14990.4097,29.82,525.232133359807,79026.75380207965,5.54703840051997e-11,9.429965280883949e-11,4.7149826404419746e-11,2.605461376925384e-7,3.219922894036132e-9,1.9633676183147144e-7,2.6063123382857514e-7,5.719862042500443e-7,0.039,24750.53000052127,5.54703840051997e-11,0.0017860289833026143,0.0009339984039073781
2016-06-06T01:00:00.0,5.770277739855205e-8,24266.18,11762.6966,30.893,495.4139193920521,64036.34503684639,5.5310149065896383e-11,9.402725341202385e-11,4.701362670601193e-11,2.880376462681887e-8,3.559672846341267e-10,2.1705322233788212e-8,2.880498551832116e-8,6.321596260001132e-8,0.046,24266.180000057706,5.5310149065896383e-11,0.0017860289833073922,0.0009339983837990928
