Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-06T02:00:00.0,3.850799661145775e-8,24054.48,10927.3864,30.936,464.5227054214395,52273.64937092969,5.522007895228876e-11,9.387413421889089e-11,4.6937067109445445e-11,1.9206789893801203e-8,2.3736441863119366e-10,1.4473440160438636e-8,1.9207332583437655e-8,4.215277308396097e-8,0.046,24054.48000003851,5.522007895228876e-11,0.0017860289833101332,0.0009339983790887973
2016-06-06T03:00:00.0,3.9261264864987255e-8,23888.71,9069.23142,32.903,433.58849145071173,41346.2639049847,5.5225269913089105e-11,9.388295885225148e-11,4.694147942612574e-11,1.9583408958048978e-8,2.4201881250569787e-10,1.4757244664981575e-8,1.958397294808603e-8,4.297935510706673e-8,0.042,23888.71000003926,5.5225269913089105e-11,0.0017860289833128338,0.0009339983687955151
2016-06-06T04:00:00.0,5.829852916858592e-8,23997.04,7296.10642,35.455,400.68727747997116,32277.03341904081,5.531199732608348e-11,9.403039545434191e-11,4.701519772717096e-11,2.9101626832044012e-8,3.596483729141776e-10,2.192977883623034e-8,2.9102871941087563e-8,6.3869709742105e-8,0.033,23997.0400000583,5.531199732608348e-11,0.0017860289833150514,0.0009339983614113864
2016-06-06T05:00:00.0,8.892364349078898e-8,23484.34,6911.55089,33.0,365.23406350936483,24980.927933124967,5.537368014124538e-11,9.413525624011714e-11,4.706762812005857e-11,4.441330438290286e-8,5.488755920498901e-10,3.34680239054811e-8,4.441620385164601e-8,9.7476635762731e-8,0.027999999999999997,23484.340000088923,5.537368014124538e-11,0.001786028983314811,0.0009339983605968897
2016-06-06T06:00:00.0,1.5428021974089324e-7,22981.58,7383.42587,44.382,332.2358495389802,18069.377977254277,5.542342229456032e-11,9.421981790075254e-11,4.710990895037627e-11,7.714573250380484e-8,9.533947133744153e-10,5.8133823986244827e-8,7.704026741918765e-8,1.6907401882804647e-7,0.026,22981.580000154285,5.542342229456032e-11,0.001786028983318924,0.0009339983616854466
2016-06-06T07:00:00.0,587.1304422032842,22321.47566,6628.39114,39.101,287.8556355689673,10685.953041479843,5.549030950099101e-11,9.433352615168472e-11,4.716676307584236e-11,587.130319059956,7.2559676872079475,442.43705409804556,0.00012314323380551958,0.0002702524553516209,0.02,22908.606102203285,5.549030950099101e-11,0.0017860289833167406,0.000933998360050872
2016-06-06T08:00:00.0,12378.512930616083,21895.28707,5938.243018,41.356,256.01238928523225,4500.000159828708,5.549230554826919e-11,9.433691943205762e-11,4.716845971602881e-11,6922.41594019095,85.54970634093509,5216.445508593602,5456.096990425039,11974.05300097669,0.018000000000000002,34273.80000061608,5.549230554826919e-11,0.0017860289833123034,0.0009338537504473835
2016-06-06T09:00:00.0,12908.630000674639,21365.17,5799.98605,46.462,300.2078816552243,15752.256585252744,5.549136050544889e-11,9.433531285926311e-11,4.7167656429631556e-11,7511.766227387159,92.83310919294439,5660.55543859417,5396.863773287384,11844.058669374937,0.016,34273.80000067464,5.549136050544889e-11,0.001786028983313134,0.0009338537502065633
2016-06-06T10:00:00.0,13198.360000674222,21075.44,5704.21058,41.64,346.5807768772612,27456.8855770756,5.549137909151775e-11,9.433534445558017e-11,4.7167672227790087e-11,7865.6213614360595,97.20617822934219,5927.205989594036,5332.738639238068,11703.328444976665,0.016,34273.80000067422,5.549137909151775e-11,0.001786028983311834,0.000933853750042687
2016-06-06T11:00:00.0,13025.060000651476,21248.74,5672.01844,47.335,402.14874113563445,39383.21036550002,5.549136687154006e-11,9.43353236816181e-11,4.716766184080905e-11,7872.67531203021,97.29335348825279,5932.521554161755,5152.384688621172,11307.520275251662,0.017,34273.80000065148,5.549136687154006e-11,0.001786028983314714,0.0009338537499879465
2016-06-06T12:00:00.0,12541.24000041642,21732.56,5837.37259,49.26,452.1088806529233,50951.23468876717,5.5491411489122443e-11,9.433539953150815e-11,4.716769976575408e-11,7609.152210721629,94.0366402069674,5733.941476034597,4932.087789694697,10824.052560450109,0.02,34273.80000041642,5.5491411489122443e-11,0.0017860289833177877,0.0009338537502702568
2016-06-06T13:00:00.0,11223.520000389974,23050.28,6120.44664,53.531000000000006,496.8873068889323,61671.85706910563,5.549133994318978e-11,9.433527790342261e-11,4.716763895171131e-11,6813.377674598738,84.20217223117724,5134.278794583978,4410.142325791141,9678.581235550939,0.026,34273.80000038997,5.549133994318978e-11,0.001786028983323786,0.0009338537507679688
2016-06-06T14:00:00.0,9907.700000710793,24366.1,6060.53239,50.36600000000001,527.5602651491438,70364.27139309431,5.549136631485913e-11,9.433532273526051e-11,4.7167661367630256e-11,5903.251726663917,72.95450837338524,4448.44563252349,4004.448274046782,8788.237444688544,0.025,34273.80000071079,5.549136631485913e-11,0.0017860289833320055,0.0009338537506618639
2016-06-06T15:00:00.0,8289.240000724512,25984.56,6983.57861,46.573,550.1505595515594,77540.4230141601,5.549129405974084e-11,9.433519990155943e-11,4.716759995077972e-11,4726.504356734217,58.41184107272942,3561.69762638594,3562.735643990201,7818.8466049032195,0.024,34273.800000724514,5.549129405974084e-11,0.0017860289833503623,0.000933853752391777
2016-06-06T16:00:00.0,7217.420000724051,27056.38,6933.74765,37.815,561.9911866533193,81937.389569303,5.54913336765231e-11,9.433526725008927e-11,4.716763362504463e-11,3707.775816101441,45.82202730752834,2794.0260553370936,3509.6441846225152,7702.33109033603,0.024,34273.80000072405,5.54913336765231e-11,0.0017860289833952915,0.0009338537522976714
2016-06-06T17:00:00.0,6245.100000723954,28028.7,9924.99992,36.407,569.9999999898782,85499.99999882987,5.574121347797633e-11,9.476006291255975e-11,4.738003145627988e-11,2623.4954015042654,32.42209990336011,1976.9573111804943,3621.6045992195936,7948.0415204749015,0.025,34273.80000072395,5.574121347797633e-11,0.0018234959121128473,0.0009536150969920561
2016-06-06T18:00:00.0,5837.170000722879,28436.63,11873.9998,39.841,566.0169233891978,85499.99986410036,5.5741186918479076e-11,9.476001776141442e-11,4.738000888070721e-11,1867.5794906306596,23.080219156463876,1407.3304363697484,3969.590510092125,8711.737940771902,0.026,34273.80000072288,5.5741186918479076e-11,0.0018234959122089887,0.000953784987895363
2016-06-06T19:00:00.0,5675.180000722941,28598.62,11844.3749,39.887,549.2579660416212,83745.06939502699,5.574120020678139e-11,9.476004035152836e-11,4.738002017576418e-11,1442.3816909246586,17.825471794279693,1086.9190118463227,4232.798309798188,9289.378724922502,0.026,34273.80000072294,5.574120020678139e-11,0.001823495912226852,0.0009537849877448797
2016-06-06T20:00:00.0,5611.490000722039,28662.31,12234.6897,42.391000000000005,527.1982613318605,82276.9931855808,5.5741182415428673e-11,9.476001010622874e-11,4.738000505311437e-11,1274.0818880971565,15.745562289631678,960.0952615629071,4337.408112624788,9518.957364317228,0.027000000000000003,34273.80000072204,5.5741182415428673e-11,0.0018234959122357818,0.0009537849898107333
2016-06-06T21:00:00.0,5854.8500007212615,28418.95,13101.817,39.581,500.5546471174518,80521.35706524593,5.574122259204774e-11,9.476007840648115e-11,4.7380039203240576e-11,1467.0552315897226,18.130396285458005,1105.511968625488,4387.794769131444,9629.536867689601,0.027999999999999997,34273.80000072126,5.574122259204774e-11,0.0018234959122394908,0.0009537849945552028
2016-06-06T22:00:00.0,5942.270000703829,28331.53,13704.2569,33.539,479.1058668988698,78154.58985534603,5.5741197947995516e-11,9.476003651159238e-11,4.738001825579619e-11,1789.8070577578276,22.119079454490503,1348.724356981128,4152.462942945906,9113.073218948133,0.035,34273.80000070383,5.5741197947995516e-11,0.0018234959122405317,0.0009537849979761965
2016-06-06T23:00:00.0,6159.360000672376,28114.44,13485.097,31.585,467.6877698493203,74912.13148506028,5.57417609566254e-11,9.476099362626319e-11,4.7380496813131594e-11,2385.1419861463564,29.47644265516743,1797.3440643394772,3774.2180145259254,8282.969790031877,0.037000000000000005,34273.800000672374,5.57417609566254e-11,0.0018234959122421755,0.0009537849967236687
2016-06-07T00:00:00.0,1.02150230739971e-6,27417.61,12795.2546,32.801,465.581036000446,71507.34929321663,5.573033353557685e-11,9.474156701048064e-11,4.737078350524032e-11,5.029959315988383e-7,6.2162046618913085e-9,3.7903686962751876e-7,5.184116342338612e-7,1.1377159158887353e-6,0.04,27417.6100010215,5.573033353557685e-11,0.001823495912247136,0.0009537849928668696
2016-06-07T01:00:00.0,6.185019965171699e-8,26509.28,11834.1156,31.647,432.7818595026216,58712.09564851838,5.557067041864064e-11,9.447013971168908e-11,4.723506985584454e-11,3.087137352632382e-8,3.815195391806331e-10,2.3263386535404456e-8,3.088435598568147e-8,6.777938810885633e-8,0.048,26509.280000061848,5.557067041864064e-11,0.0018234959122484604,0.0009537849877116998
2016-06-07T02:00:00.0,4.378563823378856e-8,25784.16,10985.8517,31.397,401.1366829989629,46877.98100239441,5.550046455417974e-11,9.435078974210555e-11,4.7175394871052775e-11,2.1842394696733808e-8,2.699361708734351e-10,1.6459522614233846e-8,2.1848892747312643e-8,4.7949990666972397e-8,0.046,25784.160000043787,5.550046455417974e-11,0.0018234959122495722,0.0009537849833901518
2016-06-07T03:00:00.0,4.3672222274387105e-8,25199.98,9087.31709,33.468,369.74150649519333,35892.13025624381,5.5499840737221096e-11,9.434972925327586e-11,4.717486462663793e-11,2.1785704188504534e-8,2.692355691798594e-10,1.6416802998771915e-8,2.1792168356629297e-8,4.782550225305995e-8,0.042,25199.98000004367,5.5499840737221096e-11,0.0018234959122512327,0.0009537849739270547
2016-06-07T04:00:00.0,7.079223310508099e-8,25109.55,7627.42355,34.577,336.27532999142113,26804.81412009302,5.559218295653952e-11,9.450671102611718e-11,4.725335551305859e-11,3.534035670568998e-8,4.367488409071641e-10,2.6631026884583172e-8,3.53573696883649e-8,7.75959480497847e-8,0.032,25109.55000007079,5.559218295653952e-11,0.0018234959122520548,0.0009537849681263282
2016-06-07T05:00:00.0,9.75039424740936e-8,24009.59,7122.486040000001,31.978,301.70015348781664,19177.391523982216,5.5632969716649e-11,9.45760485183033e-11,4.728802425915165e-11,4.868853478132998e-8,6.017104272122497e-10,3.668966019586888e-8,4.8720831644245324e-8,1.0692365282062354e-7,0.029,24009.5900000975,5.5632969716649e-11,0.0018234959122510083,0.0009537849668407145
2016-06-07T06:00:00.0,2.172918042417181e-7,23247.13,7554.90732,42.724,269.72397698437885,12054.906437910795,5.5691749493329547e-11,9.467597413866023e-11,4.7337987069330113e-11,1.0869047916821302e-7,1.3432360400232834e-9,8.190463658678556e-8,1.085066490993664e-7,2.3813073146505379e-7,0.025,23247.130000217294,5.5691749493329547e-11,0.001823495912254435,0.0009537849679229402
2016-06-07T07:00:00.0,10005.291833664502,22599.45199,7232.937419,38.774,227.00180048168292,4500.000072015797,5.574199905361897e-11,9.476139839115224e-11,4.738069919557612e-11,5448.436622696023,67.33373971110778,4105.715836043157,4556.855210968385,10000.560090787834,0.02,32604.743823664503,5.574199905361897e-11,0.0018234959122485422,0.0009534636681665684
2016-06-07T08:00:00.0,12133.735510637795,22140.06449,6254.4374210000005,34.946999999999996,255.56336368874798,11373.339533310458,5.574145417894863e-11,9.476047210421266e-11,4.738023605210633e-11,6860.60056640416,84.78576971526778,5169.864007028523,5273.13494423354,11572.521055685249,0.017,34273.8000006378,5.574145417894863e-11,0.0018234959122454195,0.0009534636664737462
2016-06-07T09:00:00.0,12680.77000066869,21593.03,6298.44205,40.102,305.4039568999763,21861.288128487897,5.574135408858734e-11,9.476030195059847e-11,4.7380150975299235e-11,7384.210236512353,91.25672637289303,5564.434534932501,5296.559764156243,11623.929605750434,0.016,34273.80000066869,5.574135408858734e-11,0.001823495912246749,0.0009534636665451095
2016-06-07T10:00:00.0,12806.670000668717,21467.13,6518.22679,39.516,356.56050676882785,32751.211172634496,5.5741328561137605e-11,9.476025855393393e-11,4.7380129276966964e-11,7599.405276490037,93.9161840875372,5726.596590703488,5207.264724178584,11427.961032740606,0.016,34273.800000668714,5.5741328561137605e-11,0.0018234959122469102,0.0009534636669113288
2016-06-07T11:00:00.0,12804.150000654117,21469.65,6186.27769,41.354,410.96251435232597,43387.54295954226,5.5741343680456207e-11,9.476028425677555e-11,4.7380142128387776e-11,7652.542021556641,94.57286709757831,5766.638237657214,5151.607979097383,11305.815693932718,0.017,34273.80000065412,5.5741343680456207e-11,0.0018234959122488432,0.0009534636663617999
2016-06-07T12:00:00.0,12498.940000566005,21774.86,5848.76385,43.84,464.1832049458643,54273.72015459586,5.5741420567257676e-11,9.476041496433805e-11,4.7380207482169026e-11,7456.4846242155145,92.14991925488646,5618.897515541857,5042.455376350395,11066.267340452081,0.019,34273.80000056601,5.5741420567257676e-11,0.0018234959122525258,0.0009534636658259984
2016-06-07T13:00:00.0,11003.700000541103,23270.1,6197.90735,53.549,512.4949476967098,65110.12211405346,5.5741287753311005e-11,9.476018918062871e-11,4.7380094590314353e-11,6567.563559793491,81.16431297542935,4949.043474111546,4436.136440747518,9735.628408786195,0.025,34273.8000005411,5.5741287753311005e-11,0.0018234959122614015,0.0009534636663815851
2016-06-07T14:00:00.0,9855.550000713336,24418.25,6891.4351,54.123000000000005,540.1120841680987,73596.88760041486,5.574135780767482e-11,9.476030827304719e-11,4.7380154136523595e-11,5754.3389183290765,71.11419032062486,4336.2311171112715,4101.211082384165,9000.594922495204,0.023,34273.80000071334,5.574135780767482e-11,0.0018234959122740415,0.0009534636675545803
2016-06-07T15:00:00.0,8249.030000725961,26024.77,7992.98373,46.06,557.1050979846832,80042.279493485,5.5741283804769586e-11,9.476018246810829e-11,4.7380091234054144e-11,4614.080671919854,57.022468734411156,3476.979800878729,3634.9493288060125,7977.32811483565,0.022,34273.80000072596,5.5741283804769586e-11,0.0018234959123018285,0.0009534636703150914
2016-06-07T16:00:00.0,7047.950000726224,27225.85,8314.055540000001,42.298,568.069390215054,83503.60463266305,5.574129786556863e-11,9.476020637146667e-11,4.7380103185733335e-11,3578.693877511877,44.22678627669956,2696.7552607743633,3469.2561232142525,7613.694691687338,0.023,34273.80000072622,5.574129786556863e-11,0.0018234959124974134,0.0009534636715335624
2016-06-07T17:00:00.0,6130.350000725866,28143.45,9833.22682,40.046,569.9999999877134,85499.99999858842,5.59488346003454e-11,9.511301882058717e-11,4.755650941029359e-11,2587.1980906716253,31.973524679113712,1949.605163360592,3543.1519100541464,7775.867774336449,0.024,34273.80000072587,5.59488346003454e-11,0.0018543627393352714,0.0009698453527799497
2016-06-07T18:00:00.0,5655.440000725804,28618.36,10920.6202,38.065,561.9293790296141,85392.24708613081,5.5948841319500426e-11,9.511303024315072e-11,4.755651512157536e-11,1948.700877719374,24.082746439332897,1468.4601487398106,3706.739123006335,8134.879346456425,0.024,34273.8000007258,5.5948841319500426e-11,0.001854362739381386,0.0009698453580578912
2016-06-07T19:00:00.0,5562.710000725024,28711.09,12670.7082,34.853,547.9489798317337,84074.9673511724,5.5948861398627494e-11,9.511306437766674e-11,4.755653218883337e-11,1632.9473117331536,20.180550287063102,1230.5213589672621,3929.762688991775,8624.331056032514,0.025,34273.80000072502,5.5948861398627494e-11,0.0018543627393969708,0.000969845366453648
2016-06-07T20:00:00.0,5627.840000724231,28645.96,13453.2105,36.043,533.2783844815845,81259.11253601755,5.594890039934126e-11,9.511313067888014e-11,4.755656533944007e-11,1527.7772781236645,18.88082117963968,1151.2695841243706,4100.062722600472,8998.074710530816,0.026,34273.80000072423,5.594890039934126e-11,0.0018543627394070397,0.0009698453704643878
2016-06-07T21:00:00.0,5406.360000723505,28867.44,13526.8494,34.739000000000004,516.1180600240117,77955.24730051811,5.594884781851964e-11,9.511304129148339e-11,4.7556520645741695e-11,1410.9561426483224,17.43710356418902,1063.2380222066474,3995.4038580750885,8768.388399409841,0.027000000000000003,34273.8000007235,5.594884781851964e-11,0.0018543627394129092,0.0009698453708485864
2016-06-07T22:00:00.0,5504.380000715252,28769.42,13652.3402,32.994,498.8180179509833,74260.02529197998,5.5948841218121234e-11,9.511303007080609e-11,4.7556515035403046e-11,1585.5389274480533,19.5946604201828,1194.7963670843171,3918.841073267104,8600.362272894492,0.03,34273.80000071525,5.5948841218121234e-11,0.0018543627394166334,0.000969845371508919
2016-06-07T23:00:00.0,6002.59000069797,28271.21,13889.655,33.162,485.42053273395265,70402.84470180413,5.59488583616298e-11,9.511305921477066e-11,4.755652960738533e-11,2091.8813592689085,25.85222233563081,1576.3550204652931,3910.7086414289665,8582.514685135773,0.032,34273.80000069797,5.59488583616298e-11,0.0018543627394200153,0.0009698453727701797
2016-06-08T00:00:00.0,6697.120000246152,27576.68,13874.1387,32.046,478.11260943237556,66672.06037725057,5.594952023771388e-11,9.511418440411359e-11,4.7557092202056794e-11,2828.026548800833,34.949769396203855,2131.0834997685274,3869.093451445224,8491.185207051802,0.037000000000000005,34273.800000246156,5.594952023771388e-11,0.0018543627394223567,0.0009698453726922973
2016-06-08T01:00:00.0,7.802928302387583e-8,26586.54,12703.317,32.665,481.0182331913687,63420.19135391626,5.581206475586127e-11,9.488051008496415e-11,4.7440255042482075e-11,3.8934722752628526e-8,4.811693094912779e-10,2.9339592042151085e-8,3.899967976116234e-8,8.558943019172703e-8,0.044,26586.54000007803,5.581206475586127e-11,0.0018543627394280104,0.0009698453666329573
2016-06-08T02:00:00.0,4.3364771031268884e-8,25484.7,10886.4026,34.755,448.355087554641,50716.875323876564,5.5703987342550336e-11,9.469677848233556e-11,4.734838924116778e-11,2.163301636300725e-8,2.673485981070452e-10,1.630174378701495e-8,2.1637057889779298e-8,4.7485093907253864e-8,0.048,25484.700000043365,5.5703987342550336e-11,0.0018543627394310583,0.0009698453579344032
2016-06-08T03:00:00.0,5.092954088555847e-8,25109.62,9222.21057,34.865,413.6019419176972,39830.47369378571,5.574029335255081e-11,9.475849869933638e-11,4.737924934966819e-11,2.5414602239967294e-8,3.1408279669783883e-10,1.9151390042551146e-8,2.5420180146891838e-8,5.578760511541903e-8,0.040999999999999995,25109.620000050927,5.574029335255081e-11,0.0018543627394325354,0.0009698453502879251
2016-06-08T04:00:00.0,7.871349126885515e-8,24861.66,7925.55311,36.175,378.7387962807995,30608.264093706002,5.5813828652893223e-11,9.488350870991848e-11,4.744175435495924e-11,3.9302633479583116e-8,4.857160826009238e-10,2.9616834304934375e-8,3.931597428056212e-8,8.628357608866725e-8,0.033,24861.66000007871,5.5813828652893223e-11,0.001854362739433914,0.0009698453451611262
2016-06-08T05:00:00.0,1.2982511283673106e-7,23845.47,6985.73143,30.965,342.56565064408534,22682.711953667247,5.586695725895216e-11,9.497382734021866e-11,4.748691367010933e-11,6.484690734872643e-8,8.01401407937984e-10,4.886593950841366e-8,6.488323166066442e-8,1.423939596643647e-7,0.027999999999999997,23845.470000129826,5.586695725895216e-11,0.0018543627394322566,0.0009698453429691214
2016-06-08T06:00:00.0,2.6603530712306223e-7,23292.79,7380.414290000001,38.327,311.6025050076544,15696.981493703848,5.590864488487225e-11,9.504469630428282e-11,4.752234815214141e-11,1.3304704608865634e-7,1.6442432556428325e-9,1.002587351001727e-7,1.328932163381016e-7,2.9164995026577186e-7,0.024,23292.790000266035,5.590864488487225e-11,0.0018543627394352294,0.000969845343739235
2016-06-08T07:00:00.0,2756.370074995374,22756.15844,7498.733709,38.973,273.2773593720957,8316.568173941101,5.5948304960325266e-11,9.511211843255295e-11,4.7556059216276473e-11,1642.5523251359973,20.29925249783944,1237.7592986487462,1113.817749859282,2444.4053677287493,0.019,25512.528514995374,5.5948304960325266e-11,0.0018543627394338729,0.0009698453440378823
2016-06-08T08:00:00.0,12065.597390616887,22208.20261,6358.23373,34.019,254.60546623275323,4500.000101163939,5.5949719973439015e-11,9.511452395484633e-11,4.755726197742316e-11,6693.186926820179,82.71681173475648,5043.708032607102,5372.410463796612,11790.392976773497,0.017,34273.80000061688,5.5949719973439015e-11,0.0018543627394278929,0.0009696166781783826
2016-06-08T09:00:00.0,12584.83000067671,21688.97,5995.46985,41.86,303.30513233028836,14975.868350161218,5.594897563404001e-11,9.511325857786802e-11,4.755662928893401e-11,7262.989504202108,89.75863695712059,5473.08761933662,5321.840496474505,11679.41117604026,0.015,34273.80000067671,5.594897563404001e-11,0.0018543627394300845,0.0009696166776378713
2016-06-08T10:00:00.0,12852.060000680493,21421.74,5774.40269,42.181999999999995,351.20562365019424,26132.898265154778,5.59489700630523e-11,9.511324910718891e-11,4.7556624553594455e-11,7620.955702477505,94.18251200407369,5742.836097809371,5231.104298202892,11480.279809952359,0.015,34273.800000680494,5.59489700630523e-11,0.001854362739430335,0.0009696166773207862
2016-06-08T11:00:00.0,12931.15000066737,21342.65,5512.89581,43.625,403.2079900170482,37581.61245253318,5.59489909830646e-11,9.511328467120982e-11,4.755664233560491e-11,7799.017018376139,96.38305779869528,5877.015719432638,5132.132982291136,11263.075499914708,0.016,34273.800000667376,5.59489909830646e-11,0.001854362739431817,0.0009696166769577969
2016-06-08T12:00:00.0,12581.690000537288,21692.11,5498.95596,47.129,455.967902178515,49208.80883149721,5.5949055908273027e-11,9.511339504406414e-11,4.755669752203207e-11,7676.968144751231,94.87473391465475,5785.044750893582,4904.7218557859605,10763.994767559057,0.02,34273.80000053729,5.5949055908273027e-11,0.001854362739435355,0.0009696166769394097
2016-06-08T13:00:00.0,11060.740000515587,23213.06,5750.19902,59.613,503.71549045595987,60258.89335956653,5.594890921630144e-11,9.511314566771244e-11,4.755657283385622e-11,6883.339455453459,85.06678508583984,5186.999090599989,4177.400545062033,9167.80174924732,0.024,34273.800000515585,5.594890921630144e-11,0.0018543627394435427,0.0009696166772887344
2016-06-08T14:00:00.0,10052.90000069721,24220.9,5629.52074,60.567,529.1711299045865,68863.49614903051,5.594900126402401e-11,9.511330214884081e-11,4.7556651074420406e-11,6260.430916225891,77.36865728355275,4717.601053875167,3792.469084471222,8323.02393115749,0.024,34273.80000069721,5.594900126402401e-11,0.0018543627394526706,0.0009696166771212078
2016-06-08T15:00:00.0,8505.590000721122,25768.21,5759.31704,54.18,545.974641550926,76274.60136367985,5.5948917680908216e-11,9.511316005754397e-11,4.7556580028771983e-11,5281.952508486347,65.27626913954377,3980.260313386815,3223.6374922346795,7074.655427807311,0.022,34273.80000072112,5.5948917680908216e-11,0.0018543627394672921,0.0009696166773045504
2016-06-08T16:00:00.0,7382.720000725456,26891.08,6608.80781,45.317,557.0727650532565,81570.20103449064,5.594893972309022e-11,9.511319752925337e-11,4.7556598764626684e-11,4429.85925985349,54.745794255420655,3338.1581863061374,2952.8607408718713,6480.403680094525,0.023,34273.80000072546,5.594893972309022e-11,0.0018543627394946214,0.000969616678572463
2016-06-08T17:00:00.0,6441.620000725937,27832.18,8253.8032,40.783,566.5034136714642,84779.95606050798,5.5948910282785337e-11,9.511314748073507e-11,4.7556573740367536e-11,3582.8162404939662,44.277731921340894,2699.861702520786,2858.8037602318755,6273.984462607811,0.024,34273.80000072593,5.5948910282785337e-11,0.001854362739601725,0.0009696166824531977
2016-06-08T18:00:00.0,6055.650000726262,28218.15,9790.20131,36.181,569.9999999555922,85499.99999525327,5.6006525551894407e-11,9.521109343822049e-11,4.7605546719110246e-11,2927.503096857947,36.17913636109346,2206.0449000666745,3128.1469038682194,6865.08998785985,0.024,34273.80000072627,5.6006525551894407e-11,0.0018629014680019553,0.0009744881332616925
2016-06-08T19:00:00.0,5845.9400007243585,28427.86,10999.7406,35.615,569.9999992182013,84780.93454766793,5.600989489528887e-11,9.521682132199107e-11,4.7608410660995534e-11,2661.1248491954425,32.88713815410454,2005.313302079545,3184.8151515288205,6989.45518923939,0.026,34273.80000072436,5.600989489528887e-11,0.0018633884238232305,0.0009744881387688483
2016-06-08T20:00:00.0,5813.640000724525,28460.16,11800.8703,35.084,567.2740007607773,82775.96341347501,5.60099053634744e-11,9.521683911790648e-11,4.760841955895324e-11,2542.0699605007894,31.415815012837285,1915.5984763925173,3271.5700402236407,7179.849098502481,0.026,34273.80000072453,5.60099053634744e-11,0.0018633884239609912,0.0009744881424346043
2016-06-08T21:00:00.0,5874.650000724121,28399.15,12269.2151,34.567,563.6076791620861,80070.54166285814,5.6009902965073705e-11,9.521683504062529e-11,4.7608417520312646e-11,2528.284974514572,31.245455197243437,1905.210682758746,3346.3650262094548,7343.995580497421,0.026,34273.80000072412,5.6009902965073705e-11,0.001863388424019214,0.0009744881446554416
2016-06-08T22:00:00.0,6065.170000719818,28208.63,12603.2012,33.445,560.287997747801,77050.53380060245,5.600992231965588e-11,9.521686794341499e-11,4.7608433971707494e-11,2637.8768649987,32.59983120256717,1987.794585522388,3427.2931357210227,7521.60193065229,0.027000000000000003,34273.80000071982,5.600992231965588e-11,0.001863388424056991,0.0009744881462748461
2016-06-08T23:00:00.0,6180.520000710649,28093.28,12687.9119,32.91,559.44469233884,73956.73009126529,5.6009853860686256e-11,9.521675156316664e-11,4.760837578158332e-11,2768.50504993701,34.21418130199408,2086.230567194761,3412.0149507735437,7488.072138817415,0.027999999999999997,34273.800000710646,5.6009853860686256e-11,0.0018633884240919,0.0009744881466931167
2016-06-09T00:00:00.0,7008.340000639126,27265.46,12060.1272,31.708,560.7507370293057,70843.12187176562,5.6010601892619155e-11,9.521802321745256e-11,4.760901160872628e-11,3313.983413300718,40.95539913754239,2497.280435215999,3694.3565873383122,8107.704400953149,0.033,34273.80000063912,5.6010601892619155e-11,0.0018633884241313098,0.0009744881436668566
2016-06-09T01:00:00.0,1.4277880530892204e-7,26272.41,10538.0647,32.08,569.9999995553197,69387.98048242292,5.5940561463730205e-11,9.509895448834134e-11,4.754947724417067e-11,7.137110876490627e-8,8.820298359442767e-10,5.378230706977296e-8,7.131259758952743e-8,1.5650396696995002e-7,0.038,26272.410000142776,5.5940561463730205e-11,0.0018642421289993534,0.0009744881367592202
2016-06-09T02:00:00.0,5.5562573513466005e-8,25242.85,8913.3958,34.471,537.9218637983784,58849.91675712135,5.582416473818729e-11,9.490108005491839e-11,4.7450540027459194e-11,2.774305209935995e-8,3.4285861765712356e-10,2.0906013271775825e-8,2.772462033405114e-8,6.084497286145622e-8,0.042,25242.85000005556,5.582416473818729e-11,0.0018642421290114028,0.0009744881295161543
2016-06-09T03:00:00.0,5.7950039941404086e-8,24728.23,7659.03003,38.999,503.4527280408975,49936.521931691226,5.583204872807993e-11,9.491448283773588e-11,4.745724141886794e-11,2.89375893521979e-8,3.576211387301891e-10,2.1806166995743236e-8,2.8917536106368448e-8,6.346296823589617e-8,0.037000000000000005,24728.23000005795,5.583204872807993e-11,0.001864242129017893,0.0009744881251298387
2016-06-09T04:00:00.0,8.792617272029325e-8,24679.31,6817.38418,39.244,464.4555922834315,42277.49287626462,5.5894640431074775e-11,9.502088873282711e-11,4.7510444366413556e-11,4.393868465150548e-8,5.430100706776597e-10,3.311037016327193e-8,4.3892467180054945e-8,9.632723341977559e-8,0.03,24679.310000087928,5.5894640431074775e-11,0.001864242129020691,0.0009744881234149378
2016-06-09T05:00:00.0,1.1511705063831193e-7,23627.75,5770.53463,34.968,425.2134565261512,35460.109670882186,5.5923244968454975e-11,9.506951644637346e-11,4.753475822318673e-11,5.755062259649776e-8,7.112312963286857e-10,4.3367761971261315e-8,5.747135852536779e-8,1.2612772357759688e-7,0.027999999999999997,23627.750000115117,5.5923244968454975e-11,0.0018642421290208668,0.0009744881218788262
2016-06-09T06:00:00.0,2.4179560655899315e-7,23026.27,5770.44905,46.565,390.24732076903905,29689.5760155398,5.5970725258589785e-11,9.515023293960263e-11,4.7575116469801317e-11,1.2146759009384049e-7,1.50114017306254e-9,9.153293738186219e-8,1.2023286623221306e-7,2.6386530797571225e-7,0.025,23026.270000241795,5.5970725258589785e-11,0.0018642421290254976,0.0009744881218791894
2016-06-09T07:00:00.0,11603.49690789929,22518.84131,5631.011512,42.631,343.68418501271645,23919.127940383318,5.6016790760583105e-11,9.522854429299128e-11,4.761427214649564e-11,6726.519180695273,83.1287437185224,5068.825836495268,4876.977727203924,10703.10698152992,0.022,34122.33821789929,5.6016790760583105e-11,0.0018642421290199205,0.0009744881216857499
2016-06-09T08:00:00.0,12359.039330649939,21914.76067,5759.317066,42.508,384.18379297341335,34060.05022089663,5.6015858736448035e-11,9.522695985196165e-11,4.7613479925980825e-11,7663.090406844808,94.70322783746602,5774.587063260123,4695.9489238050355,10305.817767205888,0.018000000000000002,34273.800000649935,5.6015858736448035e-11,0.0018642421290198813,0.0009744881218606299
2016-06-09T09:00:00.0,12933.470000638592,21340.33,5717.96057,52.323,436.38088505305717,44381.13895985076,5.6015885637111976e-11,9.522700558309035e-11,4.761350279154518e-11,8143.134721909705,100.6357881660071,6136.328546707749,4790.335278728791,10512.959835686237,0.018000000000000002,34273.80000063859,5.6015885637111976e-11,0.001864242129023812,0.0009744881218040386
2016-06-09T10:00:00.0,13019.350000659226,21254.45,4885.82866,50.82,484.6955374612412,55312.467746732866,5.6015864119980436e-11,9.522696900396674e-11,4.761348450198337e-11,8012.932836936274,99.02670643489604,6038.213807005855,5006.417163722856,10987.177201691733,0.017,34273.80000065923,5.6015864119980436e-11,0.0018642421290272168,0.0009744881207317448
2016-06-09T11:00:00.0,12864.130000556745,21409.67,4894.5578399999995,54.31100000000001,532.9041081383137,67452.03106991856,5.601696428786906e-11,9.52288392893774e-11,4.76144196446887e-11,7396.210260207792,91.40502698240549,5573.477255024724,5467.919740348857,11999.99943016472,0.019,34273.800000556745,5.601696428786906e-11,0.0018642421290380276,0.0009744881207429361
2016-06-09T12:00:00.0,4.236565315164066e-7,21750.74,5052.49765,56.011,569.999999362896,80130.95088959613,5.5993672497819683e-11,9.518924324629346e-11,4.759462162314673e-11,2.1416987644334842e-7,2.6467883749119822e-9,1.6138953505560866e-7,2.0939146582981186e-7,4.595344463631038e-7,0.023,21750.74000042366,5.5993672497819683e-11,0.0018648369627717821,0.0009744881209452561
2016-06-09T13:00:00.0,9.229590574463685e-7,22704.28,5262.49299,58.998000000000005,513.9908642025532,75078.45421470518,5.600748982205114e-11,9.521273269748694e-11,4.760636634874347e-11,4.762977837534671e-7,5.886259346881044e-9,3.5891825285860024e-7,4.465660609602039e-7,9.800422704652677e-7,0.026,22704.280000922958,5.600748982205114e-11,0.001864836962778436,0.000974488121211911
2016-06-09T14:00:00.0,10504.770000683626,23769.03,5475.7823100000005,58.148999999999994,454.9947290454494,69815.96220053226,5.602102662704145e-11,9.523574526597046e-11,4.761787263298523e-11,6723.781731020549,83.09491333071863,5066.763007970648,3780.9882696629807,8297.827919200678,0.026,34273.80000068362,5.602102662704145e-11,0.0018648369627752772,0.0009744881214879335
2016-06-09T15:00:00.0,9019.830000719105,25253.97,5525.8865,56.213,479.9425072131796,77704.7717921917,5.601994157138139e-11,9.523390067134836e-11,4.761695033567418e-11,6790.898134674627,83.92436199038812,5117.339145755373,2228.931866044383,4891.655765360977,0.024,34273.80000071911,5.601994157138139e-11,0.0018648369627782505,0.0009744881215572103
2016-06-09T16:00:00.0,7962.090000723354,26311.71,5859.11102,50.322,507.65573404057716,82187.88117779618,5.6019947207927175e-11,9.52339102534762e-11,4.76169551267381e-11,6409.803723610501,79.2146601700424,4830.162205490389,1552.286277112758,3406.676638530391,0.024,34273.80000072335,5.6019947207927175e-11,0.001864836962782675,0.0009744881220171143
2016-06-09T17:00:00.0,7269.390000724317,27004.41,7022.1041,45.95399999999999,536.5502590476297,84565.60997630509,5.6019958310734073e-11,9.523392912824792e-11,4.761696456412396e-11,5549.418670253922,68.58171218039085,4181.811718316515,1719.9713304702996,3774.6814082216993,0.025,34273.80000072432,5.6019958310734073e-11,0.001864836962792923,0.0009744881237776746
2016-06-09T18:00:00.0,6817.40000072541,27456.4,8984.68507,41.281000000000006,559.1798360650309,85499.99997733142,5.60196057887514e-11,9.523332984087737e-11,4.7616664920438686e-11,4147.578162626575,51.257262912894404,3125.4428605423414,2669.821838098739,5859.241184432996,0.025,34273.80000072541,5.60196057887514e-11,0.0018648369628270166,0.0009755083998740475
2016-06-09T19:00:00.0,6682.380000724363,27591.42,10035.412,38.865,569.1579638149358,85499.99992781517,5.601954082783717e-11,9.523321940732319e-11,4.7616609703661596e-11,3212.8188719139976,39.70517134387552,2421.0470331631414,3469.56112881027,7614.364062700852,0.026,34273.80000072436,5.601954082783717e-11,0.001864836963277322,0.0009758281963564407
2016-06-09T20:00:00.0,6557.6500007261,27716.15,10899.5786,38.233,569.9999999958222,85499.99999950736,5.6640977313837087e-11,9.628966143352305e-11,4.8144830716761524e-11,2895.9632570678837,35.78935567536286,2182.277785083101,3661.68674365812,8036.006547992187,0.027000000000000003,34273.8000007261,5.6640977313837087e-11,0.0019556148913490966,0.001022768242421672
2016-06-09T21:00:00.0,6581.150000726978,27692.65,11212.5068,35.239000000000004,567.5583112861245,84818.70675535088,5.664099449052995e-11,9.628969063390092e-11,4.814484531695046e-11,2763.5770172030584,34.15327890074131,2082.517006142763,3817.572983523823,8378.117419838965,0.026,34273.80000072697,5.664099449052995e-11,0.0019556148915023407,0.0010227682435472133
2016-06-09T22:00:00.0,6605.330000722353,27668.47,12073.4743,38.789,566.4745458018056,84066.83540410086,5.664096376518856e-11,9.628963840082055e-11,4.814481920041027e-11,2741.8837540720765,33.8851857514035,2066.169862890457,3863.446246650181,8478.791745270993,0.027999999999999997,34273.80000072235,5.664096376518856e-11,0.001955614891609931,0.0010227682466790484
2016-06-09T23:00:00.0,6999.580000711888,27274.22,11836.1203,37.392,561.5726871681487,82538.32373503056,5.6640952846363355e-11,9.62896198388177e-11,4.814480991940885e-11,3015.581445938508,37.26764028283679,2272.4170904168773,3983.9985547732836,8743.358106424272,0.031,34273.80000071189,5.6640952846363355e-11,0.001955614891653527,0.0010227682458120609
2016-06-10T00:00:00.0,7900.5100006569,26373.29,11528.0693,36.597,561.4502830659252,81717.97965463994,5.6641785588340955e-11,9.629103550017962e-11,4.814551775008981e-11,3652.973534875189,45.14476100249469,2752.729329420408,4247.536465781614,9321.723359043177,0.036000000000000004,34273.8000006569,5.6641785588340955e-11,0.001955614891696449,0.0010227682447022087
2016-06-10T01:00:00.0,1.6272536802947988e-7,25369.15,10881.3517,37.713,569.9999996833598,82264.36406587178,5.658178952678436e-11,9.618904219553341e-11,4.8094521097766704e-11,8.135541917658259e-8,1.005419535597616e-9,6.130606924375707e-8,8.127375981070175e-8,1.7836492079774778e-7,0.04,25369.150000162725,5.658178952678436e-11,0.001956813056555181,0.0010227682424343817
2016-06-10T02:00:00.0,5.9510849838377016e-8,24462.93,9228.65035,34.751,532.2889564974699,71383.0133888797,5.646645673692048e-11,9.599297645276481e-11,4.7996488226382406e-11,2.972146443448914e-8,3.673085489750208e-10,2.2396862742379314e-8,2.9693392427435115e-8,6.516567710010779e-8,0.043,24462.93000005951,5.646645673692048e-11,0.001956813056563416,0.0010227682366483063
2016-06-10T03:00:00.0,6.173433962572079e-8,24285.74,7952.9305,33.883,497.5399133109416,62154.3640617355,5.647303946811974e-11,9.600416709580355e-11,4.800208354790178e-11,3.08342741863778e-8,3.8106105219209526e-10,2.3235430011713123e-8,3.080406127224719e-8,6.760317182163716e-8,0.04,24285.740000061734,5.647303946811974e-11,0.001956813056567499,0.001022768232776031
2016-06-10T04:00:00.0,9.324678034933059e-8,24176.41,6805.06938,34.804,463.65887012442755,54201.43458459457,5.653261436971352e-11,9.610544442851298e-11,4.805272221425649e-11,4.660983894864011e-8,5.760211563572195e-10,3.512324124129387e-8,4.654083595626197e-8,1.0213939331137684e-7,0.032,24176.410000093245,5.653261436971352e-11,0.0019568130565705477,0.0010227682308290211
2016-06-10T05:00:00.0,1.3528145861208266e-7,23236.55,6226.36106,38.135,428.8568269381085,47396.36622750006,5.6568909453250025e-11,9.616714607052504e-11,4.808357303526252e-11,6.766531126901258e-8,8.36232257429523e-10,5.09897717944831e-8,6.751998019699957e-8,1.4818061755914403e-7,0.029,23236.55000013528,5.6568909453250025e-11,0.0019568130565734672,0.0010227682301494378
2016-06-10T06:00:00.0,2.3907811521379174e-7,22625.37,5667.127289999999,35.601,390.7237837520483,41170.00619046746,5.6603887141932734e-11,9.622660814128565e-11,4.8113304070642824e-11,1.1971803590237796e-7,1.4795185530096078e-9,9.021454591521998e-8,1.1926385270327247e-7,2.617386926727658e-7,0.026,22625.370000239076,5.6603887141932734e-11,0.001956813056573645,0.0010227682295358817
2016-06-10T07:00:00.0,1.3135133654043031e-6,22025.77547,5569.053177000001,36.69,355.1247405666389,35502.87992358764,5.664005553546075e-11,9.628809441028327e-11,4.8144047205141637e-11,6.77875440817211e-7,8.377428544989259e-9,5.108188137188572e-7,6.355416364926817e-7,1.3947716202709952e-6,0.023,22025.77547131351,5.664005553546075e-11,0.001956813056574635,0.001022768229433003
2016-06-10T08:00:00.0,12727.050740597637,21546.74926,5249.414324,37.885,318.43669738812736,29933.82777126146,5.6650600783175034e-11,9.630602133139755e-11,4.815301066569878e-11,7377.814785272055,91.17768908587469,5559.61518816309,5349.2359553254855,11739.533764924474,0.02,34273.800000597636,5.6650600783175034e-11,0.0019568130565695272,0.0010227682291021206
2016-06-10T09:00:00.0,13218.890000612046,21054.91,5013.61107,61.659,371.731343287109,41983.56342311725,5.664954110724503e-11,9.630421988231655e-11,4.8152109941158274e-11,8152.472432858423,100.75118695690053,6143.365058347593,5066.417567753525,11118.855216067956,0.02,34273.80000061204,5.664954110724503e-11,0.0019568130565753815,0.0010227682288709366
2016-06-10T10:00:00.0,13329.830000631737,20943.97,4942.6134,53.043,410.82548705711196,54232.17365030105,5.664952710491956e-11,9.630419607836325e-11,4.8152098039181626e-11,8251.12495656787,101.97037033248117,6217.705508078119,5078.70504406377,11145.82154251804,0.019,34273.80000063174,5.664952710491956e-11,0.00195681305657498,0.0010227682288033678
2016-06-10T11:00:00.0,13223.530000569368,21050.27,4783.560170000001,53.397,459.7548142026963,66653.0883236654,5.6650718276505296e-11,9.6306221070059e-11,4.81531105350295e-11,7755.610071338538,95.84661913272848,5844.306044678565,5467.919929230733,11999.999844688436,0.02,34273.80000056937,5.6650718276505296e-11,0.00195681305657812,0.0010227682286542445
2016-06-10T12:00:00.0,9.438159085944758e-7,21438.35,4718.525439999999,59.772,502.2063901485308,79713.83506580064,5.663675971880398e-11,9.628249152196676e-11,4.814124576098338e-11,4.837390223530683e-7,5.978220850279402e-9,3.645256616024025e-7,4.599806037498854e-7,1.009482078194016e-6,0.024,21438.350000943814,5.663675971880398e-11,0.0019568130565904077,0.001022768228602875
2016-06-10T13:00:00.0,9.217535190384689e-7,22299.85,4669.69671,66.16,442.4363469676113,74995.31064994288,5.66367319731956e-11,9.628244435443251e-11,4.8141222177216256e-11,4.7152187314951026e-7,5.827236925632575e-9,3.553193247336936e-7,4.5013536344460425e-7,9.87875528781557e-7,0.027000000000000003,22299.85000092175,5.66367319731956e-11,0.001956813056593892,0.0010227682285599677
2016-06-10T14:00:00.0,10448.85000068853,23824.95,4994.0856,56.979,376.27830378654147,70325.6149640543,5.6650576985848e-11,9.63059808759416e-11,4.81529904379708e-11,6276.815643058137,77.57114563170832,4729.947904372458,4172.034357630298,9156.025013453665,0.026,34273.80000068853,5.6650576985848e-11,0.001956813056587709,0.0010227682288613303
2016-06-10T15:00:00.0,8932.740000719123,25341.06,6178.1990399999995,47.032,396.87240623135204,79217.50330464865,5.664946534096535e-11,9.630409107964109e-11,4.8152045539820544e-11,6085.599864474804,75.20803225526677,4585.8556253211445,2847.140136244222,6248.387254190015,0.023,34273.80000071912,5.664946534096535e-11,0.001956813056587006,0.0010227682301038948
2016-06-10T16:00:00.0,7891.060000724195,26382.74,7555.12262,40.884,425.0503952997167,83873.54816692804,5.664947738625496e-11,9.630411155663343e-11,4.8152055778316715e-11,5646.047801186908,69.77588974017914,4254.627423181654,2245.01219953719,4926.945967469583,0.024,34273.80000072419,5.664947738625496e-11,0.0019568130565874044,0.0010227682320021775
2016-06-10T17:00:00.0,7189.120000726352,27084.68,9417.78008,38.46,453.94424185300267,85499.99996034752,5.664927350229623e-11,9.630376495390359e-11,4.8151882476951796e-11,4890.81410985719,60.4424401078163,3685.514640720506,2298.3058908690664,5043.905304106277,0.026,34273.800000726354,5.664927350229623e-11,0.0019568130565896097,0.0010233516974915771
2016-06-10T18:00:00.0,6840.65000072829,27433.15,11067.3355,36.613,475.9286387739224,84811.64084852599,5.664926303264859e-11,9.63037471555026e-11,4.81518735777513e-11,4381.707251190433,54.15071441097881,3301.8728299377317,2458.9427495377604,5396.441973264627,0.024,34273.80000072829,5.664926303264859e-11,0.0019568130565925466,0.001023351703304126
2016-06-10T19:00:00.0,6962.700000729057,27311.1,11413.6457,36.984,493.46830999800545,82442.62117508004,5.66493173260773e-11,9.63038394543314e-11,4.81519197271657e-11,4177.252073075837,51.62398377261372,3147.803888574007,2785.4479276531238,6112.99637372849,0.023,34273.800000729054,5.66493173260773e-11,0.0019568130565969476,0.0010233517045283298
2016-06-10T20:00:00.0,6949.18000072645,27324.62,10947.537,35.906,508.1102505837242,80289.77676073425,5.664929662192185e-11,9.630380425726715e-11,4.8151902128633573e-11,3974.403540897291,49.1171086426738,2994.9456489435242,2974.7764598290623,6528.500328817676,0.025,34273.80000072645,5.664929662192185e-11,0.0019568130566020516,0.001023351702892776
2016-06-10T21:00:00.0,7033.900000723472,27239.9,11200.611,33.996,521.3233160395025,78865.68676184716,5.664929474674513e-11,9.630380106946671e-11,4.815190053473336e-11,3890.066573200861,48.07484205793641,2931.3928084107565,3143.8334275225147,6899.515927495314,0.024,34273.80000072347,5.664929474674513e-11,0.0019568130566084275,0.0010233517037784624
2016-06-10T22:00:00.0,7239.570000712109,27034.23,11395.1341,33.679,535.4041149105435,77495.98552110493,5.664927903377913e-11,9.630377435742452e-11,4.815188717871226e-11,3935.5968032427336,48.63752101906367,2965.7025011624187,3303.973197469279,7250.9616764018765,0.027000000000000003,34273.80000071211,5.664927903377913e-11,0.0019568130566184824,0.0010233517044698085
2016-06-10T23:00:00.0,7746.200000688956,26527.6,11257.5577,32.284,550.364592742712,76317.51662202094,5.664967025124027e-11,9.630443942710846e-11,4.815221971355423e-11,4200.998455416769,51.91745010770225,3165.6981772989175,3545.2015452720902,7780.365942308059,0.027999999999999997,34273.80000068895,5.664967025124027e-11,0.001956813056636311,0.0010233517039865791
2016-06-11T00:00:00.0,4180.945928322848,25617.9,10054.442,30.896,569.9999996635189,76006.02406497962,5.665736943022288e-11,9.63175280313789e-11,4.815876401568945e-11,2499.8497440237793,30.894042390032528,1883.7830725629588,1681.0961842989723,3689.365281786798,0.033,29798.845928322848,5.665736943022288e-11,0.001957939523470059,0.0010233516997563015
2016-06-11T01:00:00.0,1.3418171199323193e-7,24449.3,9571.98377,32.900999999999996,569.9999999931232,71524.73144268108,5.6968801573611754e-11,9.684696267513998e-11,4.842348133756999e-11,7.1197734150815e-8,8.798872100965047e-10,5.365165915222589e-8,6.28871308797418e-8,1.380132793744059e-7,0.036000000000000004,24449.300000134182,5.6968801573611754e-11,0.0020130861906291903,0.0010233516980758261
2016-06-11T02:00:00.0,7.724858191584784e-8,23768.71,8690.43966,36.198,537.1010130802422,61952.748696224444,5.690865452652682e-11,9.674471269509558e-11,4.837235634754779e-11,3.993530665915276e-8,4.935348853411238e-10,3.0093590569580714e-8,3.7216530543999986e-8,8.167609740596056e-8,0.036000000000000004,23768.710000077248,5.690865452652682e-11,0.0020130861906412396,0.0010233516951590911
2016-06-11T03:00:00.0,6.861887045487855e-8,23535.24,7187.67582,35.201,500.90502616697455,53262.31005968791,5.689070579648944e-11,9.671419985403205e-11,4.835709992701603e-11,3.5333651258058085e-8,4.3666597257322554e-10,2.66259739373918e-8,3.3188504996966436e-8,7.283611683484711e-8,0.037000000000000005,23535.24000006862,5.689070579648944e-11,0.002013086190645555,0.0010233516915813526
2016-06-11T04:00:00.0,8.752321823441099e-8,23577.41,6120.7152399999995,36.526,465.70603925364895,46074.63526313906,5.692540916364196e-11,9.677319557819132e-11,4.838659778909566e-11,4.5458176089865066e-8,5.617884924688878e-10,3.425539588224926e-8,4.196826894896773e-8,9.210435181707354e-8,0.033,23577.410000087522,5.692540916364196e-11,0.002013086190648803,0.0010233516903130483
2016-06-11T05:00:00.0,1.302105354886375e-7,22703.69,5380.87493,37.295,429.1820523404488,39953.92104661711,5.696668655278878e-11,9.684336713974093e-11,4.8421683569870465e-11,6.89143582101779e-8,8.516684288393253e-10,5.1931001758495446e-8,6.119933391131988e-8,1.3430920842584357e-7,0.029,22703.69000013021,5.696668655278878e-11,0.002013086190650813,0.0010233516895239386
2016-06-11T06:00:00.0,2.9220446340839156e-7,22101.02,4857.16434,40.529,391.8890654275406,34573.047140155046,5.701338927781393e-11,9.692276177228368e-11,4.846138088614184e-11,1.6522835311267006e-7,2.0419514242010916e-9,1.2450923318299339e-7,1.268791875339492e-7,2.7845144962021946e-7,0.025,22101.020000292207,5.701338927781393e-11,0.0020130861906529404,0.0010233516890132766
2016-06-11T07:00:00.0,3.3191250369372484e-7,21482.7004,5112.402785,54.871,351.36207851581975,29715.8838239097,5.7017468380776775e-11,9.692969624732052e-11,4.846484812366026e-11,1.9182615002758651e-7,2.3706565663142606e-9,1.4455222965330856e-7,1.3998942396989097e-7,3.0722342090569934e-7,0.026,21482.700400331916,5.7017468380776775e-11,0.002013086190657184,0.0010233516892569816
2016-06-11T08:00:00.0,3084.7817744368945,21221.87401,4876.462938000001,57.629,296.49309160442897,24603.482062713163,5.7047971080679447e-11,9.698155083715505e-11,4.849077541857753e-11,3084.7817738222325,38.12284282777166,2324.5635870592478,6.145650916866794e-7,1.3487361007915535e-6,0.024,24306.655784436894,5.7047971080679447e-11,0.00201308619065488,0.0010233516890301715
2016-06-11T09:00:00.0,1.0670267031885053e-5,21031.09,4639.73375,63.93600000000001,276.98894751844,22051.583736472832,5.7045750300859045e-11,9.697777551146038e-11,4.848888775573019e-11,1.0177219414241168e-5,1.25773738500836e-7,7.669130396392439e-6,4.929506398683742e-7,1.081838739122096e-6,0.024,21031.09001067027,5.7045750300859045e-11,0.0020130861906589334,0.0010233516888116154
2016-06-11T10:00:00.0,9.154735899971874e-7,20864.41,4414.15043,60.177,213.05496073045265,17411.851018575493,5.703798817117362e-11,9.696457989099515e-11,4.8482289945497574e-11,6.23990592914304e-7,7.711500210987347e-9,4.7021342749922837e-7,2.9138603250299233e-7,6.394812634486072e-7,0.024,20864.410000915475,5.703798817117362e-11,0.0020130861906570868,0.0010233516886103003
2016-06-11T11:00:00.0,6.180172572413162e-7,20805.57,4246.8611,61.455,152.87997382440216,12997.701613036876,5.703267907876782e-11,9.695555443390529e-11,4.8477777216952646e-11,3.9022789136879655e-7,4.82257665547355e-9,2.9405955216302133e-7,2.2769241031808576e-7,4.996980430981121e-7,0.024,20805.57000061802,5.703267907876782e-11,0.002013086190655194,0.0010233516884644986
2016-06-11T12:00:00.0,3.1325265616748714e-7,20725.27,4250.84256,61.428999999999995,91.42698691546424,8750.841537182321,5.7015075253942995e-11,9.692562793170309e-11,4.8462813965851544e-11,1.8005232133898013e-7,2.2251513560637814e-9,1.3567996073559641e-7,1.3310340920057528e-7,2.9211124347227163e-7,0.025,20725.270000313252,5.7015075253942995e-11,0.002013086190649809,0.001023351688462015
2016-06-11T13:00:00.0,7832.077440958427,20546.23,4218.990720000001,72.866,30.00000000392849,4500.000000961801,5.637322092680996e-11,9.583447557557693e-11,4.7917237787788465e-11,5895.934823043449,72.86408344638515,4442.931917462509,1936.1426179148827,4249.094978525398,0.024,28378.307440958426,5.637322092680996e-11,0.0019165524467300193,0.0009993098572079078
