Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-11T14:00:00.0,13307.770000705594,20966.03,4583.60874,61.966,30.000000002808292,8973.037176259564,5.545025300638509e-11,9.426543011085465e-11,4.7132715055427324e-11,7839.85000094407,96.88768648583174,5907.785761331203,5467.91999976143,11999.99999947643,0.021,34273.80000070559,5.545025300638509e-11,0.0017815132155660648,0.0009993098575547888
2016-06-11T15:00:00.0,12552.490000726302,21721.31,5811.27078,49.83,64.92346800190262,22297.215196377052,5.5449790027467244e-11,9.426464304669431e-11,4.7132321523347156e-11,7084.570000963239,87.55366455450016,5338.638082591473,5467.919999762968,11999.999999479804,0.019,34273.8000007263,5.5449790027467244e-11,0.0017815132155542758,0.00099930985892172
2016-06-11T16:00:00.0,11800.080000729566,22473.72,7594.243009999999,45.299,102.64891406966535,33824.58349775819,5.544972794255436e-11,9.426453750234241e-11,4.7132268751171206e-11,6332.160000967171,78.25511111538523,4771.653116791782,5467.919999762299,11999.999999478337,0.018000000000000002,34273.80000072956,5.544972794255436e-11,0.0017815132155494355,0.0009993098615853583
2016-06-11T17:00:00.0,11412.290000727899,22861.51,9922.75457,36.215,135.60680669831288,43001.99460333817,5.544976486015851e-11,9.426460026226946e-11,4.713230013113473e-11,5944.370000965106,73.46266279838729,4479.430658438248,5467.919999762699,11999.999999479214,0.02,34273.8000007279,5.544976486015851e-11,0.001781513215544326,0.0009993098694510963
2016-06-11T18:00:00.0,11173.070000726988,23100.73,11400.4212,32.333,172.85625100996296,49558.671690565505,5.544981314530001e-11,9.426468234701002e-11,4.713234117350501e-11,5705.150000963676,70.50629598543956,4299.16438935607,5467.919999763219,11999.999999480355,0.021,34273.80000072699,5.544981314530001e-11,0.0017815132155413044,0.0009993098753257115
2016-06-11T19:00:00.0,10800.250000726977,23473.55,12390.6573,30.885,211.03132850866717,54457.4158787118,5.5449770489757985e-11,9.426460983258857e-11,4.713230491629429e-11,5332.330000964123,65.8988523135256,4018.2227020442433,5467.91999976276,11999.999999479349,0.021,34273.80000072698,5.5449770489757985e-11,0.0017815132155399377,0.0009993098794119084
2016-06-11T20:00:00.0,10542.690000726325,23731.11,13490.9073,29.927,246.04696233545195,58084.98227954527,5.5449767725440927e-11,9.426460513324958e-11,4.713230256662479e-11,5074.770000963499,62.715833183268465,3824.1361697114917,5467.91999976273,11999.999999479283,0.022,34273.800000726325,5.5449767725440927e-11,0.0017815132155391098,0.0009993098842146465
2016-06-11T21:00:00.0,10416.66000072638,23857.14,14528.9234,29.954,278.83757703198086,60418.21214804593,5.54497664438183e-11,9.42646029544911e-11,4.713230147724555e-11,4948.740000963568,61.1583091073828,3729.1651894745605,5467.919999762717,11999.999999479254,0.022,34273.800000726376,5.54497664438183e-11,0.0017815132155390033,0.0009993098889473397
2016-06-11T22:00:00.0,10425.250000725762,23848.55,15107.1596,28.581,310.0436676526268,61618.45493630962,5.544978113695052e-11,9.426462793281588e-11,4.713231396640794e-11,4957.330000962792,61.26446741739356,3735.6382571581435,5467.919999762876,11999.999999479602,0.023,34273.800000725765,5.544978113695052e-11,0.0017815132155384035,0.0009993098915628482
2016-06-11T23:00:00.0,10490.810000725367,23782.99,15417.03,27.663,342.72891658327626,62246.934592257254,5.544978811200427e-11,9.426463979040725e-11,4.7132319895203627e-11,5022.890000962322,62.074681480825994,3785.0415537089016,5467.91999976295,11999.999999479765,0.024,34273.800000725365,5.544978811200427e-11,0.0017815132155383033,0.0009993098929924212
2016-06-12T00:00:00.0,10568.92000071584,23704.88,15167.3378,28.011,377.14237957736395,62614.94714475582,5.5450545982730154e-11,9.426592817064126e-11,4.713296408532063e-11,5101.0000009449195,63.03999295857249,3843.9020096690538,5467.9199997708265,11999.999999497051,0.027000000000000003,34273.80000071584,5.5450545982730154e-11,0.0017815132155393053,0.0009993098918417158
2016-06-12T01:00:00.0,6234.242059299092,23243.11,14082.8008,28.687,412.17315404920276,63291.512353231825,5.544917922036319e-11,9.426360467461742e-11,4.713180233730871e-11,766.3220595539144,9.470483675618249,577.4685168059907,5467.919999745083,11999.999999440555,0.033,29477.35205929909,5.544917922036319e-11,0.0017815132155440886,0.000999309886911502
2016-06-12T02:00:00.0,8.370165651173386e-8,22898.86,12633.3471,28.165,392.9584192380845,61786.18106878826,5.531249999097195e-11,9.40312499846523e-11,4.701562499232615e-11,3.8014208435968585e-8,4.697932624358458e-10,2.864593063633206e-8,4.559341682578062e-8,1.0006016948114959e-7,0.037000000000000005,22898.860000083703,5.531249999097195e-11,0.0017815132155454712,0.0009993098804537655
2016-06-12T03:00:00.0,5.5636903122835146e-8,22897.46,11189.03,26.211,364.7952007518097,49152.83496822685,5.525062560953716e-11,9.392606353621318e-11,4.696303176810659e-11,2.6150101152656134e-8,3.2317235683670443e-10,1.9705631514433194e-8,2.9392875906642802e-8,6.450615789545451e-8,0.040999999999999995,22897.460000055635,5.525062560953716e-11,0.001781513215545063,0.0009993098744839593
2016-06-12T04:00:00.0,7.243726709807563e-8,22943.16,9746.53233,29.781,338.585982265398,37963.80596762094,5.529386339648782e-11,9.39995677740293e-11,4.699978388701465e-11,3.342752797727696e-8,4.131094153929954e-10,2.5189598499572886e-8,3.891573955302464e-8,8.540521343331571e-8,0.035,22943.160000072436,5.529386339648782e-11,0.001781513215547428,0.000999309868754056
2016-06-12T05:00:00.0,1.111865487631032e-7,22632.3,8756.324,29.27,308.8067637790634,28217.2746370414,5.534359253301653e-11,9.408410730612809e-11,4.7042053653064046e-11,4.9124723859370054e-8,6.071010087459017e-10,3.701835419182327e-8,6.196774079642702e-8,1.3599556861788837e-7,0.03,22632.300000111187,5.534359253301653e-11,0.0017815132155472651,0.0009993098650170943
2016-06-12T06:00:00.0,2.5135651127707993e-7,22036.24,7762.724509999999,29.753,279.5385452929342,19460.951636524274,5.5394472671954767e-11,9.41706035423231e-11,4.708530177116155e-11,9.43953192558298e-8,1.1665713115286015e-9,7.113239704442692e-8,1.568670214177078e-7,3.4426331347431816e-7,0.026,22036.240000251357,5.5394472671954767e-11,0.001781513215547292,0.0009993098619684748
2016-06-12T07:00:00.0,2.646903860315584e-7,21699.4143,7198.229125,30.98,249.78732680735513,11698.228126249536,5.5396070730665156e-11,9.417332024213076e-11,4.708666012106538e-11,9.720622339511172e-8,1.2013094760286468e-9,7.325057780662479e-8,1.6738998931620452e-7,3.673572166005454e-7,0.025,21699.414300264692,5.5396070730665156e-11,0.001781513215547334,0.0009993098607560256
2016-06-12T08:00:00.0,2881.6525407991157,21400.82919,6324.129575999999,33.37,218.8091083218169,4500.000001000005,5.543974195477702e-11,9.424756132312093e-11,4.712378066156047e-11,3.7364511519457567e-7,4.6176407423069515e-9,2.815634598967653e-7,2881.652540425376,6324.128825056789,0.023,24282.481730799118,5.543974195477702e-11,0.0017815132155474384,0.0009761865769228487
2016-06-12T09:00:00.0,2664.801437301519,21033.04,5848.224520000001,34.925,185.44088983970087,4500.000226524934,5.5439231829967804e-11,9.424669411094527e-11,4.712334705547263e-11,3.6006338487617856e-7,4.449792833371766e-9,2.713288313031564e-7,2664.8014369413613,5848.223317696004,0.024,23697.84143730152,5.5439231829967804e-11,0.001781513215546596,0.000976084659020214
2016-06-12T10:00:00.0,2624.5136244674013,20972.2,5759.8078399999995,35.397,150.51767135741616,4500.000000576924,5.5458781909344536e-11,9.42799292458857e-11,4.713996462294285e-11,3.0134903431790063e-6,3.724179768271716e-8,2.2708413221169e-6,2624.5136214538165,5759.806920629014,0.023,23596.713624467404,5.5458781909344536e-11,0.0017815132155445314,0.000936004578446015
2016-06-12T11:00:00.0,5046.994619068629,20848.69,5427.20131,36.364,115.12245290791856,4500.00001948136,5.5460895660105633e-11,9.428352262217958e-11,4.714176131108979e-11,343.6527303844787,4.246984061873885,258.9624427971881,4703.341888684055,10322.042506878057,0.023,25895.684619068626,5.5460895660105633e-11,0.0017815132155409763,0.0009348176786385575
2016-06-12T12:00:00.0,1.0002516312586518e-6,20821.83,5153.80553,53.00899999999999,83.00721848305568,9653.804593974284,5.5448161525376694e-11,9.426187459314038e-11,4.713093729657019e-11,4.6835243518145127e-7,5.7880678711036484e-9,3.529309677502224e-7,5.318049342026075e-7,1.1671091037234067e-6,0.024,20821.830001000253,5.5448161525376694e-11,0.0017815132155395228,0.0009348176782010382
2016-06-12T13:00:00.0,13614.979996818227,20658.82,4959.88656,46.131,30.000000002106436,4500.000000312001,5.4289641625416236e-11,9.22923907632076e-11,4.61461953816038e-11,8147.059997461433,100.68429813328716,6139.286471541899,5467.919999356702,11999.999998588206,0.022,34273.799996818234,5.4289641625416236e-11,0.0016014779600027934,0.0008607058647125806
2016-06-12T14:00:00.0,13039.750000717922,21234.05,5432.56478,51.995,84.55489961339948,17679.40077114797,5.428819303041552e-11,9.228992815170638e-11,4.614496407585319e-11,7571.830001410093,93.57539891863928,5705.817007234102,5467.919999307737,11999.999998480747,0.02,34273.80000071792,5.428819303041552e-11,0.0016014779599986852,0.0008607058658257075
2016-06-12T15:00:00.0,12566.48000072622,21707.32,6463.43515,39.588,126.1369000100448,29952.653857568686,5.4288199666197677e-11,9.228993943253605e-11,4.6144969716268023e-11,7098.560001417748,87.72655801264156,5349.180366624485,5467.919999308381,11999.99999848216,0.016,34273.80000072622,5.4288199666197677e-11,0.001601477959992779,0.0008607058685213299
2016-06-12T16:00:00.0,12154.110000725559,22119.69,8608.69899,36.045,174.2770595006933,40838.399933381195,5.428821308841834e-11,9.228996225031118e-11,4.614498112515559e-11,6686.190001415804,82.63034121365438,5038.435439856974,5467.9199993096645,11999.999998484976,0.016,34273.80000072556,5.428821308841834e-11,0.0016014779599903013,0.0008607058785438497
2016-06-12T17:00:00.0,11720.630000724243,22553.17,9964.78924,31.866999999999997,220.86400219235549,49268.137242429024,5.428818807876336e-11,9.228991973389771e-11,4.6144959866948854e-11,6252.710001416871,77.27323944095242,4711.782892741001,5467.91999930728,11999.999998479743,0.017,34273.800000724244,5.428818807876336e-11,0.0016014779599881205,0.0008607058894024199
2016-06-12T18:00:00.0,11418.200000721936,22855.6,11414.023,31.899,266.2718431113241,56015.13175435566,5.4288188229474754e-11,9.228991999010708e-11,4.614495999505354e-11,5950.2800014145505,73.53570070990446,4483.88418962832,5467.919999307294,11999.999998479774,0.019,34273.80000072194,5.4288188229474754e-11,0.0016014779599880739,0.0008607059015890169
2016-06-12T19:00:00.0,11245.960000723167,23027.84,12515.9072,29.373,307.9101452992363,61084.99380316965,5.428819311613594e-11,9.22899282974311e-11,4.614496414871555e-11,5778.040001415314,71.4070968312287,4354.091270196872,5467.919999307763,11999.999998480802,0.018000000000000002,34273.80000072317,5.428819311613594e-11,0.001601477959987104,0.0008607059112417886
2016-06-12T20:00:00.0,11174.72000072206,23099.08,13590.6595,28.745,349.94584360845516,64923.17873255324,5.4288222337629104e-11,9.228997797396948e-11,4.614498898698474e-11,5706.800001411425,70.52668728451592,4300.40776125097,5467.919999310544,11999.999998486906,0.019,34273.80000072207,5.4288222337629104e-11,0.0016014779599873791,0.000860705921213325
2016-06-12T21:00:00.0,11025.400000722355,23248.4,14674.8935,28.66,391.72913237096174,67632.92785299703,5.4288202822269787e-11,9.228994479785863e-11,4.6144972398929314e-11,5557.480001413577,68.6813370107079,4187.886403091945,5467.919999308685,11999.999998482826,0.019,34273.80000072236,5.4288202822269787e-11,0.001601477959988551,0.0008607059316477407
2016-06-12T22:00:00.0,10917.790000720564,23356.01,14673.4512,28.416,431.752070859673,69145.92161527774,5.4288189857658026e-11,9.228992275801864e-11,4.614496137900932e-11,5449.870001413031,67.35145392091182,4106.795970787306,5467.919999307441,11999.999998480096,0.021,34273.80000072056,5.4288189857658026e-11,0.0016014779599903153,0.0008607059316329876
2016-06-12T23:00:00.0,10926.870000719027,23346.93,13954.5925,28.92,470.6891262585919,70579.26724525106,5.4288207488626076e-11,9.228995273066432e-11,4.614497636533216e-11,5458.9500014098185,67.46366782715673,4113.638282143703,5467.919999309117,11999.999998483774,0.023,34273.800000719035,5.4288207488626076e-11,0.0016014779599935328,0.0008607059247106654
2016-06-13T00:00:00.0,10953.09000070913,23320.71,13113.4234,27.968000000000004,509.23439556375394,72738.31388658447,5.428845060199199e-11,9.229036602338638e-11,4.614518301169319e-11,5485.170001377524,67.78770401869403,4133.3965865057335,5467.919999331512,11999.999998532925,0.026,34273.80000070913,5.428845060199199e-11,0.0016014779599984406,0.0008607059167219641
2016-06-13T01:00:00.0,9514.06354694146,22915.76,12078.8841,29.061,549.0557010604542,75758.28793232905,5.4288638377272466e-11,9.229068524136319e-11,4.614534262068159e-11,4046.1435476798374,50.00369745302117,3049.005942257388,5467.9199992615295,11999.999998379339,0.029,32429.823546941454,5.4288638377272466e-11,0.001601477960017537,0.0008607059073467465
2016-06-13T02:00:00.0,6.693337792092442e-8,22683.14,11235.7521,29.66,569.9999999914816,78728.4106336717,5.442467724572508e-11,9.252195131773264e-11,4.626097565886632e-11,3.339603369626522e-8,4.1272019773903586e-10,2.516586571579487e-8,3.344482227334146e-8,7.339863554698998e-8,0.036000000000000004,22683.14000006693,5.442467724572508e-11,0.0016459975449034162,0.0008607059000968286
2016-06-13T03:00:00.0,4.046995371374469e-8,22815.88,9921.30547,29.969,540.3416459894856,67492.65939447617,5.4326889722475815e-11,9.235571252820888e-11,4.617785626410444e-11,2.018939042195522e-8,2.495077494221061e-10,1.5213887159884517e-8,2.018820757926126e-8,4.43054197850618e-8,0.044,22815.88000004047,5.4326889722475815e-11,0.0016459975449156059,0.0008607058890503861
2016-06-13T04:00:00.0,5.604689366114303e-8,22944.96,8425.435159999999,32.029,510.374291987326,57571.35478524158,5.439616320375368e-11,9.247347744638125e-11,4.6236738723190624e-11,2.7978346170263868e-8,3.457664664260373e-10,2.108332112353886e-8,2.7976074013432783e-8,6.13968178322275e-8,0.036000000000000004,22944.960000056046,5.439616320375368e-11,0.00164599754492212,0.0008607058771803658
2016-06-13T05:00:00.0,9.511644583481131e-8,22513.64,7851.63188,33.403,478.34693798526223,49145.920486029936,5.447018790174992e-11,9.259931943297487e-11,4.6299659716487434e-11,4.751520026494286e-8,5.87209937183355e-10,3.580548397459481e-8,4.7508646250435474e-8,1.0426336797268901e-7,0.027999999999999997,22513.640000095114,5.447018790174992e-11,0.0016459975449259875,0.0008607058736609101
2016-06-13T06:00:00.0,2.083806347865816e-7,22010.04,7220.979109999999,35.117,444.94558398344117,41294.28946687588,5.452797796540596e-11,9.269756254119013e-11,4.6348781270595065e-11,1.041597156127775e-7,1.2872432341854666e-9,7.849044110886991e-8,1.041282216112629e-7,2.2852175220836347e-7,0.023,22010.04000020838,5.452797796540596e-11,0.001645997544928775,0.0008607058707404962
2016-06-13T07:00:00.0,2.952666012293418e-7,21399.67725,6447.67125,32.785,409.83022998232326,34073.31121788877,5.4541924473669907e-11,9.272127160523883e-11,4.6360635802619417e-11,1.476343859138511e-7,1.8245188486038664e-9,1.112511493051138e-7,1.4753949404388552e-7,3.237929465915058e-7,0.022,21399.677250295263,5.4541924473669907e-11,0.001645997544929219,0.0008607058684996239
2016-06-13T08:00:00.0,4149.968963741629,21139.399380000003,6148.583284,35.336999999999996,377.0468759817494,27625.64082902968,5.457724442792989e-11,9.27813155274808e-11,4.63906577637404e-11,2097.168391999164,25.917561387978456,1580.3391090230764,2052.800571742372,4505.1147165482425,0.02,25289.368343741633,5.457724442792989e-11,0.0016459975449295602,0.0008607058676819521
2016-06-13T09:00:00.0,2.2049494366519774e-6,20682.09,5880.7384,44.86,367.6290833673224,27562.512231306864,5.457047861671482e-11,9.27698136484152e-11,4.63849068242076e-11,1.1582185092279957e-6,1.4313680974847265e-8,8.727854252955648e-7,1.046638157610333e-6,2.296971771957892e-6,0.021,20682.090002204954,5.457047861671482e-11,0.001645997544934834,0.0008607058669763569
2016-06-13T10:00:00.0,13612.289999219114,20661.51,5539.01843,38.168,322.7707293792252,21681.77469518249,5.457795824244772e-11,9.278252901216113e-11,4.639126450608056e-11,8144.370009599096,100.65105429563395,6137.259408270363,5467.919989619925,11999.999977219692,0.019,34273.79999921912,5.457795824244772e-11,0.0016459975449263319,0.0008607058661035554
2016-06-13T11:00:00.0,13259.359996480125,21014.44,5240.46292,45.771,385.2554296724541,34280.01651137842,5.457778274613441e-11,9.27822306684285e-11,4.639111533421425e-11,7791.4400126955015,96.28941843687093,5871.306002248227,5467.919983784532,11999.999964413228,0.019,34273.79999648013,5.457778274613441e-11,0.0016459975449302467,0.0008607058653785942
2016-06-13T12:00:00.0,3.010673950554524e-7,21313.96,5000.9282299999995,53.773,435.77549410691154,46910.86041874573,5.454182922153959e-11,9.27211096766173e-11,4.636055483830865e-11,1.513822024343503e-7,1.8708357133399037e-9,1.1407534837438437e-7,1.4959247151142547e-7,3.282984495268961e-7,0.022,21313.960000301067,5.454182922153959e-11,0.001645997544940144,0.0008607058648246726
2016-06-13T13:00:00.0,2.8892780309674345e-7,22335.58,5014.659720000001,65.218,382.0041401063806,41909.93304989397,5.454062872067596e-11,9.271906882514913e-11,4.6359534412574565e-11,1.4462969882366416e-7,1.7873858446883578e-9,1.089869417492901e-7,1.4420538520425414e-7,3.164758486684241e-7,0.027000000000000003,22335.58000028893,5.454062872067596e-11,0.001645997544943651,0.000860705864855824
2016-06-13T14:00:00.0,10715.780000681056,23558.02,5398.86571,59.117,316.78778610575057,36895.274191025295,5.4577568541405833e-11,9.278186652038991e-11,4.639093326019496e-11,5624.102561859576,69.50468257836519,4238.090401119828,5091.677438821387,11174.291003865574,0.027999999999999997,34273.80000068106,5.4577568541405833e-11,0.0016459975449378027,0.0008607058657596464
2016-06-13T15:00:00.0,9226.700000718012,25047.1,6255.65043,45.152,327.1771146817031,46908.790746716564,5.457652911118497e-11,9.278009948901444e-11,4.639004974450722e-11,5101.407249348418,63.045025880839525,3844.2088951731416,4125.292751369501,9053.445005858537,0.025,34273.800000718016,5.457652911118497e-11,0.0016459975449356929,0.0008607058679673259
2016-06-13T16:00:00.0,8063.900000715297,26209.9,7312.060159999999,42.115,345.07178656013303,53550.79507845411,5.457651008396299e-11,9.278006714273708e-11,4.639003357136854e-11,4697.4841018734505,58.05319832390766,3539.82916609193,3366.415898841754,7387.999602426708,0.026,34273.8000007153,5.457651008396299e-11,0.001645997544935679,0.0008607058711191143
2016-06-13T17:00:00.0,7456.880000716418,26816.92,8422.96293,38.419,361.01163088163025,57166.56454767862,5.45765407075099e-11,9.278011920276682e-11,4.639005960138341e-11,4527.083091960183,55.94732134624129,3411.4220333073954,2929.7969087561423,6429.787360655187,0.025,34273.800000716416,5.45765407075099e-11,0.0016459975449353928,0.0008607058771694095
2016-06-13T18:00:00.0,7036.800000717738,27237.0,9881.73837,37.099,378.5415982254549,58584.81187234707,5.457652037161782e-11,9.278008463175029e-11,4.639004231587514e-11,4405.784238283238,54.4482664785171,3320.0162486900667,2631.015762434408,5774.076641430908,0.024,34273.80000071774,5.457652037161782e-11,0.001645997544935944,0.0008607058887274776
2016-06-13T19:00:00.0,7049.600000720505,27224.2,11201.3239,35.249,395.89251070155245,57797.16725317393,5.457657765294612e-11,9.27801820100084e-11,4.63900910050042e-11,4456.558414853641,55.07575201721199,3358.277562025121,2593.041585866771,5690.7377998217335,0.022,34273.800000720505,5.457657765294612e-11,0.0016459975449364087,0.000860705899820023
2016-06-13T20:00:00.0,6804.04000071924,27469.76,11577.185,27.827,415.72090871635174,55644.85957572669,5.457653409323815e-11,9.278010795850485e-11,4.639005397925242e-11,4333.783991100108,53.558461523684876,3265.759849005175,2470.2560096190396,5421.270266468506,0.023,34273.800000719246,5.457653409323815e-11,0.0016459975449346672,0.0008607059030000908
2016-06-13T21:00:00.0,6826.62000071954,27447.18,13371.3009,35.760999999999996,441.4540162376243,52754.70555190627,5.457654437881663e-11,9.278012544398827e-11,4.639006272199413e-11,4300.710895325762,53.149732308953105,3240.8373359117745,2525.9091053936854,5543.407596439638,0.023,34273.800000719544,5.457654437881663e-11,0.0016459975449402,0.0008607059191730862
2016-06-13T22:00:00.0,6996.660000715277,27277.14,13219.2568,31.937,458.8443945441662,48167.650444963554,5.457652776291135e-11,9.278009719694929e-11,4.639004859847464e-11,4296.928397401461,53.102986838953186,3237.987002375194,2699.7316033137236,5924.881717319325,0.026,34273.80000071528,5.457652776291135e-11,0.0016459975449412381,0.0008607059177409642
2016-06-13T23:00:00.0,7509.0100007141955,26764.79,13199.4744,32.001999999999995,480.0120273807112,44111.26322536406,5.4576508767423845e-11,9.278006490462054e-11,4.639003245231027e-11,4420.005590353636,54.62401906315015,3330.732869704277,3089.004410360467,6779.187135935713,0.027000000000000003,34273.800000714196,5.4576508767423845e-11,0.0016459975449445439,0.0008607059175603429
2016-06-14T00:00:00.0,8596.730000713698,25677.07,12001.4559,32.935,502.6356924414539,41021.709691709955,5.457657606384902e-11,9.278017930854333e-11,4.6390089654271663e-11,4786.399892943365,59.15205165500253,3606.8324179879587,3810.3301077702404,8362.222068582365,0.027000000000000003,34273.8000007137,5.457657606384902e-11,0.0016459975449494841,0.0008607059066926565
2016-06-14T01:00:00.0,9449.919999968564,24823.88,10686.4119,33.086,528.8543900940483,40989.3091389862,5.457741137213044e-11,9.278159933262175e-11,4.639079966631087e-11,4991.161393192487,61.682567932497186,3761.1321910059255,4458.758606775985,9785.27543952944,0.031,34273.79999996857,5.457741137213044e-11,0.0016459975449578284,0.0008607058955702262
2016-06-14T02:00:00.0,6.545720915155647e-8,23976.46,8516.91194,34.257,557.4526040241369,43849.305730227454,5.442128210881357e-11,9.251617958498306e-11,4.625808979249153e-11,3.2693221137407784e-8,4.0403458731885113e-10,2.463625532432019e-8,3.26714718345637e-8,7.170142613914694e-8,0.037000000000000005,23976.460000065457,5.442128210881357e-11,0.0016459975449911548,0.0008607058778713293
2016-06-14T03:00:00.0,4.6703466017072784e-8,23690.18,6719.7314,38.844,523.1972500221325,35332.394651029674,5.43601478227146e-11,9.241225129861482e-11,4.620612564930741e-11,2.3306317582372178e-8,2.880278565008495e-10,1.7562674176881065e-8,2.3304736183401994e-8,5.1145012033977075e-8,0.04,23690.1800000467,5.43601478227146e-11,0.0016459975450001019,0.0008607058692664069
2016-06-14T04:00:00.0,5.636044866626471e-8,23535.03,6338.0902,39.184,484.35489602001246,28612.664111804253,5.439716687453839e-11,9.247518368671526e-11,4.623759184335763e-11,2.8135139250964882e-8,3.477041717194139e-10,2.1201473885330114e-8,2.813283423161311e-8,6.174084675330973e-8,0.036000000000000004,23535.03000005636,5.439716687453839e-11,0.0016459975450037994,0.0008607058681975836
2016-06-14T05:00:00.0,1.015708118766971e-7,22829.07,6229.60409,38.668,445.1725420179494,22274.574772593063,5.447694261929278e-11,9.261080245279773e-11,4.630540122639886e-11,5.0742849750816246e-8,6.270983905894531e-10,3.8237706743259335e-8,5.0735351323428056e-8,1.1134475557088192e-7,0.027999999999999997,22829.07000010157,5.447694261929278e-11,0.0016459975450057547,0.0008607058679033781
2016-06-14T06:00:00.0,1.7096605684374806e-7,22200.43,5949.94671,37.801,406.50618801616724,16044.971543448513,5.45173544827364e-11,9.267950262065188e-11,4.633975131032594e-11,8.544732098017e-8,1.055988730037439e-9,6.438955670959993e-8,8.54260563609574e-8,1.8747762884817057e-7,0.025,22200.430000170967,5.45173544827364e-11,0.0016459975450067784,0.0008607058671580625
2016-06-14T07:00:00.0,4.995263184181421e-7,21542.41085,5595.02538,40.219,368.7068340148202,10095.02569440625,5.4555184244464237e-11,9.27438132155892e-11,4.63719066077946e-11,2.522127648486869e-7,3.1169360747261455e-9,1.9005707772720397e-7,2.472208097562395e-7,5.425554355357931e-7,0.021,21542.410850499527,5.4555184244464237e-11,0.0016459975450083205,0.0008607058662465796
2016-06-14T08:00:00.0,13290.46465029821,20983.33535,5374.745333,50.663999999999994,328.48948001552213,4500.001175844728,5.457778310332249e-11,9.278223127564824e-11,4.639111563782412e-11,7822.544667093384,96.67382094497877,5894.745179571876,5467.919983204734,11999.999963140794,0.019,34273.800000298215,5.457778310332249e-11,0.0016459975450053373,0.0008606859691638842
2016-06-14T09:00:00.0,13701.000000583692,20572.8,5107.04161,49.674,374.5009469580859,17020.001846243365,5.457661157120632e-11,9.278023967105074e-11,4.639011983552537e-11,8233.08013697158,101.74736596077403,6204.107680535001,5467.919863612021,11999.999700680377,0.018000000000000002,34273.800000583695,5.457661157120632e-11,0.001645997545005487,0.0008606859685266898
2016-06-14T10:00:00.0,13761.110000648572,20512.69,4698.88885,45.805,426.5759589164554,30117.068478144713,5.457660168942469e-11,9.278022287202197e-11,4.6390111436010985e-11,8293.190186830554,102.49022757989721,6249.404120725439,5467.9198138179245,11999.999591401318,0.016,34273.800000648574,5.457660168942469e-11,0.0016459975450060648,0.0008606859676066892
2016-06-14T11:00:00.0,13531.580000584896,20742.22,4506.09023,49.782,483.26283249394515,43667.58420095744,5.4577853267553775e-11,9.278235055484141e-11,4.639117527742071e-11,8063.660014215402,99.65361113944263,6076.43970362455,5467.919986369401,11999.999970086032,0.018000000000000002,34273.800000584895,5.4577853267553775e-11,0.0016459975450109252,0.0008606859671941875
2016-06-14T12:00:00.0,4.3151564005949327e-7,21005.21,4420.974520000001,57.93,533.13608963098,57237.93450535399,5.4551885976861456e-11,9.273820616066447e-11,4.6369103080332236e-11,2.184133922270767e-7,2.699231269457418e-9,1.6458727252789134e-7,2.1300950962625592e-7,4.6747467327888316e-7,0.023,21005.210000431514,5.4551885976861456e-11,0.0016459975450286613,0.000860685967022692
2016-06-14T13:00:00.0,1080.218212246033,21889.45,4526.79631,73.255,475.2077356312722,52816.96084667202,5.457583368894418e-11,9.27789172712051e-11,4.638945863560255e-11,951.5067787269172,11.7590630503563,717.0160396558719,128.71143351902316,282.47253109560455,0.026,22969.668212246037,5.457583368894418e-11,0.0016459975450335885,0.0008606859672445715
2016-06-14T14:00:00.0,10972.44000071014,23301.36,4811.49069,67.569,413.7134446792205,49289.653968109465,5.4577501779617965e-11,9.278175302535054e-11,4.639087651267527e-11,6245.723288352188,77.18689512761787,4706.517995586455,4726.716712357859,10373.341334235743,0.025,34273.800000710144,5.4577501779617965e-11,0.0016459975450296897,0.0008606859678584097
2016-06-14T15:00:00.0,9564.80000072193,24709.0,5508.19445,79.215,423.332985804431,59558.023468617626,5.45765453474315e-11,9.278012709063355e-11,4.6390063545316775e-11,5826.716606654404,72.00865982886663,4390.77194078455,3738.0833940674333,8203.668072833765,0.022,34273.80000072193,5.45765453474315e-11,0.0016459975450330243,0.0008606859694934801
2016-06-14T16:00:00.0,8389.26000072107,25884.54,5825.30085,72.319,416.12829163088674,66644.2698929219,5.457653030637252e-11,9.278010152083328e-11,4.639005076041664e-11,5460.467658740661,67.4824235823875,4114.781925755335,2928.7923419803155,6427.58271952841,0.022,34273.80000072107,5.457653030637252e-11,0.0016459975450339233,0.000860685970293614
2016-06-14T17:00:00.0,7627.460000720599,26646.34,7143.2175099999995,64.812,411.2933612108657,71361.33454889161,5.4576533801452984e-11,9.278010746247007e-11,4.6390053731235034e-11,5237.796433166651,64.7305724767882,3946.9861266334265,2389.663567553856,5244.400578400246,0.022,34273.8000007206,5.4576533801452984e-11,0.0016459975450344591,0.0008606859739715128
2016-06-14T18:00:00.0,7237.900000720394,27035.9,8224.96286,53.361,411.21357968524177,73409.50460461125,5.45765194420112e-11,9.278008305141904e-11,4.639004152570952e-11,5137.9528901789345,63.49667005652969,3871.748174178639,2099.9471105413663,4608.583396702292,0.022,34273.800000720395,5.45765194420112e-11,0.0016459975450340547,0.0008606859791935922
2016-06-14T19:00:00.0,7393.390000721746,26880.41,9511.38187,55.435,421.3508957393637,73664.87417617817,5.4576584255934457e-11,9.278019323508857e-11,4.6390096617544286e-11,5247.341991698359,64.84853992287977,3954.1792635902293,2146.048009023294,4709.757294963995,0.021,34273.80000072175,5.4576584255934457e-11,0.00164599754503594,0.0008606859891559784
2016-06-14T20:00:00.0,7318.280000722068,26955.52,9303.54857,42.006,430.76608165983924,72817.42972541842,5.4576551690326766e-11,9.27801378735555e-11,4.639006893677775e-11,5178.162986346535,63.99360088946432,3902.0488347234336,2140.11701437544,4696.741022638458,0.021,34273.80000072207,5.4576551690326766e-11,0.0016459975450348332,0.0008606859874689944
2016-06-14T21:00:00.0,7396.50000072054,26877.3,8871.90738,41.81,452.7553285468928,72112.67187346633,5.457657727549691e-11,9.278018136834475e-11,4.6390090684172375e-11,5122.33238462479,63.30362622983686,3859.9772091363934,2274.1676160956567,4990.930992616549,0.022,34273.80000072054,5.457657727549691e-11,0.001645997545037156,0.0008606859840623411
2016-06-14T22:00:00.0,7323.92000071982,26949.88,8272.77305,43.736999999999995,474.25060077432227,72091.67355590525,5.457651929985595e-11,9.278008280975512e-11,4.639004140487756e-11,4927.809717734936,60.89964513813962,3713.3929962280254,2396.110282984791,5258.548661249157,0.023,34273.80000071982,5.457651929985595e-11,0.0016459975450409086,0.0008606859795434668
2016-06-14T23:00:00.0,7798.390000715797,26475.41,8141.293879999999,35.124,491.4148919100518,72790.84302406841,5.457653027499318e-11,9.27801014674884e-11,4.63900507337442e-11,4943.522581177426,61.093830356839895,3725.2335583438958,2854.867419538278,6265.345695339241,0.026,34273.8000007158,5.457653027499318e-11,0.0016459975450422754,0.0008606859785901471
2016-06-15T00:00:00.0,8694.730000717109,25579.07,7766.66893,36.609,517.3863682644837,74640.12925843753,5.4576559576776567e-11,9.278015128052016e-11,4.639007564026008e-11,5106.875672484071,63.11260662106737,3848.329672016303,3587.854328232945,7873.972541440866,0.026,34273.800000717114,5.4576559576776567e-11,0.0016459975450491087,0.0008606859767350902
2016-06-15T01:00:00.0,9658.480000466046,24615.32,6740.3656900000005,38.659,543.8916208831423,78595.76340258068,5.4577446617382244e-11,9.278165924954981e-11,4.639082962477491e-11,5240.641521658198,64.76573310381043,3949.130067305514,4417.838478807755,9695.471357608205,0.031,34273.80000046605,5.4577446617382244e-11,0.0016459975450634642,0.0008606859728042911
2016-06-15T02:00:00.0,7.287816280897573e-8,23741.45,6050.46755,44.588,569.9999999845443,85499.99999818036,5.459431577924047e-11,9.281033682470879e-11,4.6405168412354395e-11,3.641832902716918e-8,4.500708106274143e-10,2.74433421114277e-8,3.636702344498185e-8,7.981175316021123e-8,0.037000000000000005,23741.45000007288,5.459431577924047e-11,0.0016705342667282595,0.0008733935409670346
2016-06-15T03:00:00.0,4.971921865248883e-8,23401.29,5435.5277399999995,47.815,525.4136705193068,79449.53332168116,5.4530220090374887e-11,9.27013741536373e-11,4.635068707681865e-11,2.4816890307271748e-8,3.066960576228727e-10,1.8700979123345897e-8,2.4809626971063444e-8,5.444767364057289e-8,0.04,23401.29000004972,5.4530220090374887e-11,0.0016705342667368388,0.0008733935395125456
2016-06-15T04:00:00.0,6.846323591210665e-8,23517.5,4900.98837,47.11600000000001,477.60034105392106,74014.00645514784,5.458612853838625e-11,9.279641851525661e-11,4.6398209257628306e-11,3.4192112872067306e-8,4.225584305615673e-10,2.5765757961071176e-8,3.417832662152409e-8,7.500839797551704e-8,0.033,23517.500000068467,5.458612853838625e-11,0.0016705342667399166,0.0008733935383465756
2016-06-15T05:00:00.0,1.0288091643043686e-7,22703.54,4570.037020000001,45.728,430.48601158867666,69113.01895864215,5.4635788730392316e-11,9.288084084166694e-11,4.644042042083347e-11,5.140959764184139e-8,6.353383008712767e-10,3.874014029702906e-8,5.137843794775381e-8,1.1275608556325727e-7,0.027999999999999997,22703.540000102883,5.4635788730392316e-11,0.001670534266741327,0.0008733935376734971
2016-06-15T06:00:00.0,1.6259773700228427e-7,22090.68,4717.35645,56.592,384.7596821236249,64542.98281218719,5.4672097367873804e-11,9.294256552538546e-11,4.647128276269273e-11,8.129133876442171e-8,1.0046276068129353e-9,6.125778090322776e-8,8.121345567233718e-8,1.7823257620229376e-7,0.026,22090.6800001626,5.4672097367873804e-11,0.0016705342667449113,0.0008733935379707952
2016-06-15T07:00:00.0,2.9240256992553405e-7,21543.01836,4634.763868999999,56.2,328.1693526589503,59825.62723582021,5.469988249798246e-11,9.298980024657018e-11,4.649490012328509e-11,1.4628078806763776e-7,1.8077905995001182e-9,1.1023113411586086e-7,1.4602879205764973e-7,3.204775316192989e-7,0.022,21543.0183602924,5.469988249798246e-11,0.001670534266745119,0.000873393537804966
2016-06-15T08:00:00.0,2.7963110231354233e-6,21081.86987,4786.4235929999995,57.225,271.97102319506894,55190.864240644456,5.473080726536276e-11,9.304237235111668e-11,4.652118617555834e-11,1.4585276089733483e-6,1.8025008857583074e-8,1.0990859059501874e-6,1.3376903717897236e-6,2.9357204314395023e-6,0.021,21081.869872796313,5.473080726536276e-11,0.0016705342667450549,0.0008733935381136923
2016-06-15T09:00:00.0,3002.1722307249447,20631.49,4597.488429999999,53.584,214.747693747397,50404.441525072805,5.473407019251254e-11,9.304791932727132e-11,4.652395966363566e-11,2266.1462297213593,28.005850291759813,1707.6737982780373,736.0260010034921,1615.2964952014486,0.021,23633.662230724945,5.473407019251254e-11,0.0016705342667411311,0.0008733935377308751
2016-06-15T10:00:00.0,13636.21000038024,20637.59,4430.09253,61.94,189.17121457344675,49129.924261945824,5.473568323730846e-11,9.305066150342439e-11,4.6525330751712194e-11,8168.2900328544865,100.946666547606,6155.284545585731,5467.9199675256605,11999.999928731204,0.019,34273.80000038024,5.473568323730846e-11,0.001670534266736992,0.0008733935373972332
2016-06-15T11:00:00.0,13506.469993382394,20767.33,4386.42358,60.473,228.17955165532953,62855.117079656295,5.473599640825915e-11,9.305119389404055e-11,4.6525596947020275e-11,8038.5500080503125,99.34329265060833,6057.517844549288,5467.91998533199,11999.999967809308,0.021,34273.799993382396,5.473599640825915e-11,0.0016705342667360503,0.0008733935373138417
2016-06-15T12:00:00.0,2.835328172579341e-7,21176.1,4298.30547,62.57,267.0515148402287,76526.21218540843,5.469766640901001e-11,9.298603289531702e-11,4.649301644765851e-11,1.4268410310970108e-7,1.7633414729797237e-9,1.0752082152315387e-7,1.407557281153377e-7,3.089051663857651e-7,0.024,21176.100000283535,5.469766640901001e-11,0.0016705342667427227,0.0008733935371541472
2016-06-15T13:00:00.0,4.464079312039627e-7,22237.65,4409.74305,72.393,204.48318537636024,72227.90758921839,5.4710997435026276e-11,9.300869563954467e-11,4.6504347819772334e-11,2.252048082995043e-7,2.7831620323088715e-9,1.6970500197005313e-7,2.2111011420881892e-7,4.852524123443333e-7,0.029,22237.65000044641,5.4710997435026276e-11,0.001670534266743877,0.0008733935373678629
2016-06-15T14:00:00.0,10732.45000070118,23541.35,5683.37494,73.535,132.09185591344732,67818.16541326689,5.473572096128732e-11,9.305072563418844e-11,4.652536281709422e-11,6441.363333397645,79.60468518050864,4853.944218323697,4291.086667303442,9417.29944981662,0.027999999999999997,34273.80000070118,5.473572096128732e-11,0.001670534266734799,0.0008733935400973818
2016-06-15T15:00:00.0,9307.910000721531,24965.89,5265.00919,74.203,138.1632116282912,76406.03501480074,5.473466759264805e-11,9.304893490750168e-11,4.652446745375084e-11,6624.296538370999,81.86543953284604,4991.795093466221,2683.6134623504404,5889.508542225432,0.023,34273.80000072154,5.473466759264805e-11,0.0016705342667321344,0.0008733935391422626
2016-06-15T16:00:00.0,8351.110000720762,25922.69,5544.60874,66.392,145.8273216954559,82022.33033388591,5.473468315053495e-11,9.304896135590942e-11,4.652448067795471e-11,6861.164519489553,84.79273925036395,5170.288978680728,1489.9454812311167,3269.8623562110274,0.023,34273.80000072076,5.473468315053495e-11,0.0016705342667285674,0.0008733935397822253
2016-06-15T17:00:00.0,7674.4000007213845,26599.4,6163.5277399999995,48.166,164.22973148012198,84917.87380217122,5.473467779529115e-11,9.304895225199496e-11,4.652447612599748e-11,7058.142324687983,87.22706182444821,5318.7232819785495,616.2576760333087,1352.4506782103074,0.022,34273.80000072139,5.473467779529115e-11,0.0016705342667232093,0.0008733935413161308
2016-06-15T18:00:00.0,7340.450000721072,26933.35,6627.90501,43.187,203.29246383888233,85425.52089575362,5.473465473381262e-11,9.304891304748145e-11,4.6524456523740725e-11,7246.565006983187,89.55565711222016,5460.710799525619,93.88499373779214,206.0417717986923,0.022,34273.80000072107,5.473465473381262e-11,0.0016705342667205781,0.0008733935429973792
2016-06-15T19:00:00.0,7625.180000723245,26648.62,7292.38653,37.597,249.6627914854986,84464.36933047147,5.473474103089845e-11,9.304905975252737e-11,4.652452987626368e-11,7564.393434711609,93.48349515227552,5700.21311904119,60.786566011542845,133.4033402351377,0.02,34273.80000072325,5.473474103089845e-11,0.0016705342667178425,0.0008733935449131672
2016-06-15T20:00:00.0,7494.6700007224035,26779.13,7850.0254,48.496,305.55095717217097,83005.60013314134,5.473467962743703e-11,9.304895536664295e-11,4.6524477683321474e-11,7494.66698366846,92.62179058807789,5647.670157809626,0.003017053850978916,0.0066212830860266775,0.021,34273.80000072241,5.473467962743703e-11,0.0016705342667212362,0.0008733935473668738
2016-06-15T21:00:00.0,7667.010000723533,26606.79,8150.82633,42.174,349.67841829454704,80803.2523856276,5.4734715764344835e-11,9.304901679938621e-11,4.6524508399693106e-11,7406.118204353509,91.52747292027341,5580.943470748378,260.89179636993117,572.558039700503,0.02,34273.80000072353,5.4734715764344835e-11,0.001670534266720159,0.0008733935487933954
2016-06-15T22:00:00.0,7726.210000719084,26547.59,8504.2453,41.07899999999999,399.0335617490944,78805.92843947002,5.473467451884413e-11,9.304894668203503e-11,4.6524473341017514e-11,7081.064918267498,87.51034748168742,5335.996797663866,645.1450824514931,1415.8475232662358,0.024,34273.800000719086,5.473467451884413e-11,0.0016705342667213622,0.00087339355122486
2016-06-15T23:00:00.0,8167.60000071981,26106.2,8176.7893,40.308,445.466579765087,77053.52833379367,5.473467110185177e-11,9.304894087314801e-11,4.6524470436574004e-11,6767.1719667625275,83.63114547248269,5099.460089785529,1400.4280339571897,3073.405683968726,0.024,34273.80000071981,5.473467110185177e-11,0.0016705342667235694,0.0008733935489739908
2016-06-16T00:00:00.0,9033.060000719719,25240.74,7789.877259999999,37.066,488.79139577189363,77049.60568094146,5.473470619525451e-11,9.304900053193265e-11,4.652450026596633e-11,6485.379320333417,80.14865058062267,4887.1128402818695,2547.680680386209,5591.187904108785,0.025,34273.80000071972,5.473470619525451e-11,0.0016705342667266078,0.0008733935471083403
2016-06-16T01:00:00.0,9903.400000407657,24370.4,7288.2569,36.35,531.8757168868262,79738.03003872566,5.4735605721179956e-11,9.305052972600592e-11,4.652526486300296e-11,6026.091993180959,74.47261257546896,4541.012961918838,3877.3080072266043,8509.213025559857,0.032,34273.80000040766,5.4735605721179956e-11,0.001670534266735966,0.0008733935449200589
2016-06-16T02:00:00.0,8.608030532648265e-8,23586.13,7112.425840000001,38.681,569.9999999966092,85499.9999995979,5.534520841157582e-11,9.408685429967889e-11,4.7043427149839445e-11,4.312525544866389e-8,5.329574199797705e-10,3.249740365730308e-8,4.286096302351908e-8,9.406347501101496e-8,0.038,23586.130000086083,5.534520841157582e-11,0.0017823758290347155,0.0009308998441292655
2016-06-16T03:00:00.0,5.042573824893445e-8,23355.35,6234.66431,44.725,531.3207823730181,78387.5750906243,5.5260385823136036e-11,9.394265589933126e-11,4.697132794966563e-11,2.5188888140850573e-8,3.1129334066640716e-10,1.8981301260146777e-8,2.514290745218454e-8,5.5179097248353027e-8,0.042,23355.350000050425,5.5260385823136036e-11,0.0017823758290455463,0.0009308998424353602
2016-06-16T04:00:00.0,6.432720971390561e-8,23286.02,5597.9512700000005,44.911,486.5975647492055,72152.91171159831,5.5305065990899995e-11,9.401861218452999e-11,4.700930609226499e-11,3.215403940091665e-8,3.9737118546323546e-10,2.4229950333124112e-8,3.2079151700804426e-8,7.040150924111054e-8,0.036000000000000004,23286.020000064327,5.5305065990899995e-11,0.0017823758290493113,0.0009308998413115657
2016-06-16T05:00:00.0,1.0172132439932616e-7,22604.54,5210.13418,46.909,441.6883471254789,66554.96137259278,5.536470204827925e-11,9.411999348207473e-11,4.7059996741037366e-11,5.090733275446372e-8,6.29131130716844e-10,3.836165431200268e-8,5.071987165138036e-8,1.1131078359167003e-7,0.03,22604.540000101722,5.536470204827925e-11,0.00178237582905187,0.0009308998406731447
2016-06-16T06:00:00.0,1.9926111628115636e-7,22063.33,4921.2221899999995,47.448,394.7811295019842,61344.82812364229,5.5414969938304235e-11,9.42054488951172e-11,4.71027244475586e-11,9.994344636777661e-8,1.23513706216683e-9,7.531323549797743e-8,9.922346446448463e-8,2.177576799905294e-7,0.026,22063.33000019926,5.5414969938304235e-11,0.0017823758290531318,0.0009308998402210023
2016-06-16T07:00:00.0,3.211153994716608e-7,21510.04055,4758.372674,48.966,347.33491187909544,56423.60686483521,5.543487530432745e-11,9.423928801735666e-11,4.711964400867833e-11,1.6144580393513446e-7,1.9952053207952643e-9,1.2165886102410147e-7,1.59575356248509e-7,3.502070759963767e-7,0.023,21510.04055032112,5.543487530432745e-11,0.0017823758290540196,0.0009308998399752246
2016-06-16T08:00:00.0,1.603092981358548e-6,21153.62865,4650.043949,47.743,298.3706942569668,51665.23512220691,5.545978085021635e-11,9.428162744536779e-11,4.7140813722683896e-11,8.594954189558311e-7,1.0621953567705159e-8,6.476800955917779e-7,7.435032807752715e-7,1.6317062739219405e-6,0.022,21153.628651603092,5.545978085021635e-11,0.0017823758290536975,0.0009308998398152301
2016-06-16T09:00:00.0,12871.71011130518,20665.92,4553.0509,53.721,250.62947664346493,47015.19210638614,5.546847283020353e-11,9.4296403811346e-11,4.7148201905673e-11,8097.801679946611,100.07554612609047,6102.167446712833,4773.908431358474,10476.90916770942,0.022,33537.63011130518,5.546847283020353e-11,0.0017823758290481948,0.0009308998396701014
2016-06-16T10:00:00.0,13716.430000460714,20557.37,4531.3333,53.556,296.9858051454315,59041.21875170823,5.546752448929321e-11,9.429479163179846e-11,4.714739581589923e-11,9074.143950683574,112.14153512060399,6837.898482963657,4642.286049777044,10188.048215285617,0.02,34273.80000046071,5.546752448929321e-11,0.00178237582904696,0.0009308998396386284
2016-06-16T11:00:00.0,13602.709988825685,20671.09,4600.04626,52.363,355.5731226419116,71535.83308085734,5.5468598106968957e-11,9.429661678184722e-11,4.714830839092361e-11,8463.301667368083,104.5925264493878,6377.593076182183,5139.4083214575085,11279.042095987157,0.022,34273.79998882569,5.5468598106968957e-11,0.0017823758290480601,0.0009308998397381912
2016-06-16T12:00:00.0,4.269654075598452e-7,20978.54,4578.51383,52.262,407.80443146717556,84592.42292392653,5.544177464390118e-11,9.4251016894632e-11,4.7125508447316e-11,2.1756825781136917e-7,2.6887867943338384e-9,1.6395041428864866e-7,2.0930289873158138e-7,4.593400753447337e-7,0.026,20978.54000042697,5.544177464390118e-11,0.0017823758290561684,0.0009308998397381424
2016-06-16T13:00:00.0,4.942240158603795e-7,22080.49,5432.01383,74.92,355.5442138457405,80013.91002544964,5.5445335581704395e-11,9.425707048889747e-11,4.7128535244448735e-11,2.539018970124279e-7,3.1378109776253036e-9,1.9132993766007948e-7,2.402278617774627e-7,5.272085804711028e-7,0.032,22080.490000494225,5.5445335581704395e-11,0.001782375829062034,0.0009308998410674284
2016-06-16T14:00:00.0,10855.070000713164,23418.73,5198.6226799999995,68.709,280.6259962247546,74581.89712706803,5.546849722521977e-11,9.42964452828736e-11,4.71482226414368e-11,7741.253503278492,95.66919550025506,5833.4875305033565,3113.8164974345773,6833.64020856467,0.027000000000000003,34273.80000071316,5.546849722521977e-11,0.0017823758290534157,0.0009308998406857607
2016-06-16T15:00:00.0,9399.310000724023,24874.49,5835.09023,57.746,307.5879741008858,82050.4031170359,5.5467399296359195e-11,9.429457880381063e-11,4.714728940190531e-11,8219.127665111153,101.5749362944982,6193.593676493792,1180.1823356127754,2590.050334926865,0.024,34273.800000724026,5.5467399296359195e-11,0.0017823758290512791,0.0009308998417592366
2016-06-16T16:00:00.0,8446.060000723486,25827.74,6736.5068599999995,48.801,351.4186927712603,84998.9578293564,5.5467429735026e-11,9.42946305495442e-11,4.71473152747721e-11,7840.292410071023,96.89315393696734,5908.119142498008,605.7675906523685,1329.4289396751274,0.024,34273.80000072349,5.5467429735026e-11,0.0017823758290502773,0.000930899843475365
2016-06-16T17:00:00.0,7640.530000723401,26633.27,8789.19664,39.904,399.51262908410365,85499.99998242938,5.5466972858729953e-11,9.429385385984092e-11,4.714692692992046e-11,6427.352824222315,79.43153826821786,4843.386479769381,1213.177176500992,2662.461432868788,0.024,34273.8000007234,5.5466972858729953e-11,0.0017823758290504252,0.0009322162451465447
2016-06-16T18:00:00.0,7193.8300007235375,27079.97,9153.05782,37.286,439.0419497281977,84216.6521872838,5.5466950450141615e-11,9.429381576524074e-11,4.714690788262037e-11,5337.927859123208,65.96803265833375,4022.441015752058,1855.902141600235,4072.997721108359,0.024,34273.80000072354,5.5466950450141615e-11,0.0017823758290524587,0.0009322162470732059
2016-06-16T19:00:00.0,7368.100000725317,26905.7,10124.0508,36.318000000000005,467.72576476240766,83159.03403636046,5.546704100266911e-11,9.429396970453749e-11,4.7146984852268746e-11,4703.087520443036,58.12244738626898,3544.05166989445,2665.012480282186,5848.686477378278,0.022,34273.80000072532,5.546704100266911e-11,0.0017823758290554427,0.0009322162524713353
2016-06-16T20:00:00.0,7107.590000725396,27166.21,10843.264,34.786,489.5319945245529,82427.72231584943,5.546699898689491e-11,9.429389827772135e-11,4.7146949138860674e-11,3994.95680355626,49.371113256094134,3010.433735127691,3112.6331971690415,6831.043315562133,0.022,34273.800000725394,5.546699898689491e-11,0.0017823758290592768,0.000932216256568153
2016-06-16T21:00:00.0,6903.960000724584,27369.84,10401.2152,35.389,504.1188901565232,81425.93629875552,5.546696514113533e-11,9.429384073993005e-11,4.7146920369965026e-11,3459.365704418837,42.752085788530366,2606.8344993006317,3444.5942963056523,7559.5713828417065,0.023,34273.80000072459,5.546696514113533e-11,0.0017823758290648071,0.0009322162540853193
2016-06-16T22:00:00.0,7153.90000072285,27119.9,11528.479,34.925,511.4837583209297,81191.12791311412,5.5466980336684945e-11,9.429386657236441e-11,4.7146933286182204e-11,3294.6591871084433,40.71658339889012,2482.7184999323244,3859.2408136143126,8469.56242289056,0.025,34273.80000072285,5.5466980336684945e-11,0.0017823758290704394,0.0009322162604460558
2016-06-16T23:00:00.0,7682.47000072109,26591.33,11997.0417,30.85,517.2771240956961,80614.93076815327,5.546696360429451e-11,9.429383812730066e-11,4.714691906365033e-11,3413.3675255972303,42.18362374805122,2572.1721797592204,4269.1024751237655,9369.05252847247,0.027000000000000003,34273.800000721094,5.546696360429451e-11,0.0017823758290751212,0.0009322162631905836
2016-06-17T00:00:00.0,8686.580000717482,25587.22,11944.5669,31.366,528.6125302196235,80559.11470860122,5.546701166777399e-11,9.429391983521578e-11,4.714695991760789e-11,3913.9454067993033,48.369945273311025,2949.3869069092084,4772.634593918085,10474.11358012133,0.027000000000000003,34273.800000717485,5.546701166777399e-11,0.0017823758290834099,0.0009322162628866308
2016-06-17T01:00:00.0,9607.970000268979,24665.83,11114.2336,31.446,545.6182578688107,82038.04922784802,5.54679070684164e-11,9.429544201630788e-11,4.714772100815394e-11,4517.26288958703,55.82595975276145,3404.0219361439904,5090.707110681853,11172.161503493511,0.032,34273.80000026898,5.54679070684164e-11,0.0017823758290978272,0.0009322162581064248
