Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-17T02:00:00.0,9.668206849878245e-8,24131.87,9416.80543,31.978,569.9999999974483,85499.99999970179,5.635832492377598e-11,9.580915237041916e-11,4.790457618520958e-11,4.827298096372893e-8,5.965748636500804e-10,3.6376516076224416e-8,4.8313278382683086e-8,1.0602922877295151e-7,0.038,24131.87000009668,5.635832492377598e-11,0.0019309982904641006,0.001009755888192999
2016-06-17T03:00:00.0,4.741104586050868e-8,23828.66,8004.58097,36.324,538.0239309963833,76083.19557960008,5.624298116092299e-11,9.561306797356908e-11,4.780653398678454e-11,2.3658137352832725e-8,2.923757717818554e-10,1.7827790962308254e-8,2.365729543970238e-8,5.191874520410477e-8,0.046,23828.66000004741,5.624298116092299e-11,0.0019309982904769213,0.0010097558834946977
2016-06-17T04:00:00.0,7.204991543834354e-8,23569.46,7222.7453,37.967,501.70186199501404,68078.6156194257,5.632092422777957e-11,9.574557118722526e-11,4.787278559361263e-11,3.59780587574929e-8,4.4462979225942367e-10,2.7111572698745345e-8,3.597611110966342e-8,7.895384960203533e-8,0.037000000000000005,23569.46000007205,5.632092422777957e-11,0.0019309982904822357,0.0010097558818561367
2016-06-17T05:00:00.0,1.1854794598981177e-7,22598.57,6722.30783,37.782,463.7367929937965,60855.87132928766,5.6379823222333985e-11,9.584569947796777e-11,4.7922849738983886e-11,5.9228689696952246e-8,7.319694531953915e-10,4.463228373142631e-8,5.922341059338156e-8,1.299728099753798e-7,0.031,22598.570000118547,5.6379823222333985e-11,0.0019309982904848672,0.0010097558811986553
2016-06-17T06:00:00.0,2.655402860094225e-7,22052.89,6398.53233,36.092,425.9567239928668,54133.564509218144,5.643039337852584e-11,9.593166874349393e-11,4.7965834371746964e-11,1.3273543397475063e-7,1.6403922410451487e-9,1.000239171368993e-7,1.327089203659284e-7,2.912454908614502e-7,0.026,22052.89000026554,5.643039337852584e-11,0.0019309982904859527,0.001009755880790904
2016-06-17T07:00:00.0,2.538124000923784e-7,21486.62926,5855.439732,30.122,389.8666549928465,47735.03318936529,5.6427564047966474e-11,9.592685888154301e-11,4.7963429440771504e-11,1.2722793220435837e-7,1.5723285529917202e-9,9.587369225559269e-8,1.264885410291385e-7,2.7759412945867203e-7,0.027000000000000003,21486.629260253812,5.6427564047966474e-11,0.0019309982904845253,0.0010097558801398984
2016-06-17T08:00:00.0,10642.45882222996,21074.87931,5791.657336,47.128,359.7465859927579,41879.594467494644,5.6471893027203716e-11,9.600221814624631e-11,4.8001109073123157e-11,5999.351804075397,74.14214769944203,4520.862664600124,4643.107018154467,10189.849927916577,0.023,31717.338132229957,5.6471893027203716e-11,0.001930998290486529,0.0010097558800638597
2016-06-17T09:00:00.0,13602.380000291409,20671.42,5546.013870000001,45.012,386.76266469053945,50798.65073376722,5.6471540657233664e-11,9.600161911729722e-11,4.800080955864861e-11,8134.460030510682,100.52858320921219,6129.791659098303,5467.91996978063,11999.999933680003,0.022,34273.800000291405,5.6471540657233664e-11,0.0019309982904849366,0.001009755879784449
2016-06-17T10:00:00.0,13857.240000256112,20416.56,5346.87261,53.59,442.2811788980886,63382.42946630141,5.6472741993391395e-11,9.600366138876537e-11,4.8001830694382684e-11,8389.320010007821,103.67823451482782,6321.843567977306,5467.919990248195,11999.999978598506,0.022,34273.80000025611,5.6472741993391395e-11,0.0019309982904888588,0.001009755879566405
2016-06-17T11:00:00.0,6.781789540855067e-6,20587.62,5150.48144,51.055,492.371344411256,76357.40141263309,5.6468339542190645e-11,9.59961772217241e-11,4.799808861086205e-11,3.935337420640019e-6,4.863431547555344e-8,2.9655070411922827e-6,2.846356124037826e-6,6.246666646266572e-6,0.023,20587.620006781784,5.6468339542190645e-11,0.001930998290499047,0.0010097558793642283
2016-06-17T12:00:00.0,3.047361502477623e-7,20990.93,5062.45366,57.202,441.31827545822966,71206.92099160115,5.643564213091387e-11,9.594059162255357e-11,4.7970295811276785e-11,1.523375753102257e-7,1.8826425550095448e-9,1.1479527774448443e-7,1.5230263434591407e-7,3.342462238202038e-7,0.026,20990.930000304736,5.643564213091387e-11,0.0019309982905024847,0.0010097558792735084
2016-06-17T13:00:00.0,2.19933166402907e-6,22117.05,5188.7754,65.655,384.1182064584509,66144.46834180606,5.646530621952459e-11,9.59910205731918e-11,4.79955102865959e-11,1.1055428409266572e-6,1.366269611733122e-8,8.330912266665377e-7,1.0936928320818397e-6,2.4002388449322735e-6,0.027999999999999997,22117.05000219933,5.646530621952459e-11,0.0019309982905053433,0.0010097558794060484
2016-06-17T14:00:00.0,10982.890000708885,23290.91,5838.0231,57.172,318.4651374704544,60955.69395479527,5.647231585213051e-11,9.600293694862186e-11,4.800146847431093e-11,5617.8142289336565,69.42696909800885,4233.351774268832,5365.075771775131,11774.296123809707,0.026,34273.800000708885,5.647231585213051e-11,0.0019309982904990937,0.0010097558801212393
2016-06-17T15:00:00.0,9526.020000726076,24747.78,6624.42585,49.846,330.7220375668031,71125.31976262969,5.64711817192582e-11,9.600100892273894e-11,4.800050446136947e-11,4992.773575278593,61.702491858656224,3762.3470645522084,4533.246425447385,9948.747806363046,0.024,34273.80000072607,5.64711817192582e-11,0.0019309982904984649,0.0010097558810773044
2016-06-17T16:00:00.0,8399.870000728388,25873.93,8483.645770000001,43.851000000000006,342.5804604237985,78211.98979330082,5.647117833282767e-11,9.600100316580703e-11,4.8000501582903515e-11,4510.11817700267,55.73766282452666,3398.637977105284,3889.751823725621,8536.522459126587,0.023,34273.800000728384,5.647117833282767e-11,0.0019309982904978779,0.0010097558849467836
2016-06-17T17:00:00.0,7642.5800007282,26631.22,10986.3078,39.771,354.46905424666306,81663.50546928858,5.6471188313553785e-11,9.600102013304143e-11,4.8000510066520714e-11,4188.9180410977115,51.76815600194476,3156.5948781673633,3453.6619596303917,7579.471447198332,0.023,34273.8000007282,5.6471188313553785e-11,0.0019309982904975754,0.0010097558941038938
2016-06-17T18:00:00.0,7141.900000727486,27131.9,12032.03,37.059,366.4681412469512,81413.26500441016,5.6471158689972135e-11,9.600096977295263e-11,4.8000484886476315e-11,3973.0481754854636,49.10035854935837,2993.924301790144,3168.851825241927,6954.421773344,0.024,34273.80000072749,5.6471158689972135e-11,0.0019309982904976116,0.0010097558981145525
2016-06-17T19:00:00.0,7232.050000728201,27041.75,12680.5508,37.521,378.5114307946507,79329.58208930021,5.6471217782273046e-11,9.600107022986418e-11,4.800053511493209e-11,4029.6184128482914,49.79947389230226,3036.5532861159913,3202.431587879814,7028.116551551187,0.023,34273.8000007282,5.6471217782273046e-11,0.0019309982904986167,0.0010097559007225517
2016-06-17T20:00:00.0,7248.650000727583,27025.15,12096.133999999998,36.59,390.79183568529254,76713.70213672327,5.6471192892180513e-11,9.600102791670687e-11,4.8000513958353435e-11,4026.337118158952,49.75892247217432,3034.080638547214,3222.3128825685353,7071.74841453833,0.024,34273.800000727584,5.6471192892180513e-11,0.001930998290499374,0.0010097558983690347
2016-06-17T21:00:00.0,7470.280000727015,26803.52,11978.9675,35.73,403.9626891558048,74723.39819956473,5.647121832831358e-11,9.600107115813308e-11,4.800053557906654e-11,4102.698217089692,50.702620401602076,3091.6231952196385,3367.581783637227,7390.558275111326,0.025,34273.80000072702,5.647121832831358e-11,0.001930998290500295,0.0010097558979081976
2016-06-17T22:00:00.0,7608.3300007235575,26665.47,11566.6087,34.976,418.9372405557443,73226.6131796516,5.647117622668168e-11,9.600099958535885e-11,4.8000499792679426e-11,4114.299363546945,50.845991542719716,3100.3653379707143,3494.030637176517,7668.065305658862,0.027999999999999997,34273.80000072356,5.647117622668168e-11,0.0019309982905015533,0.0010097558963054409
2016-06-17T23:00:00.0,8144.870000718191,26128.93,11504.0555,34.964,434.80916309680396,72428.43613303707,5.647116609198222e-11,9.600098235636977e-11,4.8000491178184884e-11,4302.165979291886,53.1677147600336,3241.9338268313168,3842.7040214262074,8433.270467950242,0.027999999999999997,34273.80000071819,5.647116609198222e-11,0.0019309982905032865,0.0010097558960697828
2016-06-18T00:00:00.0,9190.460000705312,25083.34,10652.6991,34.015,453.01480885517475,72599.58593757452,5.647212036271162e-11,9.600260461660975e-11,4.8001302308304875e-11,4721.582855710399,58.35101939270008,3557.988987359761,4468.877144994818,9807.481773679538,0.027999999999999997,34273.80000070531,5.647212036271162e-11,0.0019309982905049731,0.001009755892892811
2016-06-18T01:00:00.0,3.2867331590240624e-7,23993.98,9672.47681,34.813,477.3527592462137,75312.35860836972,5.643741702364305e-11,9.594360894019318e-11,4.797180447009659e-11,1.6442047531214772e-7,2.0319673797300313e-9,1.2390044998353848e-7,1.6415689698131832e-7,3.60261811397354e-7,0.034,23993.980000328673,5.643741702364305e-11,0.0019309982905118107,0.0010097558891731797
2016-06-18T02:00:00.0,7.263623118309282e-8,23176.62,8298.37029,36.787,442.5416902465838,65639.88280860976,5.632213666952498e-11,9.574763233819247e-11,4.787381616909623e-11,3.6271228418260714e-8,4.4825288838705486e-10,2.733249319433261e-8,3.6269255132493917e-8,7.959718898409761e-8,0.036000000000000004,23176.620000072635,5.632213666952498e-11,0.0019309982905145865,0.0010097558843621087
2016-06-18T03:00:00.0,4.9643285509161806e-8,23016.21,7115.97677,38.273,405.756621245372,57341.51352847258,5.625322479792795e-11,9.563048215647751e-11,4.781524107823876e-11,2.477428787233429e-8,3.0616956140684096e-10,1.8668875695539083e-8,2.477336715467104e-8,5.436809716602519e-8,0.04,23016.210000049643,5.625322479792795e-11,0.0019309982905163917,0.0010097558817526737
2016-06-18T04:00:00.0,6.307766126526204e-8,22746.47,6664.09485,40.029,367.4855522440146,50225.537768301496,5.629958096001508e-11,9.570928763202563e-11,4.7854643816012815e-11,3.149171988862303e-8,3.891860026787656e-10,2.3730853821875948e-8,3.1490232089006984e-8,6.91090551924834e-8,0.035,22746.470000063076,5.629958096001508e-11,0.001930998290517703,0.0010097558811637893
2016-06-18T05:00:00.0,8.739835719825108e-8,22102.95,6359.17814,41.628,327.45848324274266,43561.44392815021,5.634728867732175e-11,9.579039075144697e-11,4.7895195375723486e-11,4.3652712827672396e-8,5.394759280080953e-10,3.289487365903019e-8,4.3649853979827226e-8,9.579478993070979e-8,0.03,22102.950000087396,5.634728867732175e-11,0.0019309982905184751,0.0010097558807816431
2016-06-18T06:00:00.0,1.2121661795377025e-7,21550.87,6141.83329,42.551,285.83241424161974,37202.26679803479,5.638183453674046e-11,9.584911871245878e-11,4.792455935622939e-11,6.05631358716274e-8,7.484610190529748e-10,4.5637867015425286e-8,6.05576329634304e-8,1.3290091946501863e-7,0.027000000000000003,21550.870000121213,5.638183453674046e-11,0.0019309982905185963,0.0010097558805174775
2016-06-18T07:00:00.0,1.279091320054545e-7,21064.89351,5778.4628920000005,36.177,243.28334524070672,31060.434517969206,5.6386507415756245e-11,9.585706260678562e-11,4.792853130339281e-11,6.390970136304123e-8,7.898190792323611e-10,4.815969995319275e-8,6.39035735798065e-8,1.402439836277191e-7,0.027000000000000003,21064.89351012791,5.6386507415756245e-11,0.001930998290515942,0.0010097558800905766
2016-06-18T08:00:00.0,1.5447060211363587e-7,20795.98485,5360.210603,32.498000000000005,207.10827623983207,25281.972635913487,5.6401063339906815e-11,9.588180767784158e-11,4.794090383892079e-11,7.719182989187875e-8,9.539644014785223e-10,5.816856106576355e-8,7.718289041407929e-8,1.6938702193319425e-7,0.026,20795.98485015447,5.6401063339906815e-11,0.001930998290513411,0.0010097558796234509
2016-06-18T09:00:00.0,2.5134437628387914e-7,20535.11,5619.17818,45.183,174.6122072391243,19921.763042896924,5.642808970646355e-11,9.592775250098803e-11,4.7963876250494016e-11,1.2563606535463088e-7,1.5526556898317094e-9,9.467412742876276e-8,1.256123831767473e-7,2.7567129696867685e-7,0.024,20535.110000251345,5.642808970646355e-11,0.0019309982905159491,0.001009755879908527
2016-06-18T10:00:00.0,6.039829965635399e-7,20401.64,5067.49997,42.49100000000001,129.43113823901655,14302.585873023148,5.6453262558945293e-11,9.5970546350207e-11,4.79852731751035e-11,3.020119262945336e-7,3.7323720257764205e-9,2.2758366010831833e-7,3.0187509972265607e-7,6.625007675079139e-7,0.023,20401.64000060398,5.6453262558945293e-11,0.0019309982905122512,0.0010097558793103294
2016-06-18T11:00:00.0,2.7193681698044134e-6,20363.01,4735.08792,56.944,86.94206924108674,9235.08691366911,5.6466699479503535e-11,9.599338911515601e-11,4.7996694557578004e-11,1.5008804168503455e-6,1.854842009260505e-8,1.1310012251588445e-6,1.2183917595649527e-6,2.6739054548675604e-6,0.023,20363.010002719366,5.6466699479503535e-11,0.0019309982905099542,0.001009755878970004
2016-06-18T12:00:00.0,5421.896113138309,20319.77,4628.01384,62.357,30.000000257973667,4500.000007229898,5.6462425247666414e-11,9.59861229210329e-11,4.799306146051645e-11,5045.578184708716,62.35507021702489,3802.138427867371,376.3179284294967,825.8743985197224,0.023,25741.666113138308,5.6462425247666414e-11,0.0019295264215696442,0.0010065567752063332
2016-06-18T13:00:00.0,5389.795496595797,20249.66,4579.340270000001,62.17,30.000000001467992,4500.000000173778,5.473836995352023e-11,9.305522892098439e-11,4.6527614460492196e-11,5030.467652031287,62.16832881859145,3790.7517572311854,359.3278445644172,788.5876411456287,0.021,25639.455496595798,5.473836995352023e-11,0.0016711967533329518,0.0008734981485656215
2016-06-18T14:00:00.0,13599.89000071146,20673.91,4875.722220000001,59.305,30.000000016859218,4500.00000204873,5.4594647318236915e-11,9.281090044100275e-11,4.6405450220501376e-11,8726.532564478557,107.84562856608044,6575.952961346367,4873.357436232812,10695.16182292238,0.02,34273.80000071147,5.4594647318236915e-11,0.0016487018383241842,0.0008622103366649545
2016-06-18T15:00:00.0,12884.27000072494,21389.53,5291.22215,52.43600000000001,78.54227728482434,16895.39342852782,5.459388193079344e-11,9.280959928234884e-11,4.640479964117442e-11,8001.350671990133,98.88356987412081,6029.485967934195,4882.919328734714,10716.146531920103,0.019,34273.80000072494,5.459388193079344e-11,0.001648701838316486,0.0008622103376180391
2016-06-18T16:00:00.0,12470.020000723447,21803.78,6199.18283,43.36,124.9914958608301,28349.804640592432,5.4593904660857805e-11,9.280963792345826e-11,4.640481896172913e-11,7468.479948440402,92.29816178665133,5627.936694308008,5001.540052282952,10976.4738012618,0.02,34273.80000072345,5.4593904660857805e-11,0.001648701838311621,0.000862210339911018
2016-06-18T17:00:00.0,12078.010000723258,22195.79,7324.79165,37.408,173.9313063493658,38755.03316837256,5.4593891498701504e-11,9.280961554779256e-11,4.640480777389628e-11,6988.347556252758,86.36451296934398,5266.128839594145,5089.6624444704075,11169.868859391669,0.02,34273.80000072326,5.4593891498701504e-11,0.0016487018383085524,0.0008622103432453193
2016-06-18T18:00:00.0,11866.740000720938,22407.06,8251.14812,35.476,222.88946802059164,47866.24007956874,5.45939017782142e-11,9.280963302296414e-11,4.640481651148207e-11,6640.203583962427,82.06202452439467,5003.781983194796,5226.536416758418,11470.255051482285,0.022,34273.80000072094,5.45939017782142e-11,0.0016487018383073329,0.0008622103479279321
2016-06-18T19:00:00.0,11711.970000721198,22561.83,9506.83092,32.696999999999996,269.4771412468782,56089.129856456166,5.459391046050445e-11,9.280964778285756e-11,4.640482389142878e-11,6361.927936018963,78.62299396496543,4794.084997863745,5350.042064702143,11741.30286771308,0.022,34273.8000007212,5.459391046050445e-11,0.0016487018383061591,0.0008622103575671088
2016-06-18T20:00:00.0,11508.610000718672,22765.19,10818.942,30.634,315.4047839137213,63117.68766424335,5.459390768243314e-11,9.280964306013634e-11,4.640482153006817e-11,6100.975426192478,75.39804897791659,4597.442010848572,5407.634574526101,11867.696472207568,0.024,34273.80000071867,5.459390768243314e-11,0.0016487018383056352,0.0008622103684984645
2016-06-18T21:00:00.0,11287.460000718835,22986.34,11589.861,29.659,360.1704815935208,68763.88500950986,5.459389230725827e-11,9.280961692233906e-11,4.640480846116953e-11,5872.731610227659,72.57732979567888,4425.446938760907,5414.728390491083,11883.26469405057,0.024,34273.80000071884,5.459389230725827e-11,0.0016487018383060331,0.0008622103749091669
2016-06-18T22:00:00.0,11241.770000709088,23032.03,12217.898,30.045,403.0904600910839,73482.73650453168,5.4593927339623164e-11,9.280967647735937e-11,4.6404838238679687e-11,5773.850268068673,71.35531859938757,4350.934060938266,5467.919732640322,11999.999413247426,0.026,34273.80000070909,5.4593927339623164e-11,0.001648701838307578,0.0008622103803497766
2016-06-18T23:00:00.0,11061.560000668478,23212.24,12187.6805,29.285,444.4024273923553,77615.77284092776,5.459390270451915e-11,9.280963459768255e-11,4.6404817298841276e-11,5593.669382294006,69.12857839777999,4215.157219376828,5467.890618374379,11999.935518532193,0.029,34273.80000066848,5.459390270451915e-11,0.0016487018383094687,0.0008622103800817023
2016-06-19T00:00:00.0,10927.299998549604,23346.5,12235.6666,29.068,484.2476544920186,81643.18594104715,5.459480218731358e-11,9.281116371843308e-11,4.640558185921654e-11,5474.287434342199,67.65321334056209,4125.195935400127,5453.012564207313,11967.283861228356,0.031,34273.799998549606,5.459480218731358e-11,0.001648701838313051,0.0008622103805121945
2016-06-19T01:00:00.0,4.024449512636946e-7,22957.18,11950.706,30.315,522.8345165344649,85499.99999988601,5.4480698285302113e-11,9.261718708501359e-11,4.6308593542506794e-11,6.409949748121751e-8,7.921646479348079e-10,4.8302722435049254e-8,3.382528365953921e-7,7.423360325580303e-7,0.036000000000000004,22957.180000402444,5.4480698285302113e-11,0.0016487018383248232,0.0010650655946753153
2016-06-19T02:00:00.0,6.510112419775056e-8,22599.16,11351.3332,28.228,492.5211652371423,73549.29506574225,5.436712053216192e-11,9.242410490467525e-11,4.621205245233763e-11,2.6085005657037826e-8,3.22367883285508e-10,1.965657824911634e-8,3.892369443580806e-8,8.542267136858197e-8,0.039,22599.160000065098,5.436712053216192e-11,0.0016487018383278401,0.001065065592914709
2016-06-19T03:00:00.0,4.563378702918839e-8,22483.92,10208.1203,28.255,464.29481393935,62197.96293091291,5.4302906967030837e-11,9.231494184395241e-11,4.615747092197621e-11,1.9557770714344692e-8,2.41701965867335e-10,1.473792474800823e-8,2.598370137299975e-8,5.70243193894565e-8,0.042,22483.92000004563,5.4302906967030837e-11,0.0016487018383305678,0.0010650655896425254
2016-06-19T04:00:00.0,5.991393560966647e-8,22403.52,8917.35872,30.353,436.0414626414765,51989.84369605026,5.4354186219399645e-11,9.24021165729794e-11,4.62010582864897e-11,2.444335308301099e-8,3.0207975023553676e-10,1.8419496965581508e-8,3.5378180410082503e-8,7.764161965079775e-8,0.035,22403.520000059914,5.4354186219399645e-11,0.0016487018383335233,0.0010650655860362144
2016-06-19T05:00:00.0,7.930648356114807e-8,21852.69,7634.22907,29.956999999999997,405.6901113436628,43072.48604121191,5.4393619264272116e-11,9.24691527492626e-11,4.62345763746313e-11,3.0243233635641065e-8,3.7375676045522556e-10,2.279004636922107e-8,4.8970780772757745e-8,1.0747219587577962e-7,0.031,21852.690000079303,5.4393619264272116e-11,0.0016487018383346311,0.0010650655832019444
2016-06-19T06:00:00.0,1.0721516899372272e-7,21375.92,6942.317040000001,30.103,375.7347600459195,35438.25803640775,5.4424484462455854e-11,9.252162358617494e-11,4.626081179308747e-11,3.713029882541956e-8,4.588695895060864e-10,2.79798530186638e-8,6.999234854471698e-8,1.53606523602504e-7,0.027999999999999997,21375.92000010721,5.4424484462455854e-11,0.0016487018383355568,0.001065065582277924
2016-06-19T07:00:00.0,1.3339864757786608e-7,21117.78446,6515.064797,32.633,345.63340874826554,28495.94206165492,5.444109478463147e-11,9.254986113387349e-11,4.6274930566936746e-11,4.2311009056093566e-8,5.228946701572519e-10,3.188382135105194e-8,9.099508866063864e-8,1.9969953180142791e-7,0.027000000000000003,21117.784460133396,5.444109478463147e-11,0.0016487018383371853,0.001065065581860011
2016-06-19T08:00:00.0,1.803136888469031e-7,20920.602430000003,5982.5670789999995,34.411,313.00205745067524,21980.878329952087,5.445798564616959e-11,9.25785755984883e-11,4.628928779924415e-11,4.930187690224009e-8,6.092903297757091e-10,3.715184937656763e-8,1.3091923336906452e-7,2.8731781014147505e-7,0.026,20920.602430180315,5.445798564616959e-11,0.0016487018383380399,0.001065065581365702
2016-06-19T09:00:00.0,2.514274456286547e-7,20552.11,5560.87262,34.258,278.59270615316655,15998.312316342139,5.447034040131931e-11,9.259957868224282e-11,4.629978934112141e-11,5.6075133267101706e-8,6.929966684285982e-10,4.2255894416377935e-8,1.9525971278287076e-7,4.285206355240108e-7,0.026,20552.11000025143,5.447034040131931e-11,0.0016487018383377564,0.001065065580995971
2016-06-19T10:00:00.0,2042.898544038129,20479.61,5290.87261,35.067,244.3363548557453,10437.440761878497,5.449629382830947e-11,9.264369950812609e-11,4.6321849754063045e-11,7.880103874730765e-8,9.738515833833092e-10,5.938119410873837e-8,2042.8985439592354,4483.383540269577,0.023,22522.50854403813,5.449629382830947e-11,0.0016487018383374622,0.0010650655807667377
2016-06-19T11:00:00.0,5467.9199996803845,20431.77,5058.00227,46.339,209.27100355860316,9629.952757273037,5.4509161449661366e-11,9.266557446442432e-11,4.633278723221216e-11,9.859882552378508e-8,1.2185197540857726e-9,7.429998500523003e-8,5467.919999581693,11999.999999081976,0.022,25899.689999680384,5.4509161449661366e-11,0.001648701838339876,0.0010650655805741081
2016-06-19T12:00:00.0,5467.919998547627,20370.13,4854.56709,49.882,162.93365226170624,16571.951551494894,5.44998057193262e-11,9.264966972285455e-11,4.632483486142727e-11,8.533493859937723e-8,1.0545998681490776e-9,6.430487000909009e-8,5467.919998462199,11999.999996625113,0.022,25838.049998547627,5.44998057193262e-11,0.0016487018383388446,0.0010650655804143462
2016-06-19T13:00:00.0,13895.360000506102,20378.44,4873.23608,45.868,113.05330096464455,23717.38552324989,5.4561898717273235e-11,9.27552278193645e-11,4.637761390968225e-11,8427.440000583327,104.14933507099634,6350.569211646118,5467.919999922682,11999.999999830316,0.019,34273.800000506104,5.4561898717273235e-11,0.0016487018383272546,0.001065065580423981
2016-06-19T14:00:00.0,13514.410000721975,20759.39,5398.7615399999995,43.17,171.33628473752552,37194.7197197919,5.4560472648522316e-11,9.275280350248794e-11,4.637640175124397e-11,8046.490000800922,99.44141793721818,6063.501093732815,5467.9199999209595,11999.999999826536,0.016,34273.800000721974,5.4560472648522316e-11,0.0016487018383252252,0.001065065580842892
2016-06-19T15:00:00.0,12926.320000730066,21347.48,7244.511509999999,37.193000000000005,227.60935137662818,49859.46033841684,5.456043277184521e-11,9.275273571213685e-11,4.6376367856068424e-11,7458.400000809062,92.17359016783448,5620.340863892346,5467.91999992091,11999.999999826428,0.016,34273.800000730065,5.456043277184521e-11,0.001648701838323137,0.001065065582565642
2016-06-19T16:00:00.0,12371.390000728297,21902.41,9191.0439,35.376,282.59159024634107,60235.29075720119,5.4560433736108927e-11,9.275273735138517e-11,4.6376368675692587e-11,6903.470000807293,85.31556560674217,5202.168634557449,5467.919999920911,11999.99999982643,0.018000000000000002,34273.8000007283,5.4560433736108927e-11,0.0016487018383229157,0.0010650655867518713
2016-06-19T17:00:00.0,11843.840000724162,22429.96,10724.0138,35.891,332.53280455496497,68246.41655665066,5.4560418441652285e-11,9.275271135080888e-11,4.637635567540444e-11,6375.920000803177,78.79591293483591,4804.628837489994,5467.919999920892,11999.999999826388,0.023,34273.800000724164,5.4560418441652285e-11,0.001648701838324003,0.0010650655911173148
2016-06-19T18:00:00.0,11436.03000072109,22837.77,12222.3008,31.741,375.4393661916819,74327.03265903261,5.456041890870626e-11,9.275271214480063e-11,4.6376356072400317e-11,5968.110000800105,73.75605025617156,4497.320137571436,5467.919999920893,11999.99999982639,0.026,34273.800000721094,5.456041890870626e-11,0.0016487018383235417,0.0010650655954779855
2016-06-19T19:00:00.0,11145.280000717485,23128.52,12974.6248,31.865,417.4560651497426,78602.05306149604,5.4560416197679886e-11,9.27527075360558e-11,4.63763537680279e-11,5677.360000796503,70.16285716667211,4278.222997967811,5467.9199999208895,11999.999999826383,0.029,34273.800000717485,5.4560416197679886e-11,0.001648701838325371,0.001065065597808117
2016-06-19T20:00:00.0,10988.330000707552,23285.47,14311.2059,28.358,455.7555710183011,81905.65232435583,5.4560438984220856e-11,9.275274627317545e-11,4.6376373136587726e-11,5520.410000786541,68.22321260802808,4159.951988294395,5467.919999920918,11999.999999826445,0.031,34273.80000070755,5.4560438984220856e-11,0.0016487018383262136,0.0010650656021760929
2016-06-19T21:00:00.0,10828.040000699908,23445.76,14880.016,30.021,495.62243232821476,83754.39947754228,5.456042696571985e-11,9.275272584172375e-11,4.637636292086187e-11,5360.120000778913,66.24229112793817,4039.1640931669613,5467.919999920903,11999.999999826412,0.031,34273.80000069991,5.456042696571985e-11,0.0016487018383314973,0.0010650656040365027
2016-06-19T22:00:00.0,10737.920000605896,23535.88,15384.8031,30.723000000000003,531.8453721580374,84913.54863560126,5.456087583513754e-11,9.275348891973381e-11,4.6376744459866906e-11,5270.000000684349,65.12855574853502,3971.2533993009156,5467.919999921453,11999.99999982762,0.035,34273.8000006059,5.456087583513754e-11,0.0016487018383410902,0.001065065605748071
2016-06-19T23:00:00.0,8011.685952190934,23622.66,15161.3563,27.691,566.2525766084572,85499.99999979541,5.4541778403985316e-11,9.272102328677503e-11,4.6360511643387517e-11,2543.7659522416475,31.436774688858005,1916.8765054181708,5467.919999949194,11999.9999998885,0.037000000000000005,31634.34595219093,5.4541778403985316e-11,0.001648701838441982,0.0011780879698605354
2016-06-20T00:00:00.0,5467.920000147896,23914.57,14885.1804,26.274,569.9999999992001,84255.52138319005,5.779924340698347e-11,9.82587137918719e-11,4.912935689593595e-11,5.874607124788643e-7,7.2600508079289205e-9,4.426860248737146e-7,5467.919999560337,11999.999999035106,0.042,29382.490000147896,5.779924340698347e-11,0.002122781764259772,0.0011780879693278857
2016-06-20T01:00:00.0,8.989262667184549e-8,23467.85,14181.6272,26.347,543.7281227882736,81370.34216075581,5.76694031910377e-11,9.803798542476409e-11,4.9018992712382046e-11,4.0487114339430785e-8,5.003543231518999e-10,3.050940994828658e-8,4.9307474346989944e-8,1.082111099218495e-7,0.048,23467.850000089893,5.76694031910377e-11,0.0021227817642735093,0.0011780879679428714
2016-06-20T02:00:00.0,4.806910536640562e-8,23365.98,12991.1689,26.776,517.3832455705872,67188.71613898249,5.756094474843435e-11,9.78536060723384e-11,4.89268030361692e-11,2.2769340420700036e-8,2.813916995738831e-10,1.715803046182214e-8,2.5201911339633243e-8,5.530858828870922e-8,0.05,23365.980000048068,5.756094474843435e-11,0.0021227817642801936,0.0011780879655912263
2016-06-20T03:00:00.0,4.9164463087926296e-8,23182.09,11578.736,28.101999999999997,490.6093683526808,54197.54841714292,5.756617388162245e-11,9.786249559875816e-11,4.893124779937908e-11,2.3260987674069115e-8,2.8746765318783074e-10,1.752851543828236e-8,2.5805612918258424e-8,5.663348311955937e-8,0.046,23182.090000049164,5.756617388162245e-11,0.0021227817642848956,0.0011780879629794629
2016-06-20T04:00:00.0,7.800073974541699e-8,23419.9,9769.32863,29.555999999999997,462.5094911347824,42618.813595305044,5.765093728303187e-11,9.800659338115417e-11,4.9003296690577087e-11,3.575713515577115e-8,4.4189953891805113e-10,2.694509383646653e-8,4.2145597996264674e-8,9.249352147712039e-8,0.037000000000000005,23419.900000078003,5.765093728303187e-11,0.002122781764288301,0.0011780879598216447
2016-06-20T05:00:00.0,1.3074858867976775e-7,22625.68,8546.54858,30.436,432.9556139170405,32849.48614351245,5.7708914243532067e-11,9.810515421400452e-11,4.905257710700226e-11,5.6447205199583096e-8,6.975948672130256e-10,4.2536272391038145e-8,7.420327832597066e-8,1.6284790924366998e-7,0.032,22625.68000013075,5.7708914243532067e-11,0.0021227817642905534,0.0011780879578143048
2016-06-20T06:00:00.0,1.9136514861252012e-7,22035.09,7310.585620000001,29.879,402.5217366995492,24302.93874180579,5.7735684178893455e-11,9.815066310411887e-11,4.9075331552059436e-11,7.698534187276698e-8,9.514125482598545e-10,5.8012960259747225e-8,1.1428165607664903e-7,2.5080467031701055e-7,0.03,22035.09000019137,5.7735684178893455e-11,0.0021227817642915313,0.0011780879563684625
2016-06-20T07:00:00.0,1.2418684604369842e-6,21358.04587,6422.46054,32.944,372.64485948231385,16992.35430020256,5.777887266032484e-11,9.822408352255223e-11,4.9112041761276116e-11,1.9525659985585023e-7,2.413051299303561e-9,1.4713727434777811e-7,1.0465136364976113e-6,2.296698495583574e-6,0.026,21358.04587124187,5.777887266032484e-11,0.0021227817642937253,0.0011780879558110904
2016-06-20T08:00:00.0,13172.074494037155,20923.86514,5808.870325,28.034,339.70298226653017,10569.894940734353,5.781070709307497e-11,9.827820205822745e-11,4.913910102911372e-11,7704.154494270026,95.21071260156255,5805.531256192838,5467.919999767032,11999.999999488724,0.024,34095.93963403716,5.781070709307497e-11,0.0021227817642851038,0.0011780879554638853
2016-06-20T09:00:00.0,13782.730000582676,20491.07,5321.56015,43.694,406.8818176499066,22566.55704950387,5.780949323420951e-11,9.827613849815616e-11,4.913806924907808e-11,8314.810000817435,102.75741301829088,6265.695915749443,5467.919999765143,11999.999999484578,0.021,34273.80000058268,5.780949323420951e-11,0.0021227817642923163,0.0011780879552110803
2016-06-20T10:00:00.0,13821.670000634902,20452.13,4924.0046,44.138000000000005,465.94735345001277,35510.69399282585,5.780946682569991e-11,9.827609360368984e-11,4.913804680184492e-11,8353.750000869919,103.23864754655212,6295.03948454586,5467.919999764886,11999.999999484013,0.02,34273.8000006349,5.780946682569991e-11,0.0021227817642951734,0.0011780879550181331
2016-06-20T11:00:00.0,13430.850000612832,20842.95,4694.446739999999,53.461000000000006,525.0501237783772,48881.73005494367,5.78098201551367e-11,9.827669426373239e-11,4.913834713186619e-11,7962.930000844463,98.4087533993045,6000.53374386003,5467.919999768271,11999.999999491443,0.02,34273.800000612835,5.78098201551367e-11,0.0021227817643056954,0.0011780879549126342
2016-06-20T12:00:00.0,10714.074776390975,21334.5,4541.1851799999995,64.836,569.9999999594952,62187.81823638309,5.787806946384299e-11,9.839271808853308e-11,4.919635904426654e-11,5246.154776654354,64.83386789229742,3953.2846275791103,5467.919999736523,11999.999999421769,0.023,32048.57477639097,5.787806946384299e-11,0.0021321450425259287,0.0011780879548462673
2016-06-20T13:00:00.0,1581.5186268885716,22443.24,4779.41894,69.418,569.9999999968844,73599.91886147193,5.878149716749373e-11,9.992854518473933e-11,4.9964272592369665e-11,1437.8934693494705,17.770004737537104,1083.5368742400672,143.62515753900124,315.2024701290463,0.032,24024.75862688857,5.878149716749373e-11,0.0022538649320898822,0.0011780879549579324
2016-06-20T14:00:00.0,10300.410000701446,23973.39,5238.15504,50.57899999999999,518.3542585994035,70219.240443929,5.878421821053434e-11,9.993317095790838e-11,4.996658547895419e-11,6059.142553659841,74.8810632909129,4565.9184933483475,4241.267447041505,9307.96525269171,0.031,34273.80000070145,5.878421821053434e-11,0.0022538649320897395,0.0011780879551745273
2016-06-20T15:00:00.0,8593.720000719977,25680.08,6813.50227,40.701,542.6585757552983,78854.97032805701,5.878318686604831e-11,9.993141767228212e-11,4.996570883614106e-11,4971.387487612535,61.438194894211996,3746.231395988536,3622.332513107342,7949.639013973889,0.031,34273.80000071998,5.878318686604831e-11,0.0022538649321012546,0.0011780879560400093
2016-06-20T16:00:00.0,7182.990000721457,27090.81,8906.543909999999,37.092,563.3980245144925,83737.3396461074,5.878315855311178e-11,9.993136954029002e-11,4.996568477014501e-11,3535.3981102901207,43.69172161089091,2664.129366517738,3647.5918904312366,8005.073718191715,0.032,34273.80000072146,5.878315855311178e-11,0.0022538649321578036,0.001178087958394157
2016-06-20T17:00:00.0,6383.180000724327,27890.62,11258.1596,31.021,569.9999999903655,85499.99999890481,5.907783421428009e-11,1.0043231816427615e-10,5.0216159082138073e-11,1908.6560399772243,23.58785792946725,1438.2840200894664,4474.523960747002,9819.874381659576,0.031,34273.800000724324,5.907783421428009e-11,0.0022932277018419137,0.0011992016719153888
2016-06-20T18:00:00.0,5933.020000725557,28340.78,13850.7036,33.381,562.5691511475848,85499.99999985553,5.904669685731532e-11,1.0037938465743604e-10,5.018969232871802e-11,465.100000826446,5.747873117369131,350.480068132264,5467.919999899011,11999.999999778367,0.032,34273.800000725554,5.904669685731532e-11,0.002293227701894231,0.0013592604665652245
2016-06-20T19:00:00.0,5736.730000723674,28537.07,14907.7938,32.64,534.9383174927063,83999.77782702663,5.904691752835123e-11,1.0037975979819707e-10,5.0189879899098536e-11,268.81000082385606,3.3220506873143854,202.56406629965764,5467.919999899717,11999.999999779917,0.033,34273.80000072367,5.904691752835123e-11,0.0022932277019041404,0.0013592604677028575
2016-06-20T20:00:00.0,5653.370000721888,28620.43,15301.9768,30.312,505.6226614077725,81294.54945236666,5.904695478511767e-11,1.0037982313470003e-10,5.0189911567350015e-11,185.45000082200673,2.291857820784345,139.7474280966064,5467.91999989978,11999.999999780055,0.033,34273.80000072189,5.904695478511767e-11,0.002293227701908259,0.0013592604681279905
2016-06-20T21:00:00.0,5490.860000714273,28782.94,16357.5138,29.712,477.60481245630837,78132.32143950378,5.90469120109984e-11,1.0037975041869726e-10,5.018987520934863e-11,22.94000081448257,0.28350078211071217,17.28663305553123,5467.91999989969,11999.999999779857,0.037000000000000005,34273.80000071428,5.90469120109984e-11,0.002293227701911351,0.0013592604692931334
2016-06-20T22:00:00.0,5415.810000721399,28857.99,17483.8772,29.745,448.17860646617305,73792.09563159963,5.898785320749748e-11,1.0027935045274572e-10,5.013967522637286e-11,1.0031701198846908e-7,1.2397537204874838e-9,7.559473905411486e-8,5415.810000620982,11885.638415970201,0.036000000000000004,34273.8000007214,5.898785320749748e-11,0.0022932277019135907,0.0013592604705891717
2016-06-20T23:00:00.0,5761.870000675983,28511.93,17685.1387,28.802,418.4358996951725,68193.8582069059,5.904705380380699e-11,1.0037999146647188e-10,5.018999573323594e-11,293.950000775952,3.632739850157958,221.50852744865597,5467.91999989993,11999.999999780384,0.040999999999999995,34273.80000067598,5.904705380380699e-11,0.002293227701914416,0.0013592604708271268
2016-06-21T00:00:00.0,5467.920000081837,27613.22,17392.4188,28.865,393.2689327730769,62730.229393395406,5.902347387783069e-11,1.0033990559231217e-10,5.0169952796156084e-11,2.530976124181606e-7,3.1278713392897017e-9,1.9072386215181105e-7,5467.919999828639,11999.99999962393,0.046,33081.14000008184,5.902347387783069e-11,0.002293227701915773,0.0013592604704842008
2016-06-21T01:00:00.0,6.554866116148469e-8,26487.73,15981.4397,29.388,364.4062260039718,57337.811952470525,5.883164204873454e-11,1.0001379148284871e-10,5.000689574142436e-11,2.742948067634105e-8,3.389833892126108e-10,2.0669718854427487e-8,3.801916669366079e-8,8.343757778532412e-8,0.058,26487.73000006555,5.883164204873454e-11,0.0022932277019167505,0.0013592604688882366
2016-06-21T02:00:00.0,5.2863440675527406e-8,25622.31,13644.5578,29.327,335.020519232073,41356.3736118351,5.879000756713029e-11,9.994301286412149e-11,4.9971506432060745e-11,2.2968415625083184e-8,2.8385194256157483e-10,1.7308045278144804e-8,2.9795082037580105e-8,6.538884702975926e-8,0.054000000000000006,25622.310000052865,5.879000756713029e-11,0.0022932277019170905,0.0013592604663748415
2016-06-21T03:00:00.0,5.628840298463413e-8,25307.9,11971.4907,28.439,305.69581246009557,27711.817171178267,5.880334892430548e-11,9.996569317131932e-11,4.998284658565966e-11,2.4231881852824648e-8,2.994663127018339e-10,1.8260141018404505e-8,3.195655543863816e-8,7.01324571799986e-8,0.051,25307.90000005629,5.880334892430548e-11,0.0022932277019166902,0.0013592604646781724
2016-06-21T04:00:00.0,1.155473790051999e-7,25203.64,10660.9976,29.925,277.2591056881255,15740.327830527125,5.890655163253863e-11,1.0014113777531567e-10,5.0070568887657835e-11,4.2119096149994076e-8,5.205229414281929e-10,3.1739203745621516e-8,7.332814171743052e-8,1.6092731799462432e-7,0.042,25203.64000011555,5.890655163253863e-11,0.002293227701917207,0.0013592604634535131
2016-06-21T05:00:00.0,3950.0481049825958,24006.91,9248.18276,30.72,247.33639891636233,5079.331589980253,5.898870826172085e-11,1.0028080404492543e-10,5.0140402022462717e-11,1.0168477192604473e-7,1.2566569898107174e-9,7.662542620797057e-8,3950.0481048808106,8668.849811001208,0.035,27956.958104982597,5.898870826172085e-11,0.0022932277019170172,0.00135926046210491
2016-06-21T06:00:00.0,3591.84375096398,23056.09,7882.729090000001,30.126,216.61869214535534,4500.000000318549,5.902822079736769e-11,1.0034797535552507e-10,5.017398767776253e-11,1.8797037472688062e-7,2.323005508137176e-9,1.4164667732543754e-7,3591.843750775909,7882.7278031337155,0.032,26647.93375096398,5.902822079736769e-11,0.002293227701915777,0.001286670031764284
2016-06-21T07:00:00.0,11719.851297834954,22553.9487,6949.016134,25.246,186.49498537543712,4500.000000263942,5.907899836230791e-11,1.0043429721592343e-10,5.0217148607961714e-11,6251.931306916777,77.26361605420597,4711.196100866217,5467.919990918077,11999.99998006864,0.027000000000000003,34273.799997834954,5.907899836230791e-11,0.0022932277019068435,0.0011990617453301702
2016-06-21T08:00:00.0,12147.970960595609,22125.82904,6396.356397,34.067,238.51489465740687,14262.181146260542,5.90778819292724e-11,1.0043239927976306e-10,5.021619963988153e-11,6849.126101305728,84.64396414795264,5161.217326094673,5298.84485928978,11628.944518478207,0.025,34273.80000059561,5.90778819292724e-11,0.002293227701910192,0.001199061745027842
2016-06-21T09:00:00.0,13002.950000638972,21270.85,5887.34259,43.86,289.09415203311136,24655.98779289517,5.907799583104829e-11,1.004325929127821e-10,5.021629645639105e-11,7535.030390483741,93.12061608914591,5678.08634689914,5467.919610155131,11999.999144439122,0.025,34273.80000063897,5.907799583104829e-11,0.002293227701912682,0.0011990617447663195
2016-06-21T10:00:00.0,13191.37000067444,21082.43,5916.6203,40.289,338.35706134999594,36446.731893295175,5.907797686837651e-11,1.0043256067624007e-10,5.0216280338120034e-11,7723.450293660214,95.44917703156885,5820.0717702176125,5467.919707014127,11999.999357007697,0.022,34273.80000067444,5.907797686837651e-11,0.0022932277019117597,0.0011990617447807414
2016-06-21T11:00:00.0,12933.180000659391,21340.62,5214.627289999999,45.992,393.5195316092952,48350.183919582225,5.9077929516494e-11,1.0043248017803979e-10,5.0216240089019894e-11,7511.935672881594,92.83520326131804,5660.683125690124,5421.244327777697,11897.56469248496,0.022,34273.800000659394,5.9077929516494e-11,0.0022932277019148055,0.0011990617444472115
2016-06-21T12:00:00.0,12612.250000554317,21661.55,4664.08793,48.736999999999995,440.3650280983722,60693.805646819055,5.907904688850722e-11,1.0043437971046228e-10,5.021718985523114e-11,7144.330158992226,88.2922020845242,5383.670858812451,5467.919841561991,11999.999652288969,0.025,34273.80000055432,5.907904688850722e-11,0.0022932277019178443,0.0011990617442091006
2016-06-21T13:00:00.0,927.7334793954273,22934.34,5164.12265,62.479,479.9225234106552,73413.38942698222,5.907592616590595e-11,1.0042907448204013e-10,5.0214537241020063e-11,873.9055638140092,10.8000393215227,658.5389830196767,53.82791558131768,118.13175521511145,0.032,23862.07347939543,5.907592616590595e-11,0.0022932277019286013,0.0011990617444302873
2016-06-21T14:00:00.0,9796.050000671356,24477.75,5790.7685,51.477,428.24585595992625,69025.93871427875,5.907894952530628e-11,1.0043421419302068e-10,5.021710709651034e-11,4755.177826573999,58.76619812751531,3583.3047638728845,5040.872174097258,11062.79281503151,0.032,34273.800000671356,5.907894952530628e-11,0.002293227701925301,0.001199061744722184
2016-06-21T15:00:00.0,8110.060000712214,26163.74,7739.884209999999,38.594,435.5373473151895,77881.26899224489,5.907788945034131e-11,1.0043241206558023e-10,5.0216206032790114e-11,3234.576947619057,39.974065470318365,2437.443016482827,4875.483053093057,10699.826741634237,0.031,34273.80000071222,5.907788945034131e-11,0.0022932277019250395,0.0011990617459407707
2016-06-21T16:00:00.0,6777.820000719222,27495.98,10108.287,34.883,436.91970601326796,83278.6557394237,5.907788591226151e-11,1.0043240605084456e-10,5.021620302542228e-11,1766.130913074315,21.826481141638453,1330.882996441369,5011.689087644806,10998.747065015155,0.032,34273.800000719224,5.907788591226151e-11,0.00229322770192668,0.0011990617492881506
2016-06-21T17:00:00.0,5836.190000729597,28437.61,13444.6063,33.444,423.8654803826567,85499.99999994198,5.900073202186617e-11,1.0030124443717248e-10,5.015062221858624e-11,368.2700007698493,4.551213144694031,277.5129966276848,5467.919999959648,11999.999999911443,0.032,34273.8000007296,5.900073202186617e-11,0.0022932277019287635,0.0015976420142671602
2016-06-21T18:00:00.0,5446.4000007355,28827.4,15069.567,32.327,394.97498675510025,84332.90829412313,5.885437401685475e-11,1.0005243582865307e-10,5.0026217914326534e-11,4.029849873679108e-8,4.980233436851128e-10,3.036727705397029e-8,5446.400000695101,11952.771805063207,0.032,34273.8000007355,5.885437401685475e-11,0.0022932277019297193,0.0015976420152404062
2016-06-21T19:00:00.0,5291.280000732839,28982.52,16555.1179,31.635,362.6502799833418,81216.11469685871,5.885434749320975e-11,1.0005239073845658e-10,5.002619536922829e-11,4.027161691185365e-8,4.976911284225259e-10,3.034702002576377e-8,5291.280000692467,11612.34253762118,0.04,34273.800000732845,5.885434749320975e-11,0.0022932277019301066,0.0015976420161495
2016-06-21T20:00:00.0,5137.530000733935,29136.27,18332.2313,29.396,331.0175732115996,76273.34093215225,5.885430982635526e-11,1.0005232670480394e-10,5.002616335240197e-11,4.026124440389322e-8,4.975629412379215e-10,3.03392037340196e-8,5137.530000693573,11274.91989793612,0.036000000000000004,34273.800000733936,5.885430982635526e-11,0.002293227701929377,0.0015976420173312818
2016-06-21T21:00:00.0,5180.030000731378,29093.77,18136.574,27.701,301.62386643984956,69216.03112776074,5.885433185040096e-11,1.0005236414568163e-10,5.0026182072840814e-11,4.026730901457145e-8,4.97637889878263e-10,3.034377377306481e-8,5180.030000691011,11368.191196705902,0.04,34273.80000073138,5.885433185040096e-11,0.0022932277019284985,0.0015976420171904574
2016-06-21T22:00:00.0,5305.060000726914,28968.74,17451.7106,28.276999999999997,273.9251596681106,62447.64992213899,5.885434047855138e-11,1.0005237881353735e-10,5.0026189406768675e-11,4.027983752455608e-8,4.977927217114458e-10,3.035321473850279e-8,5305.060000686534,11642.584384599337,0.044,34273.800000726915,5.885434047855138e-11,0.0022932277019285397,0.001597642016723245
2016-06-21T23:00:00.0,5659.220000618868,28614.58,18818.7916,27.339,245.65045289637078,56638.525304410694,5.90008085009185e-11,1.0030137445156145e-10,5.0150687225780724e-11,191.300000659082,2.364154223150266,144.1557453140406,5467.919999959686,11999.999999911526,0.049,34273.80000061887,5.90008085009185e-11,0.0022932277019272885,0.001597642017687286
2016-06-22T00:00:00.0,6485.129996709248,27788.67,18629.3078,27.421999999999997,220.67790034727383,49963.89104727827,5.900128891179781e-11,1.0030219115005629e-10,5.015109557502814e-11,1017.2099967494763,12.57104705363613,766.5272593680567,5467.919999959671,11999.999999911493,0.05,34273.79999670925,5.900128891179781e-11,0.002293227701925847,0.001597642017548795
2016-06-22T01:00:00.0,2551.910479691669,26598.6,17523.185,26.904,205.82924062866334,44101.11210419984,5.885427726002402e-11,1.0005227134204084e-10,5.002613567102042e-11,4.030637048329155e-8,4.981206255600136e-10,3.0373208875610585e-8,2551.9104796512624,5600.470701073745,0.058,29150.510479691668,5.885427726002402e-11,0.002293227701925163,0.0015976420167739323
2016-06-22T02:00:00.0,9.948569451070853e-8,25846.21,14851.317,29.074,178.92753385691432,32178.399402945975,5.87737774717386e-11,9.991542170195562e-11,4.995771085097781e-11,2.5951997630819137e-8,3.207241222514546e-10,1.955634891777162e-8,7.343378145818743e-8,1.611591569551583e-7,0.059,25846.210000099483,5.87737774717386e-11,0.0022932277019247736,0.001597642015126615
2016-06-22T03:00:00.0,8.076277505477362e-7,25293.08,12827.0856,31.188,149.8558270849884,17327.084000768707,5.884576151480221e-11,1.0003779457516376e-10,5.001889728758188e-11,3.803778422317733e-8,4.700846204949239e-10,2.8663696371641695e-8,7.694899285299836e-7,1.6887370594960796e-6,0.049,25293.08000080763,5.884576151480221e-11,0.0022932277019235316,0.0015976420139447818
2016-06-22T04:00:00.0,4844.788492964793,25137.74,10632.4653,29.886,118.67012031321408,4500.000000128121,5.895647819007691e-11,1.0022601292313074e-10,5.011300646156537e-11,7.463288472968103e-8,9.223400366527166e-10,5.6240246137360764e-8,4844.788492890059,10632.463882917218,0.038,29982.528492964797,5.895647819007691e-11,0.0022932277019194827,0.0014171602998274925
2016-06-22T05:00:00.0,4047.201014015823,23912.66,8882.06474,30.328000000000003,88.78641354188949,4500.00000026188,5.90048772835561e-11,1.0030829138204538e-10,5.015414569102269e-11,1.2357387574634406e-7,1.5271704088355203e-9,9.312014688021465e-8,4047.201013892149,8882.063411078763,0.034,27959.861014015827,5.90048772835561e-11,0.0022932277019140344,0.0013288619147332258
2016-06-22T06:00:00.0,3594.721160093707,22783.47,7889.04387,28.463,58.460706771169086,4500.000000295679,5.904905428827697e-11,1.0038339229007085e-10,5.0191696145035425e-11,3.215098374440948e-7,3.9733342256093e-9,2.4227647717129876e-7,3594.721159772097,7889.042618996833,0.032,26378.19116009371,5.904905428827697e-11,0.002293227701900517,0.0012506568918037011
2016-06-22T07:00:00.0,4584.02913777643,21959.86474,6889.113333,27.197,30.000000002894627,4500.000000191679,5.810731527834178e-11,9.878243597318103e-11,4.939121798659051e-11,2200.5216235514927,27.194837802034048,1658.2218171971979,2383.507514224838,5230.890388063112,0.027000000000000003,26543.89387777643,5.810731527834178e-11,0.0021622150303181164,0.001130020161722423
2016-06-22T08:00:00.0,12899.825150576497,21373.97485,6448.796257999999,27.804,30.000000020008393,4500.000002472149,5.79709507591714e-11,9.855061629059137e-11,4.9275308145295686e-11,7431.905171768067,91.84615753974714,5600.375459740679,5467.9199788083315,11999.999953492366,0.025,34273.8000005765,5.79709507591714e-11,0.0021432617175209012,0.0011206668743085734
2016-06-22T09:00:00.0,13402.510000660895,20871.29,6122.31012,42.063,94.0443008215219,15651.580278372068,5.797012375911668e-11,9.854921039049835e-11,4.9274605195249176e-11,7934.590594750417,98.05852482445881,5979.178342954805,5467.919405910379,11999.998696199753,0.023,34273.8000006609,5.797012375911668e-11,0.002143261717521347,0.0011206668740715256
2016-06-22T10:00:00.0,13543.02000067553,20730.78,6363.87029,39.368,150.04196890774526,27508.448318193503,5.797012399973318e-11,9.85492107995464e-11,4.92746053997732e-11,8126.488562517136,100.43006894022776,6123.784691477302,5416.531438158296,11887.221696348803,0.021,34273.80000067553,5.797012399973318e-11,0.0021432617175179045,0.001120666874244839
2016-06-22T11:00:00.0,13261.830000661,21011.97,5745.80775,46.00899999999999,211.10618110973576,39155.585536686485,5.797010091016049e-11,9.854917154727283e-11,4.9274585773636415e-11,8005.472340768923,98.93450693954804,6032.591886557807,5256.35765989198,11535.701312144976,0.022,34273.80000066101,5.797010091016049e-11,0.0021432617175191366,0.0011206668738114438
2016-06-22T12:00:00.0,12806.350000625378,21467.45,5530.502210000001,50.086000000000006,264.0338313110183,50978.07210605614,5.7970162873149687e-11,9.854927688435446e-11,4.927463844217723e-11,7695.247648698468,95.10063859999225,5798.819426828795,5111.102351926812,11216.921283252452,0.024,34273.80000062538,5.7970162873149687e-11,0.0021432617175201284,0.001120666873668892
