Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-22T13:00:00.0,11514.52000062514,22759.28,5668.2384,43.458,309.0506131727812,62463.31172680426,5.797010486478327e-11,9.854917827013156e-11,4.927458913506578e-11,6864.784387487491,84.83747488123215,5173.016761050741,4649.735613137551,10204.397167049008,0.027999999999999997,34273.80000062514,5.797010486478327e-11,0.0021432617175193543,0.0011206668737612975
2016-06-22T14:00:00.0,10006.150000714788,24267.65,5982.6041,54.839,350.432231315772,72172.48837557089,5.797010893158853e-11,9.85491851837005e-11,4.927459259185025e-11,5823.9876245154865,71.9749340859163,4388.715493043676,4182.162376199203,9178.252153358213,0.027999999999999997,34273.80000071479,5.797010893158853e-11,0.0021432617175232605,0.001120666873977072
2016-06-22T15:00:00.0,8238.41000072702,26035.39,7402.46057,42.349,367.5703086634642,79756.85304263965,5.79700260759579e-11,9.854904432912842e-11,4.927452216456421e-11,4551.442363681018,56.248361988757054,3429.7781700461614,3686.9676370459056,8091.488471768216,0.027999999999999997,34273.800000727024,5.79700260759579e-11,0.0021432617175221507,0.001120666875116344
2016-06-22T16:00:00.0,7097.1100007282275,27176.69,9534.85408,38.316,381.47181391398675,83875.6602351209,5.797003660239088e-11,9.854906222406449e-11,4.9274531112032243e-11,3490.0537693305246,43.13133993391099,2629.9597520677435,3607.056231397604,7916.113399020331,0.03,34273.800000728224,5.797003660239088e-11,0.0021432617175226286,0.0011206668789151275
2016-06-22T17:00:00.0,6470.030000727476,27803.77,9862.84713,36.83,386.28929710965116,84886.88042687585,5.797006660181414e-11,9.854911322308403e-11,4.9274556611542015e-11,2583.7114447788244,31.930435454943847,1946.9777716429173,3886.3185559485532,8528.987745135744,0.031,34273.800000727475,5.797006660181414e-11,0.002143261717523742,0.001120666879667722
2016-06-22T18:00:00.0,6036.280000728137,28237.52,10837.9258,35.126,381.3918758263922,85499.9999343214,5.796993157846349e-11,9.854888368338792e-11,4.927444184169396e-11,1671.9706933042962,20.662815274126192,1259.9277606174505,4364.309307423742,9577.995232023311,0.03,34273.80000072814,5.796993157846349e-11,0.0021432617175246877,0.0011210199919768665
2016-06-22T19:00:00.0,5866.860000726741,28406.94,11724.4698,31.882,366.93083436228164,85499.99824798213,5.7969936683523835e-11,9.854889236199051e-11,4.9274446180995257e-11,1126.1812534045052,13.917753042843598,848.6434782221705,4740.6787473221375,10403.982678580822,0.032,34273.80000072674,5.7969936683523835e-11,0.0021432617175245264,0.001121037233129358
2016-06-22T20:00:00.0,5840.0900007259615,28433.71,12487.6642,31.986,348.96873066682826,85028.15572582238,5.796993847376857e-11,9.854889540540657e-11,4.9274447702703285e-11,901.8995048342963,11.145998514715151,679.634055775314,4938.190495891567,10837.445674168386,0.032,34273.80000072596,5.796993847376857e-11,0.002143261717525256,0.0011210372349587988
2016-06-22T21:00:00.0,5932.290000724542,28341.51,13071.4466,31.031999999999996,328.13087244330967,84057.5723768033,5.796993665420247e-11,9.85488923121442e-11,4.92744461560721e-11,987.2683495571739,12.201017406935257,743.9644760326375,4945.021651167269,10852.43745592606,0.032,34273.80000072454,5.796993665420247e-11,0.0021432617175250706,0.0011210372363858832
2016-06-22T22:00:00.0,6171.420000718861,28102.38,13661.9443,31.555999999999997,309.30203311199546,82582.5288297992,5.796994690560653e-11,9.85489097395311e-11,4.927445486976555e-11,1396.3024944922067,17.256008509021836,1052.1956407940143,4775.117506226556,10479.56262613913,0.034,34273.80000071887,5.796994690560653e-11,0.0021432617175251175,0.0011210372378642273
2016-06-22T23:00:00.0,6443.350000702507,27830.45,13948.7614,31.041,295.004184882745,80452.34391776955,5.7970511026114414e-11,9.85498687443945e-11,4.927493437219725e-11,2071.9194115294513,25.605525404695374,1561.3125246765471,4371.430589172957,9593.623730792602,0.038,34273.80000070251,5.7970511026114414e-11,0.002143261717524389,0.0011210372385986747
2016-06-23T00:00:00.0,719.8418053447047,26957.31,13816.4328,30.185,289.57085354915574,77658.51989427595,5.7969354363279e-11,9.85479024175743e-11,4.927395120878715e-11,2.2436836741717465e-5,2.7728249949980393e-7,1.690746948169536e-5,719.8417829077694,1579.7783059908031,0.046,27677.151805344707,5.7969354363279e-11,0.0021432617175253443,0.0011210372382676676
2016-06-23T01:00:00.0,1.1232612919460582e-7,26013.85,12970.0231,31.868,259.3879970881608,65421.866538211456,5.7868252618948946e-11,9.837602945221321e-11,4.9188014726106603e-11,5.605093992407285e-8,6.926976783925462e-10,4.223766331661867e-8,5.6176813241080755e-8,1.232866901660904e-7,0.048,26013.850000112325,5.7868252618948946e-11,0.002143261717525684,0.001121037236159846
2016-06-23T02:00:00.0,4.3983558766883014e-8,25296.01,11846.5392,32.178000000000004,227.52214035062238,52451.84455941421,5.771076003626123e-11,9.810829206164409e-11,4.9054146030822046e-11,2.193877584220052e-8,2.711272837396251e-10,1.6532151447538114e-8,2.1946674632620844e-8,4.8164584630252475e-8,0.055,25296.01000004398,5.771076003626123e-11,0.002143261717525007,0.0011210372334970083
2016-06-23T03:00:00.0,5.507757263715527e-8,24693.74,9547.39113,31.886999999999997,195.34628361268855,40605.306480516134,5.776287339041186e-11,9.819688476370015e-11,4.909844238185008e-11,2.7483489396531697e-8,3.396508484049044e-10,2.07104175856649e-8,2.7495886355859873e-8,6.034298897392765e-8,0.045,24693.74000005508,5.776287339041186e-11,0.002143261717523599,0.0011210372283803737
2016-06-23T04:00:00.0,8.946373841213671e-8,24598.87,7687.68741,34.659,163.461426874801,31057.916471634417,5.784237690306636e-11,9.833204073521281e-11,4.9166020367606405e-11,4.466632659758846e-8,5.520025315968785e-10,3.3658690951029175e-8,4.4699079773813035e-8,9.809744057809119e-8,0.037000000000000005,24598.870000089464,5.784237690306636e-11,0.0021432617175228263,0.0011210372249306046
2016-06-23T05:00:00.0,1.1849895141044112e-7,23364.23,6713.94902,37.193000000000005,128.80457013710304,23370.230182803392,5.7873609301110563e-11,9.838513581188795e-11,4.919256790594398e-11,5.917153600121122e-8,7.312631272639265e-10,4.4589215077068685e-8,5.922903027341802e-8,1.299851430308081e-7,0.035,23364.2300001185,5.7873609301110563e-11,0.0021432617175207694,0.001121037223974768
2016-06-23T06:00:00.0,2.5715419781479024e-7,22433.39,6043.45596,33.674,91.61371339960834,16656.282284015193,5.792553505294868e-11,9.847340959001275e-11,4.9236704795006376e-11,1.2839236036586986e-7,1.5867189750832416e-9,9.675115701727082e-8,1.2866336403933035e-7,2.823670369120185e-7,0.031,22433.390000257154,5.792553505294868e-11,0.0021432617175141016,0.0011210372234858603
2016-06-23T07:00:00.0,1.2280594705808258e-5,21788.29592,6112.828582,27.944000000000003,57.94185666296066,10612.827445431529,5.796779307913735e-11,9.85452482345335e-11,4.927262411726675e-11,7.019901639688384e-6,8.67544696831702e-8,5.289906687998183e-6,5.260594520871639e-6,1.1544999606881532e-5,0.026,21788.295932280595,5.796779307913735e-11,0.002143261717498596,0.001121037223531614
2016-06-23T08:00:00.0,12890.171100628613,21383.6289,5751.247621,38.702,30.0000000114816,4500.00000130366,5.773284848300581e-11,9.814584242110988e-11,4.907292121055494e-11,7422.251202896031,91.72685031967212,5593.1006292483,5467.919897732483,11999.999775561786,0.023,34273.80000062861,5.773284848300581e-11,0.0021102313373773255,0.001103299688300131
2016-06-23T09:00:00.0,13517.560000654088,20756.24,5378.8078399999995,47.997,83.02696056254014,16341.853888413434,5.773173369638731e-11,9.814394728385842e-11,4.907197364192921e-11,8371.472430113294,103.45766770230674,6308.394372091873,5146.087570540697,11293.700501559708,0.023,34273.80000065408,5.773173369638731e-11,0.002110231337372608,0.0011032996880336494
2016-06-23T10:00:00.0,13592.66000067037,20681.14,5147.79163,53.663,138.48973849623331,28565.142025364705,5.7731707991855846e-11,9.814390358615494e-11,4.907195179307747e-11,8851.83645123036,109.39417907324612,6670.376772758909,4740.823549439913,10404.300464030008,0.021,34273.800000670366,5.7731707991855846e-11,0.002110231337370798,0.001103299687876107
2016-06-23T11:00:00.0,13391.270000647239,20882.53,4940.73373,52.093999999999994,194.22302780086812,40492.028735453314,5.773170229806016e-11,9.814389390670227e-11,4.9071946953351134e-11,9001.242818009,111.24059669879928,6782.963213341419,4390.027182638141,9634.436164328976,0.022,34273.800000647236,5.773170229806016e-11,0.002110231337368914,0.0011032996877398938
2016-06-23T12:00:00.0,12973.630000538038,21300.17,4782.18744,63.692,253.37173473105696,51968.6954864234,5.7731759902461e-11,9.81439918341837e-11,4.907199591709185e-11,8849.811276552777,109.3691512360787,6668.850685126749,4123.818723985163,9050.210077656944,0.025,34273.80000053803,5.7731759902461e-11,0.002110231337371041,0.0011032996876388552
2016-06-23T13:00:00.0,11720.06000062676,22553.74,5028.89117,61.351000000000006,299.050996198517,62905.569912506784,5.7731703514786036e-11,9.814389597513625e-11,4.9071947987568126e-11,8087.702070458297,99.95073151897232,6094.556799937336,3632.357930168364,7971.640982680867,0.027999999999999997,34273.80000062676,5.7731703514786036e-11,0.0021102313373713493,0.001103299687798878
2016-06-23T14:00:00.0,10238.020000718803,24035.78,5378.30547,53.404,337.65283794887984,71942.87762842469,5.773169823830759e-11,9.81438870051229e-11,4.907194350256145e-11,7018.645155792304,86.73894160319632,5288.959853853434,3219.374844926402,7065.300541909323,0.027000000000000003,34273.8000007188,5.773169823830759e-11,0.0021102313373711945,0.0011032996880360405
2016-06-23T15:00:00.0,8584.530000728673,25689.27,6522.87722,45.025,370.98988978346307,78918.83365748712,5.7731632005604145e-11,9.814377440952704e-11,4.907188720476352e-11,5671.1505369448,70.08611837870595,4273.543803579631,2913.379463783776,6393.757327357626,0.027000000000000003,34273.80000072867,5.7731632005604145e-11,0.002110231337371189,0.0011032996888945127
2016-06-23T16:00:00.0,7474.14000072821,26799.66,8271.74771,38.628,396.05311839355835,83063.25867172406,5.773166032022374e-11,9.814382254438036e-11,4.907191127219018e-11,4402.493053680824,54.40759283528576,3317.536148493034,3071.646947047287,6741.094120720026,0.029,34273.8000007282,5.773166032022374e-11,0.002110231337371473,0.0011032996910000836
2016-06-23T17:00:00.0,6601.660000728042,27672.14,9428.51386,30.335,411.83482146023465,84850.14233423682,5.7731633183298044e-11,9.814377641160667e-11,4.9071888205803334e-11,3060.0779228455995,37.81754375085967,2305.947789686565,3541.5820778823445,7772.422591147663,0.029,34273.80000072804,5.7731633183298044e-11,0.0021102313373706437,0.0011032996935844538
2016-06-23T18:00:00.0,6259.590000727296,28014.21,12614.0092,35.194,419.3194754424821,85499.99995837075,5.773146304749803e-11,9.814348718074665e-11,4.907174359037333e-11,1790.1551239800785,22.123380982072494,1348.9866452483227,4469.434876747119,9808.705782265546,0.03,34273.80000072729,5.773146304749803e-11,0.0021102313373750035,0.0011038551990605126
2016-06-23T19:00:00.0,6120.280000726595,28153.52,14024.5068,35.311,406.2509666559427,84043.68428973982,5.773149464379699e-11,9.814354089445489e-11,4.9071770447227443e-11,957.2444003696577,11.829970642571613,721.3396733275373,5163.0356003568395,11330.89496632761,0.031,34273.800000726595,5.773149464379699e-11,0.002110231337376936,0.0011038552028577152
2016-06-23T20:00:00.0,5844.02000072675,28429.78,14597.4767,32.254,382.7720475299022,82071.41323325019,5.773147027522158e-11,9.814349946787669e-11,4.9071749733938345e-11,391.4906957247436,4.8381828459640825,295.0111491441514,5452.529305001908,11966.223291493456,0.031,34273.80000072675,5.773147027522158e-11,0.002110231337377106,0.0011038552044370508
2016-06-23T21:00:00.0,5690.810000724303,28582.99,15756.0855,32.039,355.3583406072495,79735.172077743,5.773146272929503e-11,9.814348663980155e-11,4.9071743319900776e-11,222.89016990269045,2.754556898372436,167.96078648612414,5467.919830821515,11999.999628717716,0.033,34273.8000007243,5.773146272929503e-11,0.002110231337377744,0.0011038552076493473
2016-06-23T22:00:00.0,5929.440000720643,28344.36,16069.3262,30.638,326.07600773699954,76147.04809680207,5.773146900239328e-11,9.814349730406857e-11,4.907174865203429e-11,494.38641564936387,6.109805166747013,372.54909553335443,5435.053585071181,11927.870748082301,0.033,34273.80000072064,5.773146900239328e-11,0.0021102313373771837,0.0011038552085453472
2016-06-23T23:00:00.0,6308.390000713813,27965.41,15504.449,30.456,301.54992313513486,72378.14284427294,5.773142696327312e-11,9.81434258375643e-11,4.907171291878215e-11,1171.6738863198907,14.47996736515718,882.9248393388523,5136.716114393824,11273.13372776593,0.033,34273.80000071381,5.773142696327312e-11,0.0021102313373766346,0.001103855206942789
2016-06-24T00:00:00.0,7279.680000665152,26994.12,14560.4836,30.647,285.57600073167924,69029.75351523294,5.773224771733618e-11,9.81448211194715e-11,4.907241055973575e-11,2480.76341818139,30.658166709482366,1869.4004091147783,4798.916582483664,10531.792526189842,0.038,34273.80000066515,5.773224771733618e-11,0.002110231337375705,0.0011038552043464425
2016-06-24T01:00:00.0,2.3960035029799098e-6,26031.15,13229.662,30.724,285.5892776725495,66870.46395439275,5.772606085611805e-11,9.813430345540068e-11,4.906715172770034e-11,1.1279131287520842e-6,1.393915618138433e-8,8.499485476453859e-7,1.2679922399243701e-6,2.782759601291248e-6,0.037000000000000005,26031.150002396003,5.772606085611805e-11,0.0021102313373773177,0.0011038552007119429
2016-06-24T02:00:00.0,5.2627819303102195e-8,25297.97,11352.523,31.428,254.86738791786445,53640.803061880666,5.751656191523548e-11,9.777815525590032e-11,4.888907762795016e-11,2.625742827209591e-8,3.2449874398677185e-10,1.9786508779681208e-8,2.6272612875750384e-8,5.7658370003402496e-8,0.049,25297.97000005263,5.751656191523548e-11,0.0021102313373771568,0.0011038551959361013
2016-06-24T03:00:00.0,5.730198624133399e-8,25304.87,9597.10177,32.06,223.4414981495786,42288.28116581331,5.753406288901292e-11,9.780790691132196e-11,4.890395345566098e-11,2.8593085700746765e-8,3.533636386796776e-10,2.1546563334126682e-8,2.8611092633675903e-8,6.279044163120726e-8,0.043,25304.870000057304,5.753406288901292e-11,0.00211023133737657,0.0011038551917383784
2016-06-24T04:00:00.0,8.42463478689141e-8,25005.72,8169.192029999999,35.047,191.38360838131865,32691.18049975284,5.7597129120717915e-11,9.791511950522045e-11,4.8957559752610226e-11,4.205473384998074e-8,5.197275289720301e-10,3.169070298609939e-8,4.209369889942814e-8,9.237962274377417e-8,0.036000000000000004,25005.72000008425,5.7597129120717915e-11,0.002110231337376429,0.0011038551885894053
2016-06-24T05:00:00.0,1.202702571716328e-7,23436.85,7270.06943,35.934,156.33871861322814,24521.989573732102,5.763733805581112e-11,9.79834746948789e-11,4.899173734743945e-11,6.004640285660946e-8,7.420750465726456e-10,4.524847844955156e-8,6.012587084032845e-8,1.3195336619481291e-7,0.033,23436.850000120266,5.763733805581112e-11,0.002110231337374673,0.0011038551873439589
2016-06-24T06:00:00.0,2.4175769014029004e-7,22586.59,6611.36334,35.299,120.40682884535505,17251.92124776449,5.768462750686498e-11,9.806386676167046e-11,4.903193338083523e-11,1.206691327181825e-7,1.4912725495906963e-9,9.093125302382293e-8,1.2099049355534592e-7,2.6552801113844955e-7,0.03,22586.59000024176,5.768462750686498e-11,0.0021102313373710896,0.0011038551867821856
2016-06-24T07:00:00.0,4.219756976160754e-7,21814.04125,6140.560071,27.7,85.10993907823337,10640.55901197614,5.770370409978515e-11,9.809629696963475e-11,4.904814848481737e-11,2.1145464821205624e-7,2.613232607699697e-9,1.593434516890059e-7,2.1042295310704953e-7,4.617981677282393e-7,0.029,21814.041250421975,5.770370409978515e-11,0.002110231337361551,0.0011038551864091537
2016-06-24T08:00:00.0,10018.69586743275,21391.81239,5918.101777000001,37.266,57.41204931223288,4500.000045452469,5.773228099545548e-11,9.81448776922743e-11,4.907243884613715e-11,5698.94027260762,70.42955392863345,4294.484995648381,4319.755594825034,9480.216816979839,0.026,31410.50825743275,5.773228099545548e-11,0.0021102313373485425,0.0011033466995711552
2016-06-24T09:00:00.0,13398.210000616327,20875.59,5739.036929999999,37.566,90.57771347225238,12356.601184427389,5.7731988020740443e-11,9.814437963525875e-11,4.907218981762937e-11,7930.290173882002,98.00537867640675,5975.937724171143,5467.919826734228,11999.999619747681,0.023,34273.80000061633,5.7731988020740443e-11,0.0021102313373407822,0.0011033466994349508
2016-06-24T10:00:00.0,13468.710000629999,20805.09,5585.03234,45.43899999999999,151.01920238004465,24593.502701692913,5.7731696930884764e-11,9.81438847825041e-11,4.907194239125205e-11,8270.740268235677,102.2127834101502,6232.48679330184,5197.969732394224,11407.562069073923,0.023,34273.80000062999,5.7731696930884764e-11,0.0021102313373407154,0.0011033466993235056
2016-06-24T11:00:00.0,13186.390000608642,21087.41,5298.87726,46.449,207.79509602158078,36648.52032741536,5.7731719786798884e-11,9.81439236375581e-11,4.907196181877905e-11,8286.783260986138,102.41104848559347,6244.576127170333,4899.606739622406,10752.76903748937,0.023,34273.800000608644,5.7731719786798884e-11,0.002110231337339899,0.0011033466991235016
2016-06-24T12:00:00.0,12310.917966110848,21400.81,5364.83561,55.842,263.75925473855716,48346.989335421764,5.773164557538629e-11,9.814379747815669e-11,4.9071898739078344e-11,7858.248193705847,97.1150579702344,5921.649876233804,4452.669772404903,9771.912769180755,0.026,33711.72796611085,5.773164557538629e-11,0.0021102313373421895,0.001103346699169553
2016-06-24T13:00:00.0,11638.740000594229,22635.06,5865.12261,58.75899999999999,305.03442294017486,58675.717474183024,5.77317203720035e-11,9.814392463240594e-11,4.907196231620297e-11,7383.360711877051,91.24622764185644,5563.79436840588,4255.379288717079,9338.935365660975,0.027000000000000003,34273.80000059422,5.77317203720035e-11,0.0021102313373431974,0.0011033466995282561
2016-06-24T14:00:00.0,10364.740000717054,23909.06,6182.53699,54.475,337.5237608134076,67713.32570159658,5.773169832449202e-11,9.814388715163643e-11,4.907194357581822e-11,6459.562701349947,79.82959951639396,4867.658507097192,3905.1772993670093,8570.375497886602,0.026,34273.800000717056,5.773169832449202e-11,0.0021102313373435365,0.0011033466997687745
2016-06-24T15:00:00.0,8726.500000727823,25547.3,6533.900360000001,51.808,362.88047056118637,74968.82381992707,5.7731602187549114e-11,9.814372371883349e-11,4.9071861859416746e-11,5205.645199893488,64.33323597046117,3922.7582908817785,3520.8548008342373,7726.934119374615,0.026,34273.800000727824,5.7731602187549114e-11,0.0021102313373446003,0.0011033467000465579
2016-06-24T16:00:00.0,7760.510000729464,26513.29,7417.95598,43.373999999999995,375.4078167630278,80084.61697353017,5.773165130231603e-11,9.814380721393725e-11,4.907190360696863e-11,4139.853014675891,51.16179275560664,3119.6215094882095,3620.656986053474,7945.961870810416,0.027000000000000003,34273.80000072946,5.773165130231603e-11,0.002110231337344283,0.0011033467008684447
2016-06-24T17:00:00.0,6937.8400007292985,27335.96,9399.44436,40.034,383.19771975002715,83732.24547717549,5.773164417452685e-11,9.814379509669564e-11,4.907189754834782e-11,2997.7214479220243,37.04692000269747,2258.9585367498453,3940.1185528071755,8647.058229397304,0.027000000000000003,34273.800000729294,5.773164417452685e-11,0.002110231337345079,0.0011033467046333077
2016-06-24T18:00:00.0,6335.3200007279165,27938.48,11023.067,37.318000000000005,380.21274998411303,85238.81898666934,5.773162284265932e-11,9.814375883252083e-11,4.9071879416260417e-11,1817.6654230812326,22.46336315445119,1369.7172655153163,4517.6545776465855,9914.52964413507,0.029,34273.80000072791,5.773162284265932e-11,0.002110231337345942,0.001103346708601424
2016-06-24T19:00:00.0,6182.260000728249,28091.54,12612.2359,35.405,365.3602233699531,85499.99999966644,5.771866198319214e-11,9.812172537142664e-11,4.906086268571332e-11,714.3400009635537,8.828070696417814,538.296993684013,5467.919999764597,11999.999999483382,0.03,34273.800000728246,5.771866198319214e-11,0.0021102313373467926,0.0011726716973666713
2016-06-24T20:00:00.0,6037.070000727641,28236.73,13882.8818,32.722,338.78540429775956,85426.06226550553,5.771880697701308e-11,9.812197186092224e-11,4.906098593046112e-11,569.1500009598363,7.033760448193152,428.8878322068995,5467.919999767707,11999.999999490205,0.031,34273.800000727635,5.771880697701308e-11,0.002110231337346272,0.0011726717002089075
2016-06-24T21:00:00.0,6067.450000728525,28206.35,14369.6804,31.096,313.09927497733753,83972.06946987433,5.7718809004122454e-11,9.812197530700816e-11,4.906098765350408e-11,599.5300009607009,7.4092074165878135,451.78094003584226,5467.919999767726,11999.999999490246,0.03,34273.80000072852,5.7718809004122454e-11,0.0021102313373456832,0.001172671701229036
2016-06-24T22:00:00.0,6262.300000725938,28011.5,15711.4049,32.138000000000005,289.41459262531026,82054.17118207212,5.771882311169522e-11,9.812199928988187e-11,4.9060999644940934e-11,794.380000957979,9.81723380857583,598.6118175960871,5467.919999767861,11999.999999490543,0.032,34273.80000072593,5.771882311169522e-11,0.0021102313373458875,0.0011726717039813044
2016-06-24T23:00:00.0,6545.390000717243,27728.41,16591.6064,29.955,267.0959366652688,78941.37927183046,5.771871992739355e-11,9.812182387656903e-11,4.906091193828451e-11,1077.4700009502703,13.31576186245752,811.9366989303365,5467.919999766875,11999.999999488378,0.035,34273.80000071724,5.771871992739355e-11,0.002110231337344356,0.0011726717058695279
2016-06-25T00:00:00.0,7472.580000674843,26801.22,16670.0995,29.906999999999996,250.4588087591024,75161.71074292087,5.7719383401856906e-11,9.812295178315674e-11,4.906147589157837e-11,2004.6600009106523,24.77430941351298,1510.6286227751816,5467.919999764093,11999.999999482274,0.04,34273.80000067484,5.7719383401856906e-11,0.00211023133734318,0.0011726717060431243
2016-06-25T01:00:00.0,347.6903534452816,25614.54,15595.8633,30.438,245.32822840400542,72002.24103785004,5.7693551620349675e-11,9.807903775459445e-11,4.903951887729722e-11,2.272030718454832e-7,2.807857292031386e-9,1.7121081048971865e-7,347.69035321798043,763.0477839134013,0.040999999999999995,25962.230353445284,5.7693551620349675e-11,0.0021102313373442504,0.0011726717037528367
2016-06-25T02:00:00.0,6.237978114168866e-8,24353.39,13737.4791,30.35,214.89233863819888,57169.42669460635,5.752457063537544e-11,9.779177008013825e-11,4.889588504006912e-11,2.9054728440787367e-8,3.5906878572459915e-10,2.1894438153938972e-8,3.322726093082116e-8,7.292117133569145e-8,0.049,24353.39000006238,5.752457063537544e-11,0.002110231337343226,0.0011726716999440224
2016-06-25T03:00:00.0,6.270654510243032e-8,24224.99,11904.7245,31.359,184.5444488699361,43431.94876737286,5.7525545486001944e-11,9.77934273262033e-11,4.889671366310165e-11,2.920176309355196e-8,3.608858928552067e-10,2.2005237369219918e-8,3.3406988581552154e-8,7.331560501591571e-8,0.043,24224.99000006271,5.7525545486001944e-11,0.0021102313373422233,0.0011726716963795139
2016-06-25T04:00:00.0,1.2208757654499243e-7,24150.95,10279.2361,30.445,153.18755910168312,31527.22544013988,5.761239942196353e-11,9.7941079017338e-11,4.8970539508669e-11,5.311020419806981e-8,6.563550084403971e-10,4.002164685612177e-8,6.887943126790529e-8,1.5116409442984965e-7,0.034,24150.950000122088,5.761239942196353e-11,0.0021102313373396334,0.001172671693469334
2016-06-25T05:00:00.0,1.557732601542382e-7,22875.96,8991.91885,30.604,122.74466933372474,21247.99051300276,5.76320098455508e-11,9.797441673743636e-11,4.898720836871818e-11,6.512736949809566e-8,8.048674600685678e-10,4.907728415052242e-8,9.054791623940511e-8,1.9871815880131044e-7,0.033,22875.960000155774,5.76320098455508e-11,0.0021102313373364684,0.001172671691224675
2016-06-25T06:00:00.0,3.6002504172580727e-7,22272.29,7756.07397,31.17,92.14277956591522,12256.072835922243,5.7670549713688356e-11,9.80399345132702e-11,4.90199672566351e-11,1.1718423113705545e-7,1.4482048822519643e-9,8.830517574707098e-8,2.4274277065423857e-7,5.327278467590715e-7,0.031,22272.290000360026,5.7670549713688356e-11,0.002110231337331422,0.0011726716894639648
2016-06-25T07:00:00.0,3154.203457124168,21635.90096,6922.2754,30.976999999999997,60.97488979875012,4500.000039214965,5.769546512131727e-11,9.808229070623936e-11,4.904114535311968e-11,2.454378058729686e-7,3.033208694595821e-9,1.849517496704769e-7,3154.203456878632,6922.274188821999,0.029,24790.104417124167,5.769546512131727e-11,0.0021102313373198393,0.0011720819718306875
2016-06-25T08:00:00.0,4710.180695728728,21082.629569999997,5818.05084,27.767,30.00000003316972,4500.000000303887,5.7649669087508515e-11,9.800443744876448e-11,4.900221872438224e-11,2246.6493769448075,27.764901171681306,1692.981778761055,2463.531318783823,5406.512133572889,0.026,25792.810265728724,5.7649669087508515e-11,0.002098798522906831,0.001095989609659679
2016-06-25T09:00:00.0,10737.52275684676,20696.38,5435.88886,38.246,30.00000000342293,5781.444168627441,5.6855979273882716e-11,9.665516476560061e-11,4.832758238280031e-11,5269.602757139475,65.12364646990983,3970.9540530432823,5467.919999707189,11999.999999357391,0.025,31433.902756846765,5.6855979273882716e-11,0.001988006783249889,0.0010959896093564443
2016-06-25T10:00:00.0,13798.74000056478,20475.06,5119.377329999999,41.735,56.879634480164356,16316.510457017725,5.6856656191344305e-11,9.665631552528531e-11,4.8328157762642655e-11,8330.820000839645,102.95527035773019,6277.760387666474,5467.919999725038,11999.999999396563,0.023,34273.80000056478,5.6856656191344305e-11,0.0019880067832344856,0.0010959896091298682
2016-06-25T11:00:00.0,13135.559211386175,20446.37,5322.39117,46.378,118.10189284472601,29474.894610070372,5.685724667728806e-11,9.66573193513897e-11,4.832865967569485e-11,7667.639211666569,94.75944360376295,5778.014853887984,5467.91999971951,11999.99999938443,0.026,33581.929211386174,5.685724667728806e-11,0.0019880067832332466,0.0010959896092720093
2016-06-25T12:00:00.0,9.494341359702786e-7,20638.73,4798.88425,50.98,166.48532445532067,41930.519389332396,5.682725865591779e-11,9.660633971506024e-11,4.830316985753012e-11,2.124009800380853e-7,2.6249277168230637e-9,1.6005656809896729e-7,7.369365495924783e-7,1.6172948022483392e-6,0.027999999999999997,20638.730000949436,5.682725865591779e-11,0.0019880067832384637,0.0010959896089185839
2016-06-25T13:00:00.0,13734.260000615239,20539.54,5258.87496,51.3,115.50731246477721,37131.63623709935,5.685756952308576e-11,9.665786818924578e-11,4.832893409462289e-11,8266.340000891083,102.15840332342846,6229.170934355393,5467.919999724059,11999.999999394415,0.026,34273.800000615236,5.685756952308576e-11,0.001988006783228371,0.0010959896092255226
2016-06-25T14:00:00.0,13202.010000720396,21071.79,5691.58559,46.661,166.36770379503722,50101.93330683877,5.6856060290035674e-11,9.665530249306064e-11,4.832765124653032e-11,7734.090001003708,95.58066636226692,5828.089412333348,5467.919999716592,11999.999999378027,0.024,34273.800000720395,5.6856060290035674e-11,0.001988006783225971,0.0010959896095394874
2016-06-25T15:00:00.0,12253.720000728248,22020.08,7564.354109999999,42.122,215.28935816413562,62238.43822453976,5.6855936390835186e-11,9.665509186441981e-11,4.832754593220991e-11,6785.80000101338,83.86135742068662,5113.497403700403,5467.919999714771,11999.99999937403,0.025,34273.800000728246,5.6855936390835186e-11,0.001988006783224707,0.001095989611252493
2016-06-25T16:00:00.0,11577.350000728184,22696.45,9462.02535,35.588,257.0307035916537,71787.5826136038,5.6855957450188186e-11,9.665512766531992e-11,4.832756383265996e-11,6109.4300010130055,75.50253365485347,4603.813027734967,5467.919999715082,11999.999999374713,0.026,34273.80000072818,5.6855957450188186e-11,0.0019880067832227333,0.001095989615079547
2016-06-25T17:00:00.0,11055.860000728047,23217.94,11714.2939,31.019,296.9472252533387,78929.3713867031,5.6855977032998376e-11,9.665516095609723e-11,4.8327580478048616e-11,5587.94000101258,69.05777264291405,4210.8397952996365,5467.919999715371,11999.999999375348,0.026,34273.80000072804,5.6855977032998376e-11,0.0019880067832212687,0.0010959896206734889
2016-06-25T18:00:00.0,10580.50000072658,23693.3,13894.5739,30.846,334.9879859030844,83425.91837736769,5.6855991879416406e-11,9.665518619500789e-11,4.832759309750394e-11,5112.580001010896,63.1831027649799,3852.6282173768227,5467.919999715589,11999.999999375827,0.027999999999999997,34273.80000072658,5.6855991879416406e-11,0.001988006783221961,0.0010959896265888562
2016-06-25T19:00:00.0,10068.910000723034,24204.89,15351.0901,29.069000000000003,367.32707667489586,85383.97379010997,5.68559131143968e-11,9.665505229447456e-11,4.832752614723728e-11,4600.990001008507,56.86068951427366,3467.1152142849787,5467.9199997144315,11999.999999373285,0.032,34273.80000072304,5.68559131143968e-11,0.0019880067832222462,0.0010959896309418863
2016-06-25T20:00:00.0,9958.020000722965,24315.78,16120.9536,28.241999999999997,395.1207541960011,85499.99999975786,5.68389106076456e-11,9.662614803299751e-11,4.8313074016498754e-11,4490.10000082846,55.4902710023679,3383.553109900481,5467.919999894409,11999.999999768266,0.033,34273.800000722964,5.68389106076456e-11,0.0019880067832230273,0.001191487834903684
2016-06-25T21:00:00.0,9721.400000714939,24552.4,17166.9119,28.4,422.3710132052005,84762.60070091445,5.6838886639545177e-11,9.66261072872268e-11,4.83130536436134e-11,4253.480000820483,52.56603592461899,3205.246092964572,5467.9199998943595,11999.999999768159,0.037000000000000005,34273.80000071494,5.6838886639545177e-11,0.00198800678322489,0.0011914878370507286
2016-06-25T22:00:00.0,9492.650000689846,24781.15,17404.7221,27.453000000000003,446.5390371366511,82800.93608513502,5.683887919449987e-11,9.662609463064978e-11,4.831304731532489e-11,4024.730000795405,49.73906113767857,3032.869581565766,5467.919999894344,11999.999999768126,0.042,34273.800000689844,5.683887919449987e-11,0.0019880067832267006,0.0011914878375511803
2016-06-25T23:00:00.0,9313.52000066076,24960.28,18051.986,28.125,468.8270862811612,80429.08475795675,5.683886168220353e-11,9.6626064859746e-11,4.8313032429873e-11,3845.6000007663542,47.525308160143055,2897.8846439111617,5467.919999894309,11999.999999768048,0.042,34273.800000660754,5.683886168220353e-11,0.0019880067832300807,0.0011914878389626825
2016-06-26T00:00:00.0,9281.730000375515,24992.07,17246.0995,27.229,488.2293824481358,77274.9845931238,5.683956888659349e-11,9.662726710720893e-11,4.8313633553604463e-11,3813.810000481675,47.13243590103152,2873.9290183555804,5467.919999893743,11999.999999766806,0.042,34273.80000037551,5.683956888659349e-11,0.001988006783233417,0.00119148783723055
2016-06-26T01:00:00.0,1.8023116087391125e-7,24903.59,16642.1481,25.87,508.1348063559988,74902.81530273403,5.674157309063691e-11,9.646067425408275e-11,4.8230337127041376e-11,5.673904617321502e-8,7.012015429470722e-10,4.275619164311415e-8,1.2339565402644216e-7,2.708064215126238e-7,0.046,24903.590000180233,5.674157309063691e-11,0.0019880067832405268,0.0011914878360153452
2016-06-26T02:00:00.0,6.887668073034645e-8,24609.98,14359.2313,26.106,482.26679436353135,58260.66839453542,5.664970030264222e-11,9.630449051449178e-11,4.815224525724589e-11,2.893328268093391e-8,3.5756791533750014e-10,2.180292166692074e-8,3.9847093558898047e-8,8.744918043913893e-8,0.046,24609.980000068874,5.664970030264222e-11,0.0019880067832441562,0.0011914878315917434
2016-06-26T03:00:00.0,7.44101110802152e-8,24658.22,12001.4976,27.091,456.16278237072027,43901.43828613251,5.6661203396449054e-11,9.632404577396339e-11,4.8162022886981695e-11,3.0812624707168715e-8,3.807935001402143e-10,2.321911586220819e-8,4.350116232727252e-8,9.546846843539595e-8,0.040999999999999995,24658.220000074412,5.6661203396449054e-11,0.001988006783247185,0.0011914878272628604
2016-06-26T04:00:00.0,1.2191968595941491e-7,24086.59,9551.51842,28.237,429.07377037793225,31899.94187773902,5.6716036745421213e-11,9.641726246721606e-11,4.820863123360803e-11,4.4608536539000294e-8,5.512883412644343e-10,3.3615142760026476e-8,7.721473215794741e-8,1.6945690242274374e-7,0.035,24086.590000121923,5.6716036745421213e-11,0.0019880067832495647,0.0011914878231949085
2016-06-26T05:00:00.0,1.7676897607777266e-7,23402.04,8314.219809999999,30.101999999999997,400.83875838531424,22348.42464942992,5.674145156776685e-11,9.646046766520364e-11,4.823023383260182e-11,5.626908455895837e-8,6.953935882620985e-10,4.24020480647621e-8,1.204034310511491e-7,2.642396327330665e-7,0.033,23402.04000017677,5.674145156776685e-11,0.001988006783251732,0.0011914878213061977
2016-06-26T06:00:00.0,5.669527032599167e-7,22725.69,7411.60176,31.752,370.7387463928401,14034.206031224381,5.6775169963387726e-11,9.651778893775913e-11,4.825889446887957e-11,8.609633704374106e-8,1.064009504017039e-9,6.487862829372189e-8,4.807598484272379e-7,1.055084599102923e-6,0.031,22725.690000566952,5.6775169963387726e-11,0.001988006783253283,0.0011914878203665353
2016-06-26T07:00:00.0,2091.514109962526,22295.84643,6712.68283,32.484,338.98873440073623,6622.605463832165,5.678721732759541e-11,9.65382694569122e-11,4.82691347284561e-11,1.061924229057726e-7,1.3123641621238145e-9,8.002220500754966e-8,2091.514109856237,4590.07617490286,0.031,24387.36053996253,5.678721732759541e-11,0.001988006783254014,0.00119148781989784
2016-06-26T08:00:00.0,2673.2048059496647,21430.4058,5866.666603,28.718000000000004,306.5067224088801,4500.000000302867,5.6826674530481795e-11,9.660534670181904e-11,4.830267335090952e-11,2.1220006654363057e-7,2.622444755585392e-9,1.599051680234995e-7,2673.204805737368,5866.665508794646,0.027000000000000003,24103.610605949667,5.6826674530481795e-11,0.0019880067832523094,0.0011151395225627479
2016-06-26T09:00:00.0,3384.8286585762426,21033.62,5753.85875,39.328,277.79071041833436,4500.000021396941,5.6827014263646224e-11,9.660592424819858e-11,4.830296212409929e-11,2.1340754038100543e-7,2.6373671516237517e-9,1.6081507022096045e-7,3384.828658362738,7428.408590534034,0.027999999999999997,24418.448658576242,5.6827014263646224e-11,0.0019880067832563544,0.001114058945550951
2016-06-26T10:00:00.0,5467.920000535739,20916.94,5538.7916399999995,38.755,238.4646984278045,6174.550976150736,5.6846149142485237e-11,9.66384535422249e-11,4.831922677111245e-11,8.322755773589303e-7,1.0285560973648263e-8,6.271683520517233e-7,5467.919999703367,11999.999999349002,0.026,26384.86000053574,5.6846149142485237e-11,0.0019880067832554952,0.0011140589453891888
2016-06-26T11:00:00.0,5467.920000469951,20867.31,5189.28467,40.791,199.71168644492144,12635.760450185851,5.6845277592331354e-11,9.66369719069633e-11,4.831848595348165e-11,7.746631604438117e-7,9.573566000901226e-9,5.837540244451966e-7,5467.919999695192,11999.999999331063,0.026,26335.230000469954,5.6845277592331354e-11,0.0019880067832549237,0.0011140589451564616
2016-06-26T12:00:00.0,7582.897900075248,21128.61,4834.36341,34.516,158.92267446132723,19446.476894159612,5.6852078363592615e-11,9.664853321810744e-11,4.832426660905372e-11,2114.9779002964574,26.137657698005707,1593.7596157320552,5467.919999778694,11999.999999514317,0.025,28711.50790007525,5.6852078363592615e-11,0.0019880067832492307,0.001114058944933041
2016-06-26T13:00:00.0,13430.810000674233,20842.99,4698.56477,45.545,150.5463201661649,28205.87421346493,5.685382565100714e-11,9.665150360671213e-11,4.8325751803356065e-11,7962.890000880891,98.40825906536577,6000.503601546693,5467.919999793246,11999.999999546253,0.023,34273.80000067424,5.685382565100714e-11,0.0019880067832457526,0.001114058944848067
2016-06-26T14:00:00.0,13304.470000724305,20969.33,5668.07403,49.93,203.41156723836207,41507.81415861682,5.6852817393098665e-11,9.664978956826773e-11,4.8324894784133864e-11,7836.550000939115,96.84690389868467,5905.2990182124795,5467.919999785093,11999.99999952836,0.021,34273.8000007243,5.6852817393098665e-11,0.0019880067832458693,0.0011140589454694042
2016-06-26T15:00:00.0,12804.620000731073,21469.18,7096.0948,49.99,250.33045914387864,53745.0402604166,5.6852810761022154e-11,9.664977829373766e-11,4.832488914686883e-11,7336.700000945939,90.66957779124002,5528.632792148781,5467.919999785037,11999.999999528238,0.022,34273.80000073107,5.6852810761022154e-11,0.0019880067832458398,0.0011140589465408477
2016-06-26T16:00:00.0,11968.220000729641,22305.58,8943.222179999999,39.823,291.01202494195013,64177.57936615257,5.6852699149977594e-11,9.66495885549619e-11,4.832479427748095e-11,6500.300000945452,80.33304571893781,4898.356446276695,5467.919999784094,11999.99999952617,0.024,34273.80000072964,5.6852699149977594e-11,0.0019880067832438223,0.001114058949468681
2016-06-26T17:00:00.0,11415.1000007283,22858.7,10352.493,35.515,331.52405866771926,72132.71474601439,5.685269612994166e-11,9.664958342090082e-11,4.832479171045041e-11,5947.180000944136,73.49738978894968,4481.548157862785,5467.919999784069,11999.999999526113,0.026,34273.8000007283,5.685269612994166e-11,0.0019880067832431848,0.0011140589526280932
2016-06-26T18:00:00.0,11162.06000072614,23111.74,12317.1226,34.066,369.5084364635004,78261.77101746223,5.685277250250106e-11,9.66497132542518e-11,4.83248566271259e-11,5694.140000941329,70.37023044461344,4290.867710037404,5467.9199997847145,11999.99999952753,0.029,34273.80000072614,5.685277250250106e-11,0.0019880067832436237,0.001114058957189369
2016-06-26T19:00:00.0,10785.140000722022,23488.66,13623.4142,30.425,405.8146549149458,82235.51724108611,5.685275800548011e-11,9.664968860931618e-11,4.832484430465809e-11,5317.220000937335,65.71211749778038,4006.8364327914865,5467.919999784592,11999.999999527261,0.033,34273.80000072202,5.685275800548011e-11,0.0019880067832436623,0.0011140589604827628
2016-06-26T20:00:00.0,10365.040000714856,23908.76,14809.2082,27.2,441.10376041955806,84618.94058746382,5.685267153995652e-11,9.664954161792608e-11,4.832477080896304e-11,4897.1200009309005,60.520370578079124,3690.266498663361,5467.91999978386,11999.999999525653,0.035,34273.80000071485,5.685267153995652e-11,0.0019880067832443366,0.0011140589636145306
2016-06-26T21:00:00.0,10379.570000708834,23894.23,16072.6734,26.481,474.4261190044688,85499.99999971181,5.6838412100191155e-11,9.662530057032496e-11,4.831265028516248e-11,4911.650000812407,60.69993754338956,3701.2157038652167,5467.919999896331,11999.999999772486,0.036000000000000004,34273.800000708834,5.6838412100191155e-11,0.001988006783247012,0.0011942967078892646
2016-06-26T22:00:00.0,10252.41000064092,24021.39,16147.8865,26.294,508.64704455468996,85128.54349764623,5.6838413118225205e-11,9.662530230098284e-11,4.831265115049142e-11,4784.490000744492,59.128448520176754,3605.3932024498017,5467.919999896333,11999.99999977249,0.042,34273.80000064092,5.6838413118225205e-11,0.0019880067832523897,0.0011942967080981587
2016-06-26T23:00:00.0,9975.599995640765,24298.2,17151.8263,27.193,541.4834810816983,84586.05139416522,5.683914788935863e-11,9.662655141190967e-11,4.8313275705954834e-11,4507.679995743649,55.707530903457865,3396.8006648449914,5467.919999897019,11999.999999773996,0.045,34273.799995640766,5.683914788935863e-11,0.001988006783265697,0.0011942967101341725
2016-06-27T00:00:00.0,3348.378918886236,24561.47,16927.2799,26.696,569.9999999919877,82831.02695308092,5.7129868619968356e-11,9.71207766539462e-11,4.85603883269731e-11,1.264059394792639e-7,1.5621700712053346e-9,9.525427263447161e-8,3348.378918759733,7348.4153069387985,0.046,27909.848918886237,5.7129868619968356e-11,0.002035338381728486,0.001194296709689122
2016-06-27T01:00:00.0,6.605365532879898e-8,24223.26,15297.949,27.156999999999996,543.3060353319802,73252.16355441167,5.698092482525079e-11,9.686757220292634e-11,4.843378610146317e-11,2.8593545290847978e-8,3.533693184594735e-10,2.154690966216302e-8,3.736324246574808e-8,8.199807414683774e-8,0.054000000000000006,24223.260000066053,5.698092482525079e-11,0.002035338381742219,0.0011942967065035016
2016-06-27T02:00:00.0,4.9010624157231127e-8,24394.39,14187.3471,27.055,516.1510706707637,57954.21574881192,5.692378848032276e-11,9.677044041654868e-11,4.838522020827434e-11,2.2058069508561192e-8,2.726015577811828e-10,1.6622046206169682e-8,2.6855784208253383e-8,5.893820877025278e-8,0.051,24394.39000004901,5.692378848032276e-11,0.00203533838174842,0.0011942967044289783
2016-06-27T03:00:00.0,5.593311704865539e-8,24781.96,12573.2476,26.929,489.09810600946645,43766.869843184184,5.695142353395686e-11,9.681742000772666e-11,4.840871000386333e-11,2.4801234608671096e-8,3.065025788678514e-10,1.868918163828362e-8,3.103506501997656e-8,6.811013698805373e-8,0.045,24781.960000055933,5.695142353395686e-11,0.0020353383817522074,0.001194296701469178
2016-06-27T04:00:00.0,6.654642227416798e-8,24598.34,10149.4119,28.749,462.171141348203,31193.623437567687,5.698252662328777e-11,9.68702952595892e-11,4.84351476297946e-11,2.883273030598722e-8,3.5632525291690947e-10,2.1727149568104235e-8,3.7616821672921174e-8,8.255458384084882e-8,0.042,24598.340000066546,5.698252662328777e-11,0.00203533838175585,0.001194296697425649
2016-06-27T05:00:00.0,1.0508683998991112e-7,23287.42,8776.14342,29.813,433.42417668698903,21044.212731968666,5.704197620191279e-11,9.697135954325174e-11,4.848567977162587e-11,4.1798990144695845e-8,5.165669562652328e-10,3.149798513812395e-8,6.319087848567202e-8,1.3867988957923018e-7,0.036000000000000004,23287.42000010509,5.704197620191279e-11,0.002035338381758224,0.001194296695259265
2016-06-27T06:00:00.0,1.9570320479918804e-7,22191.11,7768.0717,27.503,403.6132120259362,12268.070506435539,5.7087147052680756e-11,9.704814998955728e-11,4.852407499477864e-11,6.343452057785017e-8,7.839466241555244e-10,4.780162342411734e-8,1.3217163607134832e-7,2.900663566504594e-7,0.033,22191.110000195706,5.7087147052680756e-11,0.0020353383817582745,0.0011942966939809273
2016-06-27T07:00:00.0,3034.51045340683,21476.109,6659.594846,28.636999999999997,376.1122473651504,4500.000001070101,5.714113684149464e-11,9.713993263054088e-11,4.856996631527044e-11,1.531584489951208e-7,1.8927872072946022e-9,1.154138541033294e-7,3034.5104532535743,6659.593673470514,0.029,24510.61945340683,5.714113684149464e-11,0.0020353383817597517,0.0011726880163414138
2016-06-27T08:00:00.0,11676.856571049393,21066.138580000003,7037.573977,35.177,347.4772827054734,4500.000001344045,5.7182419278806024e-11,9.721011277397024e-11,4.860505638698512e-11,6208.936571223538,76.73227164431468,4678.797051482602,5467.919999825758,11999.999999617605,0.026,32742.995151049396,5.7182419278806024e-11,0.002035338381758637,0.0011554833433119088
2016-06-27T09:00:00.0,13650.95000018695,20622.85,5992.27538,32.34,389.0345896882185,14141.224230927593,5.718200325433212e-11,9.720940553236461e-11,4.8604702766182303e-11,8183.030000360945,101.12882836835578,6166.39197368023,5467.919999825906,11999.99999961793,0.025,34273.800000186944,5.718200325433212e-11,0.0020353383817558217,0.0011554833426427951
2016-06-27T10:00:00.0,13671.240000521022,20602.56,5934.39804,42.353,457.82545339500473,26315.341979709097,5.7181717988258946e-11,9.72089205800402e-11,4.86044602900201e-11,8203.320000696589,101.37957949128294,6181.68167629774,5467.919999824336,11999.999999614483,0.023,34273.80000052102,5.7181717988258946e-11,0.0020353383817623815,0.0011554833426077422
2016-06-27T11:00:00.0,13310.699997109958,20963.1,5588.50454,43.78,516.8540682247183,38562.62677110467,5.718270945502879e-11,9.721060607354894e-11,4.860530303677447e-11,7842.779997280579,96.9238964345453,5909.99368503325,5467.919999829281,11999.999999625335,0.024,34273.799997109956,5.718270945502879e-11,0.002035338381769647,0.0011554833424063753
2016-06-27T12:00:00.0,6712.655563220422,21724.13,5468.93512,49.075,569.999999997694,50884.11707124659,5.837971753591199e-11,9.924551981105038e-11,4.962275990552519e-11,1655.7662917260066,20.462555450326146,1247.7167957515942,5056.889271494316,11097.94423801588,0.026,28436.78556322042,5.837971753591199e-11,0.0021997882091326503,0.0011554833423412308
2016-06-27T13:00:00.0,11557.00999937392,22716.79,5479.73371,56.022,541.3897552362788,57760.84414049741,5.838289413030658e-11,9.925092002152118e-11,4.962546001076059e-11,6089.090001343033,75.25116462216675,4588.4856476930945,5467.9199980307885,11999.99999567833,0.029,34273.79999937392,5.838289413030658e-11,0.0021997882091434814,0.0011554833423458562
2016-06-27T14:00:00.0,9878.350000689363,24395.45,5857.71984,45.129,560.6211196467043,68869.59722935218,5.838154464281918e-11,9.92486258927926e-11,4.96243129463963e-11,4410.430004564366,54.50568052940815,3323.5171054517164,5467.919996124898,11999.999991495628,0.03,34273.80000068936,5.838154464281918e-11,0.0021997882091820977,0.001155483342563986
2016-06-27T15:00:00.0,8284.27000071236,25989.53,7416.569390000001,46.163999999999994,569.9999999643712,78335.39564178286,5.846119449364194e-11,9.938403063919129e-11,4.9692015319595646e-11,3735.268304198108,46.161789365106564,2814.743253969912,4549.001696514152,9983.324620362007,0.031,34273.80000071236,5.846119449364194e-11,0.002210431812051875,0.0011554833436320108
2016-06-27T16:00:00.0,6995.5000007177105,27278.3,9507.98604,34.832,569.9999997613395,83716.89528159813,5.847319790536801e-11,9.940443643912562e-11,4.970221821956281e-11,2818.318045199458,34.829788216326264,2123.7675741662356,4177.181955518153,9167.32202852599,0.031,34273.80000071771,5.847319790536801e-11,0.0022120202998594206,0.0011554833468329488
2016-06-27T17:00:00.0,6235.470000722906,28038.33,12270.4234,34.426,569.9999999980154,85499.99999977369,5.991637245386499e-11,1.0185783317157048e-10,5.092891658578524e-11,981.2618802015544,12.126787297973486,739.438249876432,5254.20812052125,11530.98389264199,0.033,34273.800000722906,5.991637245386499e-11,0.002403101047371233,0.001257661884145506
2016-06-27T18:00:00.0,5679.600000728598,28594.2,14832.861,34.266,547.703190397087,85499.999999954,5.981666162253164e-11,1.0168832475830379e-10,5.0844162379151896e-11,211.68000076037882,2.6160175955563565,159.51326802172903,5467.919999968118,11999.99999993003,0.036000000000000004,34273.800000728595,5.981666162253164e-11,0.0024031010473880283,0.001760362858201018
2016-06-27T19:00:00.0,5443.370000732952,28830.43,15892.655,31.938,516.0556110937414,82826.65402826862,5.96264441075411e-11,1.0136495498281987e-10,5.0682477491409935e-11,3.186409306624707e-8,3.937879243590307e-10,2.401145880237992e-8,5443.370000700987,11946.122110128135,0.045,34273.800000732954,5.96264441075411e-11,0.002403101047393489,0.0017603628586657755
2016-06-27T20:00:00.0,5383.470000730228,28890.33,17414.3841,30.441999999999997,484.1200141952337,78880.12289878362,5.962640793983555e-11,1.0136489349772042e-10,5.068244674886021e-11,3.1850972305251096e-8,3.9362577327480333e-10,2.4001571541146544e-8,5383.470000698276,11814.664444318736,0.049,34273.80000073023,5.962640793983555e-11,0.002403101047396389,0.0017603628593593247
2016-06-27T21:00:00.0,5467.920000700634,28805.88,17635.7058,29.361,453.6804172967261,73280.40500348923,5.980848350050135e-11,1.0167442195085229e-10,5.0837210975426146e-11,7.338379485035863e-7,9.06903334597723e-9,5.529898381693433e-7,5467.919999966694,11999.999999926906,0.051,34273.800000700634,5.980848350050135e-11,0.002403101047398226,0.0017603628594640576
2016-06-27T22:00:00.0,5429.070000714643,28844.73,18989.4281,27.77,424.3218204068931,67644.70096433198,5.962642182358041e-11,1.013649171000867e-10,5.068245855004335e-11,3.185328188615676e-8,3.936543159064448e-10,2.4003311945514923e-8,5429.070000682688,11914.73906132355,0.062,34273.80000071465,5.962642182358041e-11,0.0024031010473990273,0.0017603628601645582
2016-06-27T23:00:00.0,5467.919999993582,28499.91,19071.1804,28.314,396.5542235083861,60570.013686042395,5.971660083429583e-11,1.0151822141830291e-10,5.0759110709151456e-11,6.062029285414437e-8,7.491673856035993e-10,4.568093814656093e-8,5467.91999993286,11999.999999852653,0.068,33967.829999993584,5.971660083429583e-11,0.0024031010474004754,0.001760362860208908
2016-06-28T00:00:00.0,5467.91999991481,27634.13,17251.2337,28.585,368.242626610233,53498.83504630359,5.967476848971752e-11,1.0144710643251978e-10,5.072355321625989e-11,4.2732578133312213e-8,5.281045724616025e-10,3.220149832082942e-8,5467.919999871976,11999.999999719035,0.067,33102.04999991481,5.967476848971752e-11,0.002403101047401377,0.0017603628592861337
