Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-28T01:00:00.0,8.533417632606612e-8,26793.71,16469.3378,29.299,339.6600297118583,48247.603106417686,5.953112768947846e-11,1.0120291707211337e-10,5.0601458536056684e-11,2.119279351206225e-8,2.6190816575679336e-10,1.5970010107121544e-8,6.404017989693176e-8,1.4054378241875908e-7,0.07400000000000001,26793.71000008533,5.953112768947846e-11,0.002403101047402167,0.0017603628589428438
2016-06-28T02:00:00.0,4.8262652652154405e-8,25973.71,15221.3123,29.691999999999997,310.363432813219,31778.26706693706,5.943905703028278e-11,1.0104639695148072e-10,5.052319847574036e-11,1.6002134649735068e-8,1.977601363369065e-10,1.2058544898591859e-8,3.215947160546786e-8,7.057778081347465e-8,0.076,25973.710000048264,5.943905703028278e-11,0.0024031010474024716,0.0017603628583874602
2016-06-28T03:00:00.0,156.19428450811154,25636.89,12399.7452,31.491,280.6738359145162,16556.956527382557,5.962557862098373e-11,1.0136348365567234e-10,5.068174182783617e-11,3.1712341031227483e-8,3.919125181215652e-10,2.389710476351007e-8,156.19428447629784,342.7869123388005,0.055,25793.08428450811,5.962557862098373e-11,0.0024031010474031144,0.0017603628572037074
2016-06-28T04:00:00.0,4644.17564372523,25398.78,10192.1967,28.288,249.18523901600219,4500.000000108109,5.97503670141231e-11,1.0157562392400928e-10,5.078781196200464e-11,5.586653142164305e-8,6.904186917835436e-10,4.2098700718508756e-8,4644.175643669261,10192.195153555856,0.044,30042.955643725225,5.97503670141231e-11,0.0024031010474009993,0.0015464701504222442
2016-06-28T05:00:00.0,4187.485201113795,23733.66,9189.93514,29.596,220.8996421177877,4500.0000001762155,5.982501257774416e-11,1.0170252138216507e-10,5.085126069108253e-11,1.0108797245357713e-7,1.2492815272474813e-9,7.617570288094398e-8,4187.485201012605,9189.933724734681,0.037000000000000005,27921.145201113795,5.982501257774416e-11,0.0024031010474007738,0.0014152467258547073
2016-06-28T06:00:00.0,3987.2754053155973,22600.51,8750.55086,36.266,191.30604522013473,4500.000000233799,5.988232867441861e-11,1.0179995874651162e-10,5.089997937325581e-11,2.7216824544922257e-7,3.363553082432412e-9,2.050947001483178e-7,3987.2754050433273,8750.549543614377,0.033,26587.785405315597,5.988232867441861e-11,0.0024031010474022236,0.0013163430164962282
2016-06-28T07:00:00.0,4214.958092003213,22030.79472,7928.039237999999,31.096,155.04244832459517,4500.000000396288,5.991543728741583e-11,1.018562433886069e-10,5.092812169430345e-11,917.5107215536309,11.338927546646007,691.3980211369516,3297.447370449481,7236.639973773165,0.031,26245.752812003215,5.991543728741583e-11,0.0024031010473973343,0.0012579925949571735
2016-06-28T08:00:00.0,12723.128630653118,21550.67137,7199.842557999999,33.001999999999995,135.28777897233886,4500.000015299,5.991798853205781e-11,1.0186058050449828e-10,5.093029025224914e-11,7255.208640148878,89.6624782401952,5467.224282938731,5467.91999050414,11999.999979160206,0.027000000000000003,34273.80000065312,5.991798853205781e-11,0.0024031010473904,0.0012564814705994611
2016-06-28T09:00:00.0,13086.240000664482,21187.56,6575.55086,31.426,191.9506603136358,14767.382975879409,5.991686228553666e-11,1.0185866588541231e-10,5.092933294270616e-11,7755.976387318825,95.85114619738515,5844.582085206411,5330.263613345556,11697.896706635553,0.027000000000000003,34273.80000066449,5.991686228553666e-11,0.0024031010473875582,0.0012564814703171384
2016-06-28T10:00:00.0,13356.220000679885,20917.58,6187.664220000001,37.975,256.37820961212645,25734.312164202838,5.991689186325181e-11,1.0185871616752807e-10,5.0929358083764034e-11,8052.870706340742,99.52027299156565,6068.309328754002,5303.34929433904,11638.830036296888,0.025,34273.80000067988,5.991689186325181e-11,0.0024031010473895427,0.001256481470151297
2016-06-28T11:00:00.0,13236.010000668837,21037.79,5937.24068,39.294,317.9258857047906,37253.7885657352,5.991691219867482e-11,1.018587507377472e-10,5.09293753688736e-11,7997.360867924998,98.83426244025968,6026.4794170890045,5238.649132743737,11496.837845638714,0.025,34273.80000066884,5.991691219867482e-11,0.002403101047390304,0.0012564814700486507
2016-06-28T12:00:00.0,12520.750000610475,21753.05,5733.11335,46.837,377.46855124614694,48839.86640494439,5.991688347633669e-11,1.0185870190977236e-10,5.092935095488618e-11,7487.017794957004,92.52725916239281,5641.9060464873655,5033.732205653369,11047.123306090878,0.027000000000000003,34273.80000061047,5.991688347633669e-11,0.0024031010473940816,0.0012564814699679134
2016-06-28T13:00:00.0,11499.930000329065,22773.87,6016.474520000001,57.647,423.1612135096397,59795.7836640041,5.991689792575194e-11,1.0185872647377829e-10,5.0929363236889147e-11,6666.586440777234,82.38807335943179,5023.66300972145,4833.3435595517285,10607.346617108651,0.031,34273.800000329065,5.991689792575194e-11,0.002403101047398671,0.0012564814700821523
2016-06-28T14:00:00.0,10029.93000069555,24243.87,6055.17123,53.422,447.90468997016967,69410.32002731567,5.991687208697187e-11,1.0185868254785216e-10,5.092934127392608e-11,5464.256788685124,67.52925101327827,4117.637256907211,4565.673212010323,10019.912241606293,0.029,34273.80000069555,5.991687208697187e-11,0.002403101047400956,0.0012564814700991801
2016-06-28T15:00:00.0,8370.06000071558,25903.74,7034.020759999999,43.188,462.014344084545,77492.69955231065,5.991681522921684e-11,1.0185858588966863e-10,5.0929292944834315e-11,4009.6838763441024,49.55311571927272,3021.531446297117,4360.376124371376,9569.363394573533,0.031,34273.80000071558,5.991681522921684e-11,0.002403101047402325,0.0012564814705255517
2016-06-28T16:00:00.0,7090.500000720025,27183.3,9381.11801,37.628,468.3818629049166,83049.57488966276,5.991681317881905e-11,1.018585824039924e-10,5.09292912019962e-11,2587.9575062261356,31.98290980971557,1950.177427421681,4502.542494493788,9881.364382420637,0.033,34273.800000720024,5.991681317881905e-11,0.002403101047404528,0.0012564814727551315
2016-06-28T17:00:00.0,6212.3000007199535,28061.5,11890.5208,35.299,462.7391758157316,85499.99994598656,5.991664392422015e-11,1.0185829467117425e-10,5.092914733558713e-11,1209.602938327536,14.948708233819083,911.5065996231148,5002.697062392315,10979.012997393484,0.034,34273.80000071995,5.991664392422015e-11,0.002403101047407327,0.0012569093897632656
2016-06-28T18:00:00.0,5763.610000723815,28510.19,13248.5184,32.889,442.39128715064993,85499.99999991256,5.986402068923322e-11,1.0176883517169647e-10,5.088441758584823e-11,295.69000078449307,3.654243396181488,222.81971927935902,5467.919999939219,11999.99999986661,0.035,34273.800000723815,5.986402068923322e-11,0.0024031010474091247,0.0015213412191324002
2016-06-28T19:00:00.0,5702.840000703472,28570.96,14133.8679,32.311,413.1589336479286,84474.30284039973,5.986422540057753e-11,1.017691831809818e-10,5.08845915904909e-11,234.92000076397238,2.9032258755627027,177.02596802211602,5467.919999939398,11999.999999867001,0.044,34273.80000070347,5.986422540057753e-11,0.0024031010474103577,0.0015213412197685643
2016-06-28T20:00:00.0,5460.2800007175365,28813.52,14778.1295,31.174,383.75356262459087,82517.46242963008,5.976386047752774e-11,1.0159856281179715e-10,5.0799281405898574e-11,6.06669471261512e-8,7.497439558796734e-10,4.571609487071179e-8,5460.280000656768,11983.233113849728,0.047,34273.800000717536,5.976386047752774e-11,0.0024031010474110065,0.0015213412202231278
2016-06-28T21:00:00.0,5616.1600006171975,28657.64,15200.5416,29.758000000000003,352.5819657264377,79722.56756486674,5.986424987503278e-11,1.0176922478755573e-10,5.0884612393777866e-11,148.2400006776834,1.8320032537088506,111.70751547005186,5467.919999939412,11999.999999867034,0.05,34273.8000006172,5.986424987503278e-11,0.0024031010474107905,0.0015213412205211327
2016-06-28T22:00:00.0,5467.920000244003,28577.9,15805.4837,29.711,324.65837208124344,76633.73500154504,5.98450616891552e-11,1.0173660487156385e-10,5.0868302435781924e-11,3.188722618978391e-7,3.94073811821215e-9,2.402889096470823e-7,5467.919999925029,11999.999999835467,0.054000000000000006,34045.820000244006,5.98450616891552e-11,0.002403101047411141,0.0015213412209546305
2016-06-28T23:00:00.0,4965.899400578679,28197.72,16401.6156,28.863000000000003,294.94977518628184,72828.25282296202,5.976474981405622e-11,1.0160007468389558e-10,5.080003734194779e-11,6.116387529855073e-8,7.558851729906671e-10,4.609055932869921e-8,4965.899400517414,10898.256157041245,0.059,33163.61940057868,5.976474981405622e-11,0.00240310104741066,0.0015213412213919046
2016-06-29T00:00:00.0,4.16609516757924e-7,27413.79,16704.6273,29.111,266.0891782881397,67324.89490139057,5.974624170707575e-11,1.0156861090202878e-10,5.078430545101439e-11,5.155033669497152e-8,6.370776047169297e-10,3.884619540956888e-8,3.6495761145205044e-7,8.009428333670948e-7,0.057,27413.79000041661,5.974624170707575e-11,0.0024031010474104293,0.0015213412216350036
2016-06-29T01:00:00.0,6.644162317065397e-8,26481.19,14896.8518,29.866999999999997,236.9805813898694,50620.26912357158,5.961843764489856e-11,1.0135134399632754e-10,5.067567199816377e-11,2.4688647640928705e-8,3.0511118862037195e-10,1.8604340769534874e-8,4.165162418572893e-8,9.140943726842148e-8,0.064,26481.19000006644,5.961843764489856e-11,0.0024031010474101135,0.0015213412203210503
2016-06-29T02:00:00.0,4.247100266411128e-8,25548.1,13095.78,31.309,207.1159844912774,35723.418845022825,5.951982867452736e-11,1.0118370874669651e-10,5.0591854373348254e-11,1.7589852978554095e-8,2.1738173058321254e-10,1.3254983572147105e-8,2.477996597681049e-8,5.438257906511542e-8,0.067,25548.10000004247,5.951982867452736e-11,0.002403101047409695,0.001521341219070767
2016-06-29T03:00:00.0,1.0056953107140122e-7,25364.76,10835.6296,32.801,175.8093875925952,22627.64036643168,5.967514814719141e-11,1.014477518502254e-10,5.07238759251127e-11,3.212548061293157e-8,3.9701824568806365e-10,2.420842961512583e-8,6.834260270661943e-8,1.4998596037971168e-7,0.05,25364.76000010057,5.967514814719141e-11,0.002403101047408705,0.0015213412176329042
2016-06-29T04:00:00.0,4.75399587925874e-7,25215.07,7292.01381,29.81,143.0107906940922,11792.01228794709,5.974878494719654e-11,1.0157293441023412e-10,5.078646720511706e-11,5.2688693466397815e-8,6.511458271913002e-10,3.9704013853128054e-8,4.2260932152506595e-7,9.274663598408154e-7,0.044,25215.0700004754,5.974878494719654e-11,0.002403101047404884,0.0015213412157615413
2016-06-29T05:00:00.0,3582.752630291938,23595.51,7862.777690000001,40.994,113.20319379584164,4500.000000255475,5.981687386160186e-11,1.0168868556472315e-10,5.084434278236158e-11,9.326272174765381e-8,1.1525742641012178e-9,7.027891854275718e-8,3582.7526301985736,7862.776259049672,0.038,27178.262630291938,5.981687386160186e-11,0.0024031010474053986,0.0014308294307881061
2016-06-29T06:00:00.0,3115.379490443012,22822.13,6837.0717,42.214,72.21159689809315,4500.000000204856,5.988146634468011e-11,1.0179849278595619e-10,5.0899246392978094e-11,2.7070049010687675e-7,3.3454140339263843e-9,2.0398866060526732e-7,3115.3794901722094,6837.0703818026805,0.034,25937.509490443015,5.988146634468011e-11,0.0024031010473975385,0.0013179521328963609
2016-06-29T07:00:00.0,4839.15727132354,22217.64649,6260.23372,37.392,30.000000002536733,4500.000000163658,5.878115717042571e-11,9.99279671897237e-11,4.996398359486185e-11,3025.461894744707,37.38974642340824,2279.862586793185,1813.6953765787334,3980.369961328037,0.027999999999999997,27056.80376132354,5.878115717042571e-11,0.002253605092563428,0.0011766602130120916
2016-06-29T08:00:00.0,12814.736600619504,21459.0634,5925.150418,37.861,30.00000003108749,4500.000004945092,5.869105700686723e-11,9.977479691167428e-11,4.988739845583714e-11,7451.891928882713,92.09316107386566,5615.436650845467,5362.844671736692,11769.399709732459,0.025,34273.80000061951,5.869105700686723e-11,0.0022414053852546647,0.001171984143594995
2016-06-29T09:00:00.0,13359.920000639988,20913.88,5630.14575,41.451,84.23440251038834,15959.68711950716,5.869038653490658e-11,9.977365710934117e-11,4.9886828554670586e-11,8058.21137551927,99.5862749024353,6072.333835514348,5301.7086251206165,11635.229392794225,0.025,34273.80000063999,5.869038653490658e-11,0.0022414053852489115,0.0011719841434326638
2016-06-29T10:00:00.0,13461.080000671096,20812.72,5214.98374,50.31399999999999,142.37191881825868,28037.105769799873,5.869036791138309e-11,9.977362544935126e-11,4.988681272467563e-11,8337.606140822052,103.03913591676323,6282.87414126605,5123.473859848943,11244.07202705733,0.023,34273.8000006711,5.869036791138309e-11,0.0022414053852485953,0.0011719841432168904
2016-06-29T11:00:00.0,13311.310000659432,20962.49,4969.22449,47.083,195.09929614045745,40349.0693701074,5.869039516111909e-11,9.977367177390244e-11,4.988683588695122e-11,8386.623364799147,103.64490840329378,6319.811488005718,4924.6866358601865,10807.809849142313,0.024,34273.80000065944,5.869039516111909e-11,0.0022414053852464052,0.0011719841430956734
2016-06-29T12:00:00.0,12626.550000573732,21647.25,5001.25691,54.534,251.66344594918493,52507.46738923957,5.869038688677948e-11,9.97736577075251e-11,4.988682885376255e-11,8063.232413110134,99.64832669116579,6076.117481168645,4563.317587463498,10014.742543702538,0.026,34273.800000573734,5.869038688677948e-11,0.002241405385248049,0.0011719841431121194
2016-06-29T13:00:00.0,11493.280000593037,22780.52,5724.64577,60.139,296.780014045786,63597.0716760949,5.869037027804183e-11,9.977362947267112e-11,4.988681473633556e-11,7410.673707582811,91.58377146790029,5584.37630901831,4082.6062930101257,8959.764502063217,0.029,34273.80000059304,5.869037027804183e-11,0.002241405385249652,0.0011719841434853105
2016-06-29T14:00:00.0,10084.81000070643,24188.99,6346.85642,46.174,328.2270269191196,72416.56788916058,5.869037616442341e-11,9.97736394795198e-11,4.98868197397599e-11,6515.602244268343,80.52215634649059,4909.887582103084,3569.2077564379865,7833.050424522641,0.029,34273.80000070643,5.869037616442341e-11,0.0022414053852478502,0.001171984143837017
2016-06-29T15:00:00.0,8339.750000720163,25934.05,6490.90734,47.378,362.5774246710488,78812.65064777045,5.869028389363669e-11,9.977348261918237e-11,4.988674130959118e-11,5347.323023051935,66.08414147382128,4029.5208215744674,2992.426977668129,6567.236487003751,0.031,34273.80000072017,5.869028389363669e-11,0.0022414053852497077,0.0011719841439250833
2016-06-29T16:00:00.0,7220.400000723896,27053.4,7638.17123,47.2,381.28580755030674,82918.50178833281,5.869029295917735e-11,9.977349803060149e-11,4.9886749015300747e-11,4386.986113212513,54.21595248677561,3305.850761388757,2833.4138875112826,6218.263370739768,0.032,34273.8000007239,5.869029295917735e-11,0.002241405385251246,0.0011719841447883107
2016-06-29T17:00:00.0,6633.270000723332,27640.53,8691.64343,38.694,388.30400144251763,84804.44586244549,5.869032373985007e-11,9.977355035774512e-11,4.988677517887256e-11,3587.846285172799,44.33989502290455,2703.65213554296,3045.423715550433,6683.544124018858,0.033,34273.800000723335,5.869032373985007e-11,0.0022414053852505816,0.0011719841462131486
2016-06-29T18:00:00.0,6256.840000720345,28016.96,9712.05549,37.251999999999995,393.95213787085805,85499.99986399144,5.869024783948514e-11,9.977342132712474e-11,4.988671066356237e-11,2789.1437739817366,34.46924207796203,2101.78305353427,3467.6962267385093,7610.271313563861,0.035,34273.800000720345,5.869024783948514e-11,0.002241405385251759,0.0011721541540167014
2016-06-29T19:00:00.0,6221.0900007095115,28052.71,10931.2869,34.486,391.1716213542553,85499.99991324372,5.869020032747737e-11,9.977334055671152e-11,4.988667027835576e-11,2217.564216429657,27.405456295434607,1671.0644082582075,4003.5257842797555,8786.212931307895,0.039,34273.80000070952,5.869020032747737e-11,0.00224140538525224,0.0011724212072193245
2016-06-29T20:00:00.0,5984.340000702532,28289.46,12430.5994,33.028,384.09331905512425,85025.99152523103,5.869016723045357e-11,9.977328429177107e-11,4.9886642145885536e-11,1856.2642417676461,22.94038124065977,1398.8037341865713,4128.075758934786,9059.552646567146,0.04,34273.80000070253,5.869016723045357e-11,0.0022414053852528844,0.0011724212100133428
2016-06-29T21:00:00.0,5889.130000661615,28384.67,13016.0323,31.884,374.00794170121844,83053.74967840598,5.869015735352525e-11,9.977326750099291e-11,4.9886633750496456e-11,1876.5158256740742,23.19065759953542,1414.0644877765499,4012.614174987441,8806.158484368698,0.046,34273.80000066162,5.869015735352525e-11,0.0022414053852532305,0.0011724212111563555
2016-06-29T22:00:00.0,6043.139996145694,28230.66,12633.7082,31.562,365.3168407061911,80257.94152297243,5.869077548028004e-11,9.977431831647608e-11,4.988715915823804e-11,2332.155577662036,28.821617558689713,1757.415704798153,3710.9844184835583,8144.19615169986,0.051,34273.799996145695,5.869077548028004e-11,0.0022414053852535146,0.0011724212104143742
2016-06-29T23:00:00.0,1.6717873548263446e-7,27806.06,13323.9813,31.384,362.5786996703162,77525.84635189165,5.861959082146676e-11,9.965330439649347e-11,4.9826652198246736e-11,8.331080628660778e-8,1.0295849129009756e-9,6.277956785981558e-8,8.37682758916302e-8,1.8383943267267306e-7,0.055,27806.060000167177,5.861959082146676e-11,0.0022414053852557636,0.0011724212117777578
2016-06-30T00:00:00.0,9.335885249912103e-8,26817.7,12877.435,33.049,331.19694107678214,64201.86622455949,5.85648700266062e-11,9.956027904523052e-11,4.978013952261526e-11,4.6607504088801747e-8,5.759923013194342e-10,3.512148178777038e-8,4.665178813127406e-8,1.0238289103997291e-7,0.055999999999999994,26817.70000009336,5.85648700266062e-11,0.00224140538525681,0.001172421210897027
2016-06-30T01:00:00.0,8.156663469557001e-8,25747.14,11389.7985,33.446,298.1501824827924,51324.4323971182,5.854677584609808e-11,9.952951893836673e-11,4.976475946918336e-11,4.0716656253473375e-8,5.031910846971384e-10,3.0682383213240144e-8,4.0750448923158275e-8,8.943170109985137e-8,0.051,25747.140000081563,5.854677584609808e-11,0.0022414053852569536,0.0011724212081034623
2016-06-30T02:00:00.0,4.106363149799472e-8,24969.28,9086.87727,33.751,264.70642388873125,39934.63506965952,5.840567379736035e-11,9.928964545551259e-11,4.9644822727756296e-11,2.047789889434651e-8,2.530732409070436e-10,1.5431295177258756e-8,2.0486442958192698e-8,4.495993275291379e-8,0.058,24969.28000004106,5.840567379736035e-11,0.002241405385256703,0.001172421204039522
2016-06-30T03:00:00.0,5.4258578448620294e-8,24564.11,7321.92817,28.823,230.95766529441997,30847.75897214111,5.847473398657627e-11,9.940704777717964e-11,4.970352388858982e-11,2.7072118386187815e-8,3.345669774794711e-10,2.0400425456065307e-8,2.70870530146553e-8,5.9445755639413816e-8,0.048,24564.11000005426,5.847473398657627e-11,0.002241405385253695,0.0011724212016882
2016-06-30T04:00:00.0,8.118271443566906e-8,24452.24,6930.252240000001,43.808,202.13690670018795,23525.83197464216,5.854609846021312e-11,9.952836738236229e-11,4.976418369118114e-11,4.0524856055008895e-8,5.008207488495764e-10,3.053785053960831e-8,4.0558330013277795e-8,8.901007332940743e-8,0.040999999999999995,24452.240000081183,5.854609846021312e-11,0.0022414053852580734,0.0011724212014150455
2016-06-30T05:00:00.0,1.381441772545137e-7,23096.2,6257.25226,42.09,158.33114810612304,16595.580907182906,5.86054654010297e-11,9.962929118175048e-11,4.981464559087524e-11,6.897376181091153e-8,8.524025599060316e-10,5.197576584792875e-8,6.907078615242044e-8,1.515840454558672e-7,0.036000000000000004,23096.200000138142,5.86054654010297e-11,0.0022414053852555524,0.0011724212010104191
2016-06-30T06:00:00.0,2.970573121513926e-7,22214.49,5838.33095,44.285,116.24338951241079,10338.32981980767,5.864956224747368e-11,9.970425582070525e-11,4.985212791035262e-11,1.4898373866847722e-7,1.841194635338723e-9,1.1226796556943433e-7,1.479738692270947e-7,3.2474623453253453e-7,0.033,22214.490000297057,5.864956224747368e-11,0.0022414053852526108,0.0011724212007715197
2016-06-30T07:00:00.0,12596.707879684072,21677.09212,5713.666604999999,41.658,71.96063091968696,4500.000042665885,5.869155030325325e-11,9.977563551553053e-11,4.9887817757765265e-11,7308.170067715355,90.31699461350401,5507.133817896585,5288.537811968617,11606.32447870916,0.027999999999999997,34273.79999968407,5.869155030325325e-11,0.0022414053852380304,0.0011718793367367477
2016-06-30T08:00:00.0,13022.440470564783,21251.35953,5638.972153,38.713,120.62186693862604,15899.792906150966,5.869037012283283e-11,9.97736292088158e-11,4.98868146044079e-11,8326.256233581233,102.89886968025878,6274.321321966999,4696.184236983451,10306.334189929885,0.026,34273.800000564785,5.869037012283283e-11,0.00224140538523233,0.00117187933669528
2016-06-30T09:00:00.0,13578.390000648349,20695.41,5522.48372,42.809,184.8099780243206,26841.477436927187,5.86904166056227e-11,9.97737082295586e-11,4.98868541147793e-11,9204.854664505257,113.75690514165917,6936.396654979218,4373.5353361429925,9598.242848051163,0.024,34273.800000648356,5.86904166056227e-11,0.0022414053852307936,0.0011718793366328666
2016-06-30T10:00:00.0,13779.350000652454,20494.45,5312.22449,51.123999999999995,255.76012457141448,37853.634391836895,5.869041617672713e-11,9.977370750043611e-11,4.9886853750218056e-11,9701.362137513366,119.89292309823863,7310.544091356013,4077.987863138987,8949.628809065942,0.023,34273.80000065245,5.869041617672713e-11,0.002241405385232113,0.0011718793365236896
2016-06-30T11:00:00.0,13629.860000642635,20643.94,5142.678220000001,50.976000000000006,324.5312890750878,48801.583974138186,5.86904568214485e-11,9.977377659646243e-11,4.9886888298231215e-11,9818.048548745319,121.33497574302606,7398.47413067232,3811.811451897216,8365.473054244867,0.023,34273.80000064264,5.86904568214485e-11,0.0022414053852320946,0.0011718793364383971
2016-06-30T12:00:00.0,12706.339999950713,21567.46,5170.51153,56.769,394.8925062235518,59422.854110934706,5.86905235026995e-11,9.977388995458915e-11,4.988694497729457e-11,9343.123661643045,115.46568314682294,7040.590435781886,3363.2163383075676,7380.977786743553,0.026,34273.799999950716,5.86905235026995e-11,0.0022414053852355623,0.0011718793364531234
2016-06-30T13:00:00.0,10314.472879914156,22875.05,5556.51614,58.776,453.5914307758093,68673.91197533949,5.869016651104706e-11,9.977328306877999e-11,4.9886641534389994e-11,7929.429019388485,97.9947362193988,5975.2887938657805,2385.043860525571,5234.262082529893,0.03,33189.522879914155,5.869016651104706e-11,0.0022414053852399026,0.001171879336653274
2016-06-30T14:00:00.0,10176.970000694986,24096.83,5805.71521,50.537,492.8124084006433,74326.9478836145,5.869053048752013e-11,9.977390182878421e-11,4.9886950914392105e-11,7438.320206357908,91.92543684484373,5605.209563709983,2738.649794336977,6010.292310795279,0.031,34273.80000069499,5.869053048752013e-11,0.0022414053852427823,0.0011718793367884884
2016-06-30T15:00:00.0,8500.080000718146,25773.72,6535.87495,51.81,534.2030866509224,80136.7357199991,5.869032863845247e-11,9.977355868536919e-11,4.9886779342684594e-11,5972.921752912834,73.81551561967845,4500.946074370637,2527.1582478052123,5546.148987853251,0.032,34273.80000071815,5.869032863845247e-11,0.0022414053852540788,0.0011718793372098647
2016-06-30T16:00:00.0,7392.650000720621,26881.15,7760.91662,42.909,556.210843676036,83647.95700410231,5.86903582693715e-11,9.977360905793156e-11,4.988680452896578e-11,4587.656953287898,56.69591491433879,3457.0679825816333,2804.993047432623,6155.890460941541,0.033,34273.80000072063,5.86903582693715e-11,0.0022414053852797943,0.0011718793381731664
2016-06-30T17:00:00.0,6553.910000721455,27719.89,9869.73138,39.391,569.99999999581,85499.99999950483,5.937084117555998e-11,1.0093042999845197e-10,5.0465214999225984e-11,3132.140960786352,38.70812469646188,2360.2515058818217,3421.7690399350017,7509.478646216481,0.035,34273.80000072146,5.937084117555998e-11,0.002331916716006716,0.0012185785173728597
2016-06-30T18:00:00.0,6198.2200007201345,28075.58,11997.0924,36.666,569.3194566090384,85499.99999018165,5.936997847704346e-11,1.0092896341097387e-10,5.046448170548693e-11,1114.206634122478,13.769766390210634,839.6199018421117,5084.013366597555,11157.471286919095,0.036000000000000004,34273.80000072013,5.936997847704346e-11,0.0023319167165638944,0.001220932058698937
2016-06-30T19:00:00.0,6154.940000719794,28118.86,13379.2708,36.023,546.4255549160162,85499.99999987493,5.933416082365467e-11,1.0086807340021294e-10,5.043403670010647e-11,687.0200008059429,8.49044030683833,517.7097748072152,5467.91999991375,11999.999999810714,0.039,34273.8000007198,5.933416082365467e-11,0.002331916716579338,0.0014058050846232713
2016-06-30T20:00:00.0,5988.700000708806,28285.1,14835.3401,33.904,518.8953271396215,84638.44038029794,5.933422192940303e-11,1.0086817727998514e-10,5.043408863999257e-11,520.7800007947876,6.435986586353127,392.4382064849467,5467.919999913918,11999.999999811083,0.043,34273.800000708805,5.933422192940303e-11,0.002331916716585319,0.0014058050860030198
2016-06-30T21:00:00.0,5772.650000671374,28501.15,15630.9744,32.061,491.42964564274183,82195.53989239906,5.933422965615418e-11,1.008681904154621e-10,5.043409520773105e-11,304.7300007573446,3.765962967741671,229.63188827693114,5467.919999913928,11999.999999811105,0.048,34273.80000067138,5.933422965615418e-11,0.0023319167165887313,0.00140580508675895
2016-06-30T22:00:00.0,5467.92000137646,28522.09,15862.5138,30.217,463.13694052725026,78794.19878629218,5.933007582647904e-11,1.0086112890501436e-10,5.043056445250718e-11,1.467900350639668e-6,1.814084057068597e-8,1.1061488152857297e-6,5467.919999908459,11999.999999799104,0.052000000000000005,33990.01000137646,5.933007582647904e-11,0.0023319167165908035,0.0014058050869845673
2016-06-30T23:00:00.0,5467.919999748201,28183.76,15869.3471,30.083,432.9222724621585,74931.68639300251,5.928213375071488e-11,1.007796273762153e-10,5.038981368810765e-11,1.1481996567783019e-7,1.418986439226254e-9,8.65235633674545e-8,5467.91999963328,11999.99999919519,0.054000000000000006,33651.6799997482,5.928213375071488e-11,0.002331916716592564,0.0014058050869932065
2016-07-01T00:00:00.0,1.4253008436256799e-7,27282.57,15371.6573,29.976,402.84160438034473,71062.3406980893,5.920231528605506e-11,1.0064393598629359e-10,5.0321967993146795e-11,4.527485529604618e-8,5.595229481541728e-10,3.4117252936230044e-8,9.715458513053552e-8,2.132172785202465e-7,0.06,27282.570000142532,5.920231528605506e-11,0.002331916716593763,0.0014058050865261447
2016-07-01T01:00:00.0,1.9234204968671667e-7,26372.55,13729.3077,31.015,372.8679362976722,55690.68480414173,5.922187255599102e-11,1.0067718334518474e-10,5.033859167259237e-11,5.317430143478943e-8,6.571471451490268e-10,4.006994787494065e-8,1.3906707106858206e-7,3.051992078931266e-7,0.052000000000000005,26372.55000019234,5.922187255599102e-11,0.002331916716595071,0.0014058050849898194
2016-07-01T02:00:00.0,5.4041947149435215e-8,25220.64,12727.8216,30.303,341.8552682150957,41961.37851029208,5.907338428942063e-11,1.0042475329201507e-10,5.0212376646007536e-11,2.284500547377338e-8,2.8232679551822146e-10,1.7215048507208624e-8,3.109651692236982e-8,6.824500048801699e-8,0.059,25220.640000054045,5.907338428942063e-11,0.0023319167165951836,0.001405805084081258
2016-07-01T03:00:00.0,7.160963624573596e-8,24978.17,10347.3957,32.272,311.5546001321445,29233.55831618263,5.91258683593715e-11,1.0051397621093154e-10,5.025698810546577e-11,2.8625307761455976e-8,3.537618504969376e-10,2.1570844542496192e-8,4.288381450806906e-8,9.41136253084955e-8,0.05,24978.17000007161,5.91258683593715e-11,0.0023319167165961954,0.0014058050820930862
2016-07-01T04:00:00.0,1.4270119063950003e-7,24996.16,8334.80774,30.08,279.28493204926343,18886.164022103396,5.920314904357592e-11,1.0064535337407905e-10,5.0322676687039525e-11,4.556349623759974e-8,5.630900767406699e-10,3.433476077687011e-8,9.70370490485262e-8,2.1295933162561163e-7,0.042,24996.1600001427,5.920314904357592e-11,0.002331916716594981,0.0014058050805236797
2016-07-01T05:00:00.0,816.6860143735972,23643.78,7843.67357,33.913000000000004,249.2072639665939,10551.357688155773,5.926444592317753e-11,1.007495580694018e-10,5.03747790347009e-11,8.56841480678463e-8,1.0589155243790871e-9,6.456801977921262e-8,816.6860142878123,1792.3144763372084,0.036000000000000004,24460.4660143736,5.926444592317753e-11,0.0023319167165961083,0.0014058050802404753
2016-07-01T06:00:00.0,3326.27096129798,22585.18,7299.898109999999,41.036,215.29659588441933,4500.000000362629,5.930123278580329e-11,1.0081209573586557e-10,5.0406047867932786e-11,1.338962027043746e-7,1.6547374385610223e-9,1.0089862430250135e-7,3326.270961163983,7299.896767686396,0.034,25911.450961297982,5.930123278580329e-11,0.002331916716597578,0.001342038605922654
2016-07-01T07:00:00.0,8073.042324320001,21865.79455,6742.747629,34.65788889,174.26292780284132,4500.000000188531,5.937057495836297e-11,1.0092997742921705e-10,5.046498871460853e-11,3757.501891144143,46.4365600305177,2831.4975628364446,4315.540433175757,9470.966144001573,0.027999999999999997,29938.83687432,5.937057495836297e-11,0.0023319167165911344,0.001219387399196961
2016-07-01T08:00:00.0,13076.83298854682,21373.78701,6129.020804,36.67633337,186.04393086012675,10059.717297413947,5.93712231157339e-11,1.0093107929674762e-10,5.046553964837381e-11,7608.913003907279,94.03368400310748,5733.761219701675,5467.91998463944,11999.999966289426,0.027000000000000003,34450.61999854682,5.93712231157339e-11,0.002331916716587006,0.0012193873988906646
2016-07-01T09:00:00.0,13720.139999524175,20730.48,5697.07401,44.900833,243.40361341000144,21664.45889879245,5.93707144434716e-11,1.0093021455390171e-10,5.0465107276950855e-11,8252.220055181815,101.98390395508443,6218.5307289685625,5467.91994434226,11999.999877852479,0.026,34450.61999952418,5.93707144434716e-11,0.0023319167165883133,0.0012193873986906189
2016-07-01T10:00:00.0,13744.249999599957,20706.37,5469.47216,42.197278,300.4890162818522,34185.916715000894,5.93706407924443e-11,1.0093008934715532e-10,5.046504467357766e-11,8276.33017629174,102.28186550472537,6236.699116141791,5467.919823308117,11999.999612228672,0.025,34450.619999599956,5.93706407924443e-11,0.00233191671658744,0.0012193873985899876
2016-07-01T11:00:00.0,13528.2299986486,20922.39,5454.42353,44.726055,360.57593570334336,46953.144502758754,5.937213330343556e-11,1.0093262661584045e-10,5.0466313307920224e-11,8060.310011876829,99.61221060546974,6073.915280821325,5467.919986771669,11999.999970968856,0.026,34450.619998648595,5.937213330343556e-11,0.0023319167165891798,0.001219387398583695
2016-07-01T12:00:00.0,1.4527981403888647e-6,21730.15,5719.44206,41.2659445,415.46442322557914,59572.63744393633,5.935984453219287e-11,1.0091173570472789e-10,5.0455867852363944e-11,7.573457425347779e-7,9.359551120908299e-9,5.707043366407499e-7,6.953514861183821e-7,1.5260314403686567e-6,0.027999999999999997,21730.150001452803,5.935984453219287e-11,0.002331916716596058,0.0012193873987054037
2016-07-01T13:00:00.0,11867.569999174917,22583.05,5842.37262,64.3439723,374.2008106517054,53853.19660542046,5.937203294204636e-11,1.009324560014788e-10,5.04662280007394e-11,6399.6500211616285,79.08917706265918,4822.510796503608,5467.919978013188,11999.999951747328,0.03,34450.619999174916,5.937203294204636e-11,0.0023319167165969357,0.0012193873987576041
2016-07-01T14:00:00.0,10527.379999902712,23923.24,6150.14346,56.8903055,388.9483473311321,64833.3359530588,5.937062190002887e-11,1.0093005723004907e-10,5.0465028615024535e-11,5467.150047503351,67.56500694652559,4119.817496739364,5060.229952399261,11105.275759117018,0.03,34450.619999902716,5.937062190002887e-11,0.0023319167165974236,0.0012193873989017835
2016-07-01T15:00:00.0,8967.079999922158,25483.54,7094.374959999999,41.9770278,399.6253806944263,73908.28696830258,5.937055555611391e-11,1.0092994444539364e-10,5.046497222269682e-11,4389.994611145878,54.25313258646196,3308.117840637924,4577.08538877618,10044.957619225255,0.029,34450.61999992216,5.937055555611391e-11,0.002331916716596169,0.0012193873993756983
2016-07-01T16:00:00.0,7862.5799999254705,26588.04,8531.77311,43.451583,411.9038173976558,80166.98868755315,5.937055799151135e-11,1.009299485855693e-10,5.046497429278465e-11,3506.138771345355,43.330124174955046,2642.0807423753076,4356.4412285800145,9560.727798314565,0.029,34450.619999925475,5.937055799151135e-11,0.0023319167165985403,0.0012193874007235058
2016-07-01T17:00:00.0,7189.529999926715,27261.09,10629.347,36.278139,411.78469048937774,83838.02533763042,5.93705586796676e-11,1.0092994975543492e-10,5.046497487771746e-11,2803.406815807434,34.645509879587834,2112.5310902187703,4386.12318411918,9625.868375804723,0.029,34450.61999992671,5.93705586796676e-11,0.0023319167165982975,0.0012193874037574545
2016-07-01T18:00:00.0,6942.2399999253485,27508.38,11398.5392,34.601639,410.1543932857329,84947.07902304131,5.937057730263845e-11,1.0092998141448536e-10,5.046499070724268e-11,2278.9549869323564,28.164145520977563,1717.3259464010707,4663.285012992891,10234.132934628651,0.032,34450.61999992535,5.937057730263845e-11,0.00233191671659942,0.0012193874049232702
2016-07-01T19:00:00.0,6930.12999992327,27520.49,12740.4558,36.221389,403.7192317234787,85499.99992345844,5.937047595687207e-11,1.0092980912668252e-10,5.046490456334126e-11,1837.4927830251327,22.70839680099481,1384.6583415240736,5092.637216898036,11176.397350871342,0.034,34450.61999992327,5.937047595687207e-11,0.002331916716601556,0.001219690462556803
2016-07-01T20:00:00.0,7009.759999920704,27440.86,13040.1549,29.943028,390.2085714412407,85320.60103554433,5.937049142672094e-11,1.0092983542542558e-10,5.046491771271279e-11,1695.5408739234172,20.95410404495278,1277.6892710337058,5314.219125997186,11662.685173149248,0.035,34450.61999992071,5.937049142672094e-11,0.0023319167166001727,0.0012196904631721155
2016-07-01T21:00:00.0,7023.009999913726,27427.61,13730.0762,35.454528,381.22197940295865,85220.82179941774,5.937046624914549e-11,1.0092979262354732e-10,5.046489631177366e-11,1774.0400348359447,21.92422491346148,1336.842982528139,5248.96996507768,11519.488138255892,0.038,34450.619999913724,5.937046624914549e-11,0.0023319167166033165,0.0012196904644034582
2016-07-01T22:00:00.0,7225.349999892465,27225.27,13941.2222,31.8155,367.69400823318676,84347.07793989223,5.937046957794677e-11,1.0092979828250951e-10,5.0464899141254754e-11,2200.7244380550565,27.197344256626124,1658.3746497942757,5024.625561837308,11027.13769441537,0.044,34450.61999989247,5.937046957794677e-11,0.0023319167166023667,0.0012196904647825031
2016-07-01T23:00:00.0,7582.529999849769,26868.09,13314.6527,31.764472,363.0781844065787,83091.36930379235,5.937126411460535e-11,1.0093114899482908e-10,5.046557449741454e-11,2958.4694221814925,36.56182934874051,2229.3798383378357,4624.060577668176,10148.050251652934,0.045,34450.61999984977,5.937126411460535e-11,0.002331916716602545,0.0012196904637370352
2016-07-02T00:00:00.0,2.0243240062797397e-6,26042.93,13367.3772,33.266028000000006,367.87787367208597,82154.14791347359,5.9363813068089e-11,1.0091848221575128e-10,5.045924110787564e-11,9.7567512757394e-7,1.205774419931815e-8,7.352283048364725e-7,1.0485479602235838e-6,2.3011630606671286e-6,0.047,26042.930002024328,5.9363813068089e-11,0.002331916716605988,0.0012196904638371582
2016-07-02T01:00:00.0,1.225205974400172e-7,24915.92,12121.8424,29.894583,334.61417760090893,68786.77193620044,5.927274920349107e-11,1.0076367364593481e-10,5.0381836822967405e-11,6.117872886261188e-8,7.560687386785031e-10,4.610175235844531e-8,6.124110490375937e-8,1.3440087983092518e-7,0.048,24915.92000012252,5.927274920349107e-11,0.0023319167166048495,0.0012196904618311571
2016-07-02T02:00:00.0,5.2810979544740466e-8,24118.43,10985.2823,38.462861,304.72192651843284,56664.9307560714,5.914398729039412e-11,1.0054477839366999e-10,5.0272389196834994e-11,2.634943545232185e-8,3.256358018171006e-10,1.985584157421345e-8,2.6360999314024948e-8,5.785234454203781e-8,0.053,24118.430000052813,5.914398729039412e-11,0.002331916716608303,0.0012196904601167393
2016-07-02T03:00:00.0,6.404741729950505e-8,24241.04,8741.87725,36.229694,266.2613974355254,45679.64967583957,5.918366090209178e-11,1.0061222353355603e-10,5.030611176677801e-11,3.1964892855065097e-8,3.950336444092438e-10,2.408741734202706e-8,3.19819122209064e-8,7.018810565093797e-8,0.046,24241.040000064047,5.918366090209178e-11,0.0023319167166071806,0.0012196904568668259
2016-07-02T04:00:00.0,1.0329460482926309e-7,24072.98,7277.11567,40.213028,230.0340353526874,36937.7736456243,5.925457571108164e-11,1.0073277870883879e-10,5.0366389354419394e-11,5.1574775447921426e-8,6.373796276170656e-10,3.886461144006497e-8,5.161909660263282e-8,1.1328423957036567e-7,0.039,24072.980000103296,5.925457571108164e-11,0.002331916716607723,0.001219690455349937
2016-07-02T05:00:00.0,1.4774698529669677e-7,22865.51,6632.55315,40.812222,189.82333927009327,29660.65919546691,5.928942514063292e-11,1.0079202273907596e-10,5.039601136953798e-11,7.377773191643348e-8,9.117717505684894e-10,5.559583844929813e-8,7.386846135752422e-8,1.621131136319278e-7,0.036000000000000004,22865.510000147748,5.928942514063292e-11,0.0023319167166065313,0.0012196904550079125
2016-07-02T06:00:00.0,3.332374741060396e-7,21947.52,6330.12032,41.074056,149.01344918777164,23028.107265375074,5.933453167332594e-11,1.008687038446541e-10,5.043435192232705e-11,1.6633735130666359e-7,2.055656822814593e-9,1.2534492822040201e-7,1.6679925409553137e-7,3.660607779825558e-7,0.032,21947.520000333236,5.933453167332594e-11,0.002331916716604325,0.0012196904548585437
2016-07-02T07:00:00.0,4.7191190977414845e-7,21534.72176,6264.6527049999995,38.81347222,107.94172510659399,16697.988165556933,5.934509425972522e-11,1.0088666024153287e-10,5.0443330120766436e-11,2.3544226070878898e-7,2.9096801518296477e-9,1.7741952145302728e-7,2.3636876240511794e-7,5.187393284578808e-7,0.031,21534.721760471915,5.934509425972522e-11,0.0023319167165995764,0.0012196904548258157
2016-07-02T08:00:00.0,2.155773189343657e-6,21019.77848,5933.337903000001,39.13291673,69.13058480627082,10433.33668094355,5.936446881172527e-11,1.0091959697993295e-10,5.0459798489966476e-11,1.1031146238906595e-6,1.3632687337714903e-8,8.312614230313965e-7,1.0525576458560177e-6,2.309962792116968e-6,0.03,21019.778482155776,5.936446881172527e-11,0.0023319167165907475,0.001219690454666601
2016-07-02T09:00:00.0,4620.133950820885,20688.83,5486.72677,39.903333,30.00000000667057,4500.000000775227,5.894129070751555e-11,1.0020019420277642e-10,5.010009710138821e-11,3228.6694057038817,39.90105794225207,2432.9913379421996,1391.4645451169033,3053.734242893612,0.027999999999999997,25308.963950820886,5.894129070751555e-11,0.002275065124533481,0.0011898627787177364
2016-07-02T10:00:00.0,10340.641430326355,20532.08,5198.79159,42.078361,30.000000014097278,4500.000001473817,5.874229615501388e-11,9.98619034635236e-11,4.99309517317618e-11,7166.653903501725,88.56808694953638,5400.493106679047,3173.9875268245296,6965.692680561229,0.027999999999999997,30872.721430326357,5.874229615501388e-11,0.002248163884309703,0.0011741734761857828
2016-07-02T11:00:00.0,3658.9789038519903,20444.92,5084.44905,44.815139,76.49197412756787,11667.39537288757,5.874081384668107e-11,9.985938353935781e-11,4.9929691769678905e-11,3519.6217627551223,43.496751832938735,2652.2409654230933,139.35714109676772,305.8358010287664,0.027999999999999997,24103.898903851987,5.874081384668107e-11,0.0022481638843058166,0.001174173476128031
2016-07-02T12:00:00.0,1.920988098069931e-6,20642.57,5041.025439999999,45.1780833,75.17583512444098,9541.024263512907,5.87336677383932e-11,9.984723515526843e-11,4.9923617577634214e-11,1.0355840645491068e-6,1.2798120393078293e-8,7.803731946998958e-7,8.853041862856691e-7,1.942905206262716e-6,0.027999999999999997,20642.570001920987,5.87336677383932e-11,0.0022481638843009607,0.00117417347610293
2016-07-02T13:00:00.0,9790.49944800886,20367.29,5245.19898,53.4219167,30.00000000117332,4500.000000409662,5.641008964743027e-11,9.589715240063145e-11,4.794857620031572e-11,4322.579448156825,53.419991751460266,3257.3165702109914,5467.919999851941,11999.999999675067,0.026,30157.789448008858,5.641008964743027e-11,0.0019249512884651231,0.0011177280904559274
2016-07-02T14:00:00.0,13846.499999908181,20604.12,5400.88187,61.578277799999995,30.000000003969888,14512.118708023778,5.575411840208616e-11,9.478200128354647e-11,4.7391000641773235e-11,8378.580000006188,103.5455056077993,6313.750341938981,5467.919999901899,11999.999999784706,0.024,34450.61999990818,5.575411840208616e-11,0.0018294327281519807,0.0011177280905519142
2016-07-02T15:00:00.0,13137.789999925235,21312.83,6003.79161,50.2110556,71.96905724452895,27424.988297475622,5.5753281171498305e-11,9.478057799154711e-11,4.7390288995773556e-11,7669.870000024789,94.78701248875966,5779.695883460954,5467.919999900351,11999.999999781308,0.024,34450.619999925235,5.5753281171498305e-11,0.0018294327281421108,0.0011177280909606718
2016-07-02T16:00:00.0,12499.05999992444,21951.56,7038.56707,42.754361,116.54684356606438,39200.89368844601,5.5753246370264946e-11,9.47805188294504e-11,4.73902594147252e-11,7031.140000024061,86.89335738289492,5298.375450176519,5467.919999900286,11999.999999781165,0.025,34450.61999992444,5.5753246370264946e-11,0.001829432728137285,0.0011177280917364827
2016-07-02T17:00:00.0,12130.64999992347,22319.97,8762.42356,37.170778000000006,160.68766938190933,49460.70318613184,5.5753315558970926e-11,9.478063645025058e-11,4.739031822512529e-11,6662.730000022959,82.34041407734011,5020.756955935372,5467.919999900416,11999.99999978145,0.026,34450.619999923474,5.5753315558970926e-11,0.0018294327281338954,0.0011177280942892796
2016-07-02T18:00:00.0,11632.689999922568,22817.93,10203.3378,34.6855,205.85913489217918,57719.03769957678,5.575325762045359e-11,9.47805379547711e-11,4.739026897738555e-11,6164.770000022167,76.18644526967776,4645.514955468156,5467.919999900307,11999.999999781212,0.027000000000000003,34450.61999992257,5.575325762045359e-11,0.0018294327281323391,0.0011177280974270585
2016-07-02T19:00:00.0,11339.569999920677,23111.05,11463.4512,32.921,247.36190959416265,64161.21597255425,5.5753277114626146e-11,9.478057109486444e-11,4.739028554743222e-11,5871.650000020239,72.56396286765553,4424.631882174118,5467.919999900344,11999.999999781292,0.029,34450.61999992068,5.5753277114626146e-11,0.0018294327281313232,0.0011177281002597425
2016-07-02T20:00:00.0,11138.679999920896,23311.94,13291.2013,29.765028000000004,287.0067018931294,69122.39777223777,5.575320469401645e-11,9.478044797982797e-11,4.7390223989913984e-11,5670.760000020596,70.08129198291152,4273.249511153142,5467.919999900207,11999.999999780992,0.029,34450.6199999209,5.575320469401645e-11,0.001829432728129917,0.0011177281046512017
2016-07-02T21:00:00.0,11448.899999919002,23001.72,14159.8286,27.999583,327.32479530944727,72104.44710090001,5.575335810224253e-11,9.478070877381229e-11,4.7390354386906146e-11,5980.980000018411,73.9151023361458,4507.018435130841,5467.919999900495,11999.999999781625,0.031,34450.619999919,5.575335810224253e-11,0.001829432728128962,0.00111772810688511
2016-07-02T22:00:00.0,11383.6099999135,23067.01,12440.5114,10.657833,373.2421440783344,74451.63805354052,5.575329664296308e-11,9.478060429303723e-11,4.7390302146518615e-11,5915.6900000130245,73.10822502976619,4457.818599375987,5467.91999990038,11999.999999781372,0.033,34450.6199999135,5.575329664296308e-11,0.001829432728106074,0.0011177281025518833
2016-07-02T23:00:00.0,11297.219999887911,23153.4,13987.6966,28.756389,435.69436554112315,78468.946370426,5.57532911168959e-11,9.478059489872303e-11,4.739029744936151e-11,5829.299999987446,72.04058633298229,4392.718678840383,5467.91999990037,11999.99999978135,0.035,34450.61999988791,5.57532911168959e-11,0.0018294327281322407,0.0011177281064391014
2016-07-03T00:00:00.0,11222.769999725155,23227.85,13380.4582,41.761,478.9803923071756,80873.96956677586,5.575427665145471e-11,9.4782270307473e-11,4.73911351537365e-11,5754.849999824618,71.12050644959452,4336.616246926495,5467.919999900442,11999.999999781508,0.037000000000000005,34450.61999972515,5.575427665145471e-11,0.0018294327281406422,0.0011177281048862042
2016-07-03T01:00:00.0,1.814330883624249e-7,22725.28,12662.8354,30.921971999999997,508.34172818962503,83830.12873121197,5.565744029767397e-11,9.461764850604575e-11,4.7308824253022874e-11,5.56116553151987e-8,6.872688411753132e-10,4.190663665703129e-8,1.2572681539872016e-7,2.7592243207373954e-7,0.042,22725.280000181432,5.565744029767397e-11,0.001829432728146204,0.0011177281031234548
2016-07-03T02:00:00.0,5.5768459975225585e-8,22293.17,10334.6457,32.681861,477.42158562305895,71167.2944492579,5.553417099803399e-11,9.440809069665778e-11,4.720404534832889e-11,2.402108057114244e-8,2.9686115463274103e-10,1.8101289916630548e-8,3.165297131338649e-8,6.946620575294405e-8,0.045,22293.17000005577,5.553417099803399e-11,0.0018294327281502263,0.0011177280977594734
2016-07-03T03:00:00.0,4.7787122820987765e-8,22732.66,8808.62955,35.790389000000005,444.7415540562233,60832.64986707356,5.550317154725421e-11,9.435539163033216e-11,4.717769581516608e-11,2.1032220423777188e-8,2.5992374576993755e-10,1.5849008888410825e-8,2.6660547005580247e-8,5.8509737535838665e-8,0.045,22732.660000047785,5.550317154725421e-11,0.0018294327281535559,0.0011177280944140054
2016-07-03T04:00:00.0,7.027696451110064e-8,22666.08,7808.43045,36.775778,408.95299448961487,52024.02143487601,5.5572240451181654e-11,9.447280876700881e-11,4.7236404383504405e-11,2.909182602088381e-8,3.5952725096428285e-10,2.192239335148066e-8,4.1090665681449814e-8,9.017834719187511e-8,0.037000000000000005,22666.08000007028,5.5572240451181654e-11,0.001829432728155262,0.001117728092640271
2016-07-03T05:00:00.0,8.890951255472369e-8,21921.96,7351.31477,37.429306,372.1790459223404,44215.59210271621,5.560254233351217e-11,9.452432196697068e-11,4.726216098348534e-11,3.4958493532383166e-8,4.320296384464818e-10,2.6343270636980595e-8,5.385649470037355e-8,1.1819447548692786e-7,0.034,21921.960000088908,5.560254233351217e-11,0.0018294327281562965,0.0011177280920653722
2016-07-03T06:00:00.0,1.2934648866483457e-7,21702.39,6871.41432,36.381417,334.75156935633737,36864.27845058884,5.5637398103238866e-11,9.458357677550607e-11,4.729178838775303e-11,4.5500809692550496e-8,5.623153738671608e-10,3.4287522796778094e-8,8.375109539550856e-8,1.8380172803298194e-7,0.031,21702.390000129344,5.5637398103238866e-11,0.0018294327281562985,0.0011177280916384884
2016-07-03T07:00:00.0,2.1484981432576208e-7,21156.848619999997,6375.041575,32.17080559,298.3719817891213,29992.86524853502,5.5666125651660343e-11,9.463241360782258e-11,4.731620680391129e-11,6.052752375482498e-8,7.48020911703034e-10,4.561103120140451e-8,1.5422765815732928e-7,3.384709172570102e-7,0.029,21156.84862021485,5.5666125651660343e-11,0.0018294327281546334,0.0011177280912614057
2016-07-03T08:00:00.0,4.84999567431568e-7,20827.69557,6370.803202,41.95850002,266.20300563160185,23617.824791647196,5.5687281236805315e-11,9.466837810256903e-11,4.7334189051284514e-11,7.995565570717548e-8,9.881207551156037e-10,6.025126555582949e-8,4.049492433462899e-7,8.887092203535309e-7,0.027000000000000003,20827.695570485,5.5687281236805315e-11,0.0018294327281577173,0.0011177280912578512
2016-07-03T09:00:00.0,6.627130029719169e-7,20520.6,6113.67124,38.258472,224.24633504519562,17247.022708324246,5.569030023821614e-11,9.467351040496743e-11,4.7336755202483716e-11,8.379216332369652e-8,1.0355336963205035e-9,6.314229855612826e-8,5.788261661378155e-7,1.270302783079084e-6,0.027000000000000003,20520.600000662715,5.569030023821614e-11,0.0018294327281557137,0.0011177280910696212
2016-07-03T10:00:00.0,5163.675338798498,20350.95,5981.1642600000005,38.025444,185.98969247965502,11133.352587385783,5.57020873115999e-11,9.469354842971983e-11,4.7346774214859914e-11,1.031019701053845e-7,1.2741712347097433e-9,7.769336797010629e-8,5163.675338695301,11332.2989481089,0.026,25514.625338798498,5.57020873115999e-11,0.0018294327281541932,0.00111772809097058
2016-07-03T11:00:00.0,2.030543375417145e-6,20361.79,5978.7731,37.733556,147.9660779135919,16484.488393300468,5.5696687968762875e-11,9.468436954689688e-11,4.734218477344844e-11,9.325864540908075e-8,1.1525238872427794e-9,7.027584678309629e-8,1.937190045638517e-6,4.251393683093792e-6,0.026,20361.790002030546,5.5696687968762875e-11,0.0018294327281517802,0.0011177280909691412
