Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-03T12:00:00.0,3.2844975552920457e-6,20544.83,6005.71754,41.0898612,110.23435134765381,10505.716415350227,5.5697957481852594e-11,9.46865277191494e-11,4.73432638595747e-11,9.5404495057997e-8,1.1790430691155056e-9,7.189287006801862e-8,3.1889983737063296e-6,6.998635767252622e-6,0.026,20544.8300032845,5.5697957481852594e-11,0.0018294327281489465,0.001117728090984434
2016-07-03T13:00:00.0,4009.50502157697,20538.7,6051.97679,39.2604166,69.14631958163594,4500.000000148847,5.577861485809751e-11,9.482364525876577e-11,4.7411822629382883e-11,9.084343664798677,0.11226758685670994,6.8455845644335325,4000.420677912077,8779.398406513797,0.023,24548.20502157697,5.577861485809751e-11,0.0018294327281394456,0.0009623784436322026
2016-07-03T14:00:00.0,13810.31999990738,20640.3,6023.9883899999995,51.2600556,30.00000000127815,7234.268163605521,5.383390371379949e-11,9.151763631345913e-11,4.5758818156729563e-11,8342.400000004733,103.09838015300409,6286.4865946953705,5467.919999902558,11999.99999978615,0.02,34450.61999990739,5.383390371379949e-11,0.0015327206165361151,0.0009623784435772557
2016-07-03T15:00:00.0,13426.499999921913,21024.12,6474.66658,45.209889,81.83985727494442,19496.76733046548,5.383251895834608e-11,9.151528222918834e-11,4.575764111459417e-11,7958.580000021527,98.3549945243394,5997.255763679232,5467.919999900294,11999.999999781183,0.019,34450.61999992192,5.383251895834608e-11,0.0015327206165284652,0.0009623784442772003
2016-07-03T16:00:00.0,12904.149999920188,21546.47,7401.74067,38.828056,134.9864955199464,31019.357476304343,5.3832477585471864e-11,9.151521189530216e-11,4.575760594765108e-11,7436.230000019886,91.89960532302321,5603.6344709160485,5467.91999990021,11999.999999781,0.02,34450.61999992019,5.3832477585471864e-11,0.0015327206165243557,0.0009623784459727732
2016-07-03T17:00:00.0,12499.039999917353,21951.58,8676.26849,34.777305,188.05957756363188,41221.252239379835,5.383247221466447e-11,9.15152027649296e-11,4.57576013824648e-11,7031.120000017061,86.89311021561394,5298.36037900085,5467.919999900199,11999.999999780975,0.022,34450.619999917355,5.383247221466447e-11,0.001532720616521905,0.0009623784502953465
2016-07-03T18:00:00.0,12244.199999917288,22206.42,9465.9444,33.445333000000005,240.1769154999065,49843.34509054011,5.383251168884213e-11,9.151526987103162e-11,4.575763493551581e-11,6776.280000016917,83.74370582380925,5106.323525842027,5467.919999900279,11999.999999781152,0.022,34450.61999991729,5.383251168884213e-11,0.001532720616520986,0.0009623784538552594
2016-07-03T19:00:00.0,11895.059999914582,22555.56,11179.9189,32.68125,290.4768210443782,57483.72517854175,5.3832440109146194e-11,9.151514818554853e-11,4.5757574092774265e-11,6427.140000014356,79.42890811009815,4843.226104274277,5467.919999900135,11999.999999780834,0.024,34450.61999991458,5.3832440109146194e-11,0.0015327206165209328,0.0009623784620848204
2016-07-03T20:00:00.0,11895.509999909344,22555.11,11901.5971,31.370639,337.22601187514044,63147.03334497532,5.38324888345918e-11,9.151523101880606e-11,4.575761550940303e-11,6427.590000009019,79.43446937190753,4843.565205604117,5467.919999900233,11999.99999978105,0.027000000000000003,34450.619999909344,5.38324888345918e-11,0.0015327206165207305,0.000962378465625598
2016-07-03T21:00:00.0,11942.599999909738,22508.02,12233.8008,30.291222,385.2913749677099,68089.00241273895,5.3832514714170067e-11,9.151527501408911e-11,4.5757637507044556e-11,6474.680000009361,80.01642453126665,4879.050276296746,5467.919999900286,11999.999999781165,0.027000000000000003,34450.619999909744,5.3832514714170067e-11,0.0015327206165211384,0.0009623784673044293
2016-07-03T22:00:00.0,11877.819999906103,22572.8,12089.6759,28.032611,435.0181102196388,72734.25285119533,5.3832523253842885e-11,9.15152895315329e-11,4.575764476576645e-11,6409.900000005709,79.2158499883672,4830.234755388244,5467.919999900303,11999.999999781203,0.029,34450.61999990611,5.3832523253842885e-11,0.0015327206165218691,0.0009623784665708005
2016-07-03T23:00:00.0,11646.80999988948,22803.81,12345.7383,30.339667,486.2028819286674,77474.81266874324,5.3832553573404564e-11,9.151534107478775e-11,4.575767053739388e-11,6178.889999989024,76.36094530855658,4656.155201741254,5467.919999900363,11999.999999781336,0.032,34450.61999988948,5.3832553573404564e-11,0.0015327206165270427,0.0009623784678815364
2016-07-04T00:00:00.0,11063.257315746116,22893.94,12501.6456,31.376417,532.2256929578864,81785.2305326443,5.383330586195628e-11,9.151661996532567e-11,4.5758309982662836e-11,5595.3373158459235,69.14919132060861,4216.4141049151585,5467.9199999001,11999.999999780757,0.036000000000000004,33957.19731574612,5.383330586195628e-11,0.0015327206165373683,0.0009623784686962677
2016-07-04T01:00:00.0,1.9716732785742964e-7,22675.46,11247.736,32.003721999999996,569.9999999991572,85499.99999971868,5.6769939608297066e-11,9.650889733410501e-11,4.8254448667052505e-11,9.621459898820372e-8,1.189054624897996e-9,7.250333078646316e-8,1.008562199718918e-7,2.2134095591426017e-7,0.042,22675.460000197167,5.6769939608297066e-11,0.001982734702063499,0.0010445751983932242
2016-07-04T02:00:00.0,5.2737225734323845e-8,22272.01,10030.4235,33.246472,537.9982607350947,74252.26504458772,5.661880373249499e-11,9.625196634524147e-11,4.8125983172620736e-11,2.6153362803399993e-8,3.2321266548988773e-10,1.9708089359139493e-8,2.6487610964578608e-8,5.8130208849972805e-8,0.047,22272.010000052735,5.661880373249499e-11,0.0019827347020751236,0.001044575194539795
2016-07-04T03:00:00.0,4.471821703761137e-8,22479.19,8199.76843,35.638472,504.7537714701714,64221.842589240754,5.6581620910359735e-11,9.618875554761155e-11,4.8094377773805774e-11,2.21909276600081e-8,2.742434666088932e-10,1.672216259810324e-8,2.2431100622055662e-8,4.9227715011314713e-8,0.047,22479.190000044717,5.6581620910359735e-11,0.0019827347020810624,0.0010445751890938119
2016-07-04T04:00:00.0,5.9508808857755655e-8,22675.84,7156.70825,36.943639000000005,469.117282205196,56022.07520388189,5.6642411337356966e-11,9.629209927350684e-11,4.814604963675342e-11,2.9493375213161236e-8,3.6448974032891734e-10,2.2224984166397396e-8,2.9919141545320917e-8,6.566111035711038e-8,0.04,22675.840000059507,5.6642411337356966e-11,0.001982734702084424,0.0010445751872198098
2016-07-04T05:00:00.0,8.932323600328945e-8,21973.78,6786.069340000001,39.805639,432.175625940309,48865.36799854496,5.670382308017613e-11,9.639649923629942e-11,4.819824961814971e-11,4.4133301527154914e-8,5.454152160350969e-10,3.3257025367993705e-8,4.509353797689824e-8,9.896312596431163e-8,0.034,21973.78000008932,5.670382308017613e-11,0.0019827347020871756,0.001044575186810583
2016-07-04T06:00:00.0,1.3838604432722265e-7,21427.12,6729.661959999999,40.040222,392.37196967559277,42079.29970325237,5.674731672392689e-11,9.647043843067571e-11,4.8235219215337854e-11,6.799169116608907e-8,8.402657776039418e-10,5.123571814658181e-8,7.029788272270289e-8,1.542770546519398e-7,0.031,21427.120000138384,5.674731672392689e-11,0.001982734702088337,0.0010445751867501542
2016-07-04T07:00:00.0,1.814487662079167e-7,21122.81942,6631.7476289999995,33.71349993,352.33373041123565,35349.638788033066,5.67661161213204e-11,9.650239740624467e-11,4.8251198703122334e-11,8.869348447204988e-8,1.0961059861896787e-9,6.683573086522431e-8,9.265877933846058e-8,2.0335069863156865e-7,0.029,21122.81942018145,5.67661161213204e-11,0.0019827347020866803,0.001044575186645085
2016-07-04T08:00:00.0,5.407760245911527e-7,20771.69184,6411.719836,33.34552791,318.62221321699604,28717.89220387844,5.68062374358841e-11,9.657060364100296e-11,4.828530182050148e-11,2.527826947957206e-7,3.1239794740284834e-9,1.904865532944197e-7,2.878967591917911e-7,6.318236386599463e-7,0.027000000000000003,20771.691840540774,5.68062374358841e-11,0.0019827347020867263,0.001044575186412089
2016-07-04T09:00:00.0,8.105969935814279e-7,20527.57,6250.10641,43.395972,285.2786680449457,22306.173413275934,5.6812951461599726e-11,9.658201748471953e-11,4.8291008742359764e-11,3.6600195134746303e-7,4.5231837740626965e-9,2.7580388866235953e-7,4.444984602164802e-7,9.755046750131243e-7,0.027000000000000003,20527.5700008106,5.6812951461599726e-11,0.001982734702089932,0.00104457518624408
2016-07-04T10:00:00.0,1.81125735885552e-6,20292.45,6202.37725,42.385694,241.88467878418854,16056.06804910243,5.6819932618303036e-11,9.659388545111516e-11,4.829694272555758e-11,6.848868895770707e-7,8.464078550942812e-9,5.161023506672446e-7,1.1262738753929982e-6,2.471741814934377e-6,0.026,20292.45000181126,5.6819932618303036e-11,0.0019827347020890114,0.0010445751861936862
2016-07-04T11:00:00.0,2738.411925747496,20595.16,6097.48836,47.327528,199.5009675274599,9853.69184666546,5.6826206617551836e-11,9.660455124983812e-11,4.830227562491906e-11,3.1536641555987855e-6,3.89741160803416e-8,2.3764704927037558e-6,2738.411922593735,6009.770272996829,0.025,23333.5719257475,5.6826206617551836e-11,0.001982734702089133,0.0010445751860823503
2016-07-04T12:00:00.0,427.92211886769593,21096.52,6205.10177,47.1067501,152.1754223011739,9765.974806613947,5.682397659804152e-11,9.660076021667059e-11,4.830038010833529e-11,2.042898818318218e-6,2.524687847441683e-8,1.5394438094156603e-6,427.9221168247005,939.1259202578688,0.025,21524.4421188677,5.682397659804152e-11,0.0019827347020868807,0.0010445751861875886
2016-07-04T13:00:00.0,12604.76999987078,21845.85,6365.45366,50.0783891,105.07065496117738,4500.000002986444,5.683065372382754e-11,9.661211133050681e-11,4.8306055665253406e-11,7136.85001357651,88.19975975669662,5378.034131505891,5467.919986294172,11999.999969920933,0.023,34450.619999870774,5.683065372382754e-11,0.001982734702077959,0.0010368326278652014
2016-07-04T14:00:00.0,12317.429999923777,22133.19,6472.4744200000005,50.7516942,143.1940083526216,15512.5814812459,5.6829331855904925e-11,9.660986415503837e-11,4.830493207751919e-11,6927.315997546514,85.61026301239835,5220.137988560875,5390.114002377167,11829.245495275352,0.021,34450.61999992377,5.6829331855904925e-11,0.0019827347020758266,0.0010368326279790478
2016-07-04T15:00:00.0,12037.219999929324,22413.4,6843.78002,45.4669721,178.0545598997962,26089.49158191475,5.6829349368161855e-11,9.660989392587515e-11,4.8304946962937575e-11,6720.678949878214,83.05656804521999,5064.424880806097,5316.541050051014,11667.78091131768,0.019,34450.619999929324,5.6829349368161855e-11,0.0019827347020731755,0.0010368326283912714
2016-07-04T16:00:00.0,11567.819999928855,22882.8,7808.44673,35.298528000000005,215.64613857971955,35977.91839087116,5.6829329716869996e-11,9.660986051867899e-11,4.8304930259339494e-11,6418.778861970588,79.3255781584598,4836.925497467061,5149.04113795817,11300.182456125554,0.019,34450.61999992885,5.6829329716869996e-11,0.0019827347020693175,0.0010368326298882196
2016-07-04T17:00:00.0,11127.47999992767,23323.14,9320.8194,36.289333,259.675171472945,44306.580651296405,5.6829334719540345e-11,9.660986902321858e-11,4.830493451160929e-11,6130.740888017144,75.76590126246629,4619.872028199164,4996.739111910429,10965.937567287952,0.021,34450.619999927665,5.6829334719540345e-11,0.00198273470206953,0.0010368326340611644
2016-07-04T18:00:00.0,10660.379999926436,23790.24,10602.8772,38.358055,299.15372247015586,50571.57188361616,5.682931269427042e-11,9.66098315802597e-11,4.830491579012985e-11,5828.655031828398,72.0326155844629,4392.232657589201,4831.724968097941,10603.794425883205,0.023,34450.619999926435,5.682931269427042e-11,0.0019827347020704906,0.0010368326382770273
2016-07-04T19:00:00.0,10412.189999925864,24038.43,11830.4073,37.419139,332.8302657893779,54964.72280392121,5.6829299381123734e-11,9.660980894791035e-11,4.830490447395517e-11,5635.35647299756,69.64376246049879,4246.570881737731,4776.833526928207,10483.328637423094,0.024,34450.61999992586,5.6829299381123734e-11,0.001982734702070685,0.0010368326423119423
2016-07-04T20:00:00.0,10534.599999925265,23916.02,12945.9745,35.737860999999995,365.0568719845894,57864.21605991463,5.682933635628433e-11,9.660987180568335e-11,4.8304935902841676e-11,5626.680048777018,69.5365360888722,4240.032688345866,4907.919951148151,10771.013367748214,0.025,34450.619999925264,5.682933635628433e-11,0.0019827347020708206,0.0010368326462320086
2016-07-04T21:00:00.0,10608.579999924696,23842.04,13317.6087,35.287444,398.857529808269,59929.288652841446,5.6829330087497634e-11,9.660986114874598e-11,4.830493057437299e-11,5593.129934042555,69.12191170223662,4214.750713551013,5015.450065882043,11007.000978541113,0.026,34450.6199999247,5.6829330087497634e-11,0.0019827347020718697,0.001036832647587628
2016-07-04T22:00:00.0,10710.49999992425,23740.12,13673.8517,33.452694,432.6939802452754,61833.43268176623,5.6829349770666727e-11,9.660989461013343e-11,4.8304947305066714e-11,5572.881017274127,68.87166830481182,4199.491969805598,5137.618982650028,11275.115179410146,0.027000000000000003,34450.619999924245,5.6829349770666727e-11,0.0019827347020729908,0.001036832648912551
2016-07-04T23:00:00.0,10615.899999921108,23834.72,13833.6573,33.480610999999996,468.11493728483725,63634.18916781462,5.6829317440412354e-11,9.6609839648701e-11,4.83049198243505e-11,5453.704800838384,67.3988457516758,4109.6857165655965,5162.195199082629,11329.050605896127,0.031,34450.61999992111,5.6829317440412354e-11,0.0019827347020759554,0.0010368326495162918
2016-07-05T00:00:00.0,10690.769999903076,23759.85,13486.1804,32.104972,502.03515477124984,65239.26922710899,5.6830300934966535e-11,9.66115115894431e-11,4.830575579472155e-11,5418.596089520349,66.96495966779743,4083.2292480364285,5272.17391038263,11570.411952733682,0.035,34450.61999990307,5.6830300934966535e-11,0.001982734702080179,0.00103683264821723
2016-07-05T01:00:00.0,4.021931204335344e-6,23474.33,12117.2012,32.653083,536.8971251737862,67406.73106471176,5.682564155504155e-11,9.660359064357063e-11,4.8301795321785317e-11,2.020772048086301e-6,2.497342788838319e-8,1.5227699931940967e-6,2.0010625526583994e-6,4.391569487465214e-6,0.04,23474.330004021936,5.682564155504155e-11,0.0019827347020949355,0.0010368326433065726
2016-07-05T02:00:00.0,7.10475323402073e-8,22910.14,10725.0717,33.621860999999996,504.24602493351125,55289.530907458735,5.6674991536253555e-11,9.634748561163104e-11,4.817374280581552e-11,3.547561638184135e-8,4.384204286410558e-10,2.6732952965918035e-8,3.547556847275433e-8,7.785534932351825e-8,0.045,22910.140000071042,5.6674991536253555e-11,0.001982734702100298,0.0010368326386748083
2016-07-05T03:00:00.0,5.9108505898260515e-8,22984.64,8521.8148,36.39675,470.6261466687134,44564.46024439597,5.664386811176287e-11,9.629457578999688e-11,4.814728789499844e-11,2.9506122515729373e-8,3.6464727607955196e-10,2.2234590004850728e-8,2.9506088806741143e-8,6.475461705381456e-8,0.043,22984.64000005911,5.664386811176287e-11,0.001982734702104301,0.0010368326316378042
2016-07-05T04:00:00.0,9.060113790033059e-8,23258.69,7360.38417,39.35875,434.2313794038209,36042.64648131559,5.670826618606102e-11,9.640405251630374e-11,4.820202625815187e-11,4.525240701921473e-8,5.592455242739288e-10,3.4100336845971266e-8,4.525232682859955e-8,9.93116069626466e-8,0.036000000000000004,23258.6900000906,5.670826618606102e-11,0.00198273470210715,0.0010368326290712741
2016-07-05T05:00:00.0,1.1161563769368967e-7,22152.58,6823.337909999999,40.984667,394.87461213913105,28682.26334828163,5.6731040437372466e-11,9.644276874353319e-11,4.8221384371766594e-11,5.575965888699927e-8,6.890979225559098e-10,4.2018166009506694e-8,5.575953603794687e-8,1.2237092577348653e-7,0.033,22152.58000011162,5.6731040437372466e-11,0.001982734702108778,0.0010368326283770263
2016-07-05T06:00:00.0,2.237332317993845e-7,21639.09,6402.28698,37.430528,353.89192787455255,21858.926475278648,5.678027589698828e-11,9.652646902488007e-11,4.8263234512440033e-11,1.1181860176236814e-7,1.3818945042994177e-9,8.426186001825717e-8,1.1181810356799147e-7,2.453981116797425e-7,0.029,21639.090000223732,5.678027589698828e-11,0.0019827347021082234,0.001036832627910024
2016-07-05T07:00:00.0,4.90366936623043e-7,21089.5398,6149.840233,32.14313896,316.46338261075806,15456.640532440937,5.680570868747088e-11,9.656970476870049e-11,4.8284852384350244e-11,2.4788691025160033e-7,3.063475607506065e-9,1.867972931406137e-7,2.42383456666674e-7,5.319392895287583e-7,0.027000000000000003,21089.53980049037,5.680570868747088e-11,0.001982734702106369,0.0010368326276395464
2016-07-05T08:00:00.0,13730.348688660732,20720.27131,6641.9120060000005,47.8593888,284.32222638858434,9306.8013369923,5.6830760130433185e-11,9.661229222173641e-11,4.8306146110868204e-11,8262.428701049617,102.1100660730032,6226.223541036779,5467.919987611018,11999.999972810907,0.025,34450.61999866073,5.6830760130433185e-11,0.001982734702104665,0.0010368326281641764
2016-07-05T09:00:00.0,14059.759999694501,20390.86,6310.74302,38.988694,338.57488639636733,20891.113881672612,5.6829380720920594e-11,9.660994722556501e-11,4.8304973612782505e-11,8591.840115589717,106.18105083074374,6474.454318947789,5467.919884104687,11999.999745653968,0.024,34450.6199996945,5.6829380720920594e-11,0.0019827347021017083,0.0010368326278009559
2016-07-05T10:00:00.0,14124.279999721077,20326.34,5896.96751,38.632695,405.76922596186444,33054.82596310698,5.682936786402411e-11,9.660992536884099e-11,4.8304962684420495e-11,8656.360158960688,106.97841273606414,6523.073947320984,5467.919840760293,11999.999650529546,0.024,34450.61999972107,5.682936786402411e-11,0.0019827347021027443,0.0010368326273682298
2016-07-05T11:00:00.0,13996.689999341499,20453.93,5791.45598,39.694222,474.1169264326934,45680.933087790145,5.683084442094824e-11,9.6612435515612e-11,4.8306217757806e-11,8528.770009753096,105.40160777504869,6426.927303356627,5467.919989588306,11999.9999771503,0.025,34450.6199993415,5.683084442094824e-11,0.0019827347021064926,0.001036832627261714
2016-07-05T12:00:00.0,1.0743039859213467e-6,20894.3,5853.15039,47.2868332,539.8262949425018,58316.40542512969,5.681677427994855e-11,9.658851627591253e-11,4.829425813795626e-11,5.560430836312383e-7,6.871780448987045e-9,4.190110029870149e-7,5.181643137738325e-7,1.1371731417588388e-6,0.027000000000000003,20894.300001074305,5.681677427994855e-11,0.00198273470212773,0.0010368326273290554
2016-07-05T13:00:00.0,11886.229995636597,22564.39,5787.56706,60.1748331,492.54144448412757,52463.2560735185,5.683062977749219e-11,9.661207062173672e-11,4.830603531086836e-11,6418.310019645165,79.31978403634888,4836.572197338346,5467.919975991336,11999.999947310134,0.03,34450.619995636596,5.683062977749219e-11,0.0019827347021295384,0.0010368326272594565
2016-07-05T14:00:00.0,10635.929999910535,23814.69,5743.60872,63.0544997,511.6883781552334,63512.26219499961,5.682935239920452e-11,9.660989907864768e-11,4.830494953932384e-11,5631.806494501301,69.5998905492332,4243.895765197146,5004.1235054091385,10982.143496047795,0.027999999999999997,34450.61999991053,5.682935239920452e-11,0.0019827347021362275,0.001036832627216433
2016-07-05T15:00:00.0,9183.689999924765,25266.93,6459.03696,50.12475,518.2357517392188,72994.69377307718,5.6829306497472035e-11,9.660982104570246e-11,4.830491052285123e-11,4743.665052496168,58.62391912405214,3574.6292148812277,4440.0249474285,9744.162198631655,0.027000000000000003,34450.61999992476,5.6829306497472035e-11,0.0019827347021411186,0.0010368326279649002
2016-07-05T16:00:00.0,8041.829999924328,26408.79,7547.13422,40.921361,526.7369035980184,79854.44926342268,5.682930273654308e-11,9.660981465212324e-11,4.830490732606162e-11,4010.045722354427,49.55758754243264,3021.8041184410145,4031.7842775698045,8848.229551792574,0.027000000000000003,34450.61999992433,5.682930273654308e-11,0.0019827347021474095,0.0010368326294089168
2016-07-05T17:00:00.0,7254.889999922337,27195.73,9622.77311,38.488667,535.3751128752059,84177.3497504889,5.6829295979352467e-11,9.660980316489919e-11,4.8304901582449595e-11,3453.218523344649,42.676116713533276,2602.2022386300778,3801.6714765775914,8343.219673830468,0.029,34450.61999992233,5.6829295979352467e-11,0.001982734702157262,0.0010368326350501111
2016-07-05T18:00:00.0,6905.709999923221,27544.91,11007.4466,36.360361,539.5645453234872,85499.99958978208,5.6829300288276775e-11,9.660981049007052e-11,4.830490524503526e-11,3114.6095494375136,38.49146520856149,2347.0405614976517,3791.100450485612,8320.020301289584,0.027999999999999997,34450.61999992322,5.6829300288276775e-11,0.0019827347021685155,0.0010368891583042742
2016-07-05T19:00:00.0,6720.919999922356,27729.7,11385.6873,36.320806,541.6976322667977,85159.61488945846,5.682931633337501e-11,9.660983776673751e-11,4.8304918883368755e-11,2911.2758497471323,35.978594203984414,2193.816719755147,3809.644150175127,8360.71665315175,0.029,34450.61999992235,5.682931633337501e-11,0.001982734702181289,0.0010368891596135566
2016-07-05T20:00:00.0,6535.41999992256,27915.2,11631.6064,34.498389,541.3574032055317,84328.46199925452,5.682928342502892e-11,9.660978182254916e-11,4.830489091127458e-11,2760.6779031547035,34.117450606453815,2080.332354052062,3774.742096767761,8284.119950769786,0.029,34450.61999992256,5.682928342502892e-11,0.001982734702193234,0.001036889160453869
2016-07-05T21:00:00.0,6716.4899999208,27734.13,11859.7244,33.688333,540.9784475467354,83061.30894096554,5.682932330578951e-11,9.660984961984216e-11,4.830492480992108e-11,2846.453039304738,35.17749059428309,2144.968938675798,3870.0369606159657,8493.255850010897,0.031,34450.6199999208,5.682932330578951e-11,0.001982734702205187,0.0010368891612354283
2016-07-05T22:00:00.0,6821.589999919903,27629.03,12497.6248,33.345694,542.4695878757674,81839.8103665414,5.6829279070342305e-11,9.660977441958191e-11,4.8304887209790957e-11,2947.2788077246173,36.42353170976132,2220.947055473251,3874.311192195189,8502.636158967627,0.032,34450.6199999199,5.6829279070342305e-11,0.001982734702218005,0.001036889163459382
2016-07-05T23:00:00.0,7354.329999912637,27096.29,12815.5161,32.381417,545.5494083202781,80065.76981787145,5.682930933026371e-11,9.660982586144831e-11,4.8304912930724157e-11,3315.06575790392,40.968775141492976,2498.096045212986,4039.2642420086204,8864.645222333802,0.034,34450.61999991263,5.682930933026371e-11,0.0019827347022321334,0.0010368891645976541
2016-07-06T00:00:00.0,7978.819999888263,26471.8,12698.9397,30.877778000000003,554.1387491965204,78612.9960223074,5.6830091929846994e-11,9.661115628073989e-11,4.8305578140369945e-11,3781.816133145681,46.737044179564165,2849.819767046595,4197.003866742486,9210.823567446092,0.037000000000000005,34450.61999988826,5.6830091929846994e-11,0.0019827347022543305,0.0010368891641847316
2016-07-06T01:00:00.0,2.9549498070574485e-7,25654.94,12102.0646,31.741721999999996,569.9999981108351,77974.70069368927,5.679288724546416e-11,9.654790831728906e-11,4.827395415864453e-11,1.4758443237331398e-7,1.8239015047804727e-9,1.112135063890532e-7,1.4781400042411356e-7,3.243953834528235e-7,0.042,25654.940000295497,5.679288724546416e-11,0.0019829355056596677,0.0010368891620942298
2016-07-06T02:00:00.0,5.395723018397687e-8,24756.31,10624.8935,33.014639,538.2602590482129,65872.63713101404,5.662760400361745e-11,9.626692680614967e-11,4.813346340307483e-11,2.6931592748783026e-8,3.3283031110212233e-10,2.0294531164763555e-8,2.6929370508387694e-8,5.9099702647561106e-8,0.048,24756.310000053956,5.662760400361745e-11,0.0019829355056714074,0.001036889157196679
2016-07-06T03:00:00.0,4.948451903165421e-8,24654.34,8576.98377,35.948944,505.2476029840995,55247.744667982595,5.6609278293356776e-11,9.623577309870651e-11,4.8117886549353255e-11,2.469507612638917e-8,3.0519063415616627e-10,1.8609185009522332e-8,2.4693207132166334e-8,5.419217647405156e-8,0.045,24654.340000049484,5.6609278293356776e-11,0.0019829355056775995,0.0010368891506428216
2016-07-06T04:00:00.0,6.406364544145792e-8,24550.14,7181.93052,37.985222,469.3006419199585,46670.761934944545,5.6659603746085336e-11,9.632132636834506e-11,4.816066318417253e-11,3.198522995363824e-8,3.9528497758913233e-10,2.41027425359227e-8,3.198209416145134e-8,7.018850494107742e-8,0.04,24550.14000006406,5.6659603746085336e-11,0.00198293550568121,0.0010368891476312237
2016-07-06T05:00:00.0,9.181500714899699e-8,23272.04,6011.27543,33.736556,431.3174028559076,39488.83245192799,5.671127983126074e-11,9.640917571314325e-11,4.820458785657162e-11,4.586252272608575e-8,5.66785553652078e-10,3.4560094734882804e-8,4.5856075247198087e-8,1.0063660458938262e-7,0.035,23272.04000009182,5.671127983126074e-11,0.0019829355056814476,0.0010368891463384692
2016-07-06T06:00:00.0,2.238046360374759e-7,22347.21,6225.67355,40.566805,397.58282979202835,33477.55805895233,5.6781709787144135e-11,9.652890663814503e-11,4.8264453319072515e-11,1.1187323371914054e-7,1.382569665673581e-9,8.430302839473054e-8,1.1183487341169723e-7,2.454349150939236e-7,0.03,22347.210000223804,5.6781709787144135e-11,0.00198293550568499,0.0010368891465634537
2016-07-06T07:00:00.0,2.701206165811496e-7,21801.82298,5949.370295000001,44.37047216,357.01800772896473,27251.88554617122,5.678891286358134e-11,9.654115186808827e-11,4.8270575934044135e-11,1.3577101680831712e-7,1.677907065671251e-9,1.0231140644336895e-7,1.342530586209644e-7,2.946342856975912e-7,0.029,21801.82298027012,5.678891286358134e-11,0.0019829355056867064,0.0010368891462755876
2016-07-06T08:00:00.0,13384.094410751273,21066.52557,5159.4305030000005,45.3526665,312.64951850619667,21302.51628845731,5.6832062069181e-11,9.66145055176077e-11,4.830725275880385e-11,7916.174428123244,97.83093121256195,5965.300683692802,5467.919982627932,11999.999961874932,0.026,34450.61998075127,5.6832062069181e-11,0.0019829355056809003,0.0010368891455024261
2016-07-06T09:00:00.0,13981.659998240424,20468.96,4942.37728,50.063056,365.12976615431256,34108.38746791419,5.683083029213177e-11,9.661241149662401e-11,4.8306205748312003e-11,8513.740079134535,105.21586248585315,6415.601371088606,5467.919919105792,11999.999822468051,0.025,34450.61999824042,5.683083029213177e-11,0.0019829355056821406,0.001036889145305822
2016-07-06T10:00:00.0,14108.799998711725,20341.82,4742.55554,57.02980600000001,420.28455557571976,47581.61241835999,5.683232283995543e-11,9.661494882792422e-11,4.830747441396211e-11,8640.880008231828,106.78710346479103,6511.408747853111,5467.9199904798015,11999.999979106793,0.025,34450.61999871172,5.683232283995543e-11,0.0019829355056851447,0.0010368891451312961
2016-07-06T11:00:00.0,1.6099753401272205e-5,20470.5,4611.34255,60.09125,470.0438359760648,61350.46664220904,5.6828694358225293e-11,9.6608780408983e-11,4.83043902044915e-11,1.1039116475712697e-5,1.3642537243067613e-7,8.318620270163178e-6,5.0605403167791e-6,1.1105956890618225e-5,0.025,20470.500016099755,5.6828694358225293e-11,0.001982935505695801,0.0010368891450261907
2016-07-06T12:00:00.0,5.034131719556359e-7,21079.68,4612.59254,71.8063889,409.95456904804416,56739.125148522755,5.680835156545098e-11,9.657419766126666e-11,4.828709883063333e-11,2.5233828863039525e-7,3.118487342774285e-9,1.9015166724233444e-7,2.509783091275794e-7,5.508017142772669e-7,0.026,21079.680000503413,5.680835156545098e-11,0.001982935505699868,0.0010368891450275842
2016-07-06T13:00:00.0,6605.607527422213,22323.31,4607.23841,69.2651112,338.1501630867166,52126.53364615286,5.683098171380198e-11,9.661266891346336e-11,4.830633445673168e-11,3583.4890711302937,44.28604700437727,2700.3687197791014,3022.1184562918224,6632.397964034198,0.027999999999999997,28928.917527422218,5.683098171380198e-11,0.0019829355056955643,0.0010368891450216508
2016-07-06T14:00:00.0,10683.449999905768,23767.17,5076.3402399999995,61.5028613,313.1730818266478,56852.062956855305,5.6831272697085895e-11,9.661316358504602e-11,4.830658179252301e-11,5856.314729475758,72.37444407781771,4413.075858403518,4827.135270429913,10593.72178911889,0.027000000000000003,34450.619999905764,5.6831272697085895e-11,0.0019829355056930585,0.0010368891454296317
2016-07-06T15:00:00.0,8997.099999924267,25453.52,5803.67819,53.02025,324.0466475400194,66782.52140126686,5.6830702697836536e-11,9.661219458632211e-11,4.8306097293161056e-11,5200.263244052813,64.26672382416893,3918.702672205423,3796.836755871357,8332.609304901367,0.026,34450.61999992427,5.6830702697836536e-11,0.0019829355056923043,0.0010368891461263303
2016-07-06T16:00:00.0,7884.389999925212,26566.23,6789.520740000001,42.353221999999995,335.29510429974266,73230.15622526279,5.6830720700875905e-11,9.661222519148903e-11,4.8306112595744515e-11,4784.250867815429,59.125493229417785,3605.213001793767,3100.1391321096867,6803.623605560476,0.026,34450.61999992521,5.6830720700875905e-11,0.001982935505690574,0.0010368891471807277
2016-07-06T17:00:00.0,7145.119999924964,27305.5,8245.141109999999,38.599528,352.0693584647145,76849.47312950618,5.6830741751283554e-11,9.661226097718204e-11,4.830613048859102e-11,4508.177604592815,55.7136805326172,3397.1756422327558,2636.942395332052,5787.083341377457,0.026,34450.619999924966,5.6830741751283554e-11,0.001982935505690247,0.001036889149684614
2016-07-06T18:00:00.0,6545.439999924096,27905.18,9982.54388,37.029055,369.18549393288583,77788.59204000555,5.683069570076415e-11,9.661218269129905e-11,4.830609134564953e-11,4255.118471834826,52.58628473880991,3206.4807767567013,2290.321528089174,5026.3826714857,0.027000000000000003,34450.61999992409,5.683069570076415e-11,0.001982935505690687,0.0010368891550552536
2016-07-06T19:00:00.0,6595.369999924924,27855.25,10936.8772,35.300167,384.74470660724967,76038.91264513711,5.6830762816433875e-11,9.661229678793758e-11,4.830614839396879e-11,4280.083556496647,52.89481223557522,3225.293428998489,2315.2864434281805,5081.1711438971615,0.026,34450.61999992492,5.6830762816433875e-11,0.00198293550569105,0.0010368891582034486
2016-07-06T20:00:00.0,6553.049999924271,27897.57,11360.7291,35.367166999999995,402.3413347783788,73408.50105492192,5.68307489088336e-11,9.661227314501712e-11,4.830613657250856e-11,4212.141555165258,52.055160542823074,3174.0951550501873,2340.908444758916,5137.4016695758155,0.027000000000000003,34450.61999992427,5.68307489088336e-11,0.001982935505692364,0.001036889159589635
2016-07-06T21:00:00.0,6572.9299999244395,27877.69,12291.1294,32.759361,419.0313112567557,70359.26981643708,5.6830742137788684e-11,9.661226163424076e-11,4.830613081712038e-11,4128.519496192412,51.02172905726081,3111.0810400768787,2444.4105037319314,5364.549233489732,0.027000000000000003,34450.619999924435,5.6830742137788684e-11,0.00198293550569296,0.0010368891627604384
2016-07-06T22:00:00.0,6729.9799999221195,27720.64,13189.817,32.225611,437.29566224957017,66543.77172689285,5.6830731037738915e-11,9.661224276415615e-11,4.8306121382078075e-11,4066.701579130594,50.25776100088585,3064.4976220052345,2663.2784207914297,5844.880877828709,0.03,34450.61999992211,5.6830731037738915e-11,0.0019829355056947082,0.0010368891659797504
2016-07-06T23:00:00.0,7145.589999913762,27305.03,13103.3263,32.266694,455.32979518601013,62263.334263615965,5.68307086281981e-11,9.661220466793676e-11,4.830610233396838e-11,4087.3845181205143,50.51336820105163,3080.083426893392,3058.2054817931516,6711.595228444787,0.033,34450.61999991376,5.68307086281981e-11,0.0019829355056971286,0.0010368891656651203
2016-07-07T00:00:00.0,8074.399999890264,26376.22,11626.5577,33.619222,473.57845232261565,58951.68765584331,5.6831564381967253e-11,9.661365944934432e-11,4.830682972467216e-11,4317.885219977045,53.36197879099282,3253.7791945727326,3756.514779913122,8244.117938623363,0.036000000000000004,34450.61999989026,5.6831564381967253e-11,0.0019829355057005955,0.0010368891604820324
2016-07-07T01:00:00.0,7.967479100076159e-7,25484.58,9949.96292,33.966583,493.3231920491625,58823.02812592857,5.6816248067844303e-11,9.658762171533531e-11,4.829381085766766e-11,4.000276077188336e-7,4.943685075310426e-9,3.014442119091723e-7,3.9662371466706697e-7,8.704378586381666e-7,0.04,25484.580000796752,5.6816248067844303e-11,0.001982935505707853,0.0010368891549516653
2016-07-07T02:00:00.0,5.852399937375767e-8,24528.93,8495.42353,35.742,459.35859198966034,48873.06624398961,5.664343112676605e-11,9.629383291550228e-11,4.814691645775114e-11,2.921516111527195e-8,3.6105147042719856e-10,2.2015333562634057e-8,2.9212544425570213e-8,6.411039903781375e-8,0.047,24528.930000058524,5.664343112676605e-11,0.001982935505711074,0.0010368891504171508
2016-07-07T03:00:00.0,5.341052932526223e-8,24427.94,7546.870290000001,37.603722,423.6185749255753,40377.64375096488,5.6625529591151527e-11,9.626340030495759e-11,4.8131700152478796e-11,2.665822244732909e-8,3.294519025791765e-10,2.0088530645071736e-8,2.665604347762819e-8,5.849985400875255e-8,0.044,24427.940000053408,5.6625529591151527e-11,0.0019829355057133574,0.0010368891482665486
2016-07-07T04:00:00.0,7.186394905720473e-8,24371.98,6483.61102,30.237111,386.01683586145816,32830.77449793262,5.667815675507181e-11,9.635286648362208e-11,4.817643324181104e-11,3.588577244819698e-8,4.4348928485163896e-10,2.7042029564124324e-8,3.588182374252413e-8,7.874692477400722e-8,0.038,24371.98000007186,5.667815675507181e-11,0.001982935505711402,0.0010368891468536486
2016-07-07T05:00:00.0,1.1547718033563486e-7,23226.22,6327.12958,42.774639,355.7817077974561,26347.164514927557,5.673574148408172e-11,9.645076052293892e-11,4.822538026146946e-11,5.769546855311186e-8,7.13021354764941e-10,4.3476911875911034e-8,5.768526102200007e-8,1.2659715801694261e-7,0.033,23226.220000115478,5.673574148408172e-11,0.001982935505716564,0.0010368891466842095
2016-07-07T06:00:00.0,2.50569726655963e-7,22354.57,6087.44435,42.194889,313.0090517337228,20020.035971986777,5.678694747678167e-11,9.653781071052884e-11,4.826890535526442e-11,1.2526064877927467e-7,1.54801615674749e-9,9.439122906996889e-8,1.2521254006597785e-7,2.747937937628448e-7,0.029,22354.57000025057,5.678694747678167e-11,0.0019829355057165337,0.0010368891464301977
2016-07-07T07:00:00.0,2.325928225848256e-7,21818.44095,5777.405017,39.14763886,270.8161456708264,13932.59265924511,5.6782374136890853e-11,9.653003603271445e-11,4.8265018016357223e-11,1.1677676982356955e-7,1.4431693287667097e-9,8.799812980284814e-8,1.1571952272522334e-7,2.539602394882661e-7,0.029,21818.440950232594,5.6782374136890853e-11,0.0019829355057152994,0.0010368891461114541
2016-07-07T08:00:00.0,13230.150938389725,21220.46905,5311.277764,43.83291663,231.67048974782404,8155.188679476214,5.6832040179485127e-11,9.661446830512471e-11,4.8307234152562354e-11,7762.230957112419,95.92844242080683,5849.295269561391,5467.919981277209,11999.999958910612,0.026,34450.61998838973,5.6832040179485127e-11,0.001982935505709889,0.0010368891456484077
2016-07-07T09:00:00.0,13800.409999534957,20650.21,5170.511579999999,47.215389,283.7679984741864,20693.207180837366,5.683080667361564e-11,9.661237134514659e-11,4.830618567257329e-11,8332.490126187931,102.97591036756675,6279.018924851631,5467.919873346929,11999.99972204479,0.026,34450.61999953495,5.683080667361564e-11,0.001982935505709975,0.0010368891455161005
2016-07-07T10:00:00.0,14036.609999646607,20414.01,4949.57405,50.086556,339.530502777307,33801.71528462293,5.683121023570286e-11,9.661305740069486e-11,4.830652870034743e-11,8568.690018196994,105.89495359954256,6457.009365825766,5467.919981449517,11999.999959288762,0.025,34450.6199996466,5.683121023570286e-11,0.001982935505710851,0.0010368891453156317
2016-07-07T11:00:00.0,10855.063691339772,20535.25,4814.44443,54.194917,395.34088331240326,47309.1515966266,5.6831445192609335e-11,9.661345682743587e-11,4.8306728413717935e-11,6226.11481274457,76.94456653243975,4691.741861734131,4628.948878595104,10158.778208741396,0.026,31390.313691339772,5.6831445192609335e-11,0.001982935505715066,0.001036889145199343
2016-07-07T12:00:00.0,4.90334659956683e-7,21203.74,4662.27542,57.4499167,418.0925157803972,57345.22827399127,5.680630314203125e-11,9.657071534145311e-11,4.828535767072656e-11,2.478818814100624e-7,3.063413459273349e-9,1.8679350361422858e-7,2.4235620783127915e-7,5.318794887224667e-7,0.027000000000000003,21203.740000490336,5.680630314203125e-11,0.0019829355057221494,0.0010368891450719367
2016-07-07T13:00:00.0,12051.789998652785,22398.83,4860.32403,64.6812223,360.644582019015,52682.95389159909,5.683201849689301e-11,9.661443144471812e-11,4.830721572235906e-11,6583.870049456829,81.36583444050787,4961.33136832365,5467.919949195859,11999.999888504277,0.027000000000000003,34450.619998652786,5.683201849689301e-11,0.001982935505718732,0.0010368891452383986
2016-07-07T14:00:00.0,10656.969999904319,23793.65,5104.5208,64.4955277,377.3311770950771,64783.96215531616,5.683078577801265e-11,9.66123358226215e-11,4.830616791131075e-11,6097.2569620831455,75.35209486083649,4594.6399305388095,4559.713037821076,10006.831931310793,0.027000000000000003,34450.61999990432,5.683078577801265e-11,0.0019829355057199116,0.0010368891454579725
2016-07-07T15:00:00.0,8921.459999923603,25529.16,5802.42585,52.066,388.1897271914675,74280.91425405491,5.68307046110997e-11,9.661219783886949e-11,4.8306098919434743e-11,5393.517977295243,66.65503533574645,4064.3314229113685,3527.942022628264,7742.487869526103,0.026,34450.619999923605,5.68307046110997e-11,0.001982935505719333,0.0010368891461285793
2016-07-07T16:00:00.0,7747.70999992591,26702.91,6761.42355,41.9285,402.78074546276747,80285.30873338152,5.683070786468375e-11,9.661220336996237e-11,4.8306101684981186e-11,4923.87809511145,60.85105673146359,3710.4302885038774,2823.831904814363,6197.234571422471,0.025,34450.619999925904,5.683070786468375e-11,0.001982935505718582,0.001036889147155293
2016-07-07T17:00:00.0,7099.759999924958,27350.86,8021.29392,38.448944,421.705285129785,83431.55108019701,5.68307386872921e-11,9.661225576839656e-11,4.830612788419828e-11,4670.357315245101,57.71795573662612,3519.3875449162265,2429.4026846797606,5331.612791730151,0.026,34450.61999992496,5.68307386872921e-11,0.001982935505719334,0.0010368891491625413
2016-07-07T18:00:00.0,6635.439999924909,27815.18,9277.83318,36.263889,440.976279801965,84261.25853373254,5.6830706306478747e-11,9.661220072101386e-11,4.830610036050693e-11,4461.87066733797,55.1414027443526,3362.2806551434505,2173.569332586842,4770.156108912,0.026,34450.61999992491,5.6830706306478747e-11,0.0019829355057207794,0.0010368891528155864
2016-07-07T19:00:00.0,6712.679999924923,27737.94,10296.1041,35.144611,459.85577648187115,83115.86315467716,5.683076894296387e-11,9.661230720303857e-11,4.830615360151929e-11,4477.385562064474,55.33314139444681,3373.9720362467565,2235.294437860353,4905.619185051031,0.026,34450.619999924915,5.683076894296387e-11,0.0019829355057229352,0.0010368891561433047
2016-07-07T20:00:00.0,6641.489999925103,27809.13,11376.5114,34.312861,480.04628981187244,81099.35131286409,5.683075409383938e-11,9.661228195952693e-11,4.8306140979763467e-11,4371.901579928323,54.02953239819641,3294.483682816854,2269.5884199966827,4980.881402793053,0.026,34450.619999925104,5.683075409383938e-11,0.0019829355057260755,0.0010368891596874285
2016-07-07T21:00:00.0,6585.229999924448,27865.39,12007.2984,34.868139,499.7649441456227,77998.20603536315,5.68307344033838e-11,9.661224848575245e-11,4.8306124242876226e-11,4227.102109677889,52.240048457145335,3185.36880836252,2358.127890246463,5175.191788277362,0.027000000000000003,34450.61999992445,5.68307344033838e-11,0.0019829355057309783,0.0010368891618226235
2016-07-07T22:00:00.0,6765.119999921446,27685.5,12116.0254,33.742833000000005,517.1388365383219,74351.46926889221,5.683073779788427e-11,9.661225425640325e-11,4.830612712820163e-11,4153.59679998963,51.331643398469176,3129.9782560042177,2611.523199931719,5731.297897405343,0.029,34450.619999921444,5.683073779788427e-11,0.001982935505736999,0.0010368891621995154
2016-07-07T23:00:00.0,7147.039999914739,27303.58,11867.2406,34.148389,534.7296298723452,71096.72105919091,5.68307175270587e-11,9.661221979599979e-11,4.8306109897999896e-11,4134.324287875533,51.09346676099776,3115.455290304741,3012.7157120391103,6611.762524775293,0.031,34450.61999991474,5.68307175270587e-11,0.001982935505747164,0.0010368891613460164
2016-07-08T00:00:00.0,7955.379999893114,26495.24,10336.4953,34.590778,551.6766905688969,68956.6993111601,5.6831544811382916e-11,9.661362617935096e-11,4.830681308967548e-11,4281.482618426519,52.912102346179296,3226.3477040353227,3673.8973814664982,8062.804243221915,0.034,34450.61999989311,5.6831544811382916e-11,0.0019829355057671832,0.0010368891562894495
2016-07-08T01:00:00.0,4.716755892518462e-7,25556.14,9462.55778,35.898833,569.9999978506303,69909.3569953065,5.680802586208317e-11,9.657364396554138e-11,4.828682198277069e-11,2.3658756341582402e-7,2.9238342146748834e-9,1.7828257406554166e-7,2.349914521920566e-7,5.157166575781429e-7,0.039,25556.140000471678,5.680802586208317e-11,0.001983111400071247,0.001036889153420895
2016-07-08T02:00:00.0,5.831236863495207e-8,24819.75,8555.00923,36.251889,534.1031479649926,60446.800252889654,5.664400773338403e-11,9.629481314675284e-11,4.814740657337642e-11,2.911177187977843e-8,3.5977374906348627e-10,2.1937423723383308e-8,2.910430194202689e-8,6.38728480490429e-8,0.046,24819.75000005831,5.664400773338403e-11,0.00198311140008118,0.0010368891506421043
2016-07-08T03:00:00.0,5.775220928607144e-8,24628.63,7743.64343,37.075889,497.85324207680134,51891.792059864616,5.664218734562056e-11,9.629171848755494e-11,4.814585924377747e-11,2.883162247468877e-8,3.5631156193921085e-10,2.1726314752390905e-8,2.8824295092895114e-8,6.325833975528928e-8,0.042,24628.63000005775,5.664218734562056e-11,0.0019831114000859133,0.0010368891486804918
2016-07-08T04:00:00.0,7.239755780941136e-8,24468.48,6495.28236,34.238083,460.77933618864375,44148.14966683875,5.668053705350098e-11,9.635691299095166e-11,4.817845649547583e-11,3.6156362033019256e-8,4.4683332827816316e-10,2.7245934651107507e-8,3.6144838863401156e-8,7.932414270157827e-8,0.038,24468.480000072395,5.668053705350098e-11,0.001983111400087461,0.0010368891469151238
2016-07-08T05:00:00.0,1.095387435846983e-7,22999.21,6178.212939999999,46.260861,426.54323630055325,37652.86834383447,5.6731854438429466e-11,9.644415254533009e-11,4.8222076272665044e-11,5.473435179416842e-8,6.764268086761886e-10,4.124553711440174e-8,5.4707947637984556e-8,1.2006309010662458e-7,0.033,22999.21000010954,5.6731854438429466e-11,0.0019831114000929237,0.0010368891465750865
2016-07-08T06:00:00.0,1.7609801432538108e-7,22288.18,5683.12032,46.008111,380.284358412749,31474.656440884926,5.676969253207987e-11,9.650847730453578e-11,4.825423865226789e-11,8.803489715055343e-8,1.0879669271616349e-9,6.633944677814847e-8,8.79666086975231e-8,1.9305317275495567e-7,0.03,22288.1800001761,5.676969253207987e-11,0.0019831114000937733,0.001036889146069317
2016-07-08T07:00:00.0,3.16965071483626e-7,21609.68389,5300.699004,46.84913902,334.27823052508955,25791.53715803346,5.679738347199828e-11,9.655555190239707e-11,4.827777595119854e-11,1.585449344507945e-7,1.9593553321983903e-9,1.1947288610965793e-7,1.5832358148092905e-7,3.4745990756469526e-7,0.027999999999999997,21609.683890316966,5.679738347199828e-11,0.001983111400094354,0.0010368891457004366
2016-07-08T08:00:00.0,9.82629872926862e-7,20975.25395,5153.0601719999995,44.09300007,287.43107461796234,20490.83919138954,5.6819587521628836e-11,9.659329878676902e-11,4.829664939338451e-11,5.040233071242191e-7,6.228901338204545e-9,3.7981105720759415e-7,4.785099725038561e-7,1.0501469791156917e-6,0.027000000000000003,20975.25395098263,5.6819587521628836e-11,0.001983111400093491,0.0010368891455626382
2016-07-08T09:00:00.0,13895.499998585163,20555.12,4955.24532,55.789083,243.34005766547088,15337.780057708645,5.683349519844018e-11,9.66169418373483e-11,4.830847091867415e-11,8427.580010298278,104.1510653614184,6350.674717159658,5467.919988286789,11999.999974293967,0.026,34450.61999858516,5.683349519844018e-11,0.001983111400088952,0.0010368891453769592
2016-07-08T10:00:00.0,13983.859999251348,20466.76,4885.1226799999995,53.458611,291.7040231383427,28733.210466051372,5.6832040968378954e-11,9.661446964624422e-11,4.830723482312211e-11,8517.477796241652,105.26205453840562,6418.417959658879,5466.382203009599,11996.625121822408,0.026,34450.61999925134,5.6832040968378954e-11,0.001983111400088262,0.0010368891453138272
2016-07-08T11:00:00.0,13808.929997093084,20641.69,4776.93052,60.93600000000001,343.5094497884149,42263.13190442204,5.6833464105135395e-11,9.661688897873017e-11,4.8308444489365084e-11,8341.0100096392,103.08120215205537,6285.439155613131,5467.919987453788,11999.999972465846,0.026,34450.61999709308,5.6833464105135395e-11,0.0019831114000904127,0.0010368891452202944
2016-07-08T12:00:00.0,4.372692838092137e-7,21217.52,4716.03936,61.29733340000001,385.65663505197966,55771.64154939018,5.6804593809803023e-11,9.656780947666513e-11,4.8283904738332566e-11,2.2180962094336717e-7,2.741203085634833e-9,1.6714652961188005e-7,2.1536309505636988e-7,4.726398960987795e-7,0.027999999999999997,21217.520000437275,5.6804593809803023e-11,0.0019831114000983378,0.00103688914517391
2016-07-08T13:00:00.0,11912.169999249496,22538.45,4802.52543,71.6479444,324.36128476618575,51055.60322691911,5.683326375887427e-11,9.661654839008625e-11,4.8308274195043125e-11,6444.250062633012,79.64036041882213,4856.119537733056,5467.9199366163875,11999.999860897133,0.027999999999999997,34450.619999249495,5.683326375887427e-11,0.001983111400094696,0.00103688914524467
2016-07-08T14:00:00.0,10465.529999903936,23985.09,5191.537,63.1670554,332.3556838964595,63109.19823243846,5.6832018930914316e-11,9.661443218255433e-11,4.8307216091277165e-11,5833.07262013929,72.08720972991692,4395.561568897373,4632.45737976455,10166.478031349141,0.027999999999999997,34450.61999990393,5.6832018930914316e-11,0.0019831114000942764,0.0010368891455948106
2016-07-08T15:00:00.0,9018.709999924036,25431.91,5673.06936,55.165361,341.27782133760604,72479.70186957411,5.68319873354626e-11,9.661437847028643e-11,4.830718923514321e-11,5087.543498618929,62.87369266221485,3833.761747696027,3931.1665013050106,8627.411888919392,0.026,34450.619999924034,5.68319873354626e-11,0.0019831114000939095,0.001036889146056644
2016-07-08T16:00:00.0,7922.949999925178,26527.67,6651.28003,44.718999999999994,348.98813611096205,79267.80718307868,5.6831986369390946e-11,9.661437682796461e-11,4.8307188413982304e-11,4383.282716655953,54.170184579932815,3303.060035361757,3539.667283269129,7768.22034690148,0.026,34450.61999992517,5.6831986369390946e-11,0.0019831114000927372,0.0010368891470880924
2016-07-08T17:00:00.0,7189.519999924177,27261.1,8596.78235,40.758278,358.4413038025405,83687.80857223106,5.683199658359743e-11,9.661439419211562e-11,4.830719709605781e-11,3725.9254255345822,46.0463267097346,2807.7028481545485,3463.594574389498,7601.269750229333,0.027000000000000003,34450.61999992417,5.683199658359743e-11,0.0019831114000927732,0.0010368891507800309
2016-07-08T18:00:00.0,6704.739999924102,27745.88,10461.5185,39.068889,363.73133562343673,85499.99985750408,5.683190629580154e-11,9.661424070286261e-11,4.8307120351431306e-11,3058.631189417475,37.79966449873166,2304.8575913860764,3646.1088105065314,8001.818923114891,0.027000000000000003,34450.6199999241,5.683190629580154e-11,0.0019831114000934194,0.001037050837595579
2016-07-08T19:00:00.0,6840.869999924222,27609.75,10936.692,37.164333,362.4640942335128,85345.15890905586,5.6831973329597535e-11,9.66143546603158e-11,4.83071773301579e-11,2721.308754682353,33.630912507645306,2050.6653968076403,4119.561245241773,9040.866534788598,0.027000000000000003,34450.619999924216,5.6831973329597535e-11,0.0019831114000937286,0.0010370508392795782
2016-07-08T20:00:00.0,6851.779999924316,27598.84,11809.9814,37.957305,358.93265685254954,85499.99987770295,5.6831896453300587e-11,9.6614223970611e-11,4.83071119853055e-11,2340.8932273907644,28.92960057717069,1764.0000351933345,4510.886772533456,9899.676891834823,0.027000000000000003,34450.61999992431,5.6831896453300587e-11,0.001983111400094877,0.0010372416063220812
2016-07-08T21:00:00.0,6854.359999923645,27596.26,12563.1711,34.288806,349.9069355413153,85353.6964419727,5.683188742639267e-11,9.661420862486753e-11,4.8307104312433763e-11,2157.269712412464,26.660315125471783,1625.6289710653525,4697.090287511085,10308.322625446792,0.027999999999999997,34450.61999992364,5.683188742639267e-11,0.001983111400094271,0.0010372416090973383
