Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-08T22:00:00.0,6948.009999919404,27502.61,13832.2037,31.867278,342.28042777810134,84724.47797572645,5.683186295896224e-11,9.66141670302358e-11,4.83070835151179e-11,2220.138346310873,27.43726831848034,1673.004165760996,4727.871653608435,10375.875990011049,0.03,34450.6199999194,5.683186295896224e-11,0.0019831114000937126,0.0010372416137688833
2016-07-08T23:00:00.0,7400.299999910741,27050.32,14496.8054,31.063278000000004,337.85240120830855,82941.15546874014,5.683185515537914e-11,9.661415376414454e-11,4.830707688207227e-11,2663.2762521286013,32.91372596546158,2006.9345100891207,4737.023747782043,10395.961347895454,0.032,34450.61999991074,5.683185515537914e-11,0.001983111400093474,0.0010372416162962033
2016-07-09T00:00:00.0,8305.939999883887,26144.68,13906.3101,31.344417,339.70483228493634,80847.2469639663,5.683272407826216e-11,9.661563093304566e-11,4.830781546652283e-11,3534.0542737501646,43.67511399552126,2663.1167070439787,4771.885726133626,10472.470100806799,0.034,34450.619999883886,5.683272407826216e-11,0.001983111400093447,0.0010372416140633945
2016-07-09T01:00:00.0,2.600221099181598e-7,25052.92,12785.9026,33.030083000000005,352.0375123920198,80076.5247090587,5.678893178245099e-11,9.654118403016668e-11,4.827059201508334e-11,1.2950928605210825e-7,1.6005223444976062e-9,9.759282588400037e-8,1.3041628268202139e-7,2.862140251108752e-7,0.04,25052.920000260023,5.678893178245099e-11,0.0019831114000971647,0.0010372416099450948
2016-07-09T02:00:00.0,5.9410731384266474e-8,24207.6,11279.9466,33.526639,319.0094125052705,67290.6231466841,5.664735571126757e-11,9.630050470915486e-11,4.815025235457743e-11,2.9651421948912542e-8,3.6644293874237393e-10,2.2344081630632554e-8,2.966300893064478e-8,6.509899690700254e-8,0.044,24207.60000005941,5.664735571126757e-11,0.0019831114000975663,0.0010372416047657713
2016-07-09T03:00:00.0,5.0700106426714345e-8,24191.72,9446.21759,34.485,285.4847566171333,56010.677584013145,5.661571121679895e-11,9.624670906855821e-11,4.8123354534279106e-11,2.529771305740906e-8,3.126382381320597e-10,1.906330720317437e-8,2.5306146660236727e-8,5.553734508237881e-8,0.043,24191.7200000507,5.661571121679895e-11,0.0019831114000977935,0.0010372415987680008
2016-07-09T04:00:00.0,7.737235882294874e-8,23847.8,7981.245309999999,34.616333000000004,251.00173972892614,46564.46103132935,5.66901420288967e-11,9.637324144912439e-11,4.818662072456219e-11,3.862815938434728e-8,4.773806891081713e-10,2.910857860415679e-8,3.864782619715234e-8,8.48172457471631e-8,0.036000000000000004,23847.800000077368,5.66901420288967e-11,0.0019831114000973173,0.0010372415945365432
2016-07-09T05:00:00.0,1.0138937348028355e-7,22469.85,7339.30548,33.015778000000005,216.38738984070878,38583.21675868485,5.672368833591566e-11,9.643027017105662e-11,4.821513508552831e-11,5.0629575940252395e-8,6.256985120913129e-10,3.8152348298250784e-8,5.0663367269860094e-8,1.1118677801400187e-7,0.033,22469.85000010139,5.672368833591566e-11,0.001983111400095717,0.0010372415933485222
2016-07-09T06:00:00.0,1.5397342147666588e-7,21856.9,6783.40274,27.692583000000003,183.3735949527664,31243.912316075803,5.676061929420368e-11,9.649305280014625e-11,4.824652640007313e-11,7.689947290973166e-8,9.503513487256252e-10,5.79482529710747e-8,7.697745551413407e-8,1.6893617064068397e-7,0.03,21856.900000153975,5.676061929420368e-11,0.001983111400091678,0.001037241592647946
2016-07-09T07:00:00.0,1.8600488927299117e-7,21362.5357,6950.506891,41.58230537,155.6829950651705,24460.510613544273,5.677288718082225e-11,9.651390820739782e-11,4.825695410369891e-11,9.289727389410797e-8,1.148057928067109e-9,7.000353219921396e-8,9.301110147067581e-8,2.041239114047224e-7,0.03,21362.535700186007,5.677288718082225e-11,0.0019831114000950978,0.0010372415928379852
2016-07-09T08:00:00.0,6.95005227982435e-7,20845.68748,6645.310111,42.79636106,114.10267280781592,17510.004760059994,5.68160968476225e-11,9.658736464095825e-11,4.829368232047912e-11,3.4665910397823855e-7,4.284137908207222e-9,2.612279212321477e-7,3.482495366395555e-7,7.642749783600831e-7,0.027999999999999997,20845.687480695007,5.68160968476225e-11,0.001983111400091774,0.0010372415924925775
2016-07-09T09:00:00.0,4.714492532915363e-6,20560.89,6364.69673,41.310278,71.30829486354688,10864.695687327077,5.6828221841360226e-11,9.660797713031238e-11,4.830398856515619e-11,2.796980872769465e-6,3.456609576396527e-8,2.107688766095443e-6,1.9174150521687675e-6,4.207995110759706e-6,0.027999999999999997,20560.890004714493,5.6828221841360226e-11,0.001983111400082924,0.0010372415921822934
2016-07-09T10:00:00.0,14010.609998635502,20440.01,6021.96984,40.738944,30.00000000956891,4500.000000884357,5.6561418705927755e-11,9.615441180007718e-11,4.807720590003859e-11,9709.406163081763,119.99233405983368,7316.605735355712,4301.203835553642,9439.50277740781,0.026,34450.6199986355,5.6561418705927755e-11,0.0019434808503631397,0.001011095540974973
2016-07-09T11:00:00.0,902.4549829903764,20383.11,5627.78235,47.147028000000006,109.25533355030105,15234.139684743423,5.655671149950561e-11,9.614640954915954e-11,4.807320477457977e-11,902.4549807323049,11.152863285680182,680.0526393707428,2.2579753439010735e-6,4.95539512772917e-6,0.026,21285.564982990378,5.655671149950561e-11,0.0019434808503699284,0.0010110955405241307
2016-07-09T12:00:00.0,5.399298468776165e-7,20674.39,5786.411999999999,43.2650558,73.26311231687964,10286.410990165099,5.6537471327288957e-11,9.611370125639122e-11,4.805685062819561e-11,2.8628981670985673e-7,3.5380725399249525e-9,2.157361304832288e-7,2.5354391646650334e-7,5.564322443631289e-7,0.027000000000000003,20674.39000053993,5.6537471327288957e-11,0.0019434808503617435,0.0010110955406992864
2016-07-09T13:00:00.0,13888.999998416206,20561.62,6074.1828,51.8960001,30.00000000131613,4500.00000203281,5.461593481210358e-11,9.284708918057607e-11,4.642354459028804e-11,8421.079998534235,104.07073587783479,6345.776577916755,5467.919999881879,11999.99999974077,0.024,34450.61999841621,5.461593481210358e-11,0.0016553402132469365,0.0009997203258511433
2016-07-09T14:00:00.0,13492.139999908082,20958.48,6642.76149,46.0053333,82.17639111941054,16771.594779410654,5.461452012818824e-11,9.284468421792001e-11,4.6422342108960005e-11,8024.220000027519,99.16619725662953,6046.719344916434,5467.919999880471,11999.999999737678,0.023,34450.619999908085,5.461452012818824e-11,0.0016553402132394182,0.000999720326586949
2016-07-09T15:00:00.0,12792.219999923662,21658.4,7794.61103,38.197,135.3389104162997,28175.553633785083,5.461447193560503e-11,9.284460229052855e-11,4.642230114526427e-11,7324.300000043236,90.51633411951919,5519.288665824341,5467.919999880334,11999.99999973738,0.021,34450.61999992366,5.461447193560503e-11,0.0016553402132350886,0.000999720328631813
2016-07-09T16:00:00.0,12078.779999922259,22371.84,9526.35183,35.602833000000004,187.65989987607855,37900.23226906713,5.461442948194203e-11,9.284453011930145e-11,4.642226505965072e-11,6610.860000041953,81.69938595874414,4981.669875533179,5467.919999880214,11999.999999737116,0.022,34450.619999922266,5.461442948194203e-11,0.0016553402132335067,0.0009997203344783356
2016-07-09T17:00:00.0,11607.149999920863,22843.47,11496.7707,33.234667,233.75810817508233,45355.55131405774,5.4614437703901215e-11,9.284454409663207e-11,4.642227204831603e-11,6139.230000040531,75.87081276257994,4626.26907088902,5467.919999880239,11999.999999737169,0.023,34450.61999992086,5.4614437703901215e-11,0.001655340213232293,0.000999720342283294
2016-07-09T18:00:00.0,11327.73999991958,23122.88,12428.0508,33.203111,276.39590927792193,50485.05068440428,5.461445695072511e-11,9.284457681623269e-11,4.6422288408116344e-11,5859.820000039196,72.41776347236703,4415.717284900428,5467.919999880292,11999.999999737287,0.024,34450.61999991958,5.461445695072511e-11,0.0016553402132322927,0.0009997203461342475
2016-07-09T19:00:00.0,11124.759999919905,23325.86,13302.4305,33.187,315.61221709054854,54472.71816876234,5.4614468521281235e-11,9.28445964861781e-11,4.642229824308905e-11,5656.840000039488,69.9092636158012,4262.759976573243,5467.919999880325,11999.99999973736,0.024,34450.61999991991,5.4614468521281235e-11,0.001655340213232628,0.0009997203499298897
2016-07-09T20:00:00.0,10928.619999918867,23522.0,14196.8262,32.086194,352.3361360466095,57433.048644793285,5.461441514626289e-11,9.284450574864692e-11,4.642225287432346e-11,5460.7000000386,67.48529493972592,4114.957008519873,5467.919999880174,11999.999999737027,0.025,34450.61999991887,5.461441514626289e-11,0.0016553402132328935,0.0009997203539877009
2016-07-09T21:00:00.0,11061.189999918988,23389.43,13522.9027,31.421667,387.73689232659507,59351.18045277053,5.461448405411077e-11,9.28446228919883e-11,4.642231144599415e-11,5593.270000038526,69.1236426881998,4214.8562614755965,5467.919999880369,11999.999999737454,0.025,34450.61999991899,5.461448405411077e-11,0.0016553402132335028,0.000999720350913703
2016-07-09T22:00:00.0,11106.689999916869,23343.93,12952.5925,31.763667,425.4405233550545,62043.13501370393,5.461449190320005e-11,9.284463623544008e-11,4.642231811772004e-11,5638.770000036386,69.6859480555687,4249.143174120042,5467.919999880391,11999.999999737503,0.027000000000000003,34450.61999991687,5.461449190320005e-11,0.0016553402132352805,0.0009997203483922672
2016-07-09T23:00:00.0,11019.369999905877,23431.25,12009.4212,29.225722,463.3644597508828,65339.68668728183,5.4614430551014944e-11,9.28445319367254e-11,4.64222659683627e-11,5551.450000025567,68.60681608442484,4183.342444172245,5467.919999880218,11999.999999737123,0.03,34450.61999990588,5.4614430551014944e-11,0.0016553402132368188,0.0009997203443802638
2016-07-10T00:00:00.0,11168.54999984934,23282.07,10971.7892,31.470667,502.74720917556726,69513.60893091152,5.4615441717232734e-11,9.284625091929564e-11,4.642312545964782e-11,5700.629999968741,70.45043618719595,4295.758304097313,5467.919999880507,11999.999999737758,0.033,34450.61999984934,5.4615441717232734e-11,0.0016553402132426075,0.0009997203402044021
2016-07-10T01:00:00.0,2.5776386523633116e-6,22832.76,9505.99763,31.446695,541.7286337030229,74837.57903446692,5.456916983082244e-11,9.276758871239815e-11,4.638379435619907e-11,1.1422669028134407e-7,1.411654528461688e-9,8.60764956379078e-8,2.463319194493255e-6,5.406046601617993e-6,0.036000000000000004,22832.760002577634,5.456916983082244e-11,0.0016553402132593374,0.000999720334411565
2016-07-10T02:00:00.0,5.955869227095097e-8,22390.9,8029.28928,33.995389,510.2835940446942,65331.58240967938,5.44208421259919e-11,9.251543161418622e-11,4.625771580709311e-11,2.609472577085347e-8,3.2248800794859e-10,1.966390292369451e-8,3.337145106848332e-8,7.32376137218174e-8,0.042,22390.90000005956,5.44208421259919e-11,0.0016553402132659675,0.0009997203291817692
2016-07-10T03:00:00.0,5.032928860553954e-8,22686.7,6765.3402,36.319389,476.289860385276,57302.29412949261,5.4390140625949395e-11,9.246323906411397e-11,4.6231619532056983e-11,2.2510720184452693e-8,2.7819557766269767e-10,1.6963144979432784e-8,2.7726105182022728e-8,6.084823153672196e-8,0.040999999999999995,22686.70000005033,5.4390140625949395e-11,0.0016553402132700357,0.000999720326764172
2016-07-10T04:00:00.0,6.3351197461931e-8,22616.86,6095.38646,38.949861,439.97212672581406,50536.95492929075,5.443083706414738e-11,9.253242300905054e-11,4.626621150452527e-11,2.7520058755069908e-8,3.40102785692558e-10,2.0737974737351096e-8,3.573860628385204e-8,7.843261704747409e-8,0.036000000000000004,22616.860000063352,5.443083706414738e-11,0.0016553402132729181,0.0009997203258888027
2016-07-10T05:00:00.0,8.230890516252545e-8,21812.09,5743.35411,38.854778,401.02392106641304,44441.56946911024,5.4466798958574214e-11,9.259355822957616e-11,4.629677911478808e-11,3.424450673036148e-8,4.2320593270964133e-10,2.580523979936837e-8,4.7971804873934394e-8,1.0527982459275424e-7,0.032,21812.090000082306,5.4466798958574214e-11,0.0016553402132741088,0.0009997203254567568
2016-07-10T06:00:00.0,1.0776419264686495e-7,21244.85,5417.00688,39.790944,362.17079840709505,38698.21635896165,5.449481439975048e-11,9.264118447957581e-11,4.6320592239787905e-11,4.228398836870272e-8,5.225607387825138e-10,3.186345968186059e-8,6.538756309368264e-8,1.4350077490603222e-7,0.029,21244.850000107763,5.449481439975048e-11,0.0016553402132750896,0.0009997203250734178
2016-07-10T07:00:00.0,1.2449431641681383e-7,20988.272569999997,5106.659657,41.21786113,322.3815097478781,33281.210478857334,5.4506800055083775e-11,9.266156009364242e-11,4.633078004682121e-11,4.700127457805493e-8,5.808586586739169e-10,3.5418210894751025e-8,7.740038027866526e-8,1.698643292776747e-7,0.029,20988.272570124493,5.4506800055083775e-11,0.0016553402132757603,0.000999720324724804
2016-07-10T08:00:00.0,2.5157586071105266e-7,20721.78546,5105.405038,41.14008343,281.16530395871916,28174.551821782938,5.4543966338590843e-11,9.272474277560443e-11,4.6362371387802215e-11,7.182685055428838e-8,8.876620569182531e-10,5.4125735177942256e-8,1.7965628541398868e-7,3.942770605582862e-7,0.027000000000000003,20721.785460251576,5.4543966338590843e-11,0.0016553402132755404,0.0009997203247232727
2016-07-10T09:00:00.0,3.150532394226454e-6,20405.14,4955.4652399999995,39.254667,240.0268758698666,23069.147783951656,5.457046140720259e-11,9.27697843922444e-11,4.63848921961222e-11,1.1512488384835235e-7,1.4227547276636383e-9,8.675333705266087e-8,3.035314740593709e-6,6.661358777583525e-6,0.026,20405.140003150533,5.457046140720259e-11,0.0016553402132743018,0.000999720324559949
2016-07-10T10:00:00.0,15.148056877315266,20269.0,4877.49302,49.498139,200.7738642115481,18113.68355042009,5.457210864714581e-11,9.277258470014787e-11,4.638629235007394e-11,1.1960512156368458e-7,1.4781231169941531e-9,9.012945835330201e-8,15.148056757617372,33.24421006368207,0.027000000000000003,20284.14805687732,5.457210864714581e-11,0.0016553402132759327,0.000999720324475636
2016-07-10T11:00:00.0,172.314239639256,20273.36,4635.6898,54.068389,151.2773805532859,13269.435740294242,5.4572186802351746e-11,9.277271756399797e-11,4.6386358781998985e-11,1.1982650184266686e-7,1.4808590141173886e-9,9.029628134862125e-8,172.31423951933672,378.16406864622024,0.026,20445.67423963926,5.4572186802351746e-11,0.0016553402132747912,0.000999720324222105
2016-07-10T12:00:00.0,8.427742019833348e-7,20412.13,4511.91201,57.101111200000005,97.2106468950264,9011.91100875108,5.456494855674317e-11,9.276041254646338e-11,4.638020627323169e-11,1.0373565596596134e-7,1.2820025525261148e-9,7.817088734915334e-8,7.389457856048269e-7,1.6217043093640585e-6,0.026,20412.130000842775,5.456494855674317e-11,0.0016553402132706398,0.0009997203240925013
2016-07-10T13:00:00.0,5967.677467448231,20367.67,4588.8471899999995,61.1754445,40.111191036568044,4500.000000171288,5.463677643333589e-11,9.2882519936671e-11,4.64412599683355e-11,4131.826511666964,51.06259834410477,3113.573069762486,1835.850955781175,4028.99301185352,0.024,26335.34746744823,5.463677643333589e-11,0.0016553402132309584,0.0008647246713236096
2016-07-10T14:00:00.0,13790.819999913561,20659.8,4925.19444,52.52677779999999,30.000000220932552,7053.719756511967,5.462634543326532e-11,9.286478723655104e-11,4.643239361827552e-11,8322.9000459803,102.85739270658866,6271.7922382066245,5467.91995393317,11999.999898900869,0.022,34450.619999913564,5.462634543326532e-11,0.0016536240317686509,0.0008647246720320153
2016-07-10T15:00:00.0,13181.299999923936,21269.32,5362.84025,46.71783320000001,80.33226875159835,20400.318318344136,5.462558433886928e-11,9.286349337607777e-11,4.643174668803888e-11,7951.01663067303,98.26152368521296,5991.556322269083,5230.283369250813,11478.478183845,0.017,34450.61999992394,5.462558433886928e-11,0.001653624031760884,0.0008647246730317918
2016-07-10T16:00:00.0,12634.409999920637,21816.21,6523.96058,40.618389,131.8776128608905,32507.51343918289,5.462557856531945e-11,9.286348356104306e-11,4.643174178052153e-11,7595.503252319287,93.86796146918734,5723.656187145569,5038.906747601259,11058.479453103759,0.02,34450.61999992064,5.462557856531945e-11,0.0016536240317566468,0.000864724675999575
2016-07-10T17:00:00.0,12218.579999919042,22232.04,8009.76376,39.966667,185.12883895415956,42765.68936415688,5.462557510133587e-11,9.286347767227097e-11,4.6431738836135486e-11,7290.574977244729,90.09954815610972,5493.874887567666,4928.00502267422,10815.092443212527,0.021,34450.61999991904,5.462557510133587e-11,0.0016536240317553295,0.0008647246815942313
2016-07-10T18:00:00.0,11979.199999920149,22471.42,9171.96282,35.21325,235.263373734379,51064.89379966177,5.462559230120311e-11,9.286350691204528e-11,4.643175345602264e-11,7058.939319426835,87.23691137212826,5319.323864154162,4920.260680493221,10798.096564309399,0.02,34450.61999992015,5.462559230120311e-11,0.0016536240317531628,0.0008647246899049022
2016-07-10T19:00:00.0,11703.969999917997,22746.65,10244.9675,31.96525,287.2886887305169,58010.352272850054,5.4625565523799116e-11,9.286346139045849e-11,4.6431730695229244e-11,6794.426839995248,83.96797100009672,5119.998231713214,4909.543159922656,10774.575692232489,0.022,34450.619999918,5.4625565523799116e-11,0.0016536240317519407,0.0008647246985897554
2016-07-10T20:00:00.0,11712.349999915317,22738.27,10615.898,31.134778000000004,339.29306335463593,63659.95956152047,5.462559255583132e-11,9.286350734491324e-11,4.643175367245662e-11,6656.768446047214,82.26673904879992,5016.264576146336,5055.581553868011,11095.07429633501,0.024,34450.61999991532,5.462559255583132e-11,0.0016536240317521235,0.0008647247016916803
2016-07-10T21:00:00.0,11682.519999914148,22768.1,11370.5601,30.293221999999997,390.4266780275038,69155.40129872652,5.462560736064813e-11,9.286353251310181e-11,4.643176625655091e-11,6485.060122423769,80.1447058180324,4886.872305977586,5197.459877490286,11406.443131919163,0.025,34450.619999914146,5.462560736064813e-11,0.0016536240317529614,0.0008647247078013686
2016-07-10T22:00:00.0,11436.159999913241,23014.46,12395.5161,28.634611,440.27981546962394,74078.15750134797,5.462557778504375e-11,9.286348223457437e-11,4.6431741117287185e-11,6190.141653160218,76.49999728592434,4664.633980849045,5246.01834675293,11513.01046120557,0.026,34450.619999913244,5.462557778504375e-11,0.0016536240317544092,0.0008647247165513171
2016-07-10T23:00:00.0,11331.399999908412,23119.22,12393.0392,29.864167,488.14685537962316,77860.2867081273,5.462559988147657e-11,9.286351979851017e-11,4.6431759899255085e-11,5951.078400464991,73.54556761257228,4484.485830034895,5380.321599443327,11807.75490375132,0.029,34450.61999990841,5.462559988147657e-11,0.0016536240317591032,0.0008647247165293879
2016-07-11T00:00:00.0,11103.339999866554,23347.28,12506.1087,31.476111,531.8299096162775,81759.48910663824,5.462604274527697e-11,9.286427266697084e-11,4.643213633348542e-11,5635.42001684848,69.64454775826664,4246.618765747966,5467.9199830179805,11999.99996273094,0.031,34450.619999866554,5.462604274527697e-11,0.0016536240317693435,0.0008647247175341502
2016-07-11T01:00:00.0,7222.30977627119,23126.92,12132.2754,31.886556,569.9999999986225,85499.99999984186,5.645646321663869e-11,9.597598746828577e-11,4.7987993734142884e-11,2580.0047729437965,31.884627071031552,1944.1845775019237,4642.3050033272975,10188.08981110323,0.036000000000000004,30349.22977627119,5.645646321663869e-11,0.0019289255440295106,0.001010952531391191
2016-07-11T02:00:00.0,6.893527532105364e-8,22906.04,11322.8356,30.448222,569.9999999952461,85499.99999939954,5.685037919876485e-11,9.664564463790025e-11,4.8322822318950125e-11,3.4414256059005085e-8,4.253037559757525e-10,2.5933155852180027e-8,3.442437361741066e-8,7.554837733707295e-8,0.043,22906.040000068937,5.685037919876485e-11,0.002008697417528037,0.0010494621982409225
2016-07-11T03:00:00.0,6.188499348582965e-8,23182.63,9656.7384,30.241721999999996,539.5537866931372,74177.16544896323,5.683282060134319e-11,9.661579502228343e-11,4.830789751114171e-11,3.09223576379563e-8,3.8214961917234364e-10,2.3301806047094122e-8,3.086602005285107e-8,6.773914772604808e-8,0.04,23182.630000061887,5.683282060134319e-11,0.0020086974175396468,0.0010494621930935667
2016-07-11T04:00:00.0,8.35065934408233e-8,23109.99,7869.30553,31.866194,509.3140733909851,64520.428098516466,5.687893032629268e-11,9.669418155469756e-11,4.834709077734878e-11,4.175628242688483e-8,5.160391589255771e-10,3.1465802373510793e-8,4.165361683238377e-8,9.141381036822142e-8,0.035,23109.99000008351,5.687893032629268e-11,0.002008697417545847,0.0010494621882721213
2016-07-11T05:00:00.0,1.0634784122562376e-7,22186.1,6899.840290000001,34.315583000000004,477.44988808896693,56651.123618101534,5.690729429009363e-11,9.674240029315918e-11,4.837120014657959e-11,5.320884643095818e-8,6.575740646383089e-10,4.0095979551116396e-8,5.304225239437241e-8,1.164075240187254e-7,0.032,22186.100000106348,5.690729429009363e-11,0.0020086974175501076,0.0010494621868172107
2016-07-11T06:00:00.0,2.0842146180828901e-7,21704.12,6197.14113,35.307194,443.136313787091,49751.28437772022,5.6958114918197156e-11,9.682879536093517e-11,4.8414397680467584e-11,1.044825325032246e-7,1.2912327214422639e-9,7.873370252696731e-8,1.0384210050970348e-7,2.278938254613165e-7,0.027999999999999997,21704.120000208422,5.6958114918197156e-11,0.0020086974175525557,0.0010494621860912602
2016-07-11T07:00:00.0,2.2573869270077876e-7,21230.10474,5451.70362,32.86911112,407.83112848584915,43554.14429748903,5.696217877619564e-11,9.68357039195326e-11,4.84178519597663e-11,1.1319659458337511e-7,1.3989242352770988e-9,8.530025824860357e-8,1.1244526241348412e-7,2.4677448626933265e-7,0.027000000000000003,21230.10474022574,5.696217877619564e-11,0.0020086974175529296,0.0010494621853853426
2016-07-11T08:00:00.0,9.560149673705757e-7,20869.33776,5394.731386,40.32561093,374.96402606471247,38102.441727283294,5.6998434705090536e-11,9.689733899865391e-11,4.8448669499326955e-11,4.949160427630217e-7,6.116350489136637e-9,3.72948200557112e-7,4.6100202726855546e-7,1.0117237134454537e-6,0.025,20869.337760956012,5.6998434705090536e-11,0.0020086974175564294,0.0010494621853343576
2016-07-11T09:00:00.0,12216.827670967212,20485.45,5219.04394,45.978528,334.64042383829667,32707.71139213015,5.7012057158273653e-11,9.69204971690652e-11,4.84602485845326e-11,7475.8637874579335,92.38941392536653,5633.500849107714,4740.963883509181,10404.608443815961,0.025,32702.277670967214,5.7012057158273653e-11,0.002008697417552684,0.001049462185175644
2016-07-11T10:00:00.0,13999.199999680872,20451.42,4763.787,48.233056,381.0533184611286,43526.77779451601,5.701129782461517e-11,9.691920630184579e-11,4.845960315092289e-11,8833.570048325504,109.16843629530312,6656.6119692258,5165.629951355271,11336.588577788858,0.024,34450.61999968087,5.701129782461517e-11,0.002008697417552546,0.0010494621847908885
2016-07-11T11:00:00.0,13734.95999912452,20715.66,4661.37728,55.387972,441.99070745389923,56756.19239099285,5.701234370352934e-11,9.692098429599987e-11,4.8460492147999937e-11,8267.040236679577,102.16705708919355,6229.698602999606,5467.919762444845,11999.999478656993,0.025,34450.619999124516,5.701234370352934e-11,0.002008697417557022,0.0010494621847083113
2016-07-11T12:00:00.0,6.877624849602284e-7,21287.28,4722.15968,58.259527799999994,488.77180124055883,70324.51424211163,5.699268909194389e-11,9.688757145630461e-11,4.8443785728152304e-11,3.584208278422701e-7,4.4294935226812226e-9,2.700910684561721e-7,3.29244769546502e-7,7.2256675930848e-7,0.027000000000000003,21287.280000687762,5.699268909194389e-11,0.0020086974175681192,0.0010494621847631385
2016-07-11T13:00:00.0,12015.919998651356,22434.7,5454.16196,64.2367503,430.51428214245453,65602.35561256648,5.7012331536047514e-11,9.692096361128077e-11,4.846048180564038e-11,7480.541723901091,92.44722554669228,5637.025947969041,4535.378274750167,9953.426402910432,0.027999999999999997,34450.61999865135,5.7012331536047514e-11,0.002008697417564911,0.0010494621853850462
2016-07-11T14:00:00.0,10568.20999990666,23882.41,6702.48373,51.84733320000001,458.7267660866137,75738.64705290814,5.7011132782131736e-11,9.691892572962395e-11,4.845946286481197e-11,7328.338532698979,90.56624375883186,5522.331936514137,3239.871467207582,7110.282814395782,0.027999999999999997,34450.61999990665,5.7011132782131736e-11,0.0020086974175653207,0.0010494621866084242
2016-07-11T15:00:00.0,8901.729999922201,25548.89,7648.21753,41.7317501,497.44768534291256,81668.77912328024,5.701107432417028e-11,9.691882635108946e-11,4.845941317554473e-11,6165.820629099175,76.19942932174683,4646.306665960173,2735.9093708229284,6004.278125845868,0.027000000000000003,34450.61999992219,5.701107432417028e-11,0.0020086974175682606,0.0010494621878885768
2016-07-11T16:00:00.0,7664.279999924154,26786.34,9770.42582,38.026639,531.917373262125,84671.14743454847,5.701108395925058e-11,9.691884273072598e-11,4.845942136536299e-11,4316.887861721053,53.349653078892594,3253.0276267617432,3347.392138203004,7346.249699782741,0.027999999999999997,34450.61999992415,5.701108395925058e-11,0.002008697417577735,0.001049462193472046
2016-07-11T17:00:00.0,6752.139999922283,27698.48,12325.8008,34.841806,547.2423960384837,85499.99999055515,5.701021579744708e-11,9.691736685566003e-11,4.8458683427830016e-11,1729.6803154666807,21.3760115442859,1303.4153380662133,5022.459684455505,11022.384419206219,0.03,34450.61999992228,5.701021579744708e-11,0.002008697417594291,0.0010519104007753752
2016-07-11T18:00:00.0,6235.999999922924,28214.62,14129.8378,32.528917,533.7786102802356,85499.99999973798,5.699447990169771e-11,9.68906158328861e-11,4.844530791644305e-11,768.0800001029223,9.492208937294492,578.7932278838105,5467.919999819905,11999.999999604759,0.031,34450.61999992292,5.699447990169771e-11,0.0020086974176037743,0.0011401609941045867
2016-07-11T19:00:00.0,6071.959999922073,28378.66,15305.2106,32.442944,510.7439109149963,83948.95656738755,5.699462245758918e-11,9.689085817790161e-11,4.8445429088950805e-11,604.0400001007704,7.4649436083111,455.1794883116524,5467.919999821205,11999.999999607613,0.032,34450.61999992207,5.699462245758918e-11,0.002008697417609468,0.0011401609968640944
2016-07-11T20:00:00.0,5918.519999918018,28532.1,15353.7222,31.491055,485.76791922077285,81098.92659546781,5.6994614293425775e-11,9.689084429882381e-11,4.844542214941191e-11,450.60000009676395,5.568676892368322,339.5534690468489,5467.919999821157,11999.999999607508,0.035,34450.61999991802,5.6994614293425775e-11,0.0020086974176128413,0.0011401609969808536
2016-07-11T21:00:00.0,5821.549999908301,28629.07,16032.2128,30.185278000000004,459.84754981060695,78084.75900428317,5.6994557392082475e-11,9.68907475665402e-11,4.84453737832701e-11,353.63000008737816,4.370286749915455,266.4808993850887,5467.919999820826,11999.999999606782,0.04,34450.6199999083,5.6994557392082475e-11,0.002008697417614874,0.0011401609986177123
2016-07-11T22:00:00.0,6095.989999903856,28354.63,16499.868000000002,25.323972,434.0345672579876,74319.02824343604,5.6994640959012896e-11,9.689088963032192e-11,4.844544481516096e-11,628.0700000824487,7.76191499222776,473.2874995260829,5467.919999821311,11999.999999607844,0.04,34450.61999990385,5.6994640959012896e-11,0.0020086974176138322,0.0011401609997722202
2016-07-11T23:00:00.0,6279.999999886825,28170.62,16719.0832,28.360916999999997,416.47451894768005,70292.44888273095,5.6994520472143e-11,9.68906848026431e-11,4.844534240132155e-11,812.0800000661178,10.035976764650544,611.9498027225941,5467.91999982061,11999.999999606309,0.040999999999999995,34450.619999886825,5.6994520472143e-11,0.002008697417616967,0.0011401610003220295
2016-07-12T00:00:00.0,7039.739999797162,27410.88,16498.0507,23.4935,398.1515874097969,66185.31662522085,5.699504646458773e-11,9.689157898979913e-11,4.8445789494899566e-11,1571.819999977427,19.4251169794874,1184.4583524077682,5467.919999819639,11999.999999604177,0.042,34450.61999979716,5.699504646458773e-11,0.0020086974176146003,0.0011401609997725394
2016-07-12T01:00:00.0,1643.8992872303986,26330.01,15020.6271,35.537304999999996,394.0852130867518,62871.725417393805,5.6963359619850826e-11,9.68377113537464e-11,4.84188556768732e-11,1.781490345332711e-7,2.201629853062837e-9,1.3424572274773397e-7,1643.8992870521527,3607.7322719838317,0.040999999999999995,27973.9092872304,5.6963359619850826e-11,0.0020086974176230198,0.0011401609962075753
2016-07-12T02:00:00.0,5.684862613147614e-8,25265.51,13170.4558,38.861,358.5499167864194,51458.83172967288,5.678396244445734e-11,9.653273615557748e-11,4.826636807778874e-11,2.6116895809206816e-8,3.227619932576328e-10,1.9680609344977607e-8,3.063519758611375e-8,6.723258040230379e-8,0.049,25265.51000005685,5.678396244445734e-11,0.002008697417624806,0.0011401609919070778
2016-07-12T03:00:00.0,6.8332958036573e-8,25227.43,10927.1133,35.255555,319.6909254842144,38288.37706992078,5.681642260687001e-11,9.658791843167901e-11,4.829395921583951e-11,3.089182982238361e-8,3.817723454459397e-10,2.3278801551581687e-8,3.7344540295757713e-8,8.195703001307491e-8,0.040999999999999995,25227.430000068332,5.681642260687001e-11,0.00200869741762376,0.0011401609871097183
2016-07-12T04:00:00.0,1.2201905213086715e-7,24738.43,8936.92354,36.723917,284.43737918206796,27361.264910187005,5.6886240258984095e-11,9.670660844027296e-11,4.835330422013648e-11,5.0853712801331266e-8,6.284684760477041e-10,3.8321248539494146e-8,7.10686327210956e-8,1.5596855708443928e-7,0.034,24738.43000012202,5.6886240258984095e-11,0.0020086974176241295,0.0011401609831151048
2016-07-12T05:00:00.0,1.866983525153134e-7,23425.55,7311.7615,38.947889,247.7154708801652,18424.34251054228,5.6916313471393584e-11,9.675773290136909e-11,4.8378866450684545e-11,7.041983314484145e-8,8.702736296358196e-10,5.3065465221696314e-8,1.161817616375706e-7,2.549746776929522e-7,0.032,23425.5500001867,5.6916313471393584e-11,0.0020086974176243126,0.001140160980698518
2016-07-12T06:00:00.0,7.467029315282308e-7,22566.23,6612.58329,39.547639,208.76959057850283,11112.582151011298,5.695420481695316e-11,9.682214818882037e-11,4.8411074094410185e-11,1.3652519127785057e-7,1.6872274250596292e-9,1.0287972104022128e-7,6.100809181021915e-7,1.3388950491642703e-6,0.029,22566.230000746706,5.695420481695316e-11,0.002008697417623433,0.0011401609801732844
2016-07-12T07:00:00.0,2813.9415120876797,21880.75358,6175.530063,36.23155562,169.22396027765674,4500.000002614054,5.6968414025796054e-11,9.684630384385329e-11,4.8423151921926645e-11,2.0895926708054571e-7,2.582393790030566e-9,1.574630359774735e-7,2813.9415118786237,6175.528929198577,0.029,24694.69509208768,5.6968414025796054e-11,0.002008697417620542,0.0011313151141754834
2016-07-12T08:00:00.0,13135.552239024075,21315.06776,5899.2383899999995,33.26238878,132.99441335770473,4500.000000285209,5.701205056042101e-11,9.692048595271572e-11,4.846024297635786e-11,7667.632247456606,94.75935753755103,5778.009605948233,5467.919991567372,11999.999981493595,0.026,34450.61999902408,5.701205056042101e-11,0.0020086974176103042,0.0010502395412641146
2016-07-12T09:00:00.0,13709.599999669626,20741.02,5663.7708,37.554167,194.4933908127191,16378.772247966575,5.701087599866175e-11,9.691848919772498e-11,4.845924459886249e-11,8490.462330892935,104.92818769954262,6398.060225581867,5219.137668776594,11454.017620104012,0.026,34450.61999966962,5.701087599866175e-11,0.0020086974176095227,0.0010502395410415827
2016-07-12T10:00:00.0,13893.309999715118,20557.31,5471.33098,39.366417,261.86942020972117,28567.08034389199,5.7010877828687065e-11,9.691849230876801e-11,4.8459246154384005e-11,8956.553795466665,110.68831368255297,6749.287419667864,4936.756204248356,10834.297950771092,0.026,34450.61999971512,5.7010877828687065e-11,0.0020086974176089572,0.0010502395408657748
2016-07-12T11:00:00.0,13665.639999639207,20784.98,5301.46755,43.383861,333.1933255897427,40679.335784570496,5.7010881170092397e-11,9.691849798915707e-11,4.8459248994578535e-11,9055.38566629576,111.90971349435353,6823.763017948385,4610.2543333433505,10117.75080837324,0.026,34450.6199996392,5.7010881170092397e-11,0.002008697417610652,0.0010502395407150531
2016-07-12T12:00:00.0,12990.069895471646,21460.55,5155.86802,53.0370834,401.7211867815644,52319.383111131654,5.7010864470146415e-11,9.69184695992489e-11,4.845923479962445e-11,8768.697575434386,108.36671893919575,6607.726764585106,4221.372320037165,9264.303033044738,0.027000000000000003,34450.619895471646,5.7010864470146415e-11,0.0020086974176151302,0.0010502395405892957
2016-07-12T13:00:00.0,12051.539999621238,22399.08,5095.3310200000005,65.7606389,457.05283101822306,63035.545939001044,5.701091637321084e-11,9.691855783445843e-11,4.8459278917229216e-11,8188.959924761343,101.20211250722595,6170.860518733289,3862.580074859797,8476.890828380365,0.027999999999999997,34450.61999962124,5.701091637321084e-11,0.002008697417620637,0.0010502395405385231
2016-07-12T14:00:00.0,10278.889999910443,24171.73,5681.0069,57.738111200000006,492.49631332291483,72587.96731635423,5.7010817777622334e-11,9.691839022195797e-11,4.8459195110978985e-11,7030.592521477384,86.88659144607448,5297.962893053321,3248.2974784329626,7128.774696995485,0.027999999999999997,34450.61999991044,5.7010817777622334e-11,0.0020086974176243217,0.0010502395410612847
2016-07-12T15:00:00.0,8762.349999925078,25688.27,6645.76846,47.411083399999995,521.6468022664556,79333.69905664258,5.701081226046158e-11,9.691838084278469e-11,4.845919042139234e-11,5838.710444011541,72.15688398538497,4399.809999108839,2923.6395559134394,6416.274318380896,0.027000000000000003,34450.619999925075,5.701081226046158e-11,0.0020086974176302306,0.0010502395420149142
2016-07-12T16:00:00.0,7567.399999924321,26883.22,7916.10412,42.848083,546.3946115493065,83504.0159643719,5.701081004678041e-11,9.69183770795267e-11,4.845918853976335e-11,4646.2117648475805,57.41955633910435,3501.1924597014845,2921.1882350766423,6410.894603600585,0.027999999999999997,34450.61999992432,5.701081004678041e-11,0.002008697417645292,0.0010502395438277785
2016-07-12T17:00:00.0,6720.459999923796,27730.16,9754.14804,33.804056,560.9680935858768,85499.99995791347,5.701060555056595e-11,9.691802943596211e-11,4.8459014717981055e-11,3465.99020214671,42.833953714435445,2611.826446002161,3254.469797776989,7142.3205850348695,0.027999999999999997,34450.619999923794,5.701060555056595e-11,0.0020086974176844923,0.0010507896060276667
2016-07-12T18:00:00.0,6358.769999926819,28091.85,11489.9582,36.009833,569.9999999977781,85499.9999997401,5.823297264125083e-11,9.899605349012642e-11,4.949802674506321e-11,2889.9955691026285,35.71560484077377,2177.7807829740104,3468.7744308240913,7612.637560514619,0.029,34450.61999992682,5.823297264125083e-11,0.002179392650859506,0.0011397681670243301
2016-07-12T19:00:00.0,6308.689999925535,28141.93,12134.8934,35.703222,569.7079512312523,83800.46128299691,5.82330162129362e-11,9.899612756199154e-11,4.949806378099577e-11,2565.6560898844145,31.707300884232755,1933.3720051361433,3743.0339100410215,8214.53256823294,0.031,34450.61999992554,5.82330162129362e-11,0.00217939265217451,0.0011397681683990766
2016-07-12T20:00:00.0,6147.629999924179,28302.99,12926.4744,32.981972,565.7142095081869,81813.47359613416,5.823298480315333e-11,9.899607416536066e-11,4.949803708268033e-11,2281.6760512165592,28.19777341223108,1719.3764275750657,3865.953948707521,8484.295195337578,0.033,34450.61999992419,5.823298480315333e-11,0.002179392652261246,0.0011397681701443697
2016-07-12T21:00:00.0,6228.589999922677,28222.03,13849.1712,32.9425,560.9321903131195,79090.67195881497,5.823300558613726e-11,9.899610949643334e-11,4.949805474821667e-11,2214.555334790236,27.368271453770788,1668.7970398640723,4014.034665132341,8809.275918738404,0.035,34450.619999922674,5.823300558613726e-11,0.002179392652302295,0.0011397681722663507
2016-07-12T22:00:00.0,6339.72999992233,28110.89,14507.6133,33.062472,555.3601411595918,75719.57485718562,5.823298489242193e-11,9.899607431711728e-11,4.949803715855864e-11,2258.374537931905,27.909804928969642,1701.817373717661,4081.3554619903257,8957.019404798151,0.035,34450.61999992233,5.823298489242193e-11,0.0021793926523274547,0.001139768173819832
2016-07-12T23:00:00.0,6709.3799999153525,27741.24,14802.5716,31.960972,550.2096534812624,71870.79947546961,5.823296635920663e-11,9.899604281065127e-11,4.949802140532563e-11,2527.297961041115,31.23325732968704,1904.4669103467704,4182.082038874139,9178.075843554709,0.037000000000000005,34450.61999991536,5.823296635920663e-11,0.0021793926523452373,0.0011397681745033892
2016-07-13T00:00:00.0,7538.399999899426,26912.22,14401.1689,32.865611,549.4841182036505,68150.77176913928,5.823300068626722e-11,9.899610116665426e-11,4.949805058332713e-11,3121.7558772092366,38.579782097862726,2352.4257376745563,4416.644122690091,9692.850201224795,0.038,34450.619999899434,5.823300068626722e-11,0.0021793926523629636,0.0011397681735795073
2016-07-13T01:00:00.0,8468.269999581056,25982.35,12840.0809,32.936667,555.200468694216,65794.87994780677,5.823389839336537e-11,9.899762726872113e-11,4.949881363436056e-11,3862.4882013966358,47.734018618605845,2910.610891378405,4605.781798184321,10107.935298653209,0.04,34450.61999958105,5.823389839336537e-11,0.002179392652387385,0.0011397681699594367
2016-07-13T02:00:00.0,6.934183944385997e-8,25259.09,11802.736,32.536361,569.9999997055236,65973.34637760653,5.807579894549691e-11,9.872885820734474e-11,4.936442910367237e-11,3.462838044428927e-8,4.2794998215455524e-10,2.6094511106985075e-8,3.4614730141363356e-8,7.596613734223623e-8,0.048,25259.090000069344,5.807579894549691e-11,0.0021806829995159567,0.0011397681677093288
2016-07-13T03:00:00.0,6.889268949438038e-8,25279.81,10002.125,33.745667,537.4658193890014,54170.61151747677,5.8075513330212164e-11,9.872837266136067e-11,4.9364186330680337e-11,3.441811104876415e-8,4.253513973259234e-10,2.5936060812556305e-8,3.437585007295487e-8,7.544188665442407e-8,0.043,25279.810000068894,5.8075513330212164e-11,0.00218068299952736,0.0011397681640090218
2016-07-13T04:00:00.0,1.0062613895256748e-7,24991.22,8285.94905,34.591972,503.72233307247495,44168.48765734631,5.812818066725868e-11,9.881790713433975e-11,4.940895356716988e-11,5.0308782520659196e-8,6.21734031615217e-10,3.791061168385469e-8,5.021853852477395e-8,1.1021054848960617e-7,0.037000000000000005,24991.220000100628,5.812818066725868e-11,0.0021806829995326114,0.0011397681607074137
2016-07-13T05:00:00.0,1.6856006597120744e-7,23544.3,6830.15735,33.826221999999994,469.1325417561385,35882.53974726259,5.8174301730362e-11,9.88963129416154e-11,4.94481564708077e-11,8.435729994613301e-8,1.042517857993201e-9,6.356816207275614e-8,8.410386971213281e-8,1.845759331785384e-7,0.033,23544.300000168558,5.8174301730362e-11,0.002180682999535207,0.0011397681591109596
2016-07-13T06:00:00.0,3.101979651135965e-7,22784.97,6731.4281900000005,44.49525,435.30850044025095,29052.38353727889,5.8205515947736856e-11,9.894937711115265e-11,4.947468855557633e-11,1.5547888714014652e-7,1.921464016605743e-9,1.1716244003693554e-7,1.5462012859633883e-7,3.3933224025883075e-7,0.031,22784.9700003102,5.8205515947736856e-11,0.0021806829995405556,0.0011397681590421406
2016-07-13T07:00:00.0,1.3668199913724667e-5,22127.683569999997,6132.780034,41.57969441,390.81543112521615,22320.95648750354,5.824050089240715e-11,9.900885151709215e-11,4.9504425758546076e-11,9.118566125767442e-6,1.126905203399674e-7,6.871373191461426e-6,4.549534779105708e-6,9.984494533436572e-6,0.027999999999999997,22127.683583668197,5.824050089240715e-11,0.002180682999540795,0.001139768158637463
2016-07-13T08:00:00.0,13060.9792797464,21389.64072,5670.847122,38.68602775,349.2379175108931,16188.17761012756,5.824386342029914e-11,9.901456781450852e-11,4.950728390725426e-11,7664.478662147454,94.72038439588344,5775.633194870941,5396.5006175988465,11843.261681075464,0.026,34450.6199997464,5.824386342029914e-11,0.002180682999534381,0.0011397681583396534
2016-07-13T09:00:00.0,13653.329999775093,20797.29,5344.62492,46.334028,405.27445483988504,28136.226503842125,5.824273681874926e-11,9.901265259187374e-11,4.950632629593687e-11,8548.739905175516,105.64840292630915,6441.975788189581,5104.590094599478,11202.629360925861,0.025,34450.619999775095,5.824273681874926e-11,0.00218068299953693,0.001139768158143077
2016-07-13T10:00:00.0,13704.909999748665,20745.71,5068.9328399999995,47.264,464.59101044924824,40436.20787272574,5.824271360501676e-11,9.901261312852849e-11,4.9506306564264246e-11,8616.715388231678,106.48846839826017,6493.199292576839,5088.1946115168885,11166.647525604372,0.025,34450.61999974867,5.824271360501676e-11,0.0021806829995398274,0.0011397681579841622
2016-07-13T11:00:00.0,13456.919999698699,20993.7,4884.34954,52.550778,523.8176595305636,53027.12299067514,5.824397241433388e-11,9.90147531043676e-11,4.95073765521838e-11,7989.000072874674,98.7309367274577,6020.17906874742,5467.919926823926,11999.999839406413,0.025,34450.619999698705,5.824397241433388e-11,0.002180682999549342,0.0011397681578813694
2016-07-13T12:00:00.0,7.400045157555957,21591.4,4844.81939,66.04277760000001,569.9999989410695,66162.95349859711,5.824242778721303e-11,9.901212723826213e-11,4.950606361913107e-11,7.400040141120832,0.091452358028425,5.576363294416158,5.016336112669579e-6,1.1008945513474034e-5,0.027000000000000003,21598.800045157557,5.824242778721303e-11,0.0021810401037523426,0.00113976815786525
2016-07-13T13:00:00.0,11674.979999732777,22775.64,4888.98372,71.0513332,504.05085473925345,61323.71162266864,5.824662080095015e-11,9.901925536161527e-11,4.950962768080763e-11,6895.378088739899,85.21556284656664,5196.070905278453,4779.601910992779,10489.404185122195,0.027999999999999997,34450.61999973278,5.824662080095015e-11,0.0021810401037519645,0.0011397681578862505
2016-07-13T14:00:00.0,10182.909999909094,24267.71,5552.75689,49.1002778,518.2172654259798,72120.20413283746,5.824538886311879e-11,9.901716106730194e-11,4.950858053365097e-11,6480.022819621168,80.08245301796433,4883.07640353441,3702.8871802878257,8126.425800570218,0.027999999999999997,34450.6199999091,5.824538886311879e-11,0.002181040103755131,0.0011397681582703107
2016-07-13T15:00:00.0,8573.099999923186,25877.52,7048.51152,48.7871667,549.2016216840933,79576.95058671024,5.824534358625144e-11,9.901708409662745e-11,4.9508542048313723e-11,5282.289291550219,65.28043122579571,3980.514099133884,3290.8107083728682,7222.075030445657,0.027999999999999997,34450.61999992319,5.824534358625144e-11,0.00218104010377344,0.001139768159266263
2016-07-13T16:00:00.0,7331.249999925873,27119.37,9211.73137,39.509972,565.6970672500428,83731.02933605797,5.824536882205797e-11,9.901712699749854e-11,4.950856349874927e-11,3545.0273894425654,43.810723706529764,2671.385591861571,3786.222610483209,8309.315301942695,0.027999999999999997,34450.619999925875,5.824536882205797e-11,0.002181040103859649,0.0011397681624406423
2016-07-13T17:00:00.0,6217.68999992738,28232.93,11990.5438,35.667389,569.999999996726,85499.99999963038,5.910470652539709e-11,1.0047800109317505e-10,5.0239000546587524e-11,1148.4021621425504,14.192367026399756,865.3882333170583,5069.287837784729,11125.154364624344,0.03,34450.61999992738,5.910470652539709e-11,0.002296859258634699,0.001202321194811996
2016-07-13T18:00:00.0,5673.739999928848,28776.88,14168.6457,36.513639000000005,548.5272748824345,85499.99999989297,5.906304893552672e-11,1.0040718319039542e-10,5.020359159519771e-11,205.82000000280894,2.543597598217403,155.09741452545137,5467.919999925939,11999.999999837464,0.032,34450.61999992885,5.906304893552672e-11,0.002296859258652647,0.001418383302769534
2016-07-13T19:00:00.0,5528.739999928211,28921.88,15433.8772,35.917305999999996,514.5595303399609,83486.4531326392,5.906318759814739e-11,1.0040741891685057e-10,5.0203709458425286e-11,60.820000002014346,0.7516354383762258,45.83142916928206,5467.919999926095,11999.999999837808,0.032,34450.61999992821,5.906318759814739e-11,0.0022968592586586115,0.0014183833039197599
2016-07-13T20:00:00.0,5227.84999993051,29222.77,17117.7106,31.525361,479.3961566376469,80098.40878002958,5.898295725974833e-11,1.0027102734157215e-10,5.0135513670786074e-11,7.381213303117446e-8,9.121968919193298e-10,5.5621761702398154e-8,5227.849999856598,11473.13786563797,0.033,34450.61999993051,5.898295725974833e-11,0.0022968592586602395,0.0014183833055216814
2016-07-13T21:00:00.0,5237.319999929168,29213.3,18009.3124,30.043028000000003,447.87309249786847,74453.8374641065,5.898300429804801e-11,1.0027110730668161e-10,5.0135553653340806e-11,7.384446385498638e-8,9.125964478701377e-10,5.564612487013034e-8,5237.319999855224,11493.92090562091,0.033,34450.61999992917,5.898300429804801e-11,0.002296859258661748,0.0014183833064274462
2016-07-13T22:00:00.0,5259.399999923482,29191.22,18869.0485,27.835333,417.83236135809176,67938.44738816636,5.898297086981161e-11,1.0027105047867973e-10,5.0135525239339866e-11,7.385827969204858e-8,9.127671889544263e-10,5.5656535911855254e-8,5259.399999849524,11542.378088595715,0.039,34450.61999992348,5.898297086981161e-11,0.002296859258662122,0.0014183833073835455
2016-07-13T23:00:00.0,5718.299999887116,28732.32,18441.8029,27.403695000000003,389.99932521831494,60611.778395201036,5.906308891691322e-11,1.0040725115875247e-10,5.020362557937623e-11,250.379999961006,3.094286106956547,188.67598213149677,5467.91999992601,11999.99999983762,0.044,34450.619999887116,5.906308891691322e-11,0.0022968592586627467,0.0014183833069047035
2016-07-14T00:00:00.0,6562.6999998112815,27887.92,18943.773,28.191028000000003,365.69221318457886,54358.65289555346,5.906358115964266e-11,1.0040808797139253e-10,5.0204043985696264e-11,1094.7799998846826,13.5296850560933,824.9807961032499,5467.919999926498,11999.999999838692,0.046,34450.61999981128,5.906358115964266e-11,0.0022968592586633083,0.0014183833074687291
2016-07-14T01:00:00.0,5467.919999414209,27074.88,18076.0461,28.864611,351.03316709997944,48239.86210987871,5.899288975246116e-11,1.0028791257918396e-10,5.014395628959198e-11,8.44954129489992e-8,1.0442247081650413e-9,6.367223830274642e-8,5467.919999329613,11999.999998528756,0.05,32542.799999414212,5.899288975246116e-11,0.0022968592586650022,0.0014183833065027967
2016-07-14T02:00:00.0,8.024119661557845e-8,25790.9,16545.0831,30.284417,322.170852960332,42163.817426854446,5.886474350072994e-11,1.0007006395124089e-10,5.0035031975620445e-11,2.9781459949125055e-8,3.6804999512665646e-10,2.244207287357661e-8,5.035966660250215e-8,1.1052027082145053e-7,0.053,25790.900000080244,5.886474350072994e-11,0.0022968592586659403,0.001418383304984755
2016-07-14T03:00:00.0,1.0653463143907793e-7,25480.51,13855.5717,31.091167,291.8887328200049,25618.735745370715,5.889884257265163e-11,1.0012803237350777e-10,5.006401618675388e-11,3.598084930410015e-8,4.446642788382199e-10,2.7113675538915845e-8,7.045365410260427e-8,1.5461891344995011e-7,0.046,25480.510000106533,5.889884257265163e-11,0.002296859258666232,0.0014183833025054999
2016-07-14T04:00:00.0,1745.9486937980598,25019.91,11094.8587,28.401306,260.79986267976034,11763.165463935751,5.898279031760471e-11,1.0027074353992801e-10,5.0135371769964004e-11,7.364759330473059e-8,9.101634507912165e-10,5.549777138970832e-8,1745.9486937243119,3831.6918178561027,0.038,26765.85869379806,5.898279031760471e-11,0.00229685925866449,0.0014183833001711378
2016-07-14T05:00:00.0,4607.194518958922,23838.73,10111.037,35.903333,232.40085353997569,4500.000000230652,5.903997675840095e-11,1.0036796048928162e-10,5.018398024464081e-11,1.3917215072214954e-7,1.7199395020444015e-9,1.0487435988075618e-7,4607.19451881965,10111.035681911182,0.033,28445.92451895892,5.903997675840095e-11,0.002296859258667022,0.0013181305764520023
2016-07-14T06:00:00.0,4155.321159002752,22875.47,9119.34717,34.442278,196.4998174010016,4500.000000377284,5.907388701023217e-11,1.0042560791739467e-10,5.021280395869734e-11,2.918601656046793e-7,3.6069129153496453e-9,2.199337143505881e-7,4155.321158710792,9119.345912985102,0.031,27030.791159002754,5.907388701023217e-11,0.0022968592586652117,0.0012568410429444753
2016-07-14T07:00:00.0,4502.670829188591,22183.08212,8249.617982,32.23261112,162.05983626391884,4500.000000423363,5.910403010506545e-11,1.0047685117861127e-10,5.0238425589305635e-11,1132.519755997528,13.99608653799318,853.4199108532426,3370.1510731909625,7396.19688625502,0.027999999999999997,26685.75294918859,5.910403010506545e-11,0.002296859258661522,0.001202222441723753
