Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-14T08:00:00.0,12766.534389691142,21684.08561,7745.63423,31.07527771,143.82560854122133,4500.000017754069,5.910633292247307e-11,1.004807659682042e-10,5.02403829841021e-11,7298.614399590018,90.19890222941773,5499.9330627693735,5467.919990101023,11999.99997827552,0.027000000000000003,34450.61999969114,5.910633292247307e-11,0.0022968592586535487,0.001200920163667862
2016-07-14T09:00:00.0,13425.079999784148,21025.54,7371.652690000001,36.375055,202.95152991994976,14254.300029719128,5.910535831648742e-11,1.004791091380286e-10,5.02395545690143e-11,7957.160324655009,98.33744966547015,5996.185955211594,5467.919675129038,11999.999287032082,0.026,34450.61999978415,5.910535831648742e-11,0.002296859258653829,0.001200920163333578
2016-07-14T10:00:00.0,13507.93999977988,20942.68,6043.59249,38.095,264.9162214447276,24878.833782882968,5.910531799957784e-11,1.0047904059928234e-10,5.023952029964117e-11,8117.172164705832,100.31493354475333,6116.764240533739,5390.767835073946,11830.680408800303,0.026,34450.61999977988,5.910531799957784e-11,0.0022968592586538957,0.0012009201625763626
2016-07-14T11:00:00.0,13335.2499997192,21115.37,6015.02077,40.563833,327.1384518487853,36782.68714313717,5.910533214101576e-11,1.0047906463972678e-10,5.023953231986339e-11,7986.109815406115,98.69521788596923,6018.00109060788,5349.140184312986,11739.323584060452,0.026,34450.6199997192,5.910533214101576e-11,0.002296859258655269,0.0012009201625621478
2016-07-14T12:00:00.0,12760.33999956452,21690.28,5590.03468,46.43369439999999,385.27213359405994,48524.99224872567,5.910535281309143e-11,1.0047909978225543e-10,5.0239549891127714e-11,7490.638297109685,92.57200263037343,5644.634306730087,5269.701702454736,11564.986398750681,0.027000000000000003,34450.61999956452,5.910535281309143e-11,0.002296859258658585,0.0012009201623555481
2016-07-14T13:00:00.0,11571.779999801673,22878.84,5238.78006,51.8552501,431.4127386837473,60144.5794751266,5.910532370277809e-11,1.0047905029472275e-10,5.0239525147361376e-11,6525.042641507669,80.63882417150195,4917.00147387207,5046.7373582939035,11075.664658503936,0.027999999999999997,34450.619999801675,5.910532370277809e-11,0.002296859258662473,0.0012009201621942616
2016-07-14T14:00:00.0,10070.0999999125,24380.52,6408.37494,51.005361,460.19860961455737,70898.46674842277,5.910531703534934e-11,1.0047903896009388e-10,5.023951948004694e-11,5239.588000437211,64.75271330958569,3948.336177413761,4830.5119994751885,10601.132422146311,0.029,34450.6199999125,5.910531703534934e-11,0.002296859258665797,0.0012009201627659594
2016-07-14T15:00:00.0,8324.879999926156,26125.74,8178.162009999999,39.2170557,473.9482587834528,79039.561608903,5.910524560461873e-11,1.0047891752785183e-10,5.0239458763925914e-11,3669.064397704158,45.343617673588135,2764.8547361943984,4655.815602221896,10217.740425365177,0.027000000000000003,34450.61999992616,5.910524560461873e-11,0.002296859258667066,0.0012009201640884478
2016-07-14T16:00:00.0,7071.979999927617,27378.64,10720.7661,37.5085,480.07711761634954,83843.99596138274,5.910525867469936e-11,1.004789397469889e-10,5.023946987349445e-11,2181.4016674480768,26.95854650662054,1643.8138113793011,4890.57833247944,10732.955125487075,0.027999999999999997,34450.61999992762,5.910525867469936e-11,0.002296859258670883,0.0012009201679780632
2016-07-14T17:00:00.0,6177.639999928354,28272.98,13579.2753,34.323083000000004,469.5294609822794,85499.99999916927,5.909968640760078e-11,1.0046946689292131e-10,5.023473344646066e-11,709.7200005258742,8.77097506908867,534.8155529932116,5467.919999402379,11999.99999868845,0.029,34450.619999928356,5.909968640760078e-11,0.002296859258673705,0.001228755581123689
2016-07-14T18:00:00.0,5676.719999926083,28773.9,15594.7753,32.087195,443.9796499106765,84455.54147960652,5.909980473675642e-11,1.0046966805248591e-10,5.0234834026242954e-11,208.80000051004947,2.5804255164605285,157.34301929637368,5467.919999415933,11999.999998718195,0.032,34450.619999926086,5.909980473675642e-11,0.0022968592586752722,0.0012287555844609287
2016-07-14T19:00:00.0,5538.149999923336,28912.47,15050.3865,32.014778,414.47517728644556,81018.11042637668,5.909986183800701e-11,1.0046976512461192e-10,5.023488256230596e-11,70.23000050409493,0.8679276095743119,52.92241521794585,5467.91999941914,11999.999998725234,0.034,34450.619999923336,5.909986183800701e-11,0.0022968592586768023,0.0012287555835562216
2016-07-14T20:00:00.0,5465.189999920578,28985.43,15989.8795,31.38925,383.33062375532984,78020.64756907545,5.908964599082274e-11,1.0045239818439867e-10,5.0226199092199335e-11,5.827988890583098e-7,7.202438317132718e-9,4.3917306811784864e-7,5465.189999337678,11994.008689236884,0.036000000000000004,34450.61999992058,5.908964599082274e-11,0.00229685925867754,0.0012287555851346254
2016-07-14T21:00:00.0,5613.409999912996,28837.21,16836.736,30.542778,351.9436706218416,74024.77798750708,5.909987047025064e-11,1.0046977979942609e-10,5.0234889899713045e-11,145.4900004932664,1.7980177621915778,109.63522940192547,5467.919999419629,11999.999998726305,0.039,34450.619999913,5.909987047025064e-11,0.002296859258677597,0.001228755586608588
2016-07-14T22:00:00.0,5783.549999897614,28667.07,16628.7175,29.843555,323.2012072433426,69297.67844439091,5.909983470699042e-11,1.0046971900188371e-10,5.0234859500941856e-11,315.63000047986816,3.900669085292943,237.8456759324965,5467.919999417645,11999.999998721953,0.042,34450.619999897615,5.909983470699042e-11,0.002296859258677377,0.001228755586243601
2016-07-14T23:00:00.0,6162.609999812166,28288.01,15362.6943,30.1545,297.260618187943,64906.80784780095,5.910008417720078e-11,1.0047014310124133e-10,5.023507155062066e-11,694.6900003805114,8.585228920655913,523.4895683326775,5467.919999431554,11999.999998752477,0.047,34450.61999981217,5.910008417720078e-11,0.00229685925867722,0.0012287555840790325
2016-07-15T00:00:00.0,5467.919993563671,27543.28,15117.5856,30.561028000000004,275.69364396790706,62067.604343641695,5.909153276547309e-11,1.0045560570130425e-10,5.022780285065212e-11,7.233454931892587e-7,8.93936380882553e-9,5.450831590747274e-7,5467.919992840225,11999.999984287022,0.048,33011.19999356367,5.909153276547309e-11,0.002296859258677679,0.0012287555836751598
2016-07-15T01:00:00.0,8.29540640592678e-8,26616.95,14100.847,32.2245,245.1349128361519,58950.01995722938,5.895104774967518e-11,1.002167811744478e-10,5.01083905872239e-11,3.9796361397785585e-8,4.918177498193455e-10,2.998888718410643e-8,4.3057485880307775e-8,9.44947677661146e-8,0.054000000000000006,26616.950000082958,5.895104774967518e-11,0.0022968592586778322,0.001228755582018511
2016-07-15T02:00:00.0,4.673906410604687e-8,25725.83,12594.7568,32.950111,212.9127096959516,44849.17418610945,5.884116574475675e-11,1.0002998176608647e-10,5.0014990883043236e-11,2.285094442695054e-8,2.8240019123796274e-10,1.7219523855973335e-8,2.3788089697330246e-8,5.220578874013573e-8,0.055,25725.83000004674,5.884116574475675e-11,0.0022968592586771284,0.0012287555796014558
2016-07-15T03:00:00.0,5.4994018534831765e-8,25605.34,10165.729,31.824361,179.96489555554112,32254.418614934457,5.88791280110575e-11,1.0009451761879774e-10,5.004725880939887e-11,2.679794093968541e-8,3.3117859396766767e-10,2.0193816705345587e-8,2.8095983077527553e-8,6.165997251794661e-8,0.048,25605.340000054995,5.88791280110575e-11,0.0022968592586750914,0.001228755576047406
2016-07-15T04:00:00.0,9.605632708560794e-8,24997.3,8312.92353,36.300528,148.14283141518237,22088.690843771885,5.897106708628338e-11,1.0025081404668174e-10,5.012540702334087e-11,4.599716282191581e-8,5.684494843894816e-10,3.46615539261879e-8,4.9958913449645454e-8,1.0964077042014979e-7,0.039,24997.30000009606,5.897106708628338e-11,0.0022968592586745515,0.0012287555735307387
2016-07-15T05:00:00.0,2.1473490461313832e-7,23474.79,7467.44205,42.824083,111.8446002750589,13775.768542671763,5.90387645654916e-11,1.0036589976133572e-10,5.018294988066786e-11,9.706357426751984e-8,1.1995465667956976e-9,7.314308334120106e-8,1.1757096444585716e-7,2.580234482856892e-7,0.034,23474.79000021474,5.90387645654916e-11,0.0022968592586728176,0.0012287555727612898
2016-07-15T06:00:00.0,2228.274296405407,22760.45,6698.5416,39.025110999999995,69.02281413556722,6308.327721758503,5.909017948549176e-11,1.00453305125336e-10,5.0226652562668e-11,6.559221131438106e-7,8.106121424485038e-9,4.942756966149413e-7,2228.2742957493842,4890.212649232726,0.031,24988.724296405406,5.909017948549176e-11,0.002296859258662711,0.001228755572300191
2016-07-15T07:00:00.0,4994.101014988955,22077.08333,6186.1364969999995,40.94352785,30.000000002982155,4500.000000241077,5.816243136823023e-11,9.88761333259914e-11,4.94380666629957e-11,3312.8472612799524,40.941358162169784,2496.424278181084,1681.2537537089045,3689.711086575307,0.027000000000000003,27071.184344988957,5.816243136823023e-11,0.00216969155888684,0.0011328382309356308
2016-07-15T08:00:00.0,12872.40527951828,21578.21472,5874.613328,39.35691657,30.00000000676024,4500.0000008356965,5.77565146857707e-11,9.818607496581018e-11,4.909303748290509e-11,7511.427781481118,92.82892655669076,5660.300399798217,5360.977498037063,11765.301975238253,0.026,34450.619999518276,5.77565146857707e-11,0.002113594447042117,0.001105168461349486
2016-07-15T09:00:00.0,13383.229999598496,21067.39,5629.7823,42.910695,83.47412358794713,16050.990153040626,5.775585758015673e-11,9.818495788626644e-11,4.909247894313322e-11,7938.344009613411,98.10491087552525,5982.006760702759,5444.885989984987,11949.44912870339,0.026,34450.61999959849,5.775585758015673e-11,0.0021135944470364316,0.0011051684611705441
2016-07-15T10:00:00.0,13596.449999716075,20854.17,5528.42126,42.658556,138.67045305796876,28352.664847615233,5.775586988426179e-11,9.818497880324504e-11,4.909248940162252e-11,8128.532075976947,100.45532341466284,6125.324598455051,5467.91792373903,11999.995443398651,0.025,34450.619999716066,5.775586988426179e-11,0.0021135944470334917,0.00110516846109834
2016-07-15T11:00:00.0,13401.679999673124,21048.94,5702.71525,42.532722,196.46933406712773,40949.564734637395,5.775601276059525e-11,9.818522169301192e-11,4.909261084650596e-11,8015.971111756801,99.06425452806538,6040.503324882035,5385.708887916224,11819.577948286493,0.025,34450.619999673116,5.775601276059525e-11,0.0021135944470323394,0.0011051684612224312
2016-07-15T12:00:00.0,11239.011908362774,21814.4,5934.89807,49.747139,253.0029801896898,53106.93186297439,5.775564025250762e-11,9.818458842926295e-11,4.9092294214631476e-11,6831.536641491161,84.42658727623142,5147.962638794598,4407.475266871515,9672.728057919314,0.026,33053.411908362774,5.775564025250762e-11,0.002113594447034961,0.0011051684613935955
2016-07-15T13:00:00.0,11119.109999566528,23331.51,6274.12494,55.1100834,287.68454206042,61992.72559485676,5.7755915188737384e-11,9.818505582085355e-11,4.909252791042678e-11,6580.560838422717,81.32493802014908,4958.837684155431,4538.549161143713,9960.385289785614,0.027000000000000003,34450.61999956652,5.7755915188737384e-11,0.0021135944470361176,0.0011051684616505703
2016-07-15T14:00:00.0,10081.809999908917,24368.81,6513.44901,54.088527600000006,313.9015102750645,70637.82473396628,5.775587502202825e-11,9.818498753744802e-11,4.909249376872401e-11,5782.961965875772,71.46792423857474,4357.800258449679,4298.848034033046,9434.33269111409,0.027000000000000003,34450.619999908915,5.775587502202825e-11,0.002113594447036647,0.0011051684618391508
2016-07-15T15:00:00.0,8560.219999923374,25890.4,6881.064740000001,41.0579999,331.2830205081297,77916.50977869851,5.7755830308508486e-11,9.818491152446442e-11,4.909245576223221e-11,4655.29383194138,57.531795791277716,3508.0363287364457,3904.9261679818965,8569.824360228891,0.027000000000000003,34450.61999992337,5.7755830308508486e-11,0.0021135944470348023,0.0011051684621391801
2016-07-15T16:00:00.0,7035.639999926144,27414.98,8144.50457,40.879333,347.75892999390703,83113.30683283231,5.775574395950837e-11,9.818476473116423e-11,4.9092382365582114e-11,3438.2064729383515,42.490592394432824,2590.8897801483427,3597.433526987694,7894.995231066352,0.027000000000000003,34450.619999926144,5.775574395950837e-11,0.002113594447036074,0.001105168463673966
2016-07-15T17:00:00.0,6438.509999926466,28012.11,10342.4467,36.892139,349.3723029828323,85454.68837921547,5.7755798878608215e-11,9.818485809363397e-11,4.9092429046816983e-11,2596.919768660864,32.093668672815646,1956.9310166351004,3841.590231265504,8430.826123130193,0.027999999999999997,34450.619999926465,5.7755798878608215e-11,0.0021135944470359407,0.0011051684692454744
2016-07-15T18:00:00.0,6177.009999925053,28273.61,12539.9281,35.690444,344.5759462501441,85499.99992414923,5.7755699487508195e-11,9.818468912876393e-11,4.909234456438196e-11,1835.5244153392503,22.684071005065594,1383.1750612844874,4341.485584585705,9527.905860917579,0.03,34450.619999925046,5.7755699487508195e-11,0.002113594447036511,0.0011054737296848985
2016-07-15T19:00:00.0,6134.049999923123,28316.57,13212.148,32.954139,331.57168684970344,83871.15385182503,5.7755722609167587e-11,9.818472843558489e-11,4.9092364217792445e-11,1385.809505568493,17.12633237733339,1044.2885595934993,4748.2404943545325,10420.577830739,0.032,34450.61999992312,5.7755722609167587e-11,0.002113594447036117,0.0011054737314468213
2016-07-15T20:00:00.0,6060.719999919671,28389.9,13733.3957,33.23825,315.74599382153417,82123.87334763126,5.775570604870384e-11,9.818470028279652e-11,4.909235014139826e-11,1123.3199954119652,13.88239258731155,846.4873528848506,4937.400004507607,10835.710846920088,0.034,34450.61999991967,5.775570604870384e-11,0.0021135944470365787,0.0011054737328494773
2016-07-15T21:00:00.0,6131.609999912542,28319.01,14278.442,32.36125,296.39225000334346,80072.67695290994,5.77557110707009e-11,9.818470882019153e-11,4.909235441009576e-11,1135.3553831637807,14.031130238553976,855.5567218630472,4996.254616748663,10964.874285099992,0.037000000000000005,34450.61999991254,5.77557110707009e-11,0.002113594447036175,0.0011054737343517969
2016-07-15T22:00:00.0,6300.38999990315,28150.23,15131.53,30.883611,278.0642438363916,77614.6670653467,5.775568560182529e-11,9.818466552310299e-11,4.909233276155149e-11,1398.7421547513113,17.286158708105695,1054.0340675674204,4901.6478451517405,10757.248486046044,0.038,34450.619999903145,5.775568560182529e-11,0.002113594447035122,0.0011054737366653787
2016-07-15T23:00:00.0,6836.779999842956,27613.84,15476.2151,28.445278,264.4689051389928,74294.4207244339,5.775568130989869e-11,9.818465822682777e-11,4.909232911341388e-11,2048.34433817981,25.314176167744993,1543.5473273015239,4788.4356616630475,10508.790900370996,0.043,34450.61999984295,5.775568130989869e-11,0.002113594447033133,0.0011054737376208822
2016-07-16T00:00:00.0,7786.779999762641,26663.84,14820.8934,28.984306,261.3399169012339,70870.54495758016,5.77565312659908e-11,9.818610315218436e-11,4.909305157609218e-11,3107.1620011957416,38.399425728335466,2341.4283980692353,4679.617998566801,10269.977611742968,0.040999999999999995,34450.61999976264,5.77565312659908e-11,0.002113594447032307,0.0011054737358234417
2016-07-16T01:00:00.0,1.0405374852645763e-7,25516.83,13287.5693,30.235417,270.757150224067,68661.0586728661,5.764610563878821e-11,9.799837958593995e-11,4.8999189792969976e-11,5.1890337282302755e-8,6.412794542811919e-10,3.910240574885316e-8,5.206541286456894e-8,1.1426373362719778e-7,0.047,25516.83000010406,5.764610563878821e-11,0.002113594447034739,0.0011054737316672982
2016-07-16T02:00:00.0,4.197020701309068e-8,24924.35,11373.4513,32.885139,240.52384681920552,55373.4904784932,5.748612693051446e-11,9.772641578187457e-11,4.8863207890937287e-11,2.0933331373928315e-8,2.58701639319242e-10,1.5774490202392802e-8,2.0939149223380483e-8,4.5953450430980295e-8,0.053,24924.35000004197,5.748612693051446e-11,0.002113594447035271,0.0011054737268223667
2016-07-16T03:00:00.0,5.286573265441636e-8,25026.09,9612.17355,33.095278,207.64082141396025,44000.040284028655,5.754158558838975e-11,9.782069550026257e-11,4.891034775013129e-11,2.6379336290821856e-8,3.2600532713530223e-10,1.987837360581111e-8,2.638857566809424e-8,5.7912864126967996e-8,0.044,25026.090000052867,5.754158558838975e-11,0.00211359444703427,0.0011054737226399228
2016-07-16T04:00:00.0,9.625707320807744e-8,24692.09,8265.141090000001,34.051417,174.54765700878565,34387.86783958017,5.7638015260913695e-11,9.798462594355327e-11,4.899231297177664e-11,4.806420326143873e-8,5.93994713703042e-10,3.621918985994158e-8,4.809488532069516e-8,1.0554993925447737e-7,0.035,24692.090000096257,5.7638015260913695e-11,0.0021135944470329917,0.0011054737196767618
2016-07-16T05:00:00.0,1.423589267692058e-7,23494.12,7168.96285,30.73275,140.49835360387533,26122.727855195655,5.767610647171756e-11,9.804938100191985e-11,4.902469050095992e-11,7.109686112615373e-8,8.786405849713963e-10,5.357564542508514e-8,7.116401626205016e-8,1.5617788759612466e-7,0.033,23494.120000142357,5.767610647171756e-11,0.002113594447029023,0.0011054737181455984
2016-07-16T06:00:00.0,2.844279231529558e-7,22622.03,7457.14805,41.730889000000005,109.76771719924974,18953.766110879125,5.771585856210639e-11,9.811695955558085e-11,4.9058479777790425e-11,1.4203077231853196e-7,1.75526737604436e-9,1.0702849853929024e-7,1.422990338748682e-7,3.1229213421162315e-7,0.03,22622.030000284427,5.771585856210639e-11,0.0021135944470291133,0.001105473718486918
2016-07-16T07:00:00.0,2.0971916274960236e-6,22071.77083,6996.620275,38.0410554,68.03894179550127,11496.619166772165,5.774980481003103e-11,9.817466817705275e-11,4.9087334088526376e-11,1.044259584313341e-6,1.2905335587108478e-8,7.869107065310047e-7,1.0528338685145053e-6,2.3105689955548115e-6,0.027000000000000003,22071.770832097194,5.774980481003103e-11,0.002113594447018748,0.0011054737179980226
2016-07-16T08:00:00.0,5454.721042292362,21412.51361,6620.678221,34.74038881,30.00000000290264,4500.000000343362,5.683014520874926e-11,9.661124685487374e-11,4.830562342743687e-11,2810.923672094867,34.738405893573834,2118.1954813154775,2643.7973701973983,5802.127398054247,0.025,26867.234652292365,5.683014520874926e-11,0.0019829441696354675,0.0010381300785082211
2016-07-16T09:00:00.0,13528.469998137341,20922.15,6672.47211,32.723444,30.00000003069442,5799.645696843166,5.674511829907334e-11,9.646670110842467e-11,4.8233350554212335e-11,8060.549999604355,99.61517646013561,6074.096125618024,5467.9199985328905,11999.999996780254,0.025,34450.61999813734,5.674511829907334e-11,0.0019705889875647085,0.0010381300785451135
2016-07-16T10:00:00.0,9696.74189706286,20818.54,6680.53005,39.097916999999995,96.8937030798658,17201.270747371524,5.6743560909144986e-11,9.646405354554648e-11,4.823202677277324e-11,4228.821900283533,52.26130224809809,3186.664771225493,5467.91999677923,11999.999992931638,0.025,30515.28189706286,5.6743560909144986e-11,0.00197058898756614,0.0010381300785539597
2016-07-16T11:00:00.0,1.4835279608038125e-6,20793.49,6525.69671,38.543139,110.05905891699965,25707.40649965873,5.673367554171195e-11,9.644724842091031e-11,4.8223624210455157e-11,6.04328197249035e-7,7.468505252340489e-9,4.553966617280786e-7,8.791033163063566e-7,1.9292966604625304e-6,0.025,20793.49000148353,5.673367554171195e-11,0.0019705889875650537,0.0010381300783855018
2016-07-16T12:00:00.0,5.619743236759979e-7,21201.8,6408.59715,41.5198611,71.5178905135039,19181.710830173502,5.6721737683227715e-11,9.642695406148711e-11,4.8213477030743555e-11,2.6064031210371146e-7,3.2210867352861083e-9,1.9640772776134806e-7,3.01237584618225e-7,6.611016648778146e-7,0.025,21201.800000561976,5.6721737683227715e-11,0.0019705889875576087,0.0010381300782569905
2016-07-16T13:00:00.0,9701.09253685867,21106.37,6512.36104,41.3904445,30.00000000576076,12773.11471916109,5.6284028154578024e-11,9.568284786278264e-11,4.784142393139132e-11,4233.172537264,52.31506898492678,3189.943230788218,5467.919999594575,11999.999999110245,0.025,30807.462536858668,5.6284028154578024e-11,0.0019047588853410918,0.001038130078363835
2016-07-16T14:00:00.0,13207.749999904692,21242.87,6622.4166,43.5055833,40.92652924962073,21450.697947189634,5.6284632933925424e-11,9.568387598767321e-11,4.7841937993836607e-11,7739.830000267153,95.6516033379742,5832.414837681353,5467.919999637443,11999.999999204325,0.024,34450.61999990469,5.6284632933925424e-11,0.0019047588853047539,0.0010381300784818252
2016-07-16T15:00:00.0,12553.839999926364,21896.78,6851.01615,45.798277899999995,93.07445404652812,32660.697222205385,5.628391178216228e-11,9.568265002967587e-11,4.7841325014837936e-11,7085.920000307322,87.57034833202012,5339.655386098787,5467.919999618946,11999.999999163732,0.023,34450.61999992636,5.628391178216228e-11,0.0019047588853008566,0.0010381300787359747
2016-07-16T16:00:00.0,11826.139999926028,22624.48,8307.18745,40.691,134.8484292374814,43149.33749559799,5.628387388503117e-11,9.568258560455298e-11,4.784129280227649e-11,6358.220000308009,78.57716996161979,4791.290851318279,5467.919999617923,11999.999999161488,0.023,34450.61999992603,5.628387388503117e-11,0.0019047588852973603,0.001038130081328491
2016-07-16T17:00:00.0,11238.969999924342,23211.65,9513.19669,33.591306,172.73650395803412,51633.44193420783,5.6283830772394185e-11,9.56825123130701e-11,4.784125615653505e-11,5771.050000307492,71.32071188307425,4348.823895309405,5467.919999616754,11999.99999915892,0.025,34450.61999992434,5.6283830772394185e-11,0.0019047588852937002,0.0010381300849692248
2016-07-16T18:00:00.0,11036.309999923458,23414.31,10429.0162,28.837445,210.4678146000416,58469.07017680623,5.6283906760502176e-11,9.568264149285369e-11,4.7841320746426846e-11,5568.390000304546,68.81616670157976,4196.107725706082,5467.919999618815,11999.999999163445,0.026,34450.61999992346,5.6283906760502176e-11,0.0019047588852906306,0.0010381300879760166
2016-07-16T19:00:00.0,10787.36999992354,23663.25,10966.0207,30.11,250.4484410605544,64236.162739805826,5.628386596988604e-11,9.568257214880626e-11,4.784128607440313e-11,5319.450000305731,65.73967663215703,4008.5168678144523,5467.919999617712,11999.999999161024,0.026,34450.61999992354,5.628386596988604e-11,0.0019047588852909633,0.0010381300897050717
2016-07-16T20:00:00.0,10724.089999922704,23726.53,12505.0786,30.253221999999997,286.0800224516455,69278.65994491139,5.628388572233686e-11,9.568260572797265e-11,4.7841302863986326e-11,5256.170000304361,64.95763962887024,3960.8316846872094,5467.919999618248,11999.999999162199,0.027000000000000003,34450.6199999227,5.628388572233686e-11,0.001904758885290941,0.0010381300948907794
2016-07-16T21:00:00.0,10729.609999921066,23721.01,12972.9583,30.324667,320.78634483944853,72734.41406689094,5.628390032910655e-11,9.568263055948114e-11,4.784131527974057e-11,5261.6900003023275,65.02585777451594,3964.9913277143864,5467.919999618643,11999.999999163065,0.029,34450.619999921066,5.628390032910655e-11,0.0019047588852911883,0.0010381300965553537
2016-07-16T22:00:00.0,10728.759999918264,23721.86,13145.9026,30.134,355.4894403728977,75726.4481318985,5.628388590209549e-11,9.568260603356233e-11,4.7841303016781164e-11,5260.840000299916,65.01535316872162,3964.3508029708296,5467.9199996182515,11999.999999162208,0.031,34450.619999918265,5.628388590209549e-11,0.0019047588852916994,0.0010381300971825218
2016-07-16T23:00:00.0,10799.729999901363,23650.89,12891.2892,30.389083000000003,390.3726983005518,78544.89737216158,5.628389853250913e-11,9.568262750526552e-11,4.784131375263276e-11,5331.810000282675,65.89242595804807,4017.830851100491,5467.919999618593,11999.999999162956,0.035,34450.61999990136,5.628389853250913e-11,0.0019047588852928211,0.001038130096267279
2016-07-17T00:00:00.0,10871.289999851688,23579.33,12243.1966,30.384083,425.8779460175332,81671.44006055512,5.628486471349541e-11,9.568427001294219e-11,4.7842135006471096e-11,5403.370000232961,66.77679017920975,4071.755498732302,5467.919999618631,11999.99999916304,0.036000000000000004,34450.61999985169,5.628486471349541e-11,0.00190475888529443,0.0010381300939892966
2016-07-17T01:00:00.0,1.5331744045167638e-7,23008.14,11331.2291,31.165333,462.2725579556764,85499.99999658058,5.620243709219798e-11,9.554414305673656e-11,4.777207152836828e-11,6.779218321752636e-8,8.378001866080111e-10,5.1085377232195793e-8,8.542971309109327e-8,1.8748565397685393e-7,0.042,23008.14000015332,5.620243709219798e-11,0.0019047588853012545,0.0010448924315966312
2016-07-17T02:00:00.0,4.5826958563154034e-8,22636.14,10163.8332,29.319694,431.1091297154473,74168.77194171157,5.60397748650315e-11,9.526761727055355e-11,4.7633808635276774e-11,2.207121127555533e-8,2.727639684650919e-10,1.6631949296651942e-8,2.3660479670328152e-8,5.1925733376482794e-8,0.048,22636.140000045827,5.60397748650315e-11,0.0019047588853021553,0.0010448924279121872
2016-07-17T03:00:00.0,4.9779726581774004e-8,23013.84,8827.067009999999,31.785721999999996,401.79134047465266,64004.93978667256,5.605833184994638e-11,9.529916414490884e-11,4.764958207245442e-11,2.3904481467404935e-8,2.9542018096537646e-10,1.8013425668620515e-8,2.5779945950224158e-8,5.657715390910801e-8,0.042,23013.84000004978,5.605833184994638e-11,0.0019047588853045507,0.0010448924238175672
2016-07-17T04:00:00.0,6.9683164161984e-8,23045.99,7788.55784,32.78125,370.0075232338809,55177.87382163958,5.6119784874133155e-11,9.540363428602636e-11,4.770181714301318e-11,3.295687271410152e-8,4.0729288834516195e-10,2.483493221616841e-8,3.663088781359645e-8,8.039083486282853e-8,0.035,23045.990000069683,5.6119784874133155e-11,0.001904758885305759,0.0010448924212342954
2016-07-17T05:00:00.0,9.720761818687845e-8,22239.9,7122.73373,34.984139,337.2281779932211,47389.317026637225,5.6163263601926626e-11,9.547754812327527e-11,4.773877406163763e-11,4.49878400730698e-8,5.559759107826609e-10,3.390097016967444e-8,5.2124300565685376e-8,1.1439296968284549e-7,0.031,22239.90000009721,5.6163263601926626e-11,0.00190475888530703,0.001044892420139908
2016-07-17T06:00:00.0,1.4700441168996159e-7,21664.69,6742.13652,37.451833,302.2459437527095,40266.58434167794,5.620042060357332e-11,9.554071502607464e-11,4.777035751303732e-11,6.534432494633586e-8,8.075486735417795e-10,4.924077277693777e-8,8.156454602859963e-8,1.7900308569679066e-7,0.027999999999999997,21664.690000147002,5.620042060357332e-11,0.0019047588853079388,0.0010448924197215986
2016-07-17T07:00:00.0,1.721838634910624e-7,21217.557780000003,6242.229031,33.77655545,264.7960155124505,33524.4488667986,5.621096823128913e-11,9.555864599319151e-11,4.7779322996595756e-11,7.496517446380556e-8,9.264465927192792e-10,5.649064589751702e-8,9.712313038126365e-8,2.1314824733631138e-7,0.027999999999999997,21217.557780172185,5.621096823128913e-11,0.0019047588853062117,0.0010448924191960307
2016-07-17T08:00:00.0,3.874458685380432e-7,20951.84639,6132.979083,31.79694442,231.02136482231037,27282.22088096066,5.62445033558589e-11,9.561565570496013e-11,4.780782785248007e-11,1.40844640602346e-7,1.7406087336169043e-9,1.0613467887907953e-7,2.4650561227999227e-7,5.409858497124879e-7,0.026,20951.846390387444,5.62445033558589e-11,0.001904758885304614,0.0010448924190851762
2016-07-17T09:00:00.0,9.60532286656813e-7,20759.27,5972.8796,42.243361,199.22632516298458,21149.2428435002,5.625858078506632e-11,9.563958733461275e-11,4.7819793667306374e-11,2.2306451357818644e-7,2.7567115002296412e-9,1.6809216464814885e-7,7.373721334912919e-7,1.618250742859351e-6,0.026,20759.270000960532,5.625858078506632e-11,0.0019047588853070832,0.001044892418924758
2016-07-17T10:00:00.0,2549.446393827934,20622.43,5752.01147,38.784333,156.98486892467443,15176.364290178959,5.626722714898499e-11,9.565428615327448e-11,4.782714307663724e-11,3.476718790016943e-7,4.296654146265533e-9,2.6199110647960564e-7,2549.4463934801665,5595.062971250859,0.025,23171.876393827933,5.626722714898499e-11,0.0019047588853039565,0.0010448924187070074
2016-07-17T11:00:00.0,1.515581787864303e-6,20567.82,5402.5809899999995,42.785778,118.20244068790429,15019.416836584229,5.626160879105168e-11,9.564473494478786e-11,4.782236747239393e-11,2.550864593277412e-7,3.1524502248322253e-9,1.9222257468489176e-7,1.260399683801617e-6,2.766096834924323e-6,0.025,20567.82000151558,5.626160879105168e-11,0.0019047588853017122,0.0010448924183783903
2016-07-17T12:00:00.0,5.845258641894366e-7,20906.75,5116.837939999999,45.4204722,75.4185674499899,9616.836894434968,5.6252094062618936e-11,9.562855990645219e-11,4.781427995322609e-11,1.8228899493544755e-7,2.252792972951806e-9,1.3736542517998814e-7,4.021412406940826e-7,8.825467249573862e-7,0.025,20906.750000584525,5.6252094062618936e-11,0.0019047588852948566,0.0010448924181179734
2016-07-17T13:00:00.0,11035.16381400741,20525.09,5118.14347,62.927443999999994,30.000000011175793,4500.000000347298,5.6061043320123265e-11,9.530377364420955e-11,4.7651886822104775e-11,6192.240369917368,76.52593398256585,4666.215486741819,4842.923444089947,10628.37081176743,0.024,31560.25381400741,5.6061043320123265e-11,0.0018708253617002882,0.00097831172186727
2016-07-17T14:00:00.0,13627.669999915714,20822.95,5264.48605,56.8320554,43.60036081915099,14676.443807168269,5.606072093866888e-11,9.53032255957371e-11,4.765161279786855e-11,8159.750019656595,100.84112599246751,6148.8491458821645,5467.919980259024,11999.999956676082,0.023,34450.61999991572,5.606072093866888e-11,0.0018708253616705397,0.000978311722044783
2016-07-17T15:00:00.0,12996.359999926237,21454.26,5908.6388,42.7629723,87.61130223702766,27560.80783803824,5.606028730688521e-11,9.530248842170486e-11,4.765124421085243e-11,7738.748819832929,95.63824172124261,5831.600104953817,5257.611180093211,11538.452311138153,0.021,34450.61999992623,5.606028730688521e-11,0.0018708253616617728,0.0009783117228913576
2016-07-17T16:00:00.0,12549.04999992517,21901.57,6779.33787,37.439278,140.48844248368044,39022.22243244194,5.6060297652337826e-11,9.53025060089743e-11,4.765125300448715e-11,7406.3457497818745,91.53028500853047,5581.11493954454,5142.704250143199,11286.275403026815,0.022,34450.61999992517,5.6060297652337826e-11,0.0018708253616578445,0.0009783117241509245
2016-07-17T17:00:00.0,12166.50999992332,22284.11,7995.27782,33.466389,194.58132031762344,49110.27588332502,5.606029475894361e-11,9.530250109020414e-11,4.765125054510207e-11,7102.925841914551,87.78051263999419,5352.470282926474,5063.584158008674,11112.636961788778,0.024,34450.61999992332,5.606029475894361e-11,0.001870825361655327,0.000978311726744469
2016-07-17T18:00:00.0,11881.709999922368,22568.91,9488.80542,32.292221999999995,248.8973147830302,57580.106286352006,5.6060322305918374e-11,9.530254792006123e-11,4.765127396003062e-11,6844.974583620443,84.59265819900159,5158.088914573267,5036.735416301831,11053.71420862448,0.025,34450.61999992237,5.6060322305918374e-11,0.001870825361654562,0.0009783117326045971
2016-07-17T19:00:00.0,11378.07999992248,23072.54,10770.0624,31.902916,301.19962180743266,64303.10496786149,5.6060268172215634e-11,9.530245589276657e-11,4.7651227946383286e-11,6474.205840647685,80.01056469930904,4878.692969470063,4903.874159274699,10762.13439686323,0.025,34450.619999922485,5.6060268172215634e-11,0.0018708253616548127,0.000978311738282975
2016-07-17T20:00:00.0,11275.23999992163,23175.38,11877.1133,30.300222,349.30914133214327,69173.8709125065,5.6060302372098175e-11,9.530251403256689e-11,4.7651257016283445e-11,6300.4298479284635,77.86297847006783,4747.742589638282,4974.8101519930715,10917.811859704761,0.026,34450.619999921626,5.6060302372098175e-11,0.0018708253616547615,0.000978311743216328
2016-07-17T21:00:00.0,11182.649999921072,23267.97,12600.0786,29.770944,396.87376862761874,72962.3130401613,5.6060304792242894e-11,9.530251814681292e-11,4.765125907340646e-11,6128.377001999744,75.73668750871914,4618.090701751167,5054.272997921233,11092.202514860273,0.027000000000000003,34450.61999992107,5.6060304792242894e-11,0.0018708253616558307,0.0009783117466111045
2016-07-17T22:00:00.0,11073.009999920447,23377.61,12903.6017,27.755833000000003,442.8413829617501,76072.5286350845,5.606031381774023e-11,9.530253349015839e-11,4.7651266745079194e-11,5944.397267037591,73.46299976231928,4479.451205019468,5128.61273288276,11255.349894400999,0.027999999999999997,34450.61999992045,5.606031381774023e-11,0.0018708253616569904,0.0009783117480777754
2016-07-17T23:00:00.0,10841.249999905802,23609.37,12911.6319,27.798694,488.5504205494774,78903.72901281671,5.606027998073842e-11,9.530247596725531e-11,4.7651237983627655e-11,5695.953616340433,70.3926437561147,4292.234375372846,5145.296383565273,11291.964147753308,0.032,34450.6199999058,5.606027998073842e-11,0.0018708253616610859,0.000978311748123007
2016-07-18T00:00:00.0,10881.519999851655,23569.1,11915.7892,30.109306,531.1462411310018,81576.2966142546,5.60612596480386e-11,9.530414140166562e-11,4.765207070083281e-11,5580.1251612420565,68.96119404185251,4204.950856210518,5301.3948386095035,11634.540751019407,0.033,34450.61999985165,5.60612596480386e-11,0.0018708253616714124,0.0009783117434111095
2016-07-18T01:00:00.0,2.904912614563633e-7,23152.09,9409.70829,30.486666999999997,569.9999999982637,85499.99999979627,5.754146510823948e-11,9.782049068400712e-11,4.891024534200356e-11,1.4575540035321705e-7,1.8012976691312752e-9,1.0983522372751678e-7,1.4463804061246225e-7,3.1742536235891286e-7,0.040999999999999995,23152.090000290493,5.754146510823948e-11,0.0020892288438215984,0.0010918163854663919
2016-07-18T02:00:00.0,5.760126085630379e-8,22792.42,8445.455979999999,30.921444,539.5154222289577,76090.29280203993,5.7385887872315243e-11,9.755600938293591e-11,4.8778004691467955e-11,2.876997484751746e-8,3.5554969838656e-10,2.167985965771707e-8,2.8733729999403392e-8,6.305958389896719e-8,0.046,22792.4200000576,5.7385887872315243e-11,0.0020892288438334934,0.0010918163832138099
2016-07-18T03:00:00.0,5.225117278058243e-8,23411.55,7373.56242,35.149417,508.5960674582058,67644.83791394105,5.736592092666364e-11,9.75220655753282e-11,4.87610327876641e-11,2.6091732700008416e-8,3.224510185024105e-10,1.9661647469659173e-8,2.606191801499869e-8,5.7195975102046897e-8,0.044,23411.55000005225,5.736592092666364e-11,0.0020892288438406304,0.0010918163814299235
2016-07-18T04:00:00.0,7.731972407880898e-8,23314.01,6392.74993,38.438417,473.44873968742115,60271.2765858343,5.7435650308655266e-11,9.764060552471395e-11,4.8820302762356974e-11,3.864372440388215e-8,4.775730472186784e-10,2.9120307757236484e-8,3.8578359069402116e-8,8.466479188298757e-8,0.036000000000000004,23314.010000077316,5.7435650308655266e-11,0.0020892288438448562,0.0010918163805105911
2016-07-18T05:00:00.0,1.1104603204966078e-7,22538.91,5810.43049,39.909194,435.0124119167907,53878.52774776446,5.747983600923543e-11,9.771572121570022e-11,4.885786060785011e-11,5.554162307064167e-8,6.864033575048701e-10,4.1853863262492074e-8,5.5406693257803404e-8,1.2159657037660406e-7,0.032,22538.910000111046,5.747983600923543e-11,0.0020892288438471994,0.0010918163800438666
2016-07-18T06:00:00.0,1.9499834170914297e-7,21839.1,5639.28003,40.526111,395.1053071463709,48068.098349744294,5.752348129258004e-11,9.778991819738607e-11,4.889495909869304e-11,9.765846728872054e-8,1.2068984687483831e-9,7.359137004563311e-8,9.724208450222504e-8,2.1340930628588212e-7,0.029,21839.100000194998,5.752348129258004e-11,0.002089228843848519,0.0010918163799134503
2016-07-18T07:00:00.0,4.6125611622819415e-7,21446.93722,5370.976798,35.17849996,354.58128537646957,42428.819411847675,5.75560831901613e-11,9.784534142327421e-11,4.8922670711637104e-11,2.3409561647965993e-7,2.8930378380272024e-9,1.7640474622117087e-7,2.2706265440711094e-7,4.983159689398037e-7,0.026,21446.93722046126,5.75560831901613e-11,0.002089228843847307,0.0010918163797144047
2016-07-18T08:00:00.0,8021.1666438732345,20911.61833,5244.064773,39.58208349,319.404874648254,37057.84370633878,5.7581458502652557e-11,9.788847945450935e-11,4.894423972725467e-11,5360.6365866920405,66.24867528248042,4039.553370882952,2660.530057181096,5838.8492673947585,0.025,28932.784973873237,5.7581458502652557e-11,0.002089228843845205,0.0010918163796211876
2016-07-18T09:00:00.0,13929.119999325872,20521.5,4999.62032,52.575222,346.073555669624,41692.18266343287,5.7581801958634936e-11,9.788906332967939e-11,4.8944531664839696e-11,8995.512801146315,111.16978308919151,6778.645310316555,4933.607198179459,10827.387082867619,0.025,34450.61999932587,5.7581801958634936e-11,0.0020892288438454916,0.001091816379446705
2016-07-18T10:00:00.0,14003.759999248101,20446.86,4790.48374,48.266222,404.67020598770887,54298.59582843342,5.758129777042276e-11,9.788820620971869e-11,4.8944103104859345e-11,9044.578254021215,111.77615160579019,6815.61900035306,4959.181745226788,10883.513464484018,0.025,34450.6199992481,5.758129777042276e-11,0.0020892288438455345,0.0010918163793051392
2016-07-18T11:00:00.0,13706.41999786628,20744.2,4652.97217,58.15069499999999,468.18222482239275,67207.24564508686,5.7582512527366116e-11,9.78902712965224e-11,4.89451356482612e-11,8238.500258568787,101.81434977321459,6208.192059342352,5467.919739297394,11999.999427857161,0.025,34450.61999786628,5.7582512527366116e-11,0.002089228843851724,0.0010918163792148533
2016-07-18T12:00:00.0,1.0709897360895642e-6,21301.97,4615.1041399999995,66.02541679999999,511.8479688244999,80762.46605410276,5.7569002857582014e-11,9.786730485788942e-11,4.893365242894471e-11,5.705084737099639e-7,7.050548943113088e-9,4.299115209215297e-7,5.003833950747425e-7,1.0981508033945101e-6,0.026,21301.97000107099,5.7569002857582014e-11,0.0020892288438658715,0.0010918163792002647
2016-07-18T13:00:00.0,4614.579458138984,22463.84,4911.21756,73.7563056,445.8246412604429,76147.3630074472,5.758113760671894e-11,9.78879339314222e-11,4.89439669657111e-11,4001.5662332973884,49.45279496639873,3015.414327219434,613.013224841498,1345.330344646223,0.027000000000000003,27078.419458138986,5.758113760671894e-11,0.002089228843864964,0.0010918163793979243
2016-07-18T14:00:00.0,10596.909999906817,23853.71,5329.83556,61.116028,421.5232198557347,75596.89121112923,5.758196595122948e-11,9.788934211709011e-11,4.8944671058545055e-11,8017.854317393778,99.08752786075947,6041.922430534113,2579.0556825129406,5660.044073460344,0.027000000000000003,34450.61999990681,5.758196595122948e-11,0.00208922884386193,0.0010918163796923093
2016-07-18T15:00:00.0,8974.449999924422,25476.17,6072.91198,50.9819165,459.4968089453874,81969.02324694007,5.7581213343460123e-11,9.788806268388221e-11,4.8944031341941106e-11,7562.593394053911,93.46124960231171,5698.856683067786,1411.8566058704134,3098.487042686243,0.026,34450.61999992442,5.7581213343460123e-11,0.0020892288438629095,0.0010918163802656798
2016-07-18T16:00:00.0,7899.379999927285,26551.24,6857.3703,45.915471999999994,501.9782312765918,84693.45608451047,5.758123251576393e-11,9.788809527679868e-11,4.894404763839934e-11,6711.873831128801,82.94775122031123,5057.789708555562,1187.5061687983857,2606.1233568853654,0.026,34450.61999992728,5.758123251576393e-11,0.002089228843867262,0.00109181638095213
2016-07-18T17:00:00.0,7166.029999926463,27284.59,7998.499959999999,43.060666,539.0125997257958,85499.99994176779,5.758109594546839e-11,9.788786310729626e-11,4.894393155364813e-11,5362.860497353762,66.27615917042974,4041.22921770913,1803.1695025726021,3957.269680403376,0.027000000000000003,34450.61999992646,5.758109594546839e-11,0.00208922884387909,0.0010922136920990069
2016-07-18T18:00:00.0,6711.809999925732,27738.81,9164.27769,39.962083,562.2301821251184,85499.999972094,5.758079499143087e-11,9.788735148543248e-11,4.894367574271624e-11,3862.1477850483225,47.72981163091781,2910.3543677388907,2849.662214877312,6253.922255359944,0.027999999999999997,34450.61999992573,5.758079499143087e-11,0.0020892288439273523,0.0010930421418830964
2016-07-18T19:00:00.0,6588.629999926969,27861.99,10214.4744,37.369389,569.9999999849291,85499.99999823497,5.776136945963792e-11,9.819432808138446e-11,4.909716404069223e-11,3023.6434938876537,37.3672739714962,2278.492315335134,3564.9865060392167,7823.7863890603,0.027000000000000003,34450.61999992697,5.776136945963792e-11,0.0021143951872479843,0.001106144502956211
2016-07-18T20:00:00.0,6465.2499999264755,27985.37,11367.9814,36.574445,569.9999993516616,85387.8054087749,5.776569669295078e-11,9.820168437801632e-11,4.910084218900816e-11,2627.1934867223913,32.467802170771925,1979.744034803166,3838.056513203986,8423.07095905716,0.027999999999999997,34450.61999992647,5.776569669295078e-11,0.0021149786928702087,0.0011061445058963436
2016-07-18T21:00:00.0,6329.89999992596,28120.72,12134.1712,31.956778000000003,565.8954715011755,84422.64010877974,5.776566648064821e-11,9.820163301710195e-11,4.910081650855097e-11,2376.7071708750823,29.37220217384818,1790.9879374297668,3953.19282905078,8675.751281768818,0.029,34450.619999925955,5.776566648064821e-11,0.0021149786929602053,0.0011061445077906098
2016-07-18T22:00:00.0,6534.709999920791,27915.91,12534.2198,34.217222,563.3130106537657,82755.20923412284,5.776568019957296e-11,9.820165633927403e-11,4.9100828169637014e-11,2448.249911605941,30.256353099367658,1844.899579229735,4086.460088314752,8968.222113669735,0.032,34450.61999992079,5.776568019957296e-11,0.002114978693017,0.0011061445088088198
2016-07-18T23:00:00.0,6948.279999913077,27502.34,12330.8194,32.411111,559.3542567318756,81034.11223316682,5.776566468226997e-11,9.820162995985895e-11,4.910081497992947e-11,2776.1211625974224,34.308303961942165,2091.969753776961,4172.1588373155555,9156.298198910494,0.034,34450.61999991307,5.776566468226997e-11,0.002114978693050948,0.0011061445082972883
2016-07-19T00:00:00.0,7748.309999891246,26702.31,11935.1316,33.881778000000004,561.2535646725597,79951.56189199876,5.776649613129737e-11,9.820304342320552e-11,4.910152171160276e-11,3449.171177265883,42.62609815476852,2599.1523265102755,4299.138822625264,9434.97086122386,0.036000000000000004,34450.61999989124,5.776649613129737e-11,0.002114978693093707,0.0011061445073137818
2016-07-19T01:00:00.0,2.0842472455962492e-7,25963.34,11086.9906,33.364111,569.9999998060705,80050.5545858774,5.772499584856779e-11,9.813249294256524e-11,4.906624647128262e-11,1.0430407233718206e-7,1.2890272465140886e-9,7.859922234842003e-8,1.0402251972950028e-7,2.2828977687201044e-7,0.043,25963.340000208424,5.772499584856779e-11,0.0021169343548249034,0.0011061445052768057
2016-07-19T02:00:00.0,4.5938918296646045e-8,25319.44,9421.3518,35.183944,536.6380057417634,68963.56509232879,5.753358993469861e-11,9.780710288898764e-11,4.890355144449382e-11,2.2934682672310655e-8,2.8343505859669375e-10,1.7282625524188642e-8,2.2906428521446404e-8,5.027087855297021e-8,0.052000000000000005,25319.440000045935,5.753358993469861e-11,0.002116934354836229,0.001106144501347035
2016-07-19T03:00:00.0,5.528222247014004e-8,25172.18,7649.97219,35.916083,501.45617867645063,59542.214398540855,5.757518705665607e-11,9.787781799631532e-11,4.893890899815766e-11,2.7612645216530933e-8,3.4124700248877073e-10,2.0807744054193335e-8,2.7571699435612793e-8,6.050936978363866e-8,0.044,25172.180000055283,5.757518705665607e-11,0.002116934354841226,0.0011061444978979387
2016-07-19T04:00:00.0,9.35931581991522e-8,24864.91,6657.34488,40.651083,465.5422126111885,51892.24331476667,5.76589974132388e-11,9.802029560250596e-11,4.901014780125298e-11,4.6806335277863216e-8,5.784495286780027e-10,3.527131272426846e-8,4.668880262568648e-8,1.024641237450873e-7,0.035,24864.910000093594,5.76589974132388e-11,0.0021169343548455553,0.0011061444968816705
2016-07-19T05:00:00.0,1.1397846449687406e-7,23575.5,6365.37263,47.019139,424.8932465461802,45234.8995410489,5.768064727229225e-11,9.805710036289683e-11,4.9028550181448414e-11,5.702739049705136e-8,7.047650058251196e-10,4.297347596494631e-8,5.68530168994598e-8,1.2477069942382434e-7,0.032,23575.50000011398,5.768064727229225e-11,0.0021169343548489775,0.0011061444966517194
2016-07-19T06:00:00.0,1.8940556784216477e-7,22762.44,5906.87494,43.231,377.8762244813183,38869.528017361146,5.772025191555326e-11,9.812442825644053e-11,4.9062214128220267e-11,9.489464985451266e-8,1.1727422186878128e-9,7.15086718712081e-8,9.441279355939568e-8,2.0720009120703086e-7,0.029,22762.440000189403,5.772025191555326e-11,0.002116934354848845,0.0011061444963056176
2016-07-19T07:00:00.0,8.180736892742854e-7,22212.10528,5669.490664,46.96986086,334.647341416819,32962.65418378435,5.7765052455581114e-11,9.820058917448789e-11,4.9100294587243944e-11,4.2246773318655613e-7,5.2210082180692305e-9,3.183541596383677e-7,3.955077554985547e-7,8.679887536728145e-7,0.026,22212.105280818072,5.7765052455581114e-11,0.0021169343548502143,0.0011061444961339762
2016-07-19T08:00:00.0,13020.529439693131,21430.09056,5202.03465,44.0708614,287.6795974964822,27293.164627115188,5.778130402268909e-11,9.822821683857144e-11,4.911410841928572e-11,8151.658795100945,100.74113172880942,6142.751934683501,4868.870644592088,10685.315025659676,0.024,34450.61999969314,5.778130402268909e-11,0.0021169343548427936,0.0011061444958077008
2016-07-19T09:00:00.0,13638.299999747065,20812.32,4917.3032299999995,54.965028,344.3519847596373,38919.19804360286,5.7780201088462164e-11,9.822634185038567e-11,4.9113170925192836e-11,9281.241145351954,114.70091674993479,6993.958338410657,4357.058854395013,9562.083251536262,0.024,34450.61999974707,5.7780201088462164e-11,0.0021169343548446315,0.001106144495622184
2016-07-19T10:00:00.0,13716.939999647897,20733.68,4788.47684,61.64675,404.08999044395614,50557.93750969428,5.7780170993387384e-11,9.822629068875855e-11,4.9113145344379276e-11,9320.56114920476,115.1868475018565,7023.588262308323,4396.37885044304,9648.375653871395,0.024,34450.619999647904,5.7780170993387384e-11,0.0021169343548473126,0.0011061444955410193
2016-07-19T11:00:00.0,13580.359999399683,20870.26,4587.29858,60.314861,457.6322048802358,62441.42569201849,5.7781401007032425e-11,9.822838171195512e-11,4.911419085597756e-11,8431.574092078316,104.2004256608191,6353.68449151336,5148.7859073212685,11299.622322172823,0.025,34450.619999399685,5.7781401007032425e-11,0.0021169343548505175,0.0011061444954171924
2016-07-19T12:00:00.0,1.9260149558452885e-6,21499.82,4436.69444,59.032971999999994,501.5198864754604,75507.43503184918,5.777215493500135e-11,9.82126633895023e-11,4.910633169475115e-11,1.0928003133391087e-6,1.3505219377624365e-8,8.2348898644051e-7,8.331164298427902e-7,1.8283729751191462e-6,0.026,21499.820001926015,5.777215493500135e-11,0.0021169343548618834,0.0011061444953341432
2016-07-19T13:00:00.0,7874.360188150974,22600.93,4543.14577,61.880277799999995,442.4890314233431,71070.74170064554,5.7780654351619004e-11,9.82271123977523e-11,4.911355619887615e-11,5827.948523560848,72.02388430114527,4391.700262264955,2046.4116645900276,4491.093500834016,0.027999999999999997,30475.290188150975,5.7780654351619004e-11,0.002116934354859595,0.0011061444953968092
2016-07-19T14:00:00.0,10338.699999905426,24111.92,4804.770820000001,70.029667,452.6347548588918,75410.39079988899,5.7780516763268005e-11,9.82268784975556e-11,4.91134392487778e-11,8130.189744846208,100.47580948285075,6126.5737489543135,2208.5102550591196,4846.838114074352,0.027999999999999997,34450.61999990543,5.7780516763268005e-11,0.0021169343548614666,0.001106144495558065
2016-07-19T15:00:00.0,8872.459999923592,25578.16,5530.12262,58.7773611,483.0830142761177,81579.03294906215,5.7780119940412214e-11,9.822620389870076e-11,4.911310194935038e-11,7646.444104772657,94.49750684840107,5762.04310051226,1226.0158951508377,2690.637526117802,0.027000000000000003,34450.61999992359,5.7780119940412214e-11,0.002116934354863606,0.0011061444960439985
2016-07-19T16:00:00.0,7741.639999926989,26708.98,6610.68973,47.530417,518.8052769589278,84501.59206183678,5.778012548681697e-11,9.822621332758884e-11,4.911310666379442e-11,6509.68753968584,80.4490602996049,4905.430506073469,1231.9524602410506,2703.6660234408346,0.026,34450.619999926996,5.778012548681697e-11,0.002116934354868897,0.001106144496876706
2016-07-19T17:00:00.0,6896.719999927169,27553.9,8369.59486,39.753221999999994,551.7260371929352,85499.99996749555,5.77798634106474e-11,9.822576779810059e-11,4.911288389905029e-11,4695.207872922283,58.025067867717276,3538.1138943730043,2201.512127004787,4831.4798907184895,0.027000000000000003,34450.61999992718,5.77798634106474e-11,0.0021169343548882464,0.0011068552066546022
