Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-19T18:00:00.0,6391.099999927323,28059.52,10218.7546,35.91125,569.9999999950566,85499.99999944224,5.833710191173033e-11,9.917307324994155e-11,4.958653662497078e-11,2905.6490480253015,35.909056164216175,2189.5765953790346,3485.4509519019216,7649.236167102492,0.029,34450.61999992732,5.833710191173033e-11,0.0021936491512926405,0.0011483138604665198
2016-07-19T19:00:00.0,6556.039999927331,27894.58,11330.662,32.9605,569.9999998084737,85120.05931023762,5.835212180304291e-11,9.919860706517295e-11,4.9599303532586474e-11,2584.7339750457636,31.943072251810307,1947.7483080372137,3971.3060248814686,8715.502841771207,0.029,34450.61999992734,5.835212180304291e-11,0.0021956298486881663,0.0011483138627123826
2016-07-19T20:00:00.0,6346.32999992499,28104.29,12239.6572,33.117444,568.9847676901824,84452.64960835989,5.835207057252948e-11,9.919851997330011e-11,4.9599259986650056e-11,2224.7605015618096,27.494390575766847,1676.4872302296856,4121.569498363081,9045.273884833166,0.03,34450.619999924995,5.835207057252948e-11,0.002195629849059831,0.0011483138645841085
2016-07-19T21:00:00.0,6376.03999992306,28074.58,12922.9072,30.663944,563.3639098958479,82934.7546717366,5.835207705281445e-11,9.919853098978457e-11,4.9599265494892284e-11,2132.7633786926745,26.35745703787136,1607.162014504351,4243.276621230287,9312.374624128268,0.031,34450.61999992307,5.835207705281445e-11,0.002195629849115182,0.0011483138660450677
2016-07-19T22:00:00.0,6592.139999918345,27858.48,13335.3772,31.505667,559.059618563618,80931.38525868309,5.835207048207898e-11,9.919851981953427e-11,4.9599259909767133e-11,2282.2278960001818,28.204593308578335,1719.792274913313,4309.9121039180645,9458.614106829795,0.033,34450.619999918345,5.835207048207898e-11,0.0021956298491493543,0.0011483138669517673
2016-07-19T23:00:00.0,7074.269999903927,27376.35,13069.2708,30.342778000000003,555.760740502095,78774.41558874006,5.835206910348275e-11,9.919851747592066e-11,4.959925873796033e-11,2712.973739290351,33.52790538913442,2044.3844749472203,4361.296260613476,9571.382742864143,0.036000000000000004,34450.61999990393,5.835206910348275e-11,0.0021956298491744336,0.0011483138663706304
2016-07-20T00:00:00.0,7844.989999884656,26605.63,12905.1572,31.417056,558.9480635211281,77320.9131548653,5.835291441292073e-11,9.919995450196524e-11,4.959997725098262e-11,3436.2809970936673,42.46679667130632,2589.4388214211167,4408.709002790889,9675.435637955688,0.036000000000000004,34450.61999988466,5.835291441292073e-11,0.002195629849208009,0.0011483138660182718
2016-07-20T01:00:00.0,2.199262002892842e-7,25921.7,11772.6411,32.675861,569.9999998223333,76680.63156255597,5.831480273610563e-11,9.913516465137956e-11,4.956758232568978e-11,1.1008284796604429e-7,1.3604434344939282e-9,8.295386795694684e-8,1.0974421715858852e-7,2.4084672158756204e-7,0.042,25921.700000219924,5.831480273610563e-11,0.0021977648607201298,0.0011483138636470915
2016-07-20T02:00:00.0,4.629352351222632e-8,25261.36,10005.9467,33.154833,537.3263365886041,64907.99161119363,5.811851485650925e-11,9.880147525606572e-11,4.940073762803286e-11,2.3113327657216105e-8,2.8564281758286075e-10,1.7417244974564678e-8,2.3081394379754156e-8,5.0654861914045904e-8,0.052000000000000005,25261.360000046294,5.811851485650925e-11,0.0021977648607311847,0.0011483138601480509
2016-07-20T03:00:00.0,4.877588731474983e-8,25018.79,8116.65742,36.733222,504.17370135379986,54902.04605957556,5.813119584428899e-11,9.882303293529128e-11,4.941151646764564e-11,2.4356261105794257e-8,3.010034362521072e-10,1.8353868064152877e-8,2.4320803176020286e-8,5.3374891752667086e-8,0.048,25018.790000048775,5.813119584428899e-11,0.0021977648607375026,0.0011483138566753797
2016-07-20T04:00:00.0,9.004859989909285e-8,24674.21,6664.7893,35.344778000000005,467.442677119011,46785.38978796115,5.823969958740075e-11,9.900748929858128e-11,4.950374464929064e-11,4.503533528383089e-8,5.56562873682365e-10,3.39367605903881e-8,4.4914257125963375e-8,9.856967283931742e-8,0.036000000000000004,24674.210000090046,5.823969958740075e-11,0.002197764860739831,0.0011483138553054159
2016-07-20T05:00:00.0,1.1786601437255957e-7,23514.94,6320.42581,45.416583,432.1000968844778,40120.60163640751,5.826999916096623e-11,9.905899857364259e-11,4.9529499286821295e-11,5.898725125371396e-8,7.289856700628977e-10,4.445034573554254e-8,5.877970412027197e-8,1.2899904341015662e-7,0.033,23514.940000117862,5.826999916096623e-11,0.0021977648607447694,0.0011483138550802544
2016-07-20T06:00:00.0,1.7982114899695297e-7,22655.43,5866.92587,41.637055,386.68571165011696,33800.17697489481,5.830381119093339e-11,9.911647902458676e-11,4.955823951229338e-11,9.010269711904038e-8,1.113521543007353e-9,6.789765506142395e-8,8.961933539888801e-8,1.96680277836299e-7,0.03,22655.43000017982,5.830381119093339e-11,0.002197764860744718,0.0011483138547970179
2016-07-20T07:00:00.0,4.1391234109976444e-7,21872.5625,5404.5277240000005,44.11038886,345.050854416141,27933.25225347325,5.833895057834441e-11,9.917621598318549e-11,4.958810799159274e-11,2.107490483862149e-7,2.6045125512314814e-9,1.5881174092874885e-7,2.030641164975663e-7,4.45648326597828e-7,0.027000000000000003,21872.56250041391,5.833895057834441e-11,0.002197764860745904,0.0011483138545243026
2016-07-20T08:00:00.0,13223.287497869373,21227.3325,4992.548597999999,48.3564445,300.94266332365584,22528.72567839156,5.836939295428816e-11,9.922796802228987e-11,4.961398401114494e-11,8438.801069245397,104.28973924435961,6359.130441729244,4784.486428623876,10500.12383931852,0.026,34450.61999786938,5.836939295428816e-11,0.00219776486074022,0.0011483138542917044
2016-07-20T09:00:00.0,13782.399999767118,20668.22,4698.11802,49.723417,356.87815583292587,34395.432509753184,5.836824054357042e-11,9.922600892406972e-11,4.961300446203486e-11,9631.935993610387,119.03492983770658,7258.227429128449,4150.4640061566315,9108.686314700943,0.025,34450.61999976712,5.836824054357042e-11,0.0021977648607393405,0.0011483138541374936
2016-07-20T10:00:00.0,13817.25999974088,20633.36,4608.3032,51.005056,426.19186643554275,46064.22938189643,5.836821479278655e-11,9.922596514773714e-11,4.961298257386857e-11,9649.365995216442,119.25033606752622,7271.3619553369645,4167.894004524337,9146.938516710567,0.025,34450.619999740884,5.836821479278655e-11,0.0021977648607413767,0.0011483138540919523
2016-07-20T11:00:00.0,13613.679999268306,20836.94,4514.62734,38.427528,494.4393442679795,57874.227802257825,5.836946389612998e-11,9.922808862342096e-11,4.961404431171048e-11,8633.997327652134,106.70204482232883,6506.222245263953,4979.682671616072,10928.505182847017,0.025,34450.61999926831,5.836946389612998e-11,0.00219776486074314,0.0011483138540447223
2016-07-20T12:00:00.0,1.03186195109962e-6,21502.49,4356.52313,79.2263057,562.7160588552186,70794.32903868266,5.835455885186149e-11,9.920275004816453e-11,4.9601375024082266e-11,5.568564360818878e-7,6.881832151153735e-9,4.196239116557155e-7,4.74906312267684e-7,1.04223831863162e-6,0.027000000000000003,21502.490001031863,5.835455885186149e-11,0.002197764860812227,0.0011483138539732417
2016-07-20T13:00:00.0,11049.196831507868,22663.54,4427.58329,92.3843332,483.49195092701086,66437.80705845836,5.836929339905166e-11,9.922779877838782e-11,4.961389938919391e-11,7513.095760787018,92.84954004496356,5661.55731981485,3536.1010707207515,7760.393869816862,0.03,33712.73683150787,5.836929339905166e-11,0.0021977648608090357,0.0011483138540059102
2016-07-20T14:00:00.0,10503.079999900294,23947.54,4699.35876,83.7523054,483.9593555368849,75432.17610640395,5.836829223287861e-11,9.922609679589364e-11,4.961304839794682e-11,8314.956019902635,102.75921757467219,6265.805949675133,2188.1239799975588,4802.098011670015,0.03,34450.61999990029,5.836829223287861e-11,0.002197764860811181,0.0011483138541440072
2016-07-20T15:00:00.0,8914.649999921723,25535.97,5566.68512,62.217389,502.9684654764677,81800.72245606294,5.836815297151261e-11,9.922586005157145e-11,4.961293002578572e-11,7682.080964056558,94.93791997482855,5788.897559440765,1232.5690358650654,2705.0191718936608,0.029,34450.61999992173,5.836815297151261e-11,0.0021977648608136335,0.0011483138546251508
2016-07-20T16:00:00.0,7753.829999924572,26696.79,7094.743009999999,49.347695,535.6911942162069,84727.95521571123,5.836816923298293e-11,9.922588769607097e-11,4.9612943848035487e-11,6349.432132060939,78.46856632462439,4784.668678330755,1404.3978678635335,3082.1179560714863,0.03,34450.61999992457,5.836816923298293e-11,0.0021977648608225773,0.001148313855636308
2016-07-20T17:00:00.0,6851.699999925287,27598.92,8937.51148,47.123833000000005,564.8142633057417,85499.99998842733,5.836741571554323e-11,9.922460671642348e-11,4.961230335821174e-11,4232.549714567552,52.307371918000435,3189.4738974390507,2619.1502853576358,5748.0364424299605,0.031,34450.619999925286,5.836741571554323e-11,0.002197764860895975,0.0011503117197798221
2016-07-20T18:00:00.0,6400.599999924969,28050.02,11068.0716,45.477722,569.9999999886527,85499.99999860807,5.861436194082578e-11,9.964441529940381e-11,4.9822207649701907e-11,3327.805237481411,41.12621421279511,2507.6959885850674,3072.7947624434587,6743.613137961328,0.032,34450.61999992497,5.861436194082578e-11,0.002231186572453096,0.0011669246709485276
2016-07-20T19:00:00.0,6388.839999923931,28061.78,11511.4328,36.152694,565.6507233880699,83683.23869207913,5.861442191690342e-11,9.964451725873581e-11,4.9822258629367904e-11,2807.973797015508,34.701950276205274,2115.9725778173947,3580.8662029083234,7858.636270263625,0.032,34450.61999992393,5.861442191690342e-11,0.002231186572537243,0.0011669246717692344
2016-07-20T20:00:00.0,6215.879999921541,28234.74,12654.0717,36.865722,564.2022108508976,82146.41590708481,5.861438156148288e-11,9.964444865452089e-11,4.9822224327260445e-11,2372.785333826638,29.32373470082862,1788.032603709062,3843.0946660948034,8434.127784081998,0.032,34450.619999921546,5.861438156148288e-11,0.00223118657260246,0.0011669246739628512
2016-07-20T21:00:00.0,6322.539999917208,28128.08,13502.199,35.058,556.6624547383487,79714.50576180055,5.861441464712832e-11,9.964450490011814e-11,4.982225245005907e-11,2242.6497649295675,27.715472527644636,1689.967837051502,4079.8902349875407,8953.803790079315,0.034,34450.61999991721,5.861441464712832e-11,0.0022311865726296334,0.00116692467567655
2016-07-20T22:00:00.0,6367.409999910218,28083.21,14761.8657,30.998556,549.3221584526159,76856.07955585615,5.861437420652922e-11,9.964443615109967e-11,4.9822218075549833e-11,2246.9148228171407,27.76818164725858,1693.1818077596693,4120.495177092977,9042.916159182236,0.035,34450.61999991022,5.861437420652922e-11,0.0022311865726456137,0.0011669246783075431
2016-07-20T23:00:00.0,6786.089999883369,27664.53,14239.5531,34.661833,546.0940152864972,72830.31298972275,5.861436870678171e-11,9.96444268015289e-11,4.982221340076445e-11,2603.275162522586,32.17221091634,1961.7201778256094,4182.814837360684,9179.684056886019,0.038,34450.61999988337,5.861436870678171e-11,0.0022311865726619908,0.0011669246772251056
2016-07-21T00:00:00.0,7637.479999696647,26813.14,14315.1828,32.842028000000006,543.6066243894599,69732.16529135905,5.861522260021462e-11,9.964587842036484e-11,4.982293921018242e-11,3341.2335493068376,41.292166120806,2517.8150073662196,4296.246450389709,9428.623206754399,0.040999999999999995,34450.619999696646,5.861522260021462e-11,0.002231186572674429,0.0011669246773891083
2016-07-21T01:00:00.0,1.0329770695594875e-7,26238.4,13128.1966,33.106305,552.058993696888,67363.42187240435,5.850070937626914e-11,9.945120593965752e-11,4.972560296982876e-11,5.154306794453183e-8,6.369877748842595e-10,3.884071798074753e-8,5.165518780547726e-8,1.1336344600245196e-7,0.047,26238.4000001033,5.850070937626914e-11,0.002231186572697255,0.0011669246749231477
2016-07-21T02:00:00.0,4.5893327424688285e-8,25478.04,11758.2707,32.9045,518.9549198841476,54235.226439481215,5.836043561987774e-11,9.921274055379216e-11,4.960637027689608e-11,2.2894221214029143e-8,2.8293502134033467e-10,1.7252135447581382e-8,2.2899893470105346e-8,5.025653660647269e-8,0.052000000000000005,25478.040000045894,5.836043561987774e-11,0.002231186572703822,0.0011669246722485367
2016-07-21T03:00:00.0,5.318233309448036e-8,25362.04,10160.6226,35.652194,486.05265107105447,42476.956906473395,5.839517924230038e-11,9.927180471191066e-11,4.963590235595533e-11,2.65377200904738e-8,3.2796269110569254e-10,1.9997725067420275e-8,2.6545341199294653e-8,5.8256904708103966e-8,0.046,25362.040000053184,5.839517924230038e-11,0.0022311865727085802,0.0011669246693242125
2016-07-21T04:00:00.0,7.459347947917954e-8,24982.33,8442.04859,34.096528,450.40268825800933,32316.335473476316,5.845802274887506e-11,9.937863867308759e-11,4.9689319336543796e-11,3.7239546333154935e-8,4.602197095055186e-10,2.8062177408873084e-8,3.725455450735152e-8,8.17595455105814e-8,0.04,24982.33000007459,5.845802274887506e-11,0.002231186572710257,0.0011669246663361314
2016-07-21T05:00:00.0,1.2634824143723665e-7,23866.7,7147.148040000001,36.587167,416.30839144510117,23874.2880505108,5.852203206553422e-11,9.948745451140816e-11,4.974372725570408e-11,6.310282500855377e-8,7.798474109916424e-10,4.7551671401929414e-8,6.314592897417149e-8,1.385812425364778e-7,0.033,23866.700000126348,5.852203206553422e-11,0.0022311865727126707,0.0011669246648632183
2016-07-21T06:00:00.0,1.8515510455705116e-7,22823.73,6402.2754,37.893555,379.7234556325191,16727.141177621597,5.855135680035625e-11,9.953730656060562e-11,4.976865328030281e-11,9.248148011774482e-8,1.1429193990082392e-9,6.969020725659994e-8,9.257408713274574e-8,2.0316483152514097e-7,0.031,22823.730000185154,5.855135680035625e-11,0.0022311865727140286,0.0011669246643968255
2016-07-21T07:00:00.0,3.281084474011468e-7,22080.260830000003,5824.867967,38.31711108,341.8321318202678,10324.866944819114,5.857775070101286e-11,9.958217619172185e-11,4.9791088095860925e-11,1.6447235977961963e-7,2.0326085866430837e-9,1.239395479660417e-7,1.6353650544533545e-7,3.5890028847240367e-7,0.029,22080.260830328112,5.857775070101286e-11,0.002231186572714615,0.0011669246640588578
2016-07-21T08:00:00.0,11195.505241330771,21320.92222,5547.414314,41.09494447,303.5172519289008,4500.000145226615,5.86152978574617e-11,9.964600635768489e-11,4.982300317884244e-11,6293.666349309143,77.77939272114443,4742.645897630758,4901.8388920215275,10757.667761097151,0.027000000000000003,32516.427461330768,5.86152978574617e-11,0.0022311865727109425,0.0011667653140916795
2016-07-21T09:00:00.0,13746.859999262555,20703.76,5156.23606,44.090889,340.203931366699,14452.900656719838,5.861483878478527e-11,9.964522593413495e-11,4.9822612967067476e-11,8278.940021529328,102.31411891099279,6238.665787255657,5467.919977733127,11999.999951132702,0.027000000000000003,34450.619999262555,5.861483878478527e-11,0.0022311865727101185,0.001166765313882865
2016-07-21T10:00:00.0,13821.76999968305,20628.85,5086.38882,46.683556,398.42939246431376,27535.331501873512,5.861451055813255e-11,9.964466794882534e-11,4.982233397441267e-11,8353.850137412383,103.2398850699653,6295.114943290567,5467.919862270568,11999.9996977364,0.026,34450.61999968305,5.861451055813255e-11,0.0022311865727119573,0.0011667653138468855
2016-07-21T11:00:00.0,13703.189999689213,20747.43,4789.29395,51.681278000000006,454.987952720903,40744.0584896658,5.861602660919378e-11,9.964724523562942e-11,4.982362261781471e-11,8235.270011097185,101.77442921296631,6205.7578788394085,5467.919988591929,11999.999974963632,0.026,34450.61999968922,5.861602660919378e-11,0.002231186572715782,0.0011667653137003762
2016-07-21T12:00:00.0,9.86131203410018e-6,21418.43,4778.111089999999,58.2583059,505.0833351204967,54160.52356023415,5.861079595335691e-11,9.963835312070675e-11,4.9819176560353374e-11,6.165704888248045e-6,7.619799895467393e-8,4.646219448455727e-6,3.6955075074990145e-6,8.110230231969044e-6,0.027999999999999997,21418.43000986131,5.861079595335691e-11,0.002231186572728861,0.0011667653137004228
2016-07-21T13:00:00.0,11504.279998924756,22946.34,4961.95133,70.0976111,446.82726048330767,49382.413649755916,5.861575473719791e-11,9.964678305323644e-11,4.982339152661822e-11,6036.3600374003745,74.5995087595839,4548.750534120969,5467.9199615242815,11999.999915560466,0.03,34450.61999892476,5.861575473719791e-11,0.0022311865727278773,0.0011667653137863148
2016-07-21T14:00:00.0,10386.089999908825,24064.53,5116.34026,63.89847220000001,451.33138932951067,60969.213936202665,5.861450584107855e-11,9.964465992983353e-11,4.9822329964916766e-11,5378.342009861167,66.46748527105198,4052.895443356828,5007.747990047558,10990.097858156429,0.029,34450.61999990883,5.861450584107855e-11,0.00223118657272975,0.001166765313864602
2016-07-21T15:00:00.0,8907.029999923761,25543.59,5368.62492,58.4389445,453.90263358718295,70895.86814448124,5.861444693613277e-11,9.964455979142571e-11,4.9822279895712855e-11,4553.571542906566,56.27467515154106,3431.3826311915277,4353.4584570170955,9554.18175178224,0.029,34450.61999992376,5.861444693613277e-11,0.0022311865727318164,0.0011667653139962716
2016-07-21T16:00:00.0,7683.369999925688,26767.25,6527.62725,45.493611,451.74059542534303,78512.80877422032,5.861443863497731e-11,9.964454567946142e-11,4.982227283973071e-11,3870.1836625937663,47.82912189631418,2916.409871726474,3813.1863373318224,8368.490403660235,0.029,34450.619999925686,5.861443863497731e-11,0.0022311865727320406,0.0011667653146573637
2016-07-21T17:00:00.0,6802.459999924858,27648.16,8410.8078,40.920111,454.0783375082814,83270.08296637236,5.861441739187514e-11,9.964450956618772e-11,4.982225478309386e-11,3371.8533775616856,41.670576973035125,2540.888839819215,3430.6066223630723,7528.873770712971,0.031,34450.61999992486,5.861441739187514e-11,0.0022311865727335694,0.0011667653164808434
2016-07-21T18:00:00.0,6487.33999992468,27963.28,10358.3656,37.401028,454.8310346679395,84929.03894366986,5.861445923246429e-11,9.964458069518927e-11,4.982229034759464e-11,3170.100744185899,39.17724535471969,2388.8564240682736,3317.2392557386815,7280.075617211696,0.032,34450.61999992468,5.861445923246429e-11,0.0022311865727350443,0.0011667653199318707
2016-07-21T19:00:00.0,6301.64999992202,28148.97,12142.516,34.806917,456.6094832092839,84239.60655171514,5.861446802838664e-11,9.964459564825729e-11,4.982229782412864e-11,3046.745814950364,37.65278076562484,2295.9012661966362,3254.904184971556,7143.27389933625,0.033,34450.619999922026,5.861446802838664e-11,0.0022311865727366884,0.0011667653232370785
2016-07-21T20:00:00.0,6153.769999922741,28296.85,13741.6341,33.306278000000006,459.4575781615313,81536.26688401336,5.861445762463829e-11,9.964457796188509e-11,4.9822288980942546e-11,2955.978521455085,36.53104590152934,2227.50279887374,3197.7914784675563,7017.93328022551,0.03,34450.61999992275,5.861445762463829e-11,0.0022311865727387245,0.0011667653264487558
2016-07-21T21:00:00.0,6152.949999917499,28297.67,14835.0369,31.306083,462.68457724968147,77040.07002987788,5.861445161847829e-11,9.964456775141308e-11,4.982228387570654e-11,2952.2273605270075,36.48468770540139,2224.6760795976456,3200.7226393903916,7024.3660610771,0.033,34450.6199999175,5.861445161847829e-11,0.0022311865727405473,0.001166765328737468
2016-07-21T22:00:00.0,6362.319999910547,28088.3,14699.9305,31.750028000000004,467.86541314170313,71454.07643731794,5.861444819122207e-11,9.964456192507751e-11,4.9822280962538755e-11,3067.450259820569,37.90865374319533,2311.5032770241055,3294.8697400898786,7230.983057740154,0.035,34450.61999991055,5.861444819122207e-11,0.00223118657274351,0.0011667653284580383
2016-07-21T23:00:00.0,6819.719999900596,27630.9,14153.7868,31.670471999999997,474.02627007152734,66296.63343884752,5.861444131584972e-11,9.964455023694452e-11,4.982227511847226e-11,3320.3708380921835,41.03433723081877,2502.09373358651,3499.349161808313,7679.737439775958,0.036000000000000004,34450.6199999006,5.861444131584972e-11,0.0022311865727464054,0.0011667653273212215
2016-07-22T00:00:00.0,7597.399999826999,26853.22,13313.2545,32.487667,483.3923664889765,62324.67897897532,5.861527330825218e-11,9.964596462402871e-11,4.9822982312014354e-11,3747.1140853665584,46.30818378998591,2823.6697432918236,3850.285914460341,8449.909832902473,0.04,34450.619999827,5.861527330825218e-11,0.0022311865727500063,0.0011667653255703844
2016-07-22T01:00:00.0,1.1967366735436214e-7,26074.7,12049.2592,32.436221999999994,497.21511446558395,60285.005221934945,5.851622015331297e-11,9.947757426063206e-11,4.973878713031603e-11,5.977946644559995e-8,7.387761503822304e-10,4.504732624281892e-8,5.979472333450154e-8,1.3122662365470207e-7,0.047,26074.700000119672,5.851622015331297e-11,0.0022311865727569656,0.0011667653230741158
2016-07-22T02:00:00.0,6.122498724458873e-8,25395.46,10069.6064,34.211361,464.7811236529479,48235.74718887654,5.842399150531425e-11,9.93207855590342e-11,4.96603927795171e-11,3.056241312830735e-8,3.777012954417921e-10,2.303056679523122e-8,3.0563253330722345e-8,6.707469018725002e-8,0.047,25395.460000061223,5.842399150531425e-11,0.002231186572760421,0.0011667653194262241
2016-07-22T03:00:00.0,5.6856003463717756e-8,25404.69,8462.88416,37.717721999999995,430.57199383995834,38166.14195573197,5.840938023587957e-11,9.929594640099527e-11,4.964797320049764e-11,2.8377991756902492e-8,3.5070543034741677e-10,2.1384477460208337e-8,2.8378715760414267e-8,6.228046297769009e-8,0.046,25404.690000056853,5.840938023587957e-11,0.002231186572763467,0.0011667653166390162
2016-07-22T04:00:00.0,7.72411824260128e-8,25047.24,7307.99062,39.235361,392.8565030269205,29703.25896258095,5.846343722070334e-11,9.938784327519568e-11,4.969392163759784e-11,3.857022883689474e-8,4.76664762563804e-10,2.9064924546573412e-8,3.857156574584286e-8,8.464988312742584e-8,0.040999999999999995,25047.24000007724,5.846343722070334e-11,0.0022311865727650607,0.0011667653152585323
2016-07-22T05:00:00.0,1.3175432268083842e-7,23760.22,6451.08792,39.043778,353.62337321400065,22395.26950945998,5.85258804246022e-11,9.949399672182375e-11,4.974699836091187e-11,6.582546814781794e-8,8.134948143039587e-10,4.960334233560723e-8,6.582936053629867e-8,1.4447035187705452e-7,0.035,23760.220000131754,5.85258804246022e-11,0.00223118657276558,0.001166765314695179
2016-07-22T06:00:00.0,2.672532633852417e-7,22756.14,6058.06241,44.112361,314.5818264014536,15944.182756419368,5.857078036373062e-11,9.957032661834206e-11,4.978516330917103e-11,1.3356883761786907e-7,1.6506917430612446e-9,1.006519355525149e-7,1.3358485544075427e-7,2.931678344396135e-7,0.032,22756.140000267253,5.857078036373062e-11,0.0022311865727672343,0.001166765314462026
2016-07-22T07:00:00.0,6.800284930309593e-7,22005.26917,5386.1226,42.62933345,270.4716965897519,9886.121513578502,5.859603902461857e-11,9.961326634185156e-11,4.980663317092578e-11,3.441321719812472e-7,4.252909173592908e-9,2.5932373009712853e-7,3.3579670778337026e-7,7.369457661049252e-7,0.03,22005.269170680025,5.859603902461857e-11,0.002231186572766508,0.0011667653140874316
2016-07-22T08:00:00.0,13134.612499150959,21316.0075,5005.784702,46.05141645,227.84459433061343,4500.000081340086,5.861579190090933e-11,9.964684623154586e-11,4.982342311577293e-11,7681.823788718936,94.93474170949436,5788.703762774046,5452.7887104319225,11966.792587525617,0.027999999999999997,34450.61999915096,5.861579190090933e-11,0.002231186572760705,0.001166481013182076
2016-07-22T09:00:00.0,13583.999999759351,20866.62,4977.155070000001,48.038334000000006,276.73015077672204,17249.712896120764,5.861461083010208e-11,9.964483841117354e-11,4.982241920558677e-11,8764.3133936838,108.31253764403111,6604.423027075067,4819.686606075451,10577.37481033106,0.026,34450.61999975935,5.861461083010208e-11,0.0022311865727596436,0.0011664810131668966
2016-07-22T10:00:00.0,13691.789999825203,20758.83,4802.35182,58.6125,337.0065856073832,29454.356830007902,5.861460413595905e-11,9.964482703113038e-11,4.982241351556519e-11,9419.283636189832,116.40689550876473,7097.981433461264,4272.506363635272,9376.522766174936,0.025,34450.619999825205,5.861460413595905e-11,0.002231186572761742,0.0011664810130812807
2016-07-22T11:00:00.0,13528.289999758428,20922.33,4576.86568,66.679806,394.80321230275644,41126.51037612511,5.861462925317731e-11,9.964486973040143e-11,4.9822434865200714e-11,9681.888322615354,119.65225868855036,7295.86943222868,3846.4016771429738,8441.385412682645,0.026,34450.61999975843,5.861462925317731e-11,0.0022311865727641473,0.0011664810129747227
2016-07-22T12:00:00.0,12830.989999146565,21619.63,4516.62725,70.3978333,447.7778961779366,52286.90070751744,5.861460435037193e-11,9.964482739563227e-11,4.9822413697816136e-11,9420.872324010756,116.42652908434322,7099.178602703854,3410.1176751357098,7483.90834204387,0.027000000000000003,34450.61999914657,5.861460435037193e-11,0.0022311865727672646,0.0011664810129474838
2016-07-22T13:00:00.0,11861.579999673475,22589.04,4673.4884,96.2972496,493.80882314891056,62353.36156874618,5.861461249723315e-11,9.964484124529635e-11,4.9822420622648177e-11,8767.08078074235,108.34673800879337,6606.508415170327,3094.499218931024,6791.24614609802,0.027999999999999997,34450.61999967347,5.861461249723315e-11,0.0022311865727750713,0.001166481013021341
2016-07-22T14:00:00.0,10536.859999903874,23913.76,5203.83792,76.27491690000001,505.8605427443304,71077.62889649555,5.861460414945146e-11,9.964482705406748e-11,4.982241352703374e-11,7678.913652546405,94.89877719983137,5786.510804867766,2857.9463473573696,6272.10276819859,0.029,34450.61999990387,5.861460414945146e-11,0.002231186572778787,0.0011664810132839818
2016-07-22T15:00:00.0,8945.689999922028,25504.93,6126.2916,46.9071112,524.4866342307844,77932.40571604291,5.86145426826103e-11,9.964472256043751e-11,4.9822361280218756e-11,6200.800982021229,76.63172910639422,4672.666408926476,2744.889017900698,6023.985028092652,0.029,34450.619999922026,5.86145426826103e-11,0.0022311865727825736,0.0011664810137918561
2016-07-22T16:00:00.0,7732.909999924873,26717.71,7929.05323,41.745889,554.2134833238008,82502.76671954304,5.861451454193973e-11,9.964467472129754e-11,4.982233736064877e-11,4655.162512187446,57.53017289451986,3507.9373716170644,3077.747487737327,6754.4824819763135,0.03,34450.61999992487,5.861451454193973e-11,0.0022311865728056788,0.0011664810151919187
2016-07-22T17:00:00.0,7199.569999923686,27251.05,10535.8286,39.456583,569.9999984049434,84836.13450961743,5.861636152793252e-11,9.964781459748528e-11,4.982390729874264e-11,3192.5234438162306,39.45435314271155,2405.7532404092403,4007.046556107355,8793.93968333265,0.032,34450.619999923685,5.861636152793252e-11,0.0022314238887777157,0.0011664810196381154
2016-07-22T18:00:00.0,6979.879999923138,27470.74,13576.0948,36.443278,569.9999999715936,85499.99999984034,5.868878247503143e-11,9.977093020755343e-11,4.988546510377672e-11,1511.9600000412145,18.685345567258434,1139.3503394669776,5467.919999881823,11999.999999740647,0.035,34450.61999992314,5.868878247503143e-11,0.0022447762653331573,0.0013113116637203
2016-07-22T19:00:00.0,7020.629999921002,27429.99,14306.9443,36.017639,552.2443123151672,85063.25685035964,5.868923108749203e-11,9.977169284873645e-11,4.9885846424368225e-11,1552.7100000373666,19.188948725922106,1170.0578491415918,5467.919999883536,11999.999999744405,0.036000000000000004,34450.61999992101,5.868923108749203e-11,0.002244776265353609,0.001311311664678582
2016-07-22T20:00:00.0,6447.539999919727,28003.08,14924.9998,36.087916,535.4178668174045,83926.3717105573,5.868898616298169e-11,9.977127647706887e-11,4.988563823853443e-11,979.6200000366628,12.106496352273737,738.200997089862,5467.9199998829645,11999.999999743151,0.036000000000000004,34450.61999991973,5.868898616298169e-11,0.0022447762653642536,0.0013113116654455263
2016-07-22T21:00:00.0,6539.299999914108,27911.32,15231.5137,31.937889,511.43869194599336,81739.57421870198,5.868912537624397e-11,9.977151313961475e-11,4.988575656980737e-11,1071.3800000307203,13.240499440380473,807.3475268524678,5467.919999883288,11999.999999743863,0.038,34450.61999991411,5.868912537624397e-11,0.0022447762653682686,0.0013113116658297326
2016-07-22T22:00:00.0,6571.379999895454,27879.24,15772.2661,29.997111,492.7435471626892,79315.40935660998,5.868908661360909e-11,9.977144724313544e-11,4.988572362156772e-11,1103.4600000121557,13.636955620064077,831.5216841502486,5467.919999883198,11999.999999743664,0.042,34450.61999989546,5.868908661360909e-11,0.002244776265371457,0.0013113116665142402
2016-07-22T23:00:00.0,6745.93999971499,27704.68,17295.8217,28.742444,476.3856365590687,76374.66625181556,5.868939265339399e-11,9.977196751076977e-11,4.9885983755384886e-11,1278.0199998309834,15.79423089106758,963.0628592114377,5467.919999883907,11999.99999974522,0.047,34450.619999714996,5.868939265339399e-11,0.002244776265373918,0.0013113116685175628
2016-07-23T00:00:00.0,5467.919999502292,26749.04,16341.1294,30.9455,463.439668226452,72041.9087220839,5.864910964887982e-11,9.97034864030957e-11,4.985174320154785e-11,1.4717233772404953e-7,1.8188086908649493e-9,1.1090296895517982e-7,5467.91999935502,11999.999998584515,0.05,32216.95999950229,5.864910964887982e-11,0.0022447762653785962,0.0013113116672522484
2016-07-23T01:00:00.0,6.521473941603042e-8,25619.5,15023.1734,30.435583,432.49641300458615,67700.78063209099,5.848082770671879e-11,9.941740710142192e-11,4.970870355071096e-11,2.8012944459074092e-8,3.4619404452495343e-10,2.1109392958838623e-8,3.710237754985491e-8,8.142557509953675e-8,0.06,25619.500000065214,5.848082770671879e-11,0.0022447762653801735,0.001311311665587415
2016-07-23T02:00:00.0,4.231945261583976e-8,24955.5,13472.4976,30.926194,402.063074781249,52677.60854350518,5.838597996140366e-11,9.925616593438622e-11,4.962808296719311e-11,1.9216748911742603e-8,2.3748749575740103e-10,1.448094486325616e-8,2.3003447538162775e-8,5.048379831050076e-8,0.06,24955.500000042317,5.838597996140366e-11,0.002244776265381641,0.001311311663677829
2016-07-23T03:00:00.0,5.697162384161908e-8,25030.57,11316.1665,31.058611,371.1391255578022,39205.11225488181,5.845603576139751e-11,9.937526079437577e-11,4.9687630397187884e-11,2.5022661462801246e-8,3.092390515835185e-10,1.8856039730702345e-8,3.184958711802346e-8,6.989770249313844e-8,0.05,25030.57000005697,5.845603576139751e-11,0.002244776265382497,0.0013113116611985663
2016-07-23T04:00:00.0,9.547858924869628e-8,24574.5,9280.95365,32.700416,340.082759334429,27888.947066282224,5.853672246184071e-11,9.95124281851292e-11,4.97562140925646e-11,3.832419515743885e-8,4.73624189849121e-10,2.8879523771287868e-8,5.70548816630723e-8,1.2521371562803911e-7,0.042,24574.500000095475,5.853672246184071e-11,0.0022447762653836434,0.0013113116590217832
2016-07-23T05:00:00.0,1.7279671467884307e-7,23294.11,7864.88883,32.900028000000006,307.38458811121615,18607.99472774798,5.858805794111629e-11,9.959969849989768e-11,4.979984924994884e-11,5.784312158882421e-8,7.148461040944636e-10,4.35881770789307e-8,1.1485399339151896e-7,2.5206073254514104e-7,0.037000000000000005,23294.110000172797,5.858805794111629e-11,0.0022447762653838043,0.001311311657731544
2016-07-23T06:00:00.0,465.44729487653734,22471.6,7264.5879,33.403333,274.48680488824584,10743.107209355285,5.863859317428016e-11,9.968560839627627e-11,4.9842804198138135e-11,1.1580214936571712e-7,1.431124618555199e-9,8.726369625336578e-8,465.4472947606355,1021.4793810311097,0.033,22937.047294876535,5.863859317428016e-11,0.002244776265383743,0.001311311657367001
2016-07-23T07:00:00.0,3043.5086209640726,21757.48556,6679.3425210000005,30.190333399999997,241.08571666599002,4500.000001785315,5.864670886449159e-11,9.96994050696357e-11,4.984970253481785e-11,1.303898380958809e-7,1.6114045234093495e-9,9.825637337861886e-8,3043.508620833583,6679.341221159599,0.033,24800.99418096407,5.864670886449159e-11,0.0022447762653816823,0.0012983595447078689
2016-07-23T08:00:00.0,2883.0498873063693,21222.82694,6327.196709000001,39.19261135,210.8976280439163,4500.000000402714,5.867809051977687e-11,9.975275388362067e-11,4.9876376941810334e-11,2.3944760528576063e-7,2.9591796409263295e-9,1.8043778298331276e-7,2883.049887066822,6327.1954682588375,0.031,24105.87682730637,5.867809051977687e-11,0.00224477626538414,0.0012409402442658097
2016-07-23T09:00:00.0,2589.29580975774,20879.68,5682.51846,40.539056,171.7072614731911,4500.000000782233,5.869388279873479e-11,9.977960075784914e-11,4.988980037892457e-11,4.6108187984801814e-7,5.698215732907288e-9,3.474521788358102e-7,2589.295809296558,5682.51724815994,0.03,23468.97580975774,5.869388279873479e-11,0.0022447762653828376,0.0012113792456398646
2016-07-23T10:00:00.0,13816.54999779769,20634.07,5263.06014,40.243417,131.1704502552049,4500.000000668872,5.871766760864944e-11,9.982003493470404e-11,4.991001746735202e-11,8348.629999622157,103.1753727293502,6291.181263984768,5467.919998175435,11999.999995995775,0.027999999999999997,34450.619997797694,5.871766760864944e-11,0.0022447762653729046,0.0011768083738484306
2016-07-23T11:00:00.0,6198.190928677219,20541.04,5014.2615399999995,39.761139,194.10465076087098,17528.12229745779,5.871343351281226e-11,9.981283697178083e-11,4.9906418485890414e-11,1717.3473245833322,21.223596006489313,1294.1217077127628,4480.843604093787,9833.743589724327,0.027999999999999997,26739.230928677218,5.871343351281226e-11,0.0022447762653770597,0.001176808373728656
2016-07-23T12:00:00.0,7110.0251481404875,20777.63,4984.78006,52.785333400000006,175.56935254367653,23641.72723170325,5.871370477764989e-11,9.981329812200482e-11,4.990664906100241e-11,2158.1527786988513,26.671228376298192,1626.294413188914,4951.872369441537,10867.472171008068,0.027999999999999997,27887.655148140486,5.871370477764989e-11,0.0022447762653782124,0.0011768083737133137
2016-07-23T13:00:00.0,13725.879999815306,20724.74,4893.12727,54.80272239999999,149.4574922962894,31150.714932708608,5.871603531971911e-11,9.981726004352249e-11,4.9908630021761244e-11,8257.960002451358,102.05484028823236,6222.856115136119,5467.919997363848,11999.999994214651,0.027000000000000003,34450.61999981531,5.871603531971911e-11,0.0022447762653718165,0.0011768083736662953
2016-07-23T14:00:00.0,13345.509999915323,21105.11,5403.34715,57.5878331,196.71185496083788,44480.44494886776,5.871483504952203e-11,9.981521958418745e-11,4.9907609792093726e-11,7877.590005138726,97.35409103361587,5936.2250630253575,5467.919994776496,11999.999988536401,0.027000000000000003,34450.619999915325,5.871483504952203e-11,0.002244776265371485,0.0011768083739155894
2016-07-23T15:00:00.0,12736.339999926835,21714.28,6765.3634,51.1841388,236.48035767077025,57013.32402723789,5.871480059972403e-11,9.981516101953084e-11,4.990758050976542e-11,7268.420005315587,89.82574904335698,5477.179819716888,5467.919994611148,11999.999988173522,0.026,34450.619999926836,5.871480059972403e-11,0.002244776265370044,0.0011768083746712683
2016-07-23T16:00:00.0,12077.589999926888,22373.03,8583.74294,38.488444,275.1242126904433,67725.14161193668,5.87147713214367e-11,9.981511124644238e-11,4.990755562322119e-11,6609.670005464601,81.68467957768884,4980.773144981026,5467.919994462187,11999.999987846611,0.03,34450.61999992689,5.87147713214367e-11,0.002244776265366996,0.0011768083765394141
2016-07-23T17:00:00.0,11521.589999925553,22929.03,10848.1619,32.253417,318.3226930444427,76122.17298157269,5.871477100133995e-11,9.98151107022779e-11,4.990755535113895e-11,6053.67000546495,74.81343157171912,4561.794608031653,5467.919994460503,11999.999987842917,0.032,34450.619999925555,5.871477100133995e-11,0.0022447762653653334,0.0011768083803974727
2016-07-23T18:00:00.0,11070.019999922173,23380.6,13715.6272,28.928806,360.8849523924759,81835.80685425563,5.871478408767479e-11,9.981513294904715e-11,4.9907566474523573e-11,5602.100005393954,69.23276707073798,4221.51018724012,5467.91999452812,11999.999987991308,0.034,34450.61999992217,5.871478408767479e-11,0.002244776265364821,0.0011768083857309926
2016-07-23T19:00:00.0,10654.84999991025,23795.77,15100.4282,27.995917,401.1911582395281,84341.69100629544,5.871474018964721e-11,9.981505832240026e-11,4.990752916120013e-11,5186.930005615916,64.10194686729358,3908.6552967861935,5467.919994294233,11999.999987478017,0.04,34450.619999910254,5.871474018964721e-11,0.0022447762653659106,0.001176808388526685
2016-07-23T20:00:00.0,10504.9199999091,23945.7,15445.5947,28.149666999999997,437.2994328831379,85149.91926736805,5.871477322324463e-11,9.981511447951586e-11,4.990755723975793e-11,5037.000005436564,62.249057991811455,3795.674267793381,5467.919994472435,11999.999987869101,0.039,34450.619999909104,5.871477322324463e-11,0.0022447762653680474,0.001176808389292166
2016-07-23T21:00:00.0,10449.099999909622,24001.52,15966.8564,27.421944,471.4010686512644,85499.99999983892,5.868738648181643e-11,9.976855701908794e-11,4.988427850954397e-11,4981.180000019043,61.55921428512333,3753.610627141666,5467.919999890479,11999.999999759642,0.040999999999999995,34450.61999990963,5.868738648181643e-11,0.002244776265370674,0.001320367640755136
2016-07-23T22:00:00.0,10390.639999877549,24059.98,16017.8356,27.084806,505.54058371270315,85286.75554710787,5.868756275413938e-11,9.976885668203696e-11,4.988442834101848e-11,4922.719999986611,60.836744575317404,3709.557596055939,5467.919999890839,11999.999999760432,0.047,34450.61999987755,5.868756275413938e-11,0.002244776265375612,0.00132036764092733
2016-07-23T23:00:00.0,9410.345847620825,24213.86,16719.8609,27.507889,539.2947670643358,84978.4788632919,5.868795465538281e-11,9.976952291415077e-11,4.9884761457075387e-11,3942.4258477290955,48.72191680739033,2970.848585816483,5467.91999989163,11999.999999762169,0.053,33624.20584762083,5.868795465538281e-11,0.0022447762653882075,0.0013203676418620724
2016-07-24T00:00:00.0,5467.919999847917,24329.19,17438.1919,27.057639,560.5110396480414,83229.46786923819,5.865295858218097e-11,9.971002958970765e-11,4.9855014794853826e-11,1.7377884031774465e-7,2.1476214208880977e-9,1.309525256639084e-7,5467.919999674039,11999.99999928464,0.052000000000000005,29797.109999847915,5.865295858218097e-11,0.002244776265429871,0.0013203676428090365
2016-07-24T01:00:00.0,9.737573903455219e-8,23841.71,16337.0091,26.328056,533.4556454265044,77791.27728902141,5.85342684715972e-11,9.950825640171523e-11,4.975412820085761e-11,3.813933674390887e-8,4.713396430768991e-10,2.8740222138835307e-8,5.913689403424159e-8,1.2978293910863712e-7,0.055,23841.710000097373,5.85342684715972e-11,0.0022447762654390596,0.0013203676414019045
2016-07-24T02:00:00.0,4.92714224639943e-8,23450.37,14942.5323,27.494278,507.12983420329084,61454.26950954758,5.842076165576745e-11,9.931529481480466e-11,4.965764740740233e-11,2.186036814199731e-8,2.701582931754627e-10,1.6473066657040406e-8,2.7311739027182187e-8,5.993885578541497e-8,0.057,23450.370000049268,5.842076165576745e-11,0.002244776265444978,0.0013203676396808398
2016-07-24T03:00:00.0,6.09643808175351e-8,23729.73,11610.324,29.1465,479.6378009798761,46511.738529991635,5.846545739109133e-11,9.939127756485526e-11,4.969563878242763e-11,2.6283013586918088e-8,3.248149365109699e-10,1.9805788811644504e-8,3.458197595305216e-8,7.589425438496282e-8,0.05,23729.730000060965,5.846545739109133e-11,0.002244776265449215,0.0013203676358237223
2016-07-24T04:00:00.0,1.0320559090907971e-7,23615.87,9182.10416,30.590444,450.4935457565162,34901.41585045497,5.854146959116653e-11,9.95204983049831e-11,4.976024915249155e-11,4.002634715548423e-8,4.946599965441462e-10,3.016219491122843e-8,6.30797232552905e-8,1.3843594622150396e-7,0.042,23615.8700001032,5.854146959116653e-11,0.002244776265452192,0.001320367633298715
2016-07-24T05:00:00.0,1.8835924110332052e-7,22798.79,7732.06014,32.332111,419.90534653332577,25719.3130109912,5.858871263193288e-11,9.96008114742859e-11,4.980040573714295e-11,5.9237506393976304e-8,7.320784131087834e-10,4.463892762858435e-8,1.2902213389786994e-7,2.8315439998654686e-7,0.038,22798.790000188357,5.858871263193288e-11,0.0022447762654545264,0.0013203676320648172
2016-07-24T06:00:00.0,5.52263338676439e-7,21848.75,6939.75455,32.858083,387.5754803103729,17987.25419168663,5.862137132642273e-11,9.965633125491864e-11,4.982816562745932e-11,8.859161438555154e-8,1.0948470390157215e-9,6.675896579364155e-8,4.635720679596325e-7,1.0173639730492747e-6,0.035,21848.750000552263,5.862137132642273e-11,0.0022447762654557667,0.0013203676316681703
2016-07-24T07:00:00.0,4.796616840032717e-7,21374.85722,6547.502284,33.35238899,354.7196420877832,11047.500963138384,5.86186167954291e-11,9.965164855222948e-11,4.982582427611474e-11,8.503920828845527e-8,1.0509451265857167e-9,6.40820199137632e-8,3.945228240662642e-7,8.658272046400039e-7,0.036000000000000004,21374.857220479662,5.86186167954291e-11,0.002244776265456564,0.0013203676315249452
2016-07-24T08:00:00.0,2868.852681403439,20956.28639,6296.03928,31.56177763,321.36949787514857,4500.0000004359235,5.866391712819255e-11,9.972865911792732e-11,4.986432955896366e-11,1.7424857878520605e-7,2.1534266178447047e-9,1.3130650108809173e-7,2868.8526812290906,6296.03801349491,0.033,23825.13907140344,5.866391712819255e-11,0.002244776265456025,0.0012673230014488932
2016-07-24T09:00:00.0,3116.3457635187992,20642.27,5991.543879999999,39.520722,289.809965023617,4500.00000138514,5.867228188774375e-11,9.974287920916438e-11,4.987143960458219e-11,2.0604084177256172e-7,2.546326840249866e-9,1.5526383172255278e-7,3116.3457633126586,6839.190982997538,0.033,23758.6157635188,5.867228188774375e-11,0.0022447762654588866,0.0012506294154536047
2016-07-24T10:00:00.0,5467.920000188641,20544.68,5551.44671,38.752611,250.29148780247894,5347.648355167362,5.86898348042184e-11,9.977271916717127e-11,4.9886359583585635e-11,5.391116050270545e-7,6.662535145754688e-9,4.062521430338224e-7,5467.91999964943,11999.999999230633,0.03,26012.60000018864,5.86898348042184e-11,0.0022447762654581056,0.0012506294152480307
2016-07-24T11:00:00.0,5467.920000008664,20533.74,5333.00923,38.752944,211.54112158545706,11796.202895433664,5.868683202968957e-11,9.976761445047226e-11,4.988380722523613e-11,4.2234645286580877e-7,5.219509392238117e-9,3.1826276781939736e-7,5467.919999586217,11999.999999091904,0.029,26001.660000008666,5.868683202968957e-11,0.0022447762654570747,0.0012506294151609617
2016-07-24T12:00:00.0,5467.9186172501,20703.77,5245.66655,42.32625,172.7904223669919,18463.19491547325,5.867269133666787e-11,9.974357527233537e-11,4.9871787636167686e-11,2.2187813885327245e-7,2.7420498546129088e-9,1.6719816186664077e-7,5467.918617028123,11999.996964903925,0.029,26171.6886172501,5.867269133666787e-11,0.0022447762654564675,0.0012506294151265627
2016-07-24T13:00:00.0,13906.14999955783,20544.47,5292.82868,53.7005277,130.46641714604928,25217.52658117379,5.870237229390124e-11,9.97940328996321e-11,4.989701644981605e-11,8438.22999975496,104.28268176216997,6358.700107449388,5467.919999802771,11999.999999567157,0.027000000000000003,34450.619999557835,5.870237229390124e-11,0.002244776265449669,0.0012506294151405253
2016-07-24T14:00:00.0,13620.669999913427,20829.95,5872.68282,48.879611100000005,181.05081598453464,38283.39925881976,5.870074272098183e-11,9.979126262566912e-11,4.989563131283456e-11,8152.750000122005,100.7546172329912,6143.574221523852,5467.919999791322,11999.999999542031,0.027000000000000003,34450.61999991343,5.870074272098183e-11,0.0022447762654473173,0.001250629415368265
2016-07-24T15:00:00.0,13102.609999927696,21348.01,7279.75688,43.8005276,232.92806689384125,50554.29191051505,5.870073392515703e-11,9.979124767276696e-11,4.989562383638348e-11,7634.690000136339,94.35224539508397,5753.185694822193,5467.9199997912565,11999.999999541888,0.027000000000000003,34450.619999927694,5.870073392515703e-11,0.0022447762654457973,0.0012506294160009195
2016-07-24T16:00:00.0,12397.629999929435,22052.99,9173.81476,38.036889,283.48202946524066,61027.72197550855,5.87006743480702e-11,9.979114639171934e-11,4.989557319585967e-11,6929.710000138523,85.63984895760814,5221.942009610252,5467.919999790813,11999.999999540913,0.027999999999999997,34450.61999992944,5.87006743480702e-11,0.0022447762654445747,0.001250629417883792
2016-07-24T17:00:00.0,11816.089999927806,22634.53,11318.7151,34.833721999999995,331.0872341991642,69075.85047528913,5.870068535503686e-11,9.979116510356264e-11,4.989558255178132e-11,6348.170000136812,78.45296844428817,4783.717588066352,5467.9199997908945,11999.999999541093,0.031,34450.6199999278,5.870068535503686e-11,0.002244776265444314,0.0012506294206947415
2016-07-24T18:00:00.0,11300.739999926658,23149.88,12830.3286,27.107611,374.7087254197677,74540.85421352599,5.870065085230743e-11,9.979110644892263e-11,4.9895553224461316e-11,5832.820000135922,72.08408776104208,4395.37120494159,5467.919999790636,11999.999999540527,0.033,34450.61999992666,5.870065085230743e-11,0.0022447762654419444,0.0012506294227931276
2016-07-24T19:00:00.0,11031.39999992276,23419.22,13669.7267,29.151945,419.68744695712513,78105.89806863753,5.870067332123325e-11,9.979114464609652e-11,4.989557232304826e-11,5563.4800001318545,68.75548715320576,4192.407753244253,5467.9199997908045,11999.999999540894,0.037000000000000005,34450.61999992276,5.870067332123325e-11,0.00224477626544489,0.001250629424032858
2016-07-24T20:00:00.0,10891.509999919235,23559.11,14156.7731,30.612221999999996,459.29323388664596,80628.5803720521,5.870067659497897e-11,9.979115021146426e-11,4.989557510573213e-11,5423.590000128308,67.02667621151498,4086.9924519216447,5467.919999790828,11999.999999540947,0.038,34450.61999991924,5.870067659497897e-11,0.00224477626544828,0.0012506294247778933
2016-07-24T21:00:00.0,10865.709999910683,23584.91,14285.4118,27.984444,495.7099328744763,82558.80097414412,5.870071913234992e-11,9.979122252499486e-11,4.989561126249743e-11,5397.7900001194375,66.7078305305526,4067.550642106866,5467.919999791145,11999.999999541642,0.04,34450.61999991068,5.870071913234992e-11,0.002244776265451242,0.001250629424983438
2016-07-24T22:00:00.0,10730.299999824181,23720.32,14806.4536,29.472194,534.4355641813443,84340.94106642206,5.870121787579302e-11,9.979207038884814e-11,4.989603519442407e-11,5262.3800000292895,65.03438503935048,3965.5112828872243,5467.919999794792,11999.999999549646,0.048,34450.61999982419,5.870121787579302e-11,0.0022447762654620577,0.0012506294257847005
2016-07-24T23:00:00.0,7889.588494367133,23927.85,14125.5601,29.930221999999997,569.99999999701,85499.99999948835,5.966288614808888e-11,1.0142690645175108e-10,5.071345322587554e-11,2421.6684946723976,29.92785038695655,1824.8689260339358,5467.919999694634,11999.999999329837,0.051,31817.438494367132,5.966288614808888e-11,0.0023716124192382127,0.0012958232895555703
2016-07-25T00:00:00.0,2.149410286599878e-7,24007.64,13434.567,29.962611,569.9999999964366,85199.3101206754,6.044406535284418e-11,1.027549110998351e-10,5.137745554991755e-11,1.0684614679041916e-7,1.3204431170497773e-9,8.051482421035227e-8,1.079921269584688e-7,2.3700155150434272e-7,0.053,24007.640000214942,6.044406535284418e-11,0.002478036798905329,0.0012958232887427881
2016-07-25T01:00:00.0,6.66046675376987e-8,23720.56,12761.2615,30.059361,540.0398670346074,71764.74441681622,6.031617206673314e-11,1.0253749251344632e-10,5.126874625672316e-11,3.325133318072475e-8,4.109319367158868e-10,2.505682540950529e-8,3.32507968644605e-8,7.297282373800749e-8,0.057,23720.560000066605,6.031617206673314e-11,0.0024780367989172872,0.0012958232879005515
2016-07-25T02:00:00.0,3.885453339525032e-8,23421.46,11533.5485,31.121306,509.98298407186644,59003.48421273753,6.018327443066353e-11,1.02311566532128e-10,5.1155783266064e-11,1.9376202139452423e-8,2.394580761044284e-10,1.4601102201489536e-8,1.9376019689265775e-8,4.25229769768375e-8,0.062,23421.460000038853,6.018327443066353e-11,0.0024780367989233132,0.0012958232864363516
2016-07-25T03:00:00.0,5.0924753037715576e-8,23722.75,9810.04856,33.090806,478.8641561089638,47469.93700861794,6.025884204613729e-11,1.0244003147843339e-10,5.1220015739216695e-11,2.5411313624363482e-8,3.1404215480321634e-10,1.9148911878244897e-8,2.5410999381873662e-8,5.576745683596028e-8,0.053,23722.750000050924,6.025884204613729e-11,0.0024780367989274826,0.0012958232844816203
2016-07-25T04:00:00.0,7.768356903668577e-8,23768.36,8265.26153,33.932916999999996,445.7758281461261,37659.889744516135,6.034274553486232e-11,1.0258266740926595e-10,5.1291333704632976e-11,3.8790859692176906e-8,4.793913980393686e-10,2.923118280727857e-8,3.87901266770996e-8,8.512954105495237e-8,0.045,23768.360000077686,6.034274553486232e-11,0.0024780367989299633,0.0012958232828490538
