Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-25T05:00:00.0,1.3336062300334253e-7,22898.05,7684.82867,34.663194,411.84538918346146,29394.629510453782,6.04094932684451e-11,1.0269613855635666e-10,5.134806927817833e-11,6.663004559426926e-8,8.234380718121967e-10,5.020963852513394e-8,6.662788127051691e-8,1.462228004883398e-7,0.039,22898.05000013336,6.04094932684451e-11,0.002478036798931653,0.0012958232824261612
2016-07-25T06:00:00.0,2.491909077190073e-7,22299.85,7052.45365,31.080889000000003,377.1846732211201,21709.8021364735,6.045282207018038e-11,1.0276979751930663e-10,5.1384898759653314e-11,1.245478529731316e-7,1.5392071697661458e-9,9.38540957174479e-8,1.2454028494835638e-7,2.733184500468691e-7,0.036000000000000004,22299.850000249186,6.045282207018038e-11,0.002478036798931029,0.0012958232820717982
2016-07-25T07:00:00.0,4.306706130348297e-7,21631.00917,6606.467541,39.6244722,346.10626225950193,14657.349782663952,6.047320614694957e-11,1.0280445044981427e-10,5.1402225224907135e-11,2.1637882738833675e-7,2.6740873853005536e-9,1.6305410885978984e-7,2.1418898119604315e-7,4.7006316375377065e-7,0.034,21631.009170430672,6.047320614694957e-11,0.002478036798934741,0.00129582328189584
2016-07-25T08:00:00.0,6362.942729816428,21198.04694,6177.490691,40.3735833,306.4842680990039,8050.88353812035,6.050263998926658e-11,1.0285448798175319e-10,5.1427243990876594e-11,3895.3238682987126,48.139813601925496,2935.354487922286,2467.618861517613,5415.482731680667,0.032,27560.98966981643,6.050263998926658e-11,0.0024780367989322336,0.0012958232817284576
2016-07-25T09:00:00.0,13775.329999647252,20675.29,6000.55782,36.565445,314.2529764377942,10224.231362546585,6.050361938099568e-11,1.0285615294769266e-10,5.142807647384633e-11,8307.410023646198,102.66596143846692,6260.119599906519,5467.9199760009515,11999.999947331236,0.03,34450.61999964725,6.050361938099568e-11,0.0024780367989268174,0.0012958232816582416
2016-07-25T10:00:00.0,13900.459999795308,20550.16,5590.89343,44.365806,380.3559709130915,22483.794385607627,6.050284601061477e-11,1.028548382180451e-10,5.142741910902255e-11,8432.540063567223,104.21236348396114,6354.412407558606,5467.9199362279805,11999.999860044727,0.027999999999999997,34450.61999979531,6.050284601061477e-11,0.0024780367989303597,0.0012958232815150884
2016-07-25T11:00:00.0,13531.599999649192,20919.02,5518.9142600000005,48.918,440.20500643390744,35247.31451903424,6.050280797691638e-11,1.0285477356075783e-10,5.1427386780378915e-11,8063.680104468527,99.65385942201767,6076.454842805955,5467.919895180561,11999.999769961289,0.029,34450.61999964919,6.050280797691638e-11,0.0024780367989340937,0.001295823281490781
2016-07-25T12:00:00.0,12856.59999685717,21594.02,6106.37031,47.5342224,490.9433438927736,47804.85616762477,6.050282952643835e-11,1.028548101949452e-10,5.14274050974726e-11,7388.680634414924,91.31197315827784,5567.803241358404,5467.919362442143,11999.998600803545,0.03,34450.61999685717,6.050282952643835e-11,0.002478036798938436,0.0012958232816952743
2016-07-25T13:00:00.0,11429.669999462441,23020.95,6485.71292,56.5195831,534.7235726879044,59266.288995610004,6.05027248413801e-11,1.0285463223034617e-10,5.1427316115173086e-11,6302.024061151592,77.88268033055438,4748.943922594779,5127.645938310747,11253.22814886263,0.031,34450.61999946244,6.05027248413801e-11,0.002478036798951199,0.001295823281836151
2016-07-25T14:00:00.0,10225.949999885073,24224.67,6581.645729999999,53.737555500000006,556.0891479553089,68782.7494428907,6.050279056390591e-11,1.0285474395864005e-10,5.1427371979320025e-11,5319.012472175804,65.73426950213846,4008.1871647645403,4906.937527709166,10768.857322804648,0.032,34450.61999988507,6.050279056390591e-11,0.00247803679897791,0.0012958232818735213
2016-07-25T15:00:00.0,8610.169999913982,25840.45,7398.837909999999,49.0321114,568.0883399942977,76978.14949628315,6.050270856710407e-11,1.028546045640769e-10,5.142730228203845e-11,4122.010820453266,50.941292501156255,3106.1763720217227,4488.159179460614,9849.798488918523,0.032,34450.61999991398,6.050270856710407e-11,0.0024780367991751443,0.0012958232822322126
2016-07-25T16:00:00.0,7449.029999922917,27001.59,8851.84489,38.861722,569.9999991323047,82535.28774304668,6.050626797512785e-11,1.0286065555771734e-10,5.143032777885867e-11,3144.3690943968386,38.85924437036087,2369.4661201439553,4304.660905525976,9447.08972814374,0.033,34450.619999922914,6.050626797512785e-11,0.0024784738278535857,0.0012958232834375857
2016-07-25T17:00:00.0,6587.419999924465,27863.2,11443.3657,38.366139,569.9999999765448,85499.99999715766,6.063432288073752e-11,1.030783488972538e-10,5.15391744486269e-11,2091.176471908213,25.84351108406316,1575.8238465892168,4496.243528016148,9867.540552201528,0.035,34450.61999992446,6.063432288073752e-11,0.00249464300957222,0.0013039587863513166
2016-07-25T18:00:00.0,6227.489999926245,28223.13,13332.8169,35.387972,557.4798667036691,85499.9999999072,6.058333075996621e-11,1.0299166229194255e-10,5.149583114597128e-11,759.5699999909721,9.387039294668455,572.380444796857,5467.91999993517,11999.999999857724,0.038,34450.619999926246,6.058333075996621e-11,0.0024946430096017217,0.0015531266031325527
2016-07-25T19:00:00.0,6012.639999918122,28437.98,14870.5276,34.157028000000004,531.4814286413987,84739.56509768839,6.058354503724692e-11,1.0299202656331976e-10,5.149601328165988e-11,544.7199999825725,6.731845708083498,410.4783968343596,5467.919999935447,11999.99999985833,0.046,34450.61999991812,6.058354503724692e-11,0.002494643009610509,0.0015531266041565574
2016-07-25T20:00:00.0,5867.9699999136465,28582.65,15494.905,33.68525,504.05874099254305,82279.51744750768,6.058352230467346e-11,1.0299198791794488e-10,5.149599395897244e-11,400.049999978112,4.943961806905599,301.46108578692673,5467.919999935431,11999.999999858297,0.047,34450.619999913644,6.058352230467346e-11,0.0024946430096153857,0.0015531266045713359
2016-07-25T21:00:00.0,5905.809999894433,28544.81,15519.398,30.275111,475.3199474425106,79086.07508627951,6.058356125785146e-11,1.0299205413834749e-10,5.1496027069173745e-11,437.8899999588716,5.411602138585189,329.9757401576334,5467.919999935458,11999.999999858353,0.052000000000000005,34450.619999894436,6.058356125785146e-11,0.002494643009617033,0.0015531266045901194
2016-07-25T22:00:00.0,5935.209999842213,28515.41,16404.1643,29.508916999999997,450.4589332241564,75896.6543794221,6.058366120072962e-11,1.0299222404124035e-10,5.149611202062017e-11,467.2899999065854,5.774937913794478,352.13036059722424,5467.919999935524,11999.9999998585,0.055999999999999994,34450.61999984221,6.058366120072962e-11,0.00249464300961891,0.0015531266051897691
2016-07-25T23:00:00.0,5467.919999946753,28203.02,16879.7013,28.783417,426.72744878101287,71844.62199300443,6.05261184435879e-11,1.0289440135409942e-10,5.144720067704971e-11,1.087034943176559e-7,1.3433968859219468e-9,8.191444426353333e-8,5467.919999837946,11999.999999644353,0.064,33670.93999994675,6.05261184435879e-11,0.0024946430096205847,0.0015531266055211076
2016-07-26T00:00:00.0,2170.5659539249946,27425.31,16496.7638,29.460028,397.94652642541865,66964.9222458573,6.048681096643287e-11,1.0282757864293588e-10,5.141378932146794e-11,6.438999809057719e-8,7.957547589650181e-10,4.852163164420842e-8,2170.565953860502,4763.564837511526,0.064,29595.875953924995,6.048681096643287e-11,0.002494643009622103,0.001553126605258522
2016-07-26T01:00:00.0,8.334109803919412e-8,26609.57,15609.4513,30.684389000000003,368.48899306927456,55231.72483654396,6.037147126510062e-11,1.0263150115067104e-10,5.131575057533552e-11,2.9316904845880658e-8,3.6230885604961845e-10,2.209200341765966e-8,5.3921561692162794e-8,1.1833727273002412e-7,0.066,26609.570000083342,6.037147126510062e-11,0.0024946430096234565,0.0015531266046642106
2016-07-26T02:00:00.0,4.685056324755548e-8,25838.61,13827.4257,31.218306,337.80709871269414,39622.275089810995,6.026151485635984e-11,1.0244457525581173e-10,5.122228762790586e-11,1.9272015644293468e-8,2.381705019189781e-10,1.4522591580425491e-8,2.74761030280062e-8,6.029957211079796e-8,0.068,25838.61000004685,6.026151485635984e-11,0.002494643009624103,0.001553126603499256
2016-07-26T03:00:00.0,8.556745483129468e-8,25847.28,11763.8495,34.813389,306.5912873559897,25794.85094301242,6.037537380475005e-11,1.0263813546807507e-10,5.131906773403754e-11,2.9868389309818124e-8,3.6912429943658964e-10,2.250757923393839e-8,5.559642738600848e-8,1.2201296446036185e-7,0.055,25847.280000085564,6.037537380475005e-11,0.0024946430096256644,0.001553126602222541
2016-07-26T04:00:00.0,4.1090651865751704e-7,25158.45,9531.00455,33.777055,271.78039299942066,14031.002996283542,6.046884948853675e-11,1.0279704413051248e-10,5.139852206525624e-11,5.4291592452540325e-8,6.70955029461641e-10,4.091189204034396e-8,3.565121291608462e-7,7.824082192003823e-7,0.047,25158.450000410907,6.046884948853675e-11,0.0024946430096249635,0.0015531266009520656
2016-07-26T05:00:00.0,3683.0262939827285,23684.04,8082.84018,31.200139,238.00583264315443,4500.000000233462,6.054637484704824e-11,1.02928837239982e-10,5.1464418619991e-11,1.0880313963077902e-7,1.3446283385462307e-9,8.198953283818479e-8,3683.0262938738224,8082.83872596634,0.040999999999999995,27367.06629398273,6.054637484704824e-11,0.002494643009623186,0.0014540801473857052
2016-07-26T06:00:00.0,3398.68290016951,22861.02,7458.814759999999,39.830278,206.80818828755937,4500.000000361939,6.058306114478277e-11,1.0299120394613071e-10,5.1495601973065355e-11,1.9036208720310343e-7,2.3525631512722643e-9,1.4344897263855268e-7,3398.682899979045,7458.813369571709,0.038,26259.70290016951,6.058306114478277e-11,0.002494643009625315,0.001390191821267073
2016-07-26T07:00:00.0,8817.942294605877,22119.12833,7036.951332,36.95380567,166.98040493297384,4500.000000268919,6.063442716619407e-11,1.0307852618252992e-10,5.153926309126496e-11,4167.6131627302375,51.5048626512253,3140.540405562518,4650.329131875536,10205.699714426406,0.032,30937.070624605876,6.063442716619407e-11,0.0024946430096196115,0.0013042049247421357
2016-07-26T08:00:00.0,12778.800829645621,21671.81917,6683.745308,36.69086117,181.53395655726086,10809.290092462768,6.063462108675053e-11,1.0307885584747589e-10,5.1539427923737944e-11,7310.881378615996,90.35050196893495,5509.176949325301,5467.919451029522,11999.998795219071,0.03,34450.61999964562,6.063462108675053e-11,0.0024946430096152573,0.0013042049246029836
2016-07-26T09:00:00.0,13444.039999794944,21006.58,6002.99528,34.674611,235.19609199925867,21634.72183321207,6.06343294477794e-11,1.0307836006122497e-10,5.153918003061248e-11,8482.414421158335,104.82872873602442,6391.995654635634,4961.625578636505,10888.876747216138,0.027999999999999997,34450.619999794944,6.06343294477794e-11,0.002494643009611861,0.0013042049243564913
2016-07-26T10:00:00.0,13603.15999982678,20847.46,5658.30315,45.341194,305.3527043783443,32912.60025926876,6.063432127596505e-11,1.0307834616914058e-10,5.153917308457029e-11,9105.743376913202,112.53205219698934,6861.710499816422,4497.4166229134735,9870.115048311181,0.027000000000000003,34450.61999982678,6.063432127596505e-11,0.0024946430096149472,0.001304204924239636
2016-07-26T11:00:00.0,13335.939999800903,21114.68,5483.29159,47.317471999999995,372.54605721839636,43986.12396160129,6.063431356561361e-11,1.0307833306154312e-10,5.153916653077156e-11,9220.757953349002,113.95344370596855,6948.38071377857,4115.182046451797,9031.255862818323,0.027000000000000003,34450.6199998009,6.063431356561361e-11,0.002494643009616191,0.0013042049241826304
2016-07-26T12:00:00.0,12717.709999524344,21732.91,5475.12725,53.2683059,439.1845235674255,54482.47025240311,6.063433485530356e-11,1.0307836925401605e-10,5.153918462700803e-11,8865.122886398794,109.55837761849362,6680.38887917644,3852.587113125447,8454.96008674329,0.029,34450.619999524344,6.063433485530356e-11,0.002494643009620331,0.0013042049241804795
2016-07-26T13:00:00.0,11542.099998539288,22908.52,5456.96523,60.183389,495.47708992898094,64142.69327252776,6.06342953787904e-11,1.0307830214394368e-10,5.153915107197184e-11,7935.653357121654,98.0716588241426,5979.97919659406,3606.446641417531,7914.7755813929925,0.031,34450.61999853929,6.06342953787904e-11,0.0024946430096270057,0.0013042049241754603
2016-07-26T14:00:00.0,10196.869999890543,24253.75,5917.90038,59.7849167,533.3678543961847,72580.48412471973,6.063430227826983e-11,1.0307831387305871e-10,5.1539156936529354e-11,6626.229729584581,81.88933060527678,4993.251866175413,3570.640270305859,7836.194246380764,0.032,34450.61999989054,6.063430227826983e-11,0.0024946430096375698,0.0013042049243298817
2016-07-26T15:00:00.0,8617.749999921452,25832.87,7527.659640000001,46.7820554,555.4747629445227,79492.03116148083,6.06342394080433e-11,1.0307820699367359e-10,5.1539103496836797e-11,4904.716034665037,60.614245095433425,3695.990554599599,3713.033965256313,8148.694125567996,0.031,34450.61999992145,6.06342394080433e-11,0.0024946430096616443,0.0013042049249944526
2016-07-26T16:00:00.0,7426.8799999258335,27023.74,10166.6179,37.402667,569.3094472830172,83809.05750585334,6.06342489388958e-11,1.0307822319612285e-10,5.1539111598061426e-11,3082.182904512866,38.090725065973515,2322.6051869496046,4344.697095412865,9534.953902938298,0.031,34450.61999992583,6.06342489388958e-11,0.0024946430102068505,0.0013042049274988516
2016-07-26T17:00:00.0,6628.839999929874,27821.78,13302.1179,34.931528,569.9999999920526,85499.99999994619,6.093142356490408e-11,1.0358342006033693e-10,5.179171003016847e-11,1160.9199999695677,14.347066969219899,874.8211566597498,5467.919999960202,11999.99999991266,0.034,34450.61999992987,6.093142356490408e-11,0.002542362337489436,0.001733862906300145
2016-07-26T18:00:00.0,5860.139999928259,28590.48,15609.861,33.525639,549.4180813236613,85072.70499038149,6.093155949509746e-11,1.0358365114166568e-10,5.179182557083284e-11,392.21999996786144,4.847195850148026,295.56072257000153,5467.919999960294,11999.999999912861,0.037000000000000005,34450.619999928254,6.093155949509746e-11,0.002542362337507157,0.0017338629073852436
2016-07-26T19:00:00.0,5589.489999923394,28861.13,17893.243000000002,32.069945000000004,520.7421805361998,81758.40644672727,6.093163180495161e-11,1.0358377406841775e-10,5.1791887034208875e-11,121.56999996299133,1.502405791064689,91.61010921126152,5467.919999960299,11999.99999991287,0.043,34450.619999923394,6.093163180495161e-11,0.002542362337513688,0.0017338629084887225
2016-07-26T20:00:00.0,5201.749999929693,29248.87,19025.1967,29.464778000000003,490.1771836896501,75956.77528971431,6.077292946999718e-11,1.0331398009899519e-10,5.1656990049497596e-11,3.966451207504817e-8,4.90188308459726e-10,2.988953100364182e-8,5201.749999889926,11415.858315169042,0.046,34450.619999929695,6.077292946999718e-11,0.0025423623375164977,0.0017338629091146224
2016-07-26T21:00:00.0,5351.2799999262625,29099.34,18816.7081,26.959166999999997,460.7149480525269,68347.43863877616,6.077303194218124e-11,1.0331415430170812e-10,5.165707715085406e-11,3.9683918024337116e-8,4.904281341618044e-10,2.9904154522061243e-8,5351.279999886475,11744.019663535257,0.05,34450.61999992626,6.077303194218124e-11,0.002542362337517735,0.001733862908997911
2016-07-26T22:00:00.0,5418.239999914327,29032.38,17685.9027,26.747221999999997,433.75832341541536,61274.75193620423,6.077301895372485e-11,1.0331413222133224e-10,5.165706611066612e-11,3.968064482419534e-8,4.90387682777007e-10,2.9901687974207746e-8,5418.239999874543,11890.97133800321,0.058,34450.61999991433,6.077301895372485e-11,0.0025423623375194545,0.0017338629083835635
2016-07-26T23:00:00.0,5467.920000110588,28626.32,20884.2823,26.200389,407.01364377828787,55479.82230810026,6.089295280495086e-11,1.0351801976841646e-10,5.175900988420823e-11,1.6294162670572021e-7,2.0136912366759797e-9,1.2278605101682803e-7,5467.919999947543,11999.999999884876,0.063,34094.240000110585,6.089295280495086e-11,0.0025423623375204455,0.0017338629099315894
2016-07-27T00:00:00.0,5467.919999997881,27720.28,19778.3307,27.026667,380.81579714266525,46595.54174197083,6.085170487490063e-11,1.0344789828733106e-10,5.172394914366553e-11,7.883174745905813e-8,9.74231092689751e-10,5.940433492010676e-8,5467.919999918946,11999.999999822117,0.063,33188.19999999788,6.085170487490063e-11,0.002542362337521862,0.0017338629095456153
2016-07-27T01:00:00.0,1.4286853260186644e-7,26877.54,17737.3171,27.461389,353.7916725060425,38817.21277571527,6.071663175811015e-11,1.0321827398878726e-10,5.160913699439363e-11,2.924811077915079e-8,3.614586742261644e-10,2.2040163062571e-8,1.1351720354872687e-7,2.491269884315649e-7,0.068,26877.540000142868,6.071663175811015e-11,0.0025423623375226937,0.0017338629084974395
2016-07-27T02:00:00.0,6.304264299593183e-8,25981.48,14792.662,28.4615,326.33282586878755,21079.897409849345,6.062452623309097e-11,1.0306169459625465e-10,5.1530847298127324e-11,2.0445993381206752e-8,2.5267894109851636e-10,1.5407252506007094e-8,4.249358792012883e-8,9.325722670440422e-8,0.069,25981.480000063042,6.062452623309097e-11,0.0025423623375235176,0.001733862907030665
2016-07-27T03:00:00.0,5327.296909452372,25798.3,13478.6248,30.272278000000004,297.87386823143186,6287.2371438209175,6.077420895335975e-11,1.0331615522071158e-10,5.165807761035579e-11,3.998129216617339e-8,4.941031907789281e-10,3.012824334017854e-8,5327.296909412288,11691.385922425246,0.053,31125.59690945237,6.077420895335975e-11,0.0025423623375244063,0.0017338629064267842
2016-07-27T04:00:00.0,4851.446072619144,25241.96,10647.0763,27.799056,267.6041325943322,4500.000000139199,6.087210448389844e-11,1.0348257762262735e-10,5.1741288811313674e-11,6.729810164165724e-8,8.316941487609262e-10,5.071305785127598e-8,4851.446072551742,10647.074732370062,0.044,30093.406072619142,6.087210448389844e-11,0.0025423623375227947,0.0015677435212137197
2016-07-27T05:00:00.0,4679.393311188224,23733.71,10269.486,34.737417,239.8076189575563,4500.000000303493,6.091779984557044e-11,1.0356025973746975e-10,5.1780129868734875e-11,9.907363827234666e-8,1.224387660833551e-9,7.465778419716774e-8,4679.3933110890475,10269.484508381352,0.04,28413.10331118822,6.091779984557044e-11,0.00254236233752531,0.0014915518822516828
2016-07-27T06:00:00.0,4276.758699798769,22879.14,9385.85644,32.221028000000004,205.07274432118996,4500.000000311385,6.096191771501162e-11,1.0363526011551975e-10,5.1817630057759874e-11,1.8217801475894295e-7,2.2514214400084425e-9,1.37281795122466e-7,4276.758699616487,9385.855022640757,0.037000000000000005,27155.898699798767,6.096191771501162e-11,0.002542362337523163,0.0014172913198791499
2016-07-27T07:00:00.0,6573.573911108662,22229.2275,9245.476819,29.93127771,172.8542586858094,4500.0000003807445,6.100834066166321e-11,1.0371417912482746e-10,5.185708956241373e-11,1105.6539117809907,13.664068770903812,833.1749250551104,5467.919999327568,11999.999998524268,0.033,28802.801411108667,6.100834066166321e-11,0.002542362337519607,0.001356558567013436
2016-07-27T08:00:00.0,12628.508059816897,21822.11194,8787.111101999999,29.24486114,156.58959210909393,8087.699461518685,6.101047851183223e-11,1.0371781347011479e-10,5.1858906735057396e-11,7160.588060353257,88.49312307788446,5395.922138895394,5467.9199994635355,11999.999998822665,0.029,34450.619999816896,6.101047851183223e-11,0.002542362337512233,0.0013565585666066272
2016-07-27T09:00:00.0,13319.139999850338,21131.48,7881.35412,30.116278,215.8403964093547,16696.51185379531,6.100947259445575e-11,1.0371610341057478e-10,5.185805170528739e-11,7851.220000436711,97.02820102961184,5916.353721317794,5467.919999413523,11999.999998712907,0.027999999999999997,34450.619999850336,6.100947259445575e-11,0.0025423623375106508,0.0013565585659233248
2016-07-27T10:00:00.0,13497.469999868106,20953.15,7309.414309999999,34.466583,282.7548618013415,26731.512810384575,6.100943686568446e-11,1.0371604267166358e-10,5.185802133583179e-11,8029.550000456427,99.2320673192536,6050.735812149609,5467.919999411574,11999.99999870863,0.027000000000000003,34450.619999868104,6.100943686568446e-11,0.002542362337512361,0.0013565585656218244
2016-07-27T11:00:00.0,13335.229999862568,21115.39,6706.09487,40.734805,347.5228884830202,37472.83566780138,6.100946252692068e-11,1.0371608629576516e-10,5.185804314788258e-11,7867.310000449492,97.22704703771244,5928.478477909294,5467.919999412972,11999.999998711697,0.027000000000000003,34450.61999986257,6.100946252692068e-11,0.002542362337515555,0.0013565585654119609
2016-07-27T12:00:00.0,12709.489999796919,21741.13,6618.37727,41.1191945,404.017672883121,48695.220630980926,6.100947163247694e-11,1.0371610177521079e-10,5.1858050887605395e-11,7241.570000383352,89.49392702384075,5456.946769746387,5467.919999413463,11999.999998712776,0.029,34450.619999796916,6.100947163247694e-11,0.002542362337517693,0.0013565585653843365
2016-07-27T13:00:00.0,11576.659999584372,22873.96,6448.37954,41.67816679999999,452.39494776932906,59533.79148599865,6.100946012974324e-11,1.037160822205635e-10,5.185804111028175e-11,6108.740000171438,75.49400637624422,4603.293071722208,5467.919999412831,11999.999998711388,0.033,34450.61999958437,6.100946012974324e-11,0.00254236233752125,0.0013565585653315631
2016-07-27T14:00:00.0,9992.73999990233,24457.88,7062.24067,42.6297502,486.2133297079593,69688.70637299081,6.1009401528305e-11,1.0371598259811848e-10,5.185799129905924e-11,4524.820000492616,55.919353247799094,3409.716661451164,5467.919999409611,11999.999998704321,0.033,34450.61999990233,6.1009401528305e-11,0.002542362337526373,0.0013565585655298123
2016-07-27T15:00:00.0,8241.199999922224,26209.42,8840.85409,38.3714443,499.50547511814926,78036.18371970486,6.100922125065819e-11,1.0371567612611893e-10,5.185783806305946e-11,2773.2800005226204,34.273191858990494,2089.828771889664,5467.9199993995,11999.999998682131,0.033,34450.61999992222,6.100922125065819e-11,0.0025423623375308816,0.001356558566653328
2016-07-27T16:00:00.0,7192.509999923957,27258.11,11084.7406,35.291610999999996,495.4097650395284,83285.15975683522,6.100935060063844e-11,1.0371589602108534e-10,5.185794801054267e-11,1724.5900005170802,21.3131036010355,1299.5794878680183,5467.919999406774,11999.999998698095,0.035,34450.619999923954,6.100935060063844e-11,0.002542362337534818,0.0013565585687258209
2016-07-27T17:00:00.0,6223.479999929677,28227.14,13973.8956,32.851028,481.4338000029524,85499.99999995991,6.089055346341851e-11,1.0351394088781146e-10,5.175697044390573e-11,755.5599999561592,9.337482271749098,569.3586751066522,5467.919999973415,11999.999999941654,0.038,34450.61999992967,6.089055346341851e-11,0.0025423623375380017,0.001933325344866085
2016-07-27T18:00:00.0,5797.55999992809,28653.06,15723.6943,23.026639000000003,457.92279663708536,84095.46500833356,6.089063913969988e-11,1.0351408653748979e-10,5.1757043268744897e-11,329.63999995456265,4.073809698519907,248.40303039755526,5467.919999973424,11999.999999941676,0.040999999999999995,34450.61999992809,6.089063913969988e-11,0.0025423623375353103,0.0019333253454252256
2016-07-27T19:00:00.0,5499.99999991896,28950.62,17930.9142,28.193083,438.9725096979983,80620.17567199813,6.089061011907239e-11,1.0351403720242305e-10,5.1757018601211524e-11,32.0799999454373,0.3964561792387285,24.174157270654174,5467.919999973419,11999.999999941665,0.051,34450.619999918956,6.089061011907239e-11,0.002542362337540817,0.0019333253461668056
2016-07-27T20:00:00.0,5406.499999930809,29044.12,18498.1758,38.516110999999995,411.17842523963645,74713.4375625358,6.065436364526693e-11,1.0311241819695378e-10,5.155620909847689e-11,2.6570872918691848e-8,3.2837240568264516e-10,2.0022707663575923e-8,5406.499999904136,11865.206513418196,0.054000000000000006,34450.61999993081,6.065436364526693e-11,0.0025423623375465296,0.0019333253463827756
2016-07-27T21:00:00.0,5467.919999921631,28982.7,19071.2824,25.867528,372.6648566023406,68080.47020929937,6.070979070957868e-11,1.0320664420628375e-10,5.1603322103141874e-11,3.474494607306366e-8,4.293905421262839e-10,2.6182350129651457e-8,5467.9199998867825,11999.99999975153,0.06,34450.61999992163,6.070979070957868e-11,0.002542362337541698,0.0019333253466049013
2016-07-27T22:00:00.0,5467.920000042902,28755.5,18874.9975,30.16275,346.7998709651829,61009.18974240242,6.081398047866836e-11,1.0338376681373621e-10,5.1691883406868106e-11,8.208998361585358e-8,1.014497547177832e-9,6.185960653523366e-8,5467.919999960708,11999.999999913769,0.073,34223.4200000429,6.081398047866836e-11,0.0025423623375445533,0.0019333253465291175
2016-07-27T23:00:00.0,5467.919999415639,28312.22,18495.4234,31.433278,316.6396633286078,54134.19417570339,6.066555586276212e-11,1.031314449666956e-10,5.15657224833478e-11,2.789631997643295e-8,3.4475275721596836e-10,2.1021509586339533e-8,5467.919999387639,11999.999998656102,0.085,33780.13999941564,6.066555586276212e-11,0.002542362337545317,0.0019333253463835946
2016-07-28T00:00:00.0,822.2821643204977,27379.46,17421.8029,32.534028,285.2089276913736,47638.772707705866,6.065360517470926e-11,1.0311112879700573e-10,5.155556439850287e-11,2.6484795613033425e-8,3.2730863137533395e-10,1.995784337654475e-8,822.2821642939098,1804.5958923186363,0.08199999999999999,28201.742164320494,6.065360517470926e-11,0.002542362337545643,0.0019333253460004944
2016-07-28T01:00:00.0,6.696531513809039e-8,26416.98,14982.7105,32.302361,252.67744205410574,32021.567633369807,6.052831583578211e-11,1.0289813692082959e-10,5.1449068460414796e-11,1.7291389422308834e-8,2.136932105909353e-10,1.3030073816520443e-8,4.957102757886073e-8,1.087895087979211e-7,0.086,26416.980000066964,6.052831583578211e-11,0.002542362337545037,0.0019333253452071752
2016-07-28T02:00:00.0,4.710043288941808e-8,25646.13,12538.861,31.37125,220.37762341672203,17038.859066816975,6.046116681826254e-11,1.027839835910463e-10,5.139199179552315e-11,1.4571825381047377e-8,1.800838598793589e-10,1.0980723163375541e-8,3.242582352477966e-8,7.116232174160483e-8,0.085,25646.1300000471,6.046116681826254e-11,0.0025423623375437207,0.0019333253444604448
2016-07-28T03:00:00.0,4692.151636733087,25734.35,10297.486,31.882806,189.00891577928633,4500.0000002244615,6.071667416991995e-11,1.032183460888639e-10,5.160917304443195e-11,3.221579851318248e-8,3.9813442678878817e-10,2.427648943834074e-8,4692.151636700768,10297.484169557933,0.059,30426.501636733083,6.071667416991995e-11,0.0025423623375425584,0.0018303066984238611
2016-07-28T04:00:00.0,4149.566136809031,25223.8,9106.71746,33.140221999999994,157.12865214206403,4500.000000113368,6.083715052961512e-11,1.034231559003457e-10,5.171157795017285e-11,5.404803582849123e-8,6.679450690887289e-10,4.0728357871263956e-8,4149.56613675488,9106.71583363666,0.048,29373.366136809032,6.083715052961512e-11,0.0025423623375410284,0.0016263360799728423
2016-07-28T05:00:00.0,3646.013446880951,23856.32,8001.61108,31.828667,123.99097250512092,4500.0000001268345,6.094616115555837e-11,1.0360847396444923e-10,5.1804236982224614e-11,1.3988110787910585e-7,1.7287010496182451e-9,1.0540860058647835e-7,3646.013446740966,8001.609636002647,0.039,27502.333446880948,6.094616115555837e-11,0.002542362337537287,0.0014440233758455923
2016-07-28T06:00:00.0,3442.8850994010854,22895.13,7555.8217,32.954221999999994,92.16484786923397,4500.0000002582665,6.099946671896045e-11,1.0369909342223277e-10,5.1849546711116384e-11,7.094797444351452e-7,8.768005897893806e-9,5.346345059691345e-7,3442.885098691502,7555.820345633811,0.036000000000000004,26338.015099401087,6.099946671896045e-11,0.002542362337532462,0.001354489280055157
2016-07-28T07:00:00.0,12269.591387156037,22181.02861,6974.761470999999,33.88236099,59.21316824039295,4500.00000091599,6.101618615944285e-11,1.0372751647105284e-10,5.186375823552642e-11,6801.671398189503,84.05750185629535,5125.457430261911,5467.919988966431,11999.999975785522,0.034,34450.619997156035,6.101618615944285e-11,0.0025423623375154625,0.0013292453298387264
2016-07-28T08:00:00.0,12838.654169807249,21611.96583,6888.01152,32.75699986,109.39085146907684,14650.697265208755,6.101504170988405e-11,1.0372557090680287e-10,5.186278545340144e-11,7879.55961018634,97.37843212130646,5937.709275689418,4959.094559620805,10883.3221253145,0.031,34450.61999980725,6.101504170988405e-11,0.0025423623375095353,0.0013292453298063913
2016-07-28T09:00:00.0,13421.219999863668,21029.4,6985.786959999999,29.492861,174.01482609277647,24583.718475457998,6.1015095773725e-11,1.037256628153325e-10,5.186283140766625e-11,8752.164960335233,108.16240293463892,6595.268471624324,4669.055039528333,10246.795943309337,0.029,34450.61999986367,6.1015095773725e-11,0.002542362337504106,0.0013292453298406183
2016-07-28T10:00:00.0,13494.539999874882,20956.08,6190.15502,29.141,252.68691038979594,34439.99725963699,6.10150732544369e-11,1.0372562453254272e-10,5.186281226627136e-11,9158.113015391333,113.17925502786422,6901.174087064891,4336.426984483445,9516.804162058212,0.027999999999999997,34450.61999987488,6.10150732544369e-11,0.002542362337502023,0.0013292453295678575
2016-07-28T11:00:00.0,13274.629999877292,21175.99,5501.58563,39.673639,336.72770778005435,44667.82181800542,6.101508852994465e-11,1.0372565050090591e-10,5.1862825250452956e-11,9205.411991671896,113.76379279126789,6936.816633613895,4069.2180082052923,8930.382320601528,0.027000000000000003,34450.61999987729,6.101508852994465e-11,0.0025423623375082473,0.001329245329352164
2016-07-28T12:00:00.0,12615.409999858617,21835.21,5703.69434,53.46466650000001,410.82040393371057,55033.43647146617,6.101511047799204e-11,1.0372568781258647e-10,5.1862843906293235e-11,8821.021220749184,109.01335337001338,6647.155693293498,3794.3887791093302,8327.236929090397,0.027999999999999997,34450.619999858616,6.101511047799204e-11,0.0025423623375146814,0.0013292453294141884
2016-07-28T13:00:00.0,11306.709999566074,23143.91,5895.94667,56.7176389,466.3716331661164,64304.136083095385,6.101501407601803e-11,1.0372552392923065e-10,5.186276196461533e-11,7899.85607254962,97.6292631042957,5953.003847822908,3406.8539270163506,7476.745659079907,0.034,34450.61999956607,6.101501407601803e-11,0.0025423623375191635,0.0013292453294751483
2016-07-28T14:00:00.0,10279.889999884388,24170.73,6029.00688,60.39002779999999,507.28579973279557,71837.94024924352,6.10150902505392e-11,1.0372565342591665e-10,5.186282671295832e-11,6907.596967175819,85.36656814168904,5205.278545224941,3372.2930327084646,7400.897670869649,0.036000000000000004,34450.61999988438,6.10150902505392e-11,0.0025423623375258842,0.0013292453295187332
2016-07-28T15:00:00.0,8802.02999991853,25648.59,6676.99763,56.0382502,532.2648824368727,78415.11091458343,6.101501750662713e-11,1.0372552976126612e-10,5.186276488063306e-11,5477.7833254983225,67.69641682102183,4127.830293964746,3324.2466744201047,7295.454229952386,0.036000000000000004,34450.619999918534,6.101501750662713e-11,0.0025423623375354465,0.0013292453297375285
2016-07-28T16:00:00.0,7578.179999921927,26872.44,8994.680470000001,51.098611,543.9255914202847,83161.39913774589,6.1014998871641e-11,1.0372549808178969e-10,5.1862749040894846e-11,3962.9399126612843,48.975437001202785,2986.3071342196818,3615.2400872605394,7934.07384291037,0.037000000000000005,34450.619999921924,6.1014998871641e-11,0.002542362337549329,0.0013292453312462337
2016-07-28T17:00:00.0,6792.6799999183795,27657.94,10956.3008,44.195778,541.8049597838767,85087.10097412126,6.101500402329096e-11,1.0372550683959462e-10,5.186275341979731e-11,2455.237132717013,30.34270369132225,1850.1648592269662,4337.442867201263,9519.033637363962,0.04,34450.61999991838,6.101500402329096e-11,0.002542362337561506,0.001329245333268724
2016-07-28T18:00:00.0,6399.6599999239725,28050.96,12713.4814,36.448972,527.9544278375882,85499.99999995752,6.090268760293171e-11,1.0353456892498392e-10,5.176728446249196e-11,931.7399999534256,11.514778087709026,702.1206151042088,5467.919999970443,11999.999999935135,0.045,34450.61999992397,6.090268760293171e-11,0.002542362337568571,0.0018736122215018494
2016-07-28T19:00:00.0,6079.599999911946,28371.02,14463.6433,35.376889,503.0227762876878,85488.64108860909,6.090292350793339e-11,1.0353496996348676e-10,5.176748498174338e-11,611.6799999413329,7.559361474624242,460.93667528196596,5467.91999997051,11999.99999993528,0.054000000000000006,34450.61999991195,6.090292350793339e-11,0.0025423623375732903,0.0018736122241358455
2016-07-28T20:00:00.0,5813.479999900389,28637.14,15753.9466,32.22475,475.20779112469603,83485.93633743856,6.090289749240379e-11,1.0353492573708645e-10,5.1767462868543225e-11,345.5599999297791,4.270554785003382,260.39968201240134,5467.919999970506,11999.999999935271,0.057,34450.61999990039,6.090289749240379e-11,0.0025423623375753993,0.0018736122245928864
2016-07-28T21:00:00.0,5727.979999826205,28722.64,16907.3378,25.780861,447.2561382720908,79992.39129299845,6.090297073073863e-11,1.0353505024225567e-10,5.1767525121127836e-11,260.0599998555858,3.213915027772123,195.9704285226904,5467.919999970516,11999.999999935293,0.063,34450.6199998262,6.090297073073863e-11,0.002542362337574313,0.0018736122250156248
2016-07-28T22:00:00.0,5467.919999865483,28734.92,17049.1597,27.396389000000003,424.6917346622496,75281.02579506866,6.072772113424265e-11,1.0323712592821252e-10,5.161856296410626e-11,3.589537402769378e-8,4.436079446249692e-10,2.7049264916156657e-8,5467.919999829484,11999.999999625783,0.083,34202.83999986548,6.072772113424265e-11,0.0025423623375771193,0.0018736122250703256
2016-07-28T23:00:00.0,4.941693234606376e-8,28412.21,16738.8332,27.102110999999997,397.29788802506533,70231.86796833371,6.050319414995084e-11,1.0285543005491642e-10,5.142771502745821e-11,1.5670648534273826e-8,1.936635116788649e-10,1.1808750712125907e-8,3.3643428381735015e-8,7.383450024521576e-8,0.102,28412.210000049417,6.050319414995084e-11,0.0025423623375781133,0.0018736122249734153
2016-07-29T00:00:00.0,5.822388369162963e-8,27371.84,15496.7545,27.611278,370.19831938763053,53493.036642031584,6.053741874617638e-11,1.0291361186849984e-10,5.145680593424992e-11,1.714764036895325e-8,2.119167080797298e-10,1.2921750492666451e-8,4.097332971080788e-8,8.992083946540816e-8,0.094,27371.840000058226,6.053741874617638e-11,0.0025423623375791867,0.0018736122245174818
2016-07-29T01:00:00.0,3.742570071030802e-8,26291.0,13766.8101,28.833361,342.5895837502603,37996.284015746656,6.04308287342946e-11,1.0273240884830082e-10,5.136620442415041e-11,1.32527474910416e-8,1.6378222081204483e-10,9.986720781222245e-9,2.4070220810418122e-8,5.282495898349234e-8,0.096,26291.000000037424,6.04308287342946e-11,0.0025423623375802986,0.0018736122239174677
2016-07-29T02:00:00.0,3.5332535215103206e-8,25389.06,11487.1919,29.562417,313.75876511283997,24229.475789421685,6.041244145346298e-11,1.0270115047088706e-10,5.135057523544353e-11,1.275205624416644e-8,1.5759449827301677e-10,9.609420626403462e-9,2.247777782046588e-8,4.933015366823044e-8,0.09,25389.060000035333,6.041244145346298e-11,0.002542362337580812,0.0018736122231760104
2016-07-29T03:00:00.0,592.4178297405393,25315.93,9542.41894,33.566583,284.1988904753856,12742.285763092848,6.068930195978268e-11,1.0317181333163056e-10,5.158590666581528e-11,2.9412424143845344e-8,3.6348931789435206e-10,2.21639827984361e-8,592.4178297110237,1300.131303408295,0.062,25908.347829740538,6.068930195978268e-11,0.002542362337582438,0.0018736122225901407
2016-07-29T04:00:00.0,3879.663514938551,24768.48,8514.384170000001,33.654389,250.6348498381271,4500.00000013553,6.07921183394365e-11,1.0334660117704204e-10,5.167330058852102e-11,4.3165839263190345e-8,5.33458969358619e-10,3.252798593650116e-8,3879.663514895282,8514.382466960633,0.052000000000000005,28648.143514938547,6.07921183394365e-11,0.0025423623375819423,0.0017029961155677223
2016-07-29T05:00:00.0,3756.1164574587697,23438.96,8243.24529,34.305972,216.98300320105892,4500.000000124807,6.090214996411752e-11,1.0353365493899977e-10,5.1766827469499886e-11,8.530709122056891e-8,1.0542557202244224e-9,6.428388537953794e-8,3756.116457373359,8243.243772491242,0.042,27195.076457458767,6.090214996411752e-11,0.002542362337581246,0.0015177207141933626
2016-07-29T06:00:00.0,3341.5555574171644,22673.22,7333.44209,32.223306,182.67957356449847,4500.000000401047,6.09360885431079e-11,1.0359135052328342e-10,5.179567526164171e-11,1.2487156777090303e-7,1.5432077536846554e-9,9.409803376125947e-8,3341.5555572921894,7333.440629618991,0.04,26014.77555741716,6.09360885431079e-11,0.002542362337578889,0.001460062500155462
2016-07-29T07:00:00.0,11989.21625649661,22021.98278,6840.0601,40.55888875,150.45880992843055,4500.000000176637,6.101611821398167e-11,1.0372740096376882e-10,5.186370048188441e-11,6521.296269141941,80.59252515415008,4914.178363057931,5467.919987354566,11999.999972248092,0.033,34011.199036496604,6.101611821398167e-11,0.0025423623375748633,0.0013291521577703984
2016-07-29T08:00:00.0,13062.862499776907,21387.7575,6483.29623,37.70813889,190.4949886949817,14574.11956463482,6.10151333761504e-11,1.0372572673945567e-10,5.1862863369727834e-11,7748.020204062144,95.75282082267718,5838.5866355290955,5314.84229571466,11664.052793123514,0.03,34450.61999977691,6.10151333761504e-11,0.0025423623375711744,0.0013291521576450542
2016-07-29T09:00:00.0,13648.41999982829,20802.2,6122.12259,30.369139,248.54221299001566,25593.46409243959,6.101512789976734e-11,1.0372571742960446e-10,5.186285871480223e-11,8430.048231528966,104.18156852726315,6352.534666296533,5218.37176829922,11452.336760521486,0.027999999999999997,34450.61999982829,6.101512789976734e-11,0.002542362337565925,0.0013291521575243424
2016-07-29T10:00:00.0,13800.619999837145,20650.0,5771.92814,41.93625,322.3571848796571,37276.21425840977,6.101512719969652e-11,1.0372571623948409e-10,5.186285811974204e-11,8594.750086299606,106.21701329555987,6476.647152168284,5205.869913537436,11424.899955092473,0.027000000000000003,34450.619999837145,6.101512719969652e-11,0.0025423623375711107,0.0013291521574126095
2016-07-29T11:00:00.0,13519.369999801616,20931.25,5708.10641,45.815778,386.6404905376424,49405.83455482268,6.101512044489841e-11,1.0372570475632728e-10,5.186285237816364e-11,8242.070803142738,101.8584758474664,6210.882673625999,5277.299196658774,11581.660002323606,0.027000000000000003,34450.619999801616,6.101512044489841e-11,0.0025423623375738537,0.0013291521573930544
2016-07-29T12:00:00.0,12875.199999705954,21575.42,5737.12725,45.8970278,442.6857307475092,61490.27214992444,6.101638343595534e-11,1.0372785184112408e-10,5.186392592056204e-11,7407.280096924048,91.54183200661959,5581.819024793876,5467.919902781802,11999.999786643115,0.027999999999999997,34450.61999970595,6.101638343595534e-11,0.002542362337576893,0.0013291521574026748
2016-07-29T13:00:00.0,1.6233181574443047e-6,22937.82,6042.54621,50.1805278,488.3330773165222,73334.96504051359,6.100486374212924e-11,1.0370826836161969e-10,5.1854134180809845e-11,8.421704744661109e-7,1.0407845671520625e-8,6.346247360683308e-7,7.810439747098321e-7,1.7140937863973842e-6,0.033,22937.82000162332,6.100486374212924e-11,0.0025423623375874266,0.0013291521575043211
2016-07-29T14:00:00.0,10392.279999883649,24058.34,6729.71522,53.7017779,438.15509188931645,67292.42016201446,6.101631402298026e-11,1.0372773383906644e-10,5.186386691953322e-11,5344.2770429216625,66.04649815566233,4027.225497296484,5048.002956961882,11078.442165127248,0.033,34450.619999883646,6.101631402298026e-11,0.0025423623375860106,0.001329152157732403
2016-07-29T15:00:00.0,8911.409999915897,25539.21,6981.34483,51.2567779,450.5023545073642,75668.37393359035,6.101504093840821e-11,1.0372556959529395e-10,5.1862784797646976e-11,4451.32754669982,55.01110706690362,3354.3357967624156,4460.082453215973,9788.180777807955,0.033,34450.61999991589,6.101504093840821e-11,0.002542362337588404,0.0013291521578230223
2016-07-29T16:00:00.0,7838.539999920698,26612.08,8977.00686,40.977389,454.2592260366503,81829.54700731288,6.101506749020192e-11,1.0372561473334325e-10,5.186280736667163e-11,3461.7266828717406,42.78126360954954,2608.61363472863,4376.813317048854,9605.436766555882,0.035,34450.619999920695,6.101506749020192e-11,0.0025423623375890334,0.0013291521592047066
2016-07-29T17:00:00.0,6918.229999918357,27532.39,11510.3217,34.414583,456.0656430085897,85066.59187774955,6.101504118177351e-11,1.0372557000901495e-10,5.1862785004507476e-11,2247.754064886436,27.778553302645584,1693.814225771072,4670.475935031817,10249.914267286611,0.039,34450.61999991836,6.101504118177351e-11,0.002542362337590153,0.001329152161806595
2016-07-29T18:00:00.0,6404.179999925352,28046.44,13141.6156,33.134555,449.43215567362097,85499.9999999594,6.089753729516432e-11,1.0352581340177934e-10,5.176290670088967e-11,936.2599999534963,11.570637873657747,705.5266996132772,5467.919999971752,11999.999999938007,0.043,34450.61999992535,6.089753729516432e-11,0.002542362337592791,0.0018986129665427343
2016-07-29T19:00:00.0,6358.469999916842,28092.15,14327.2336,32.603916999999996,427.87078090967043,85063.91299812365,6.089784730436539e-11,1.0352634041742117e-10,5.1763170208710585e-11,890.5499999449256,11.005737250614645,671.0815396716247,5467.919999971813,11999.99999993814,0.052000000000000005,34450.61999991684,6.089784730436539e-11,0.0025423623375943213,0.0018986129669834957
2016-07-29T20:00:00.0,6075.86999990868,28374.75,15415.0392,31.93825,406.2751435226772,83407.76283634637,6.089786579100119e-11,1.0352637184470201e-10,5.1763185922351006e-11,607.9499999367617,7.513264792801054,458.12590200006423,5467.919999971815,11999.999999938143,0.055,34450.61999990868,6.089786579100119e-11,0.0025423623375955533,0.0018986129673504398
2016-07-29T21:00:00.0,5467.920000229953,28401.42,16079.3794,30.309806,381.85270067785297,80450.85143689754,6.087358391007357e-11,1.0348509264712506e-10,5.174254632356253e-11,2.6161092948403667e-7,3.2330819740255386e-9,1.9713914475765477e-7,5467.919999968239,11999.999999930296,0.07,33869.340000229946,6.087358391007357e-11,0.002542362337596216,0.0018986129675799678
2016-07-29T22:00:00.0,1156.3036722731174,28172.99,16622.023,28.982555,351.5454370434772,76371.47393563794,6.067435485867048e-11,1.031464032597398e-10,5.15732016298699e-11,2.8111716469794098e-8,3.474147045639928e-10,2.118382344902395e-8,1156.3036722449026,2537.6457715070505,0.087,29329.293672273117,6.067435485867048e-11,0.002542362337596116,0.0018986129677752168
2016-07-29T23:00:00.0,4.6948139504643985e-8,27838.52,16491.0323,29.012833,322.5654244062239,62287.09860577915,6.04791457561947e-11,1.0281454778553098e-10,5.140727389276549e-11,1.495553840426665e-8,1.8482592345069287e-10,1.126987338113981e-8,3.18897865525918e-8,6.998592492777905e-8,0.103,27838.52000004695,6.04791457561947e-11,0.002542362337596368,0.001898612967739562
2016-07-30T00:00:00.0,5.0064297516448584e-8,26770.11,15584.53,29.575722,293.55513376875905,45796.06820447337,6.049390523434517e-11,1.0283963889838679e-10,5.1419819449193395e-11,1.5505841675878934e-8,1.9162676923800745e-10,1.1684559099878502e-8,3.445561620167126e-8,7.561694289968675e-8,0.097,26770.110000050063,6.049390523434517e-11,0.0025423623375965846,0.0018986129674230313
2016-07-30T01:00:00.0,3.9163107829220826e-8,25762.57,13795.0069,29.616056,263.9819541313558,30211.54010317364,6.043183208665334e-11,1.0273411454731067e-10,5.1367057273655335e-11,1.3426459766259916e-8,1.659290195974892e-10,1.0117623146188365e-8,2.5633913948413598e-8,5.625666933330465e-8,0.095,25762.570000039163,6.043183208665334e-11,0.0025423623375962234,0.0018986129668285335
2016-07-30T02:00:00.0,4.840025649362062e-8,24604.58,11916.537,30.72925,234.36844049391266,16416.53510185298,6.048562016654719e-11,1.0282555428313022e-10,5.141277714156511e-11,1.519208384625964e-8,1.8774923711367234e-10,1.1448124214248313e-8,3.310534709307785e-8,7.265361693604409e-8,0.08199999999999999,24604.5800000484,6.048562016654719e-11,0.002542362337596032,0.0018986129662366075
2016-07-30T03:00:00.0,4522.924576689977,24317.02,9926.09714,31.976111,203.64173285648988,4500.000000550047,6.070101307803948e-11,1.0319172223266712e-10,5.159586111633356e-11,3.059546933491181e-8,3.78109815934087e-10,2.3055476581346766e-8,4522.924576659278,9926.095283016455,0.06,28839.944576689973,6.070101307803948e-11,0.0025423623375954454,0.0018565734005401378
2016-07-30T04:00:00.0,4024.254338201903,23979.96,8831.70592,34.037971999999996,171.66816421924972,4500.000000162958,6.078445220228758e-11,1.0333356874388889e-10,5.1666784371944443e-11,4.165565728685933e-8,5.147955972479672e-10,3.1389975441949215e-8,4024.254338160144,8831.704205241065,0.052000000000000005,28004.2143382019,6.078445220228758e-11,0.002542362337594576,0.0017146737773636722
2016-07-30T05:00:00.0,3537.4323715453875,22910.74,7763.31707,29.343110999999997,137.6327345821532,4500.0000001091885,6.091090728559821e-11,1.0354854238551695e-10,5.1774271192758476e-11,9.244819602955661e-8,1.1425080622733581e-9,6.966512574837549e-8,3537.432371452836,7763.315567424913,0.040999999999999995,26448.172371545388,6.091090728559821e-11,0.002542362337589842,0.001502896076620448
2016-07-30T06:00:00.0,3320.761852049834,22239.79,7287.80783,40.485334,108.2921659456834,4500.000000499843,6.093865247401202e-11,1.0359570920582043e-10,5.1797854602910216e-11,1.2614318821160655e-7,1.5589228965219575e-9,9.505627417816813e-8,3320.761851923587,7287.806373005283,0.039,25560.551852049834,6.093865247401202e-11,0.0025423623375901393,0.0014566342428066657
2016-07-30T07:00:00.0,3180.8426187315677,21816.84083,6980.738351000001,37.81191667,67.80937430963004,4500.000000234425,6.099805563903937e-11,1.0369669458636691e-10,5.1848347293183456e-11,6.102900004312032e-7,7.542183360663301e-9,4.598892293087378e-7,3180.842618121174,6980.736992760334,0.034,24997.68344873157,6.099805563903937e-11,0.002542362337580009,0.0013579945241930483
2016-07-30T08:00:00.0,5071.78731484729,21230.15361,6605.909651,38.80605555,30.00000000956216,4500.000000449171,6.069922358330541e-11,1.0318868009161919e-10,5.1594340045809596e-11,3139.8627092787433,38.80355284202119,2366.0702952451943,1931.924605568443,4239.83804935356,0.032,26301.940924847288,6.069922358330541e-11,0.0025027030592352736,0.0013065140781501866
2016-07-30T09:00:00.0,4988.365358204368,20847.61,6357.77074,39.363917,30.00000000469418,4500.000000562001,6.006306716258247e-11,1.021072141763902e-10,5.10536070881951e-11,3185.0096588538795,39.36149508526573,2400.091163735715,1803.3556993503862,3957.678311351416,0.031,25835.97535820437,6.006306716258247e-11,0.0024219177310695044,0.0012653690676811757
2016-07-30T10:00:00.0,6969.65125378407,20603.64,5960.7916,39.547555,30.00000000774184,4500.000001018191,5.968309367081517e-11,1.0146125924038578e-10,5.073062962019289e-11,3199.8730561865086,39.54518229620786,2411.2916034273085,3769.7781975974594,8273.22608435557,0.03,27573.291253784068,5.968309367081517e-11,0.0023729271189931386,0.001242658705217768
2016-07-30T11:00:00.0,11819.613048212828,20560.33,5837.74993,35.920028,30.00000023111984,9223.727331459786,5.967282538844824e-11,1.0144380316036201e-10,5.0721901580181004e-11,6351.693052353412,78.49650759090375,4786.372414079497,5467.919995859314,11999.999990912773,0.03,32379.94304821283,5.967282538844824e-11,0.002371289701613374,0.0012426587051595495
2016-07-30T12:00:00.0,8.74031709548534e-7,20830.68,5815.84017,42.5812224,72.57885111177592,20172.35104911076,5.96544848139225e-11,1.0141262418366825e-10,5.0706312091834124e-11,4.1858722528070935e-7,5.173051505460928e-9,3.1542996984517853e-7,4.553430716436411e-7,9.993044630725565e-7,0.031,20830.680000874032,5.96544848139225e-11,0.0023712897016120132,0.0012426587051527092
2016-07-30T13:00:00.0,9200.163491979996,20972.82,6014.8402,46.1267223,30.000000006701303,14356.5121230842,5.923364815389413e-11,1.0069720186162002e-10,5.034860093081001e-11,3732.243492528878,46.12440765440396,2812.463881366095,5467.919999451018,11999.999998795194,0.027999999999999997,30172.983491979998,5.923364815389413e-11,0.002314698751177992,0.0012426587052319503
2016-07-30T14:00:00.0,13189.229999885578,21261.39,6384.71751,45.94833320000001,30.000000059906803,23154.137045904194,5.91860687120444e-11,1.0061631681047547e-10,5.0308158405237735e-11,7721.310000308538,95.42272651641615,5818.458933927814,5467.919999576938,11999.999999071539,0.027000000000000003,34450.61999988557,5.91860687120444e-11,0.0023083685391935547,0.0012426587053914623
