Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-30T15:00:00.0,12650.81999991315,21799.8,6510.59019,44.2177776,79.47670174491151,34587.87971156225,5.918513986539014e-11,1.0061473777116323e-10,5.030736888558162e-11,7182.900000365995,88.76886205867932,5412.735491382885,5467.919999547055,11999.999999005959,0.027000000000000003,34450.61999991315,5.918513986539014e-11,0.00230836853918676,0.0012426587054477373
2016-07-30T16:00:00.0,12344.989999920765,22105.63,7557.89112,43.086778,124.03009457217915,45490.0262546098,5.918521688627533e-11,1.0061486870666807e-10,5.0307434353334035e-11,6877.070000370967,84.98930490466337,5182.2746893087415,5467.9199995496965,11999.999999011756,0.029,34450.61999992077,5.918521688627533e-11,0.002308368539183561,0.001242658706028346
2016-07-30T17:00:00.0,11876.589999922793,22574.03,9089.17357,34.275528,165.93492984543136,55114.41106558901,5.918519606640037e-11,1.0061483331288062e-10,5.030741665644031e-11,6408.670000373702,79.20064921045574,4829.307878686325,5467.91999954899,11999.999999010204,0.03,34450.61999992279,5.918519606640037e-11,0.00230836853917921,0.0012426587076487649
2016-07-30T18:00:00.0,11351.929999923217,23098.69,10600.0693,30.758916999999997,210.86235942449204,62854.546615944244,5.918514006288681e-11,1.0061473810690757e-10,5.0307369053453786e-11,5884.010000376048,72.71671219822872,4433.9458657456535,5467.919999547069,11999.99999900599,0.033,34450.61999992322,5.918514006288681e-11,0.002308368539177138,0.0012426587096873946
2016-07-30T19:00:00.0,11057.81999991781,23392.8,11852.9166,26.261556,252.8224629913074,68688.4244233546,5.918515829003385e-11,1.0061476909305754e-10,5.030738454652877e-11,5589.900000370013,69.08199502003,4212.316769514025,5467.919999547697,11999.999999007368,0.037000000000000005,34450.61999991781,5.918515829003385e-11,0.002308368539174454,0.0012426587113917016
2016-07-30T20:00:00.0,10900.869999913928,23549.75,12575.243,29.202167,295.6452103798496,73047.82583453471,5.918513767734257e-11,1.0061473405148236e-10,5.030736702574118e-11,5432.95000036684,67.14235046146989,4094.045759845724,5467.919999546988,11999.999999005811,0.038,34450.61999991393,5.918513767734257e-11,0.002308368539176227,0.0012426587124318403
2016-07-30T21:00:00.0,10986.869999913055,23463.75,12588.3518,29.431333,333.58770220993375,76566.62983604496,5.918520576705967e-11,1.0061484980400144e-10,5.030742490200072e-11,5518.950000363631,68.20516939760607,4158.851792536955,5467.919999549322,11999.999999010934,0.038,34450.619999913055,5.918520576705967e-11,0.002308368539176623,0.001242658712451994
2016-07-30T22:00:00.0,10970.209999891696,23480.41,13365.2591,28.619806,372.36384697610356,80137.13107025155,5.918517880729404e-11,1.0061480397239986e-10,5.030740198619993e-11,5502.290000343195,67.99927912436875,4146.29750758346,5467.9199995484005,11999.99999900891,0.043,34450.6199998917,5.918517880729404e-11,0.0023083685391770245,0.0012426587136200066
2016-07-30T23:00:00.0,10977.889999016257,23472.73,13570.2568,29.647833,411.7456284690718,82918.17071950268,5.918626244289938e-11,1.0061664615292894e-10,5.030832307646447e-11,5509.96999946718,68.09419131621509,4152.084836354578,5467.919999548976,11999.999999010175,0.049,34450.61999901626,5.918626244289938e-11,0.0023083685391789544,0.001242658713943814
2016-07-31T00:00:00.0,8.362329262902244e-6,23441.07,13008.2476,29.705528,450.19429515386685,85499.9999975261,5.916490783778793e-11,1.0058034332423947e-10,5.0290171662119736e-11,3.423227083150535e-7,4.2305471707004334e-9,2.5796019333539225e-7,8.019905974243867e-6,1.760063638292557e-5,0.047,23441.07000836233,5.916490783778793e-11,0.002308368539185164,0.0012520057555812096
2016-07-31T01:00:00.0,7.509901937549319e-8,22877.76,11958.5068,29.205611,420.4910755266721,72491.75366739045,5.901628808983845e-11,1.0032768975272537e-10,5.0163844876362685e-11,3.5537517896406265e-8,4.39185429825446e-10,2.6779599379600363e-8,3.946117378933421e-8,8.660223365960192e-8,0.052000000000000005,22877.760000075097,5.901628808983845e-11,0.0023083685391864783,0.0012520057541004761
2016-07-31T02:00:00.0,4.7324124123302825e-8,22664.04,10758.6296,29.199278000000003,391.2877728957211,60533.24811950959,5.892372758185893e-11,1.0017033688916018e-10,5.008516844458009e-11,2.2832873147435514e-8,2.821768598650616e-10,1.7205906089333023e-8,2.4391080638978152e-8,5.352912399371933e-8,0.053,22664.040000047327,5.892372758185893e-11,0.0023083685391875474,0.001252005752510755
2016-07-31T03:00:00.0,6.086218062325798e-8,23230.23,9096.62959,30.541278,362.0908032646177,49774.619771586076,5.897939763345286e-11,1.0026497597686986e-10,5.013248798843493e-11,2.909204309570673e-8,3.595299336530313e-10,2.1922556930062883e-8,3.1669872551574386e-8,6.950329752792517e-8,0.046,23230.230000060863,5.897939763345286e-11,0.0023083685391888853,0.0012520057503474084
2016-07-31T04:00:00.0,9.011755993386774e-8,22946.3,7671.96058,29.902167,331.55183363358896,40677.991433683244,5.904255698925377e-11,1.003723468817314e-10,5.01861734408657e-11,4.2185775914686894e-8,5.2134699394651e-10,3.178945085039695e-8,4.783141167229911e-8,1.0497171503379518e-7,0.04,22946.30000009012,5.904255698925377e-11,0.002308368539188912,0.0012520057488561525
2016-07-31T05:00:00.0,1.0292915492434547e-7,21966.32,7336.694390000001,39.917972,301.6519750026858,33006.032105825754,5.905889305741299e-11,1.0040011819760209e-10,5.0200059098801044e-11,4.773526374509624e-8,5.899295608329801e-10,3.597131468493781e-8,5.5093491061051624e-8,1.2090921094906646e-7,0.039,21966.32000010293,5.905889305741299e-11,0.0023083685391927953,0.0012520057486112592
2016-07-31T06:00:00.0,1.5804741511686552e-7,21478.28,6834.0578,39.810222,261.73631137187635,25669.338967988384,5.909885374631368e-11,1.0046805136873324e-10,5.023402568436662e-11,7.035243489465297e-8,8.694406978152914e-10,5.3014676696054345e-8,8.759451217084382e-8,1.92236562724057e-7,0.035,21478.280000158047,5.909885374631368e-11,0.002308368539192356,0.0012520057483545403
2016-07-31T07:00:00.0,3.07501705943543e-7,21314.48389,6623.666598,37.95472216,221.92839774136706,18835.282420239382,5.91346252527546e-11,1.0052886292968281e-10,5.0264431464841404e-11,1.2205302016254534e-7,1.5083751284442405e-9,9.197409319781954e-8,1.8534815691806795e-7,4.0676854873824333e-7,0.033,21314.483890307503,5.91346252527546e-11,0.0023083685391908693,0.0012520057482590333
2016-07-31T08:00:00.0,1.9328138915870015e-6,20947.82972,6400.157316,36.8581111,183.97598395149046,12211.617074743877,5.916265727082107e-11,1.0057651736039582e-10,5.028825868019791e-11,2.873602985190405e-7,3.551301939199746e-9,2.165428011707162e-7,1.6453530165506008e-6,3.610922654063558e-6,0.031,20947.829721932816,5.916265727082107e-11,0.0023083685391890145,0.0012520057481583205
2016-07-31T09:00:00.0,2267.131347155102,20560.41,6286.95133,37.824861,147.12018122363833,5811.46101457709,5.916653387161653e-11,1.005831075817481e-10,5.029155379087405e-11,3.53715497916855e-7,4.3713433628476636e-9,2.665453270029063e-7,2267.131346801286,4975.489063778444,0.031,22827.541347155104,5.916653387161653e-11,0.0023083685391870053,0.0012520057480912205
2016-07-31T10:00:00.0,5509.254729092537,20391.96,6319.87031,37.465083,109.29762859660083,4500.000000627828,5.919053528544299e-11,1.0062390998525308e-10,5.031195499262654e-11,41.33473339602914,0.510829504361391,31.148140509840907,5467.919995696407,11999.999990555252,0.029,25901.21472909254,5.919053528544299e-11,0.0023083685391828888,0.0012151749342354545
2016-07-31T11:00:00.0,338.11016951561817,20344.34,6453.30318,35.734833,72.34568346955606,10211.279036867854,5.918620691256975e-11,1.0061655175136857e-10,5.0308275875684285e-11,1.590941620062318e-6,1.9661428838982545e-8,1.198867612133082e-6,338.11016792457593,742.0229292116401,0.029,20682.45016951562,5.918620691256975e-11,0.0023083685391741236,0.001215174934299641
2016-07-31T12:00:00.0,4840.242914835033,20556.85,6482.11337,42.1228334,36.61315885780716,4500.0000024532965,5.919257365942295e-11,1.0062737522101902e-10,5.031368761050951e-11,2873.14554492231,35.50736618061257,2165.0833036958884,1967.097369912623,4317.028859045391,0.027999999999999997,25397.092914835033,5.919257365942295e-11,0.0023083685391174272,0.001205749280089395
2016-07-31T13:00:00.0,9605.323005013375,20817.72,6330.26613,45.59408320000001,30.00000000700912,4500.000000943855,5.878513164290075e-11,9.993472379293125e-11,4.996736189646563e-11,4583.390844417801,56.64319280630476,3453.8532198966313,5021.932160595475,11021.226705428333,0.027999999999999997,30423.043005013376,5.878513164290075e-11,0.002254263316192089,0.0011812499387638068
2016-07-31T14:00:00.0,13778.839999911026,20671.78,6563.28234,43.3300557,41.05136387668003,12644.814977518758,5.878630416143922e-11,9.993671707444667e-11,4.9968358537223336e-11,8310.920003604864,102.70933903341654,6262.764575208325,5467.919996306061,11999.999991893212,0.026,34450.619999911025,5.878630416143922e-11,0.0022542633161545013,0.0011812499388922373
2016-07-31T15:00:00.0,13425.269999927086,21025.35,6873.20593,39.9248333,100.43290147346357,24344.298385870232,5.878555448222839e-11,9.993544261978825e-11,4.996772130989412e-11,7957.350006267155,98.33979381906587,5996.328891406455,5467.919993659832,11999.999986085746,0.026,34450.61999992709,5.878555448222839e-11,0.0022542633161492884,0.0011812499390730332
2016-07-31T16:00:00.0,12884.999999930202,21565.62,7037.2314,38.02425,158.85011625589547,35467.42251461238,5.878551447485807e-11,9.993537460725872e-11,4.996768730362936e-11,7417.0800065559915,91.66294281510378,5589.203830189254,5467.919993374109,11999.999985458695,0.025,34450.619999930204,5.878551447485807e-11,0.002254263316147295,0.0011812499391708154
2016-07-31T17:00:00.0,12365.53999992918,22085.08,8737.29626,35.067639,212.49106333436447,46019.396111510265,5.878549685005204e-11,9.993534464508845e-11,4.9967672322544226e-11,6897.62000668916,85.243269275053,5197.760321649573,5467.9199932399215,11999.999985164204,0.027000000000000003,34450.619999929186,5.878549685005204e-11,0.002254263316145765,0.0011812499410835293
2016-07-31T18:00:00.0,11958.29999992761,22492.32,10142.3934,31.334361,262.66894787278716,54479.86133957398,5.878550432582796e-11,9.993535735390751e-11,4.996767867695376e-11,6490.380006629852,80.21045086073576,4890.881150044863,5467.91999329766,11999.999985290919,0.03,34450.619999927614,5.878550432582796e-11,0.002254263316144197,0.0011812499434148032
2016-07-31T19:00:00.0,11624.389999927196,22826.23,10771.3332,27.915083000000003,311.54729199690075,61228.350256159705,5.878549064932954e-11,9.99353341038602e-11,4.99676670519301e-11,6156.470006735715,76.08387096694551,4639.26042481375,5467.91999319138,11999.999985057675,0.031,34450.6199999272,5.878549064932954e-11,0.002254263316142897,0.0011812499445035872
2016-07-31T20:00:00.0,11434.909999924108,23015.71,11765.1039,29.479806,359.7183342272224,67096.27864728108,5.878548507989181e-11,9.993532463581608e-11,4.996766231790804e-11,5966.990006777204,73.74220896714898,4496.476156533474,5467.919993146804,11999.999984959846,0.033,34450.61999992411,5.878548507989181e-11,0.002254263316144597,0.001181249946217104
2016-07-31T21:00:00.0,11422.199999922103,23028.42,12549.2429,29.506778000000004,403.9829914577375,71827.65207002434,5.878555412486714e-11,9.993544201227413e-11,4.9967721006137065e-11,5954.280006264464,73.58513420873332,4486.898427361788,5467.919993657539,11999.999986080715,0.034,34450.6199999221,5.878555412486714e-11,0.002254263316145893,0.0011812499476404265
2016-07-31T22:00:00.0,11221.259999916749,23229.36,12881.6433,30.650722,448.06360192984124,75765.30876471681,5.878550102258715e-11,9.993535173839816e-11,4.996767586919908e-11,5753.340006645557,71.10184541070845,4335.478378701734,5467.919993271092,11999.999985232611,0.037000000000000005,34450.61999991675,5.878550102258715e-11,0.0022542633161488548,0.0011812499482631476
2016-07-31T23:00:00.0,11111.86999990766,23338.75,13051.4929,30.932167,488.51697960392056,79219.1450099011,5.878549188839415e-11,9.993533621027005e-11,4.9967668105135025e-11,5643.950006708512,69.74996444139025,4253.0466122798925,5467.919993199049,11999.999985074504,0.039,34450.61999990766,5.878549188839415e-11,0.002254263316152914,0.0011812499485881977
2016-08-01T00:00:00.0,11142.059999857496,23308.56,13196.4976,29.99175,527.3370313086773,82420.69988850545,5.878661687899798e-11,9.993724869429656e-11,4.996862434714828e-11,5674.140006132929,70.12306331431358,4275.796543555706,5467.9199937244675,11999.999986227598,0.042,34450.6199998575,5.878661687899798e-11,0.0022542633161605576,0.0011812499488733554
2016-08-01T01:00:00.0,1.2974636030601393e-7,23040.57,12433.2521,29.696194,567.4705988863568,85499.99999953869,5.867381335359645e-11,9.974548270111395e-11,4.9872741350556976e-11,5.803105943360442e-8,7.171687075858179e-10,4.3729799243037675e-8,7.16155553897084e-8,1.5716884385223279e-7,0.049,23040.570000129745,5.867381335359645e-11,0.0022542633163136635,0.0012313764634685111
2016-08-01T02:00:00.0,5.448028506483894e-8,22879.5,10820.4768,30.458306,537.7766591504403,73066.74913111606,5.855076013447436e-11,9.953629222860641e-11,4.9768146114303206e-11,2.5981964820901457e-8,3.2109446756637863e-10,1.9578930949169428e-8,2.8398783951708877e-8,6.232450500748118e-8,0.052000000000000005,22879.50000005448,5.855076013447436e-11,0.00225426331632505,0.0012313764611291613
2016-08-01T03:00:00.0,6.276898221823147e-8,23343.19,9228.97445,33.908056,507.3206074141278,62246.27356257442,5.857905794661611e-11,9.958439850924738e-11,4.979219925462369e-11,2.9730884393816844e-8,3.6742496422096833e-10,2.2403961232985873e-8,3.293851342590538e-8,7.22874806344761e-8,0.047,23343.190000062765,5.857905794661611e-11,0.002254263316331797,0.0012313764588898764
2016-08-01T04:00:00.0,1.1623085364026555e-7,23229.13,8069.19443,35.990028,473.41480567785624,53017.300344045565,5.866447524275524e-11,9.972960791268391e-11,4.9864803956341954e-11,5.259282800324385e-8,6.499610873126339e-10,3.9631773616624015e-8,6.353829602910901e-8,1.3944233864967082e-7,0.038,23229.13000011623,5.866447524275524e-11,0.0022542633163356567,0.001231376457430731
2016-08-01T05:00:00.0,1.616868049295292e-7,22417.95,7646.70595,37.80125,437.4270319418785,44948.1071456011,5.869248960610191e-11,9.977723233037324e-11,4.988861616518662e-11,7.02839711367348e-8,8.685945980669519e-10,5.296308524798487e-8,9.130305656046404e-8,2.0037540394255375e-7,0.035,22417.950000161687,5.869248960610191e-11,0.0022542633163382176,0.001231376457086905
2016-08-01T06:00:00.0,2.314156577602375e-7,21938.06,7359.729109999999,31.583528,399.62803620611135,37301.402427230896,5.871329561962963e-11,9.981260255337037e-11,4.9906301276685184e-11,9.36643146070472e-8,1.1575372931197793e-9,7.058154226340117e-8,1.376515305506369e-7,3.0209263606776307e-7,0.034,21938.060000231413,5.871329561962963e-11,0.00225426331633702,0.0012313764568608386
2016-08-01T07:00:00.0,4158.684395439983,21530.6075,7369.722158,38.8340831,368.04676247063327,29941.674548980027,5.87572477187689e-11,9.988732112190714e-11,4.994366056095357e-11,3.4105123557642914e-7,4.214833853218557e-9,2.570020642206437e-7,4158.684395098831,9126.726934773364,0.0298099002838134,25689.291895439976,5.87572477187689e-11,0.0022542633163405144,0.0012313764568669264
2016-08-01T08:00:00.0,13098.559620707074,21076.02667,7574.902751,32.05369442,329.21493363822435,31698.680557386848,5.877731039999446e-11,9.992142767999057e-11,4.996071383999529e-11,7630.639620995349,94.30218935264519,5750.133497112511,5467.919999711624,11999.999999367124,0.028584400177001906,34174.58629070708,5.877731039999446e-11,0.002254263316331988,0.0012313764570261758
2016-08-01T09:00:00.0,13552.69629325941,20621.89,7235.95363,36.068778,391.4656828342609,41873.91253424293,5.877600596875828e-11,9.991921014688908e-11,4.995960507344454e-11,8084.776293563402,99.91457371563604,6092.352055831465,5467.919999695908,11999.999999332633,0.027354839324951103,34174.58629325941,5.877600596875828e-11,0.0022542633163341744,0.001231376456762978
2016-08-01T10:00:00.0,13608.906293346303,20565.68,7160.768440000001,39.291472,455.3137328132614,52730.31219078349,5.877599579769377e-11,9.991919285607941e-11,4.9959596428039705e-11,8140.986293650458,100.60923711674032,6134.7095802890435,5467.919999695746,11999.999999332278,0.0271058692932128,34174.58629334631,5.877599579769377e-11,0.0022542633163377705,0.0012313764567250187
2016-08-01T11:00:00.0,13321.746293213822,20852.84,7138.22209,43.696417,516.6337521933715,63704.25456178126,5.877668313834732e-11,9.992036133519044e-11,4.996018066759522e-11,7853.82629350752,97.06041053692438,5918.31771566612,5467.919999706203,11999.999999355228,0.027230640411376895,34174.586293213826,5.877668313834732e-11,0.002254263316345936,0.001231376456714308
2016-08-01T12:00:00.0,9119.990638640207,21582.17,7734.729109999999,45.1359168,569.9999999936622,74484.35141817907,5.923119227255055e-11,1.0069302686333592e-10,5.034651343166796e-11,3652.07063952635,45.133602696981534,2752.0489449378983,5467.919999113757,11999.999998055033,0.0289958896636962,30702.16063864021,5.923119227255055e-11,0.00231410015062164,0.0012313764571572838
2016-08-01T13:00:00.0,1.7083917389546749e-6,23112.19,8034.53932,44.3753891,569.9999999908448,81501.67248254846,5.954183845984065e-11,1.012211253817291e-10,5.061056269086455e-11,8.497321902673769e-7,1.0501296075515574e-8,6.403229314338764e-7,8.585583275619162e-7,1.884208242026766e-6,0.0317728195190429,23112.190001708394,5.954183845984065e-11,0.0023555223906213973,0.00123137645741032
2016-08-01T14:00:00.0,9765.426293614943,24409.16,7451.51383,46.5016109,525.6269664237872,73467.13439644944,5.95518496001992e-11,1.0123814432033864e-10,5.061907216016932e-11,5234.236446680293,64.68657688318085,3944.303468486637,4531.189846934548,9944.234400505964,0.032308391571044905,34174.58629361494,5.95518496001992e-11,0.0023555223906258803,0.0012313764569381865
2016-08-01T15:00:00.0,8503.75629365068,25670.83,7953.82862,38.88586110000001,543.8142879294093,79904.1596668185,5.95507491162861e-11,1.0123627349768636e-10,5.061813674884318e-11,4583.049183528503,56.63897043813154,3453.5957584226544,3920.707110122077,8604.457512448047,0.0308495903015136,34174.58629365068,5.95507491162861e-11,0.0023555223906380485,0.001231376457345396
2016-08-01T16:00:00.0,7363.276293655369,26811.31,9450.49526,36.316556,561.569752789982,84008.38554906566,5.955076266683982e-11,1.0123629653362769e-10,5.0618148266813846e-11,3620.5814266369707,44.74444767670125,2728.319980286661,3742.694867018297,8213.788498043052,0.031249769210815407,34174.58629365537,5.955076266683982e-11,0.002355522390682124,0.0012313764592162843
2016-08-01T17:00:00.0,6222.14629365582,27952.44,11138.7244,34.845889,569.9999999891245,85499.99999877183,5.981837827200152e-11,1.0169124306240257e-10,5.0845621531201285e-11,2285.912940960143,28.25013441978887,1722.5691719383456,3936.2333526955754,8638.531696211156,0.0330833396911621,34174.58629365582,5.981837827200152e-11,0.0023903937471798625,0.0012502047032616089
2016-08-01T18:00:00.0,5970.196293655085,28204.39,12788.0624,32.730778,563.4066358027113,84722.37771712603,5.981844588255794e-11,1.0169135800034851e-10,5.0845679000174255e-11,1588.5563806135106,19.631951191848753,1197.070194624924,4381.639913041473,9616.029304835783,0.034615261077880814,34174.586293655084,5.981844588255794e-11,0.0023903937472362904,0.0012502047055690047
2016-08-01T19:00:00.0,5946.986293653563,28227.6,13365.1411,33.380722,550.3101993883582,82747.41606679144,5.981846939650604e-11,1.0169139797406027e-10,5.0845698987030134e-11,1198.2916794157588,14.808919627267633,902.9829041016849,4748.694614237703,10421.574450769658,0.036276611328125,34174.58629365356,5.981846939650604e-11,0.0023903937472553433,0.0012502047064209844
2016-08-01T20:00:00.0,5922.596293647176,28251.99,13626.3679,31.823389,531.7407874094241,80706.8335718675,5.981845763840392e-11,1.0169137798528667e-10,5.084568899264334e-11,1000.1587657684405,12.360321807452957,753.6781589910339,4922.437527878634,10802.873914494654,0.039088321685791,34174.586293647175,5.981845763840392e-11,0.0023903937472639905,0.0012502047068147647
2016-08-01T21:00:00.0,6017.086293646017,28157.5,14160.2337,30.1495,512.2801106106765,78637.01899555788,5.981847550646201e-11,1.0169140836098542e-10,5.084570418049271e-11,1054.1877812722928,13.028031816527749,794.3921839346187,4962.898512373623,10891.670351520042,0.039338081359863206,34174.58629364602,5.981847550646201e-11,0.0023903937472689774,0.0012502047076308526
2016-08-01T22:00:00.0,6054.836293629176,28119.75,14573.2891,29.52125,495.16103282100255,76162.84908121725,5.9818449026511e-11,1.0169136334506871e-10,5.0845681672534356e-11,1272.5689076263136,15.726864332719167,958.9551422389735,4782.267386002761,10495.253886675944,0.0438737106323242,34174.58629362918,5.9818449026511e-11,0.0023903937472727755,0.0012502047082592188
2016-08-01T23:00:00.0,6301.706293558635,27872.88,14791.8424,28.153639,481.3690375475134,73043.77026033688,5.981870364476567e-11,1.0169179619610164e-10,5.084589809805082e-11,1788.231837310135,22.099612313554932,1347.5373361923737,4513.474456248398,9905.355871150416,0.0497651596069335,34174.586293558634,5.981870364476567e-11,0.002390393747275171,0.0012502047085887924
2016-08-02T00:00:00.0,4203.977915611864,27003.28,14113.9096,24.407722,475.31740125487704,69504.82231788436,5.981867979812894e-11,1.016917556568192e-10,5.08458778284096e-11,1324.317349430705,16.366390191641266,997.9506214415405,2879.6605661810568,6319.757200941616,0.0503210716247558,31207.257915611863,5.981867979812894e-11,0.0023903937472763625,0.0012502047075660565
2016-08-02T01:00:00.0,5.6872946986348445e-8,26053.85,14135.1364,33.021861,467.2784598403195,62708.62179047223,5.960452110597228e-11,1.0132768588015287e-10,5.0663842940076437e-11,2.8360187683587932e-8,3.504854012048612e-10,2.13710610490769e-8,2.841143161688036e-8,6.235226181117579e-8,0.0616669006347656,26053.850000056875,5.960452110597228e-11,0.0023903937472846935,0.0012502047076057882
2016-08-02T02:00:00.0,3.890549211660671e-8,25115.5,11928.2059,36.142361,434.25898923446175,48573.48664076066,5.950658199941807e-11,1.011611893990107e-10,5.058059469950535e-11,1.939978714429412e-8,2.3974954807833023e-10,1.4618874882825012e-8,1.940454378291358e-8,4.2585576488859195e-8,0.0605948104858398,25115.50000003891,5.950658199941807e-11,0.0023903937472877514,0.0012502047043795477
2016-08-02T03:00:00.0,5.4838073351623564e-8,24990.4,9642.31479,37.238278,398.1190186284892,36645.281991022566,5.95970284221098e-11,1.0131494831758666e-10,5.065747415879333e-11,2.736364714677401e-8,3.381697947723883e-10,2.0620109437340747e-8,2.737311125653197e-8,6.007354443341959e-8,0.0515883598327636,24990.40000005484,5.95970284221098e-11,0.0023903937472893127,0.0012502047013355953
2016-08-02T04:00:00.0,9.983611100534819e-8,24653.95,8279.05542,38.494778,360.8831310226156,27002.968451307963,5.969673437315587e-11,1.0148444843436498e-10,5.074222421718249e-11,4.9851603469689534e-8,6.160840484455256e-10,3.756610051497107e-8,4.9883023087224285e-8,1.0947422000444252e-7,0.0421924400329589,24653.950000099838,5.969673437315587e-11,0.0023903937472904016,0.001250204699661995
2016-08-02T05:00:00.0,1.2605349947963233e-7,23432.75,7406.212909999999,40.063889,322.39074341707743,18723.9142816597,5.972203329462591e-11,1.0152745660086404e-10,5.076372830043202e-11,6.295093220609966e-8,7.779702650995838e-10,4.743721128655998e-8,6.30010398169318e-8,1.3826326606884913e-7,0.039460071563720715,23432.750000126056,5.972203329462591e-11,0.0023903937472911363,0.0012502046989449438
2016-08-02T06:00:00.0,3.158970353223404e-7,22601.18,6817.70368,39.549,282.32924481166214,11317.7026220501,5.977875774476161e-11,1.0162388816609474e-10,5.081194408304737e-11,1.58248515365229e-7,1.9556920785102163e-9,1.1924951698233026e-7,1.575468960689453e-7,3.4575537916197447e-7,0.0342064781188964,22601.180000315897,5.977875774476161e-11,0.0023903937472907902,0.0012502046986265429
2016-08-02T07:00:00.0,12180.187963045664,21994.39833,6548.280022999999,38.85666668,242.78263520742615,4500.000192719805,5.981975700276034e-11,1.0169358690469258e-10,5.084679345234629e-11,6712.267999672503,82.95262249696579,5058.086737619865,5467.919963373059,11999.999919617825,0.029903200149536107,34174.586293045664,5.981975700276034e-11,0.002390393747284975,0.001250084205687827
2016-08-02T08:00:00.0,12748.04407354524,21426.54222,6582.627256000001,34.65974977,286.88098141818165,15009.808077041707,5.98185303890838e-11,1.0169150166144246e-10,5.084575083072123e-11,7280.124283406738,89.97039472230514,5485.999678189338,5467.919790138399,11999.999539433786,0.0274330101013183,34174.58629354524,5.98185303890838e-11,0.0023903937472826422,0.0012500842057012493
2016-08-02T09:00:00.0,13326.146293554015,20848.44,6581.49759,38.591667,342.19401676427344,25913.181288749052,5.981862726155498e-11,1.0169166634464346e-10,5.084583317232173e-11,7858.226341800923,97.11478791653272,5921.633409544677,5467.91995175299,11999.999894116205,0.0271392192840576,34174.58629355401,5.981862726155498e-11,0.0023903937472838613,0.0012500842056999426
2016-08-02T10:00:00.0,13427.866293546633,20746.72,6320.13422,40.591361,400.7195280745937,37253.31825249414,5.981856925789692e-11,1.0169156773842477e-10,5.0845783869212386e-11,7959.946382935685,98.3718807759119,5998.285413165359,5467.919910610846,11999.999803824883,0.026883550643920905,34174.58629354663,5.981856925789692e-11,0.002390393747285644,0.0012500842055847578
2016-08-02T11:00:00.0,13345.096293513798,20829.49,6312.07406,38.91675,458.5024382443108,48931.4704995686,5.981864269899964e-11,1.0169169258829939e-10,5.0845846294149695e-11,7877.17633653641,97.34897876822234,5935.913339525752,5467.919956977286,11999.999905581544,0.0273658409118652,34174.5862935138,5.981864269899964e-11,0.002390393747287685,0.0012500842055813862
2016-08-02T12:00:00.0,12709.056293082765,21465.53,6487.060079999999,42.6942777,516.9370574063332,60555.310934760106,5.981981328448698e-11,1.0169368258362786e-10,5.084684129181393e-11,7241.136320470208,89.4885674514695,5456.6199665530185,5467.919972612455,11999.99993989478,0.029121950149536103,34174.586293082764,5.981981328448698e-11,0.0023903937472960395,0.0012500842056585304
2016-08-02T13:00:00.0,179.6536964845114,23229.33,7068.52078,51.255361,563.7337375516009,71524.87201129211,5.981629246249477e-11,1.016876971862411e-10,5.084384859312055e-11,179.6535155987116,2.2202227712659557,135.37943727231436,0.00018088569811285183,0.000396975152773673,0.0308630695343017,23408.983696484513,5.981629246249477e-11,0.0023903937473632227,0.0012500842059276545
2016-08-02T14:00:00.0,9825.586293623019,24349.0,7074.15043,49.807916799999994,514.7009897166643,64591.7323156238,5.981962620417981e-11,1.0169336454710567e-10,5.084668227355284e-11,4367.800318035504,53.97884752840682,3291.393141976025,5457.785975587414,11977.759679558036,0.0311994705200195,34174.58629362302,5.981962620417981e-11,0.0023903937473657606,0.00125008420592798
2016-08-02T15:00:00.0,8357.686293653369,25816.9,7392.41664,43.812833399999995,518.8743108388699,72786.73595724205,5.981847006938597e-11,1.0169139911795614e-10,5.084569955897807e-11,3077.1484468755507,38.0285074274815,2318.811428504969,5280.5378467777155,11588.767604744142,0.0295002002716064,34174.58629365337,5.981847006938597e-11,0.0023903937473718833,0.001250084206116541
2016-08-02T16:00:00.0,7387.256293657163,26787.33,8822.34255,33.376472,513.0923752601525,79301.89960057534,5.981852087945201e-11,1.0169148549506841e-10,5.0845742747534204e-11,2113.368544274695,26.117768697366433,1592.546871790636,5273.887749382367,11574.17317601362,0.0303951892852783,34174.586293657165,5.981852087945201e-11,0.0023903937473751355,0.001250084207490424
2016-08-02T17:00:00.0,6397.256293656557,27777.33,10706.3494,33.643667,505.83606235131634,83646.2783484638,5.981846124895862e-11,1.0169138412322966e-10,5.084569206161483e-11,1217.9053241824658,15.051312104773242,917.7629332178806,5179.35096947399,11366.700982034827,0.03242041015625,34174.58629365656,5.981846124895862e-11,0.0023903937473809572,0.001250084209951072
2016-08-02T18:00:00.0,5992.086293654591,28182.5,11876.1202,32.565805,487.2460978498828,85224.39411380072,5.981849421558542e-11,1.0169144016649521e-10,5.084572008324761e-11,692.9761247595516,8.564048229211654,522.1980627568081,5299.1101688949375,11629.526771924104,0.0349546813964843,34174.58629365459,5.981849421558542e-11,0.0023903937473846496,0.0012500842115898956
2016-08-02T19:00:00.0,5841.256293655293,28333.33,13023.7013,33.1085,463.24673147290343,85499.99999856584,5.98152632084867e-11,1.0168594745442739e-10,5.0842973727213696e-11,373.3362946633028,4.613824227091641,281.3307455543683,5467.919998991889,11999.99999778758,0.034476799011230394,34174.586293655295,5.98152632084867e-11,0.0023903937473877908,0.001266208651804926
2016-08-02T20:00:00.0,5902.34629365146,28272.24,13336.5461,25.414639,434.75444609380315,84757.63070811644,5.981535265939125e-11,1.0168609952096511e-10,5.0843049760482556e-11,434.4262946393191,5.368796422271776,327.3656355043766,5467.919999012039,11999.999997831801,0.037019809722900296,34174.58629365146,5.981535265939125e-11,0.002390393747385686,0.0012662086522699163
2016-08-02T21:00:00.0,5898.956293648927,28275.63,14609.1227,38.625028,414.71099390984887,83748.45150766124,5.981531519036636e-11,1.0168603582362281e-10,5.0843017911811405e-11,431.03629464284325,5.326901582854444,324.811072125271,5467.919999005982,11999.99999781851,0.038322311401367104,34174.58629364893,5.981531519036636e-11,0.0023903937473930587,0.001266208654103567
2016-08-02T22:00:00.0,6013.376293636255,28161.21,15025.4721,35.739360999999995,381.41525788650097,81464.14114381369,5.981529661374853e-11,1.0168600424337249e-10,5.0843002121686246e-11,545.4562946331996,6.740945102238051,411.0332379413445,5467.919999002954,11999.999997811863,0.0431051712036132,34174.586293636254,5.981529661374853e-11,0.0023903937473929195,0.0012662086547018776
2016-08-02T23:00:00.0,6341.876293592473,27832.71,14879.3448,32.366083,352.4192323825344,78849.70354577554,5.981557878583351e-11,1.0168648393591697e-10,5.0843241967958487e-11,873.9562947367538,10.800666272515056,658.5772117387229,5467.919998855617,11999.999997488516,0.0471295318603515,34174.58629359247,5.981557878583351e-11,0.002390393747391932,0.001266208654495969
2016-08-03T00:00:00.0,110.36568505807305,26949.33,13897.0624,34.411806,330.85620604887157,76628.93722121144,5.980815126757756e-11,1.0167385715488183e-10,5.083692857744092e-11,8.670806073178657e-7,1.0715694054049705e-8,6.533959789054697e-7,110.36568419089078,242.21060481694855,0.0493919486999511,27059.695685058075,5.980815126757756e-11,0.0023903937473937547,0.0012662086530956561
2016-08-03T01:00:00.0,6.260777736252553e-8,26106.16,13115.6063,33.189778000000004,296.44679045338506,62974.08669289043,5.961824318651889e-11,1.013510134170821e-10,5.067550670854105e-11,3.0758317529704774e-8,3.801223525055755e-10,2.3178192225949724e-8,3.1748108819403674e-8,6.967499631173171e-8,0.0588904800415039,26106.16000006261,5.961824318651889e-11,0.00239039374739323,0.00126620865199205
2016-08-03T02:00:00.0,4.205707985928407e-8,25531.52,11501.7799,36.005666999999995,263.2594028476138,49858.48165919194,5.952372192266365e-11,1.0119032726852819e-10,5.0595163634264094e-11,2.07557370065533e-8,2.565068642424474e-10,1.5640662453807767e-8,2.1200152525462236e-8,4.6526253183211685e-8,0.0571987800598144,25531.520000042055,5.952372192266365e-11,0.0023903937473939256,0.0012662086498448901
2016-08-03T03:00:00.0,5.719836865733341e-8,25361.67,9606.14344,31.179471999999997,227.25612624163372,38356.70302546275,5.959994753037476e-11,1.013199108016371e-10,5.065995540081855e-11,2.813703453323023e-8,3.477275942994256e-10,2.120290209142839e-8,2.896001421330154e-8,6.355619148773546e-8,0.0502562294006347,25361.670000057195,5.959994753037476e-11,0.0023903937473911565,0.0012662086474728488
2016-08-03T04:00:00.0,1.0484466980880957e-7,24732.7,8717.00695,33.2595,196.07904463577717,28750.560851756163,5.969628489981058e-11,1.0148368432967798e-10,5.074184216483899e-11,5.09874846075041e-8,6.3012167614918e-10,3.842205342373049e-8,5.375570151697579e-8,1.1797327287226394e-7,0.041689868927001904,24732.700000104844,5.969628489981058e-11,0.0023903937473907844,0.001266208646423665
2016-08-03T05:00:00.0,1.4875867885601402e-7,23402.21,8056.89571,37.993028,162.8219350301953,20033.555168121202,5.973044209917523e-11,1.0154175156859788e-10,5.077087578429894e-11,7.154255706971608e-8,8.841486557690106e-10,5.3911503400549424e-8,7.711458003472934e-8,1.692371066907987e-7,0.0378541183471679,23402.210000148756,5.973044209917523e-11,0.002390393747390608,0.0012662086457205135
2016-08-03T06:00:00.0,4.2893327922147524e-7,22488.8,7476.66199,35.0565,124.83129742488586,11976.660724552996,5.978241425374869e-11,1.0163010423137275e-10,5.081505211568638e-11,1.9225820470384383e-7,2.375996053423442e-9,1.4487780813557572e-7,2.3657344441340005e-7,5.191885274401967e-7,0.033361579895019505,22488.800000428935,5.978241425374869e-11,0.0023903937473864203,0.0012662086453041242
2016-08-03T07:00:00.0,12023.566293225009,22151.02,6966.786959999999,37.01908295,89.77718782105805,4500.000001425708,5.981971688197713e-11,1.0169351869936111e-10,5.0846759349680556e-11,6555.646387252842,81.01703627029126,4940.0631872128815,5467.919905972065,11999.999793644527,0.0290501594543457,34174.58629322501,5.981971688197713e-11,0.0023903937473767453,0.0012499894667465125
2016-08-03T08:00:00.0,12725.907403540703,21448.67889,6102.437472,36.61466676,133.77753153514374,14473.277272272582,5.981855056306415e-11,1.0169153595720906e-10,5.084576797860453e-11,7276.606067215021,89.92691534102471,5483.348496403945,5449.3013363255795,11959.139130767633,0.027171480178833,34174.5862935407,5.981855056306415e-11,0.0023903937473730283,0.001249989466361351
2016-08-03T09:00:00.0,13478.736293556696,20695.85,5790.569420000001,41.364360999999995,187.09217050996406,25813.328677433627,5.981868130839518e-11,1.016917582242718e-10,5.08458791121359e-11,8010.816344694899,99.00055006242624,6036.618906245502,5467.919948861696,11999.999887770917,0.0264422492980957,34174.5862935567,5.981868130839518e-11,0.0023903937473723456,0.0012499894662315984
2016-08-03T10:00:00.0,13572.73629352962,20601.85,5393.56476,46.787694,244.73074996622017,38059.37930143952,5.981861811777167e-11,1.0169165080021183e-10,5.0845825400105916e-11,8104.8163952658415,100.16223650135979,6107.453445204865,5467.919898263677,11999.999776727553,0.026396619796752903,34174.58629352962,5.981861811777167e-11,0.002390393747373249,0.0012499894660746988
2016-08-03T11:00:00.0,13342.886293502303,20831.7,5281.090270000001,47.313,298.1076828613938,50773.26901336141,5.981866738085766e-11,1.0169173454745803e-10,5.0845867273729015e-11,7874.966349315851,97.3216669511675,5934.247984827286,5467.91994418635,11999.999877510316,0.0269760799407959,34174.5862935023,5.981866738085766e-11,0.0023903937473736367,0.0012499894660322017
2016-08-03T12:00:00.0,12542.076292574446,21632.51,5845.76617,46.1187223,348.1187402064079,63426.42785568847,5.981980390687017e-11,1.0169366664167928e-10,5.084683332083964e-11,7074.156331624458,87.42496868277539,5330.7907733399625,5467.919960949885,11999.999914299882,0.0283516292572021,34174.586292574444,5.981980390687017e-11,0.002390393747374666,0.00124998946625528
2016-08-03T13:00:00.0,9.101667055786078e-7,23209.46,6341.05082,53.3015279,389.427376983011,74911.45362331778,5.980296469146262e-11,1.0166503997548645e-10,5.0832519987743227e-11,4.589974654441308e-7,5.672455789892298e-9,3.458814506031889e-7,4.510675750945015e-7,9.89921377989074e-7,0.0317417106628417,23209.460000910167,5.980296469146262e-11,0.002390393747382783,0.0012499894664690587
2016-08-03T14:00:00.0,9799.756293621114,24374.83,6619.5763,55.5065277,336.1282394824957,68570.40405464306,5.981967760409156e-11,1.0169345192695565e-10,5.0846725963477825e-11,4668.918029900417,57.70016853059252,3518.3029591824707,5130.838263720594,11260.23408620593,0.031692880630493095,34174.58629362112,5.981967760409156e-11,0.0023903937473798357,0.0012499894665899045
2016-08-03T15:00:00.0,8345.1762936528,25829.41,7152.9906599999995,51.527611,338.32427070688294,76729.36605002092,5.981851743044921e-11,1.0169147963176366e-10,5.084573981588183e-11,3698.6794904837307,45.70961164338736,2787.171441669961,4646.496803168966,10197.28921381944,0.0307762794494628,34174.5862936528,5.981851743044921e-11,0.002390393747380138,0.0012499894668373196
2016-08-03T16:00:00.0,7279.416293656319,26895.17,9079.75455,42.859639,332.5086617440484,82560.83729549979,5.981854137642133e-11,1.0169152033991626e-10,5.084576016995813e-11,2910.862560794477,35.97348663043797,2193.505282343778,4368.55373286174,9587.31012786231,0.0317380599975585,34174.58629365632,5.981854137642133e-11,0.00239039374737905,0.0012499894686830017
2016-08-03T17:00:00.0,6362.24629365644,27812.34,10575.3818,38.108111,325.6248997683362,85261.89940569534,5.981850560445297e-11,1.0169145952757004e-10,5.084572976378502e-11,2185.3522551845253,27.007369290984748,1646.790810425899,4176.894038471813,9166.690160364773,0.033132839202880814,34174.586293656444,5.981850560445297e-11,0.0023903937473784415,0.0012499894707457661
2016-08-03T18:00:00.0,5952.026293654984,28222.56,12236.3286,34.987139,314.5265484531094,85499.99982647547,5.981847284599188e-11,1.016914038381862e-10,5.08457019190931e-11,1701.3283476262768,21.025627726859977,1282.0504711499984,4250.697946028606,9328.661603012346,0.0348865318298339,34174.58629365498,5.981847284599188e-11,0.002390393747377861,0.0012501232542920977
2016-08-03T19:00:00.0,5858.226293651858,28316.36,13728.8124,33.034333000000004,300.5674275737819,83874.38455076107,5.981850085112575e-11,1.0169145144691377e-10,5.0845725723456886e-11,1490.7675412744493,18.42344153840444,1123.3805816100266,4367.458752377307,9584.907063111326,0.037562221527099614,34174.58629365186,5.981850085112575e-11,0.0023903937473772623,0.0012501232564815312
2016-08-03T20:00:00.0,5796.876293647876,28377.71,14538.0624,32.514972,285.9589265060141,80853.86104560566,5.981849511922259e-11,1.0169144170267839e-10,5.0845720851339193e-11,1411.682746700815,17.446083198445894,1063.785560880847,4385.19354694696,9623.828176594303,0.03928617858886711,34174.58629364787,5.981849511922259e-11,0.0023903937473769574,0.0012501232577179129
2016-08-03T21:00:00.0,5830.556293640293,28344.03,14957.3285,29.622721999999996,270.89242809827965,77003.41363320408,5.981850460840782e-11,1.0169145783429327e-10,5.084572891714664e-11,1495.3688069063576,18.48030563426452,1126.8479045283243,4335.187486733834,9514.083937000907,0.0419507904052734,34174.58629364029,5.981850460840782e-11,0.002390393747375298,0.0012501232583495326
2016-08-03T22:00:00.0,5860.95629362663,28313.63,14961.6249,22.817778,259.7524021263547,72687.01822485657,5.981846406788967e-11,1.0169138891541244e-10,5.084569445770622e-11,1692.6676134723473,20.918595258720657,1275.5241011415035,4168.288680154181,9147.804679265639,0.0452157592773437,34174.58629362663,5.981846406788967e-11,0.0023903937473705606,0.0012501232583570887
2016-08-03T23:00:00.0,6294.976293583819,27879.61,15241.479,31.188833,257.8556097788786,68148.72335538696,5.981846242646737e-11,1.0169138612499454e-10,5.084569306249727e-11,2207.0295622690214,27.275265249760345,1663.1259298634354,4087.9467313146956,8971.484728338444,0.0474300994873046,34174.586293583816,5.981846242646737e-11,0.0023903937473746784,0.0012501232587857878
2016-08-04T00:00:00.0,7145.206293275607,27029.38,14526.6294,35.948667,253.94443242247414,63541.856263712114,5.981930124578667e-11,1.0169281211783734e-10,5.084640605891867e-11,3044.745230282319,37.628056820640865,2294.3937085756625,4100.461062993186,8998.94891584336,0.0483839111328125,34174.586293275606,5.981930124578667e-11,0.0023903937473754994,0.0012501232577065953
2016-08-04T01:00:00.0,7.093592889147173e-8,26180.23,13771.4652,31.748804999999997,255.62621263694948,60308.57073825438,5.964653473569826e-11,1.0139910905068705e-10,5.069955452534352e-11,3.539085452242226e-8,4.3737291109156646e-10,2.666907994460771e-8,3.5443675259998783e-8,7.778535587938108e-8,0.0581516914367675,26180.230000070937,5.964653473569826e-11,0.002390393747375516,0.001250123256561977
2016-08-04T02:00:00.0,4.243172096849546e-8,25257.36,11201.597,22.226861,223.87979803116144,46537.106788482095,5.953247208064832e-11,1.0120520253710214e-10,5.060260126855107e-11,2.116356565364735e-8,2.615469573685698e-10,1.5947985205400596e-8,2.116695011231101e-8,4.64533865432801e-8,0.05729195022583,25257.36000004243,5.953247208064832e-11,0.002390393747368954,0.0012501232529089903
2016-08-04T03:00:00.0,6.421297974319936e-8,25012.32,9878.64582,36.671139,201.65532742524834,35335.51103866775,5.96293405085284e-11,1.0136987886449827e-10,5.0684939432249137e-11,3.205192330511078e-8,3.9610919801776076e-10,2.415299987913175e-8,3.205968655922409e-8,7.035879067555653e-8,0.0480126113891601,25012.32000006421,5.96293405085284e-11,0.0023903937473754118,0.0012501232511572982
2016-08-04T04:00:00.0,1.1839270490540434e-7,24635.65,7878.03009,46.594916999999995,164.98657881942702,25456.866468885517,5.971583227469554e-11,1.0151691486698242e-10,5.075845743349121e-11,5.913238001000958e-8,7.30779223439347e-10,4.455970874630164e-8,5.915880798052778e-8,1.2983103186702316e-7,0.0409194984436035,24635.650000118392,5.971583227469554e-11,0.0023903937473765007,0.0012501232488081257
2016-08-04T05:00:00.0,2.4592983443616724e-7,23224.32,6826.324009999999,45.14525,118.39405221395438,17578.837629183152,5.976905486050419e-11,1.0160739326285712e-10,5.080369663142856e-11,1.2285704515166766e-7,1.5183115584860752e-9,9.257997307841922e-8,1.2297118189123673e-7,2.69874866986869e-7,0.035586441040039,23224.32000024593,5.976905486050419e-11,0.0023903937473726696,0.0012501232481433157
2016-08-04T06:00:00.0,7.479986533221388e-7,22540.4,6252.51612,43.253583,73.25119260927178,10752.514869668856,5.980124208056448e-11,1.0166211153695961e-10,5.083105576847981e-11,3.7590239914941973e-7,4.645537069417813e-9,2.8326445545230567e-7,3.7199459206118206e-7,8.163863232699426e-7,0.0328250885009765,22540.400000748,5.980124208056448e-11,0.002390393747364148,0.0012501232478861486
2016-08-04T07:00:00.0,10027.876998124771,21991.06222,5990.333263,38.84355565,30.000000007715474,4500.000000891755,5.944231490083059e-11,1.01051935331412e-10,5.0525967665706e-11,5555.479071913169,68.65660880416154,4186.3785856196055,4472.397926211502,9815.208546309752,0.0300230102539062,32018.939218124775,5.944231490083059e-11,0.002341241210475887,0.0012241928054572686
2016-08-04T08:00:00.0,12898.743513483241,21275.842780000003,5874.61338,40.43352764,59.81539440313814,12511.255094013919,5.944184124063149e-11,1.0105113010907353e-10,5.0525565054536765e-11,7430.82391975069,91.8327950383652,5599.560673071049,5467.919593732449,11999.999108397597,0.028618370056152306,34174.58629348324,5.944184124063149e-11,0.0023412412104626573,0.0012241928054010033
2016-08-04T09:00:00.0,13498.816293471711,20675.77,5719.493,42.236334,111.2170030427644,24236.20271967537,5.944170021583356e-11,1.0105089036691707e-10,5.052544518345853e-11,8030.896378771611,99.24870634679584,6051.750386999746,5467.919914699999,11999.999812799015,0.028089530944824203,34174.58629347171,5.944170021583356e-11,0.0023412412104586535,0.0012241928053309203
2016-08-04T10:00:00.0,13542.176293477896,20632.41,5650.82634,40.161417,168.23171663081607,36568.46114366693,5.944163040983019e-11,1.0105077169671132e-10,5.052538584835566e-11,8074.281933493095,99.78488063882475,6084.443941391753,5467.894359984702,11999.943729940529,0.027823200225830003,34174.5862934779,5.944163040983019e-11,0.002341241210456104,0.001224192805300318
2016-08-04T11:00:00.0,13374.086293396876,20800.5,5629.8888799999995,39.988027,227.8575215109147,49002.02369919202,5.944170248219533e-11,1.0105089421973204e-10,5.052544710986602e-11,7906.166375957603,97.70724810377267,5957.759030717845,5467.919917439172,11999.999818810456,0.0281110897064209,34174.586293396875,5.944170248219533e-11,0.0023412412104554647,0.001224192805291995
2016-08-04T12:00:00.0,12637.906289543887,21536.68,5747.11336,40.1020276,285.5790838559649,61329.894892913115,5.944285616996484e-11,1.0105285548894023e-10,5.0526427744470117e-11,7169.986329566501,88.6092702695951,5403.004284731408,5467.919959977285,11999.999912165396,0.02913972091674799,34174.58628954389,5.944285616996484e-11,0.0023412412104562427,0.0012241928053447302
2016-08-04T13:00:00.0,3.5397333986009057e-7,23048.46,5887.94667,51.713361,334.0886677668172,72985.78695400273,5.940545169002075e-11,1.0098926787303527e-10,5.0494633936517634e-11,1.782636501246047e-7,2.2030463137703997e-9,1.3433209230307313e-7,1.7560870046761282e-7,3.8539415456176275e-7,0.0320924606323242,23048.460000353974,5.940545169002075e-11,0.002341241210465123,0.0012241928054132105
2016-08-04T14:00:00.0,10033.886293563091,24140.7,6005.58098,57.5268613,282.3776480102673,67097.84150871525,5.944274176664111e-11,1.0105266100328989e-10,5.052633050164494e-11,5358.066864829365,66.21691773531349,4037.61693508009,4675.8194287336255,10261.641198994042,0.0321647109985351,34174.586293563094,5.944274176664111e-11,0.0023412412104618753,0.0012241928054651627
2016-08-04T15:00:00.0,8566.716293644438,25607.87,6221.47671,50.4463611,291.0700456868279,75391.51988698219,5.944156344932312e-11,1.0105065786384931e-10,5.0525328931924655e-11,4863.976596759069,60.11077246687968,3665.291004078029,3702.7396968852686,8126.102130723058,0.0308727092742919,34174.58629364444,5.944156344932312e-11,0.0023412412104608046,0.0012241928055677473
2016-08-04T16:00:00.0,7573.9662936511195,26600.62,6739.91656,45.057139,300.7367982949294,80961.43753597607,5.944158109291772e-11,1.0105068785796012e-10,5.052534392898006e-11,4505.4673677426335,55.68018645068819,3395.1333201639136,3068.4989259083854,6734.185414362431,0.0313267097473144,34174.58629365112,5.944158109291772e-11,0.0023412412104598618,0.0012241928058235373
2016-08-04T17:00:00.0,6876.236293653065,27298.35,7899.42581,36.467167,311.36218698677914,84350.84093469522,5.944158196998134e-11,1.0105068934896827e-10,5.052534467448414e-11,4192.839198254491,51.81661507261856,3159.549699549912,2683.3970953984735,5889.03369924609,0.032274909973144514,34174.58629365307,5.944158196998134e-11,0.00234124121045774,0.0012241928066350119
2016-08-04T18:00:00.0,6464.426293650987,27710.16,9553.86337,31.925,326.7139763006472,85499.99974768404,5.944154180499067e-11,1.0105062106848414e-10,5.052531053424207e-11,3921.5421608414213,48.46382869249047,2955.111505639663,2542.8841328094645,5580.661310647115,0.0354091186523437,34174.58629365099,5.944154180499067e-11,0.002341241210456475,0.0012242847925035233
2016-08-04T19:00:00.0,6389.716293647234,27784.87,10524.6457,40.949028000000006,343.25514623433986,84481.9104182556,5.944159076461013e-11,1.0105070429983723e-10,5.052535214991861e-11,3804.6528130616425,47.01926808484406,2867.028541758784,2585.063480585491,5673.2289000252185,0.038253528594970714,34174.58629364723,5.944159076461013e-11,0.0023412412104601215,0.0012242847939518853
2016-08-04T20:00:00.0,6155.916293643736,28018.67,10785.5254,34.183889,349.3277275604353,82497.52338432439,5.944154203349359e-11,1.0105062145693911e-10,5.0525310728469556e-11,3594.0782767663086,44.41691221680769,2708.3483059029077,2561.8380168773265,5622.257860855301,0.03977127075195309,34174.58629364373,5.944154203349359e-11,0.0023412412104585984,0.0012242847943260008
2016-08-04T21:00:00.0,6255.886293635858,27918.7,12895.5832,31.883305,359.56309201848063,80042.6053753674,5.944158738846845e-11,1.0105069856039636e-10,5.052534928019818e-11,3536.2456087307655,43.70219530148506,2664.7680061881133,2719.640684904992,5968.574561965044,0.0424278907775878,34174.58629363586,5.944158738846845e-11,0.0023412412104583647,0.0012242847975127116
2016-08-04T22:00:00.0,6229.046293619778,27945.54,12698.1896,33.659028,371.38432356121905,75780.36596780537,5.944150952723186e-11,1.0105056619629415e-10,5.0525283098147077e-11,3400.866327446331,42.02912944433422,2562.7517953862325,2828.1799661733457,6206.77690860147,0.0449365997314453,34174.58629361978,5.944150952723186e-11,0.0023412412104599763,0.0012242847971998408
