Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-04T23:00:00.0,6868.286293558414,27306.3,12731.8124,32.865361,379.75676624679727,71851.70629607787,5.944231366676992e-11,1.0105193323350887e-10,5.052596661675444e-11,3584.385624196173,44.29712692967614,2701.044324980252,3283.90066936214,7206.910128960497,0.0471473999023437,34174.586293558415,5.944231366676992e-11,0.002341241210460449,0.0012242847972541648
2016-08-05T00:00:00.0,9.604193087509984e-7,26590.11,12235.1989,33.261917,391.1908734177442,69027.84957430341,5.942839257295853e-11,1.0102826737402949e-10,5.0514133687014745e-11,4.814006172793993e-7,5.949321999200971e-9,3.627635365366445e-7,4.78917663204225e-7,1.051041704789152e-6,0.0480767593383789,26590.11000096042,5.942839257295853e-11,0.0023412412104641626,0.0012242847964824837
2016-08-05T01:00:00.0,5.934677601118543e-8,25956.32,11446.4837,31.099472,357.9312976649351,56792.65190000201,5.92394962262206e-11,1.0070714358457502e-10,5.035357179228751e-11,2.9623440596820988e-8,3.6609713512769127e-10,2.2322996044371417e-8,2.9622628270779867e-8,6.501037675192e-8,0.0564536781311035,25956.32000005935,5.92394962262206e-11,0.0023412412104638603,0.001224284795293403
2016-08-05T02:00:00.0,3.959685125001077e-8,24987.47,9472.32862,28.815056,326.83416690657964,45346.169424374144,5.913896302306864e-11,1.0053623713921668e-10,5.026811856960834e-11,1.974833806331074e-8,2.440570657173111e-10,1.4881528397397017e-8,1.974797694956081e-8,4.333928137111182e-8,0.0570415687561035,24987.470000039597,5.913896302306864e-11,0.0023412412104630307,0.0012242847924262203
2016-08-05T03:00:00.0,5.1262802980752884e-8,24783.72,7995.356390000001,42.646361,298.02145214805677,35873.84202871716,5.920769224462497e-11,1.0065307681586246e-10,5.032653840793123e-11,2.5581378028637245e-8,3.1614387188730493e-10,1.9277065358982005e-8,2.5580771875299776e-8,5.614004274085892e-8,0.0499212608337402,24783.720000051268,5.920769224462497e-11,0.0023412412104682383,0.0012242847905243822
2016-08-05T04:00:00.0,7.796893643562185e-8,24205.34,6626.78929,43.832861,255.377432389603,27878.486863077364,5.928769809687619e-11,1.0078908676468952e-10,5.039454338234476e-11,3.893477588406017e-8,4.811699661086227e-10,2.9339632079794062e-8,3.8933371464796986e-8,8.544390875827807e-8,0.0421162300109863,24205.34000007797,5.928769809687619e-11,0.0023412412104680956,0.0012242847895958047
2016-08-05T05:00:00.0,1.2868977891151313e-7,23185.36,6130.8009,45.798028,211.54691263132798,21251.698797476936,5.934829827244432e-11,1.0089210706315535e-10,5.0446053531577676e-11,6.429635872028472e-8,7.945975299427111e-10,4.8451068898945793e-8,6.429252808416524e-8,1.4109759049327404e-7,0.0368024291992187,23185.360000128694,5.934829827244432e-11,0.002341241210467596,0.0012242847893578596
2016-08-05T06:00:00.0,2.3496708939696693e-7,22452.6,5704.178220000001,44.799889,165.75122587338154,15120.899121951277,5.938927356134455e-11,1.0096176505428573e-10,5.0480882527142864e-11,1.1771976576653884e-7,1.4548232118472301e-9,8.870873242970914e-8,1.1714636186537379e-7,2.5709160748227577e-7,0.0334301300048828,22452.60000023497,5.938927356134455e-11,0.0023412412104654758,0.0012242847891632618
2016-08-05T07:00:00.0,12176.289622766215,21998.29667,5373.736086,40.40583328,120.953678116087,9416.722126581866,5.944277970507761e-11,1.0105272549863194e-10,5.052636274931597e-11,6708.369670202988,82.90444553906285,5055.149118235539,5467.919952563126,11999.999895894143,0.0287674407958984,34174.58629276622,5.944277970507761e-11,0.0023412412104559326,0.0012242847890129316
2016-08-05T08:00:00.0,12752.756573338946,21421.82972,5616.606453,41.81519438,163.4546316164098,21098.13627899635,5.944157615927547e-11,1.010506794707683e-10,5.052533973538415e-11,7285.05907218776,90.03138061721792,5489.7183303181655,5467.697501151084,11999.511699844366,0.0278233394622802,34174.58629333894,5.944157615927547e-11,0.002341241210453878,0.0012242847891147826
2016-08-05T09:00:00.0,13298.786293174935,20875.8,5371.76153,48.233806,211.6731590949049,32970.76108044368,5.944167092243317e-11,1.0105084056813639e-10,5.052542028406819e-11,7830.866357010367,96.7766633824759,5901.016059907067,5467.919936164467,11999.99985990534,0.0282409591674804,34174.586293174936,5.944167092243317e-11,0.002341241210454022,0.001224284789010242
2016-08-05T10:00:00.0,13345.64629339047,20828.94,5274.17584,42.227806,260.2183577186382,45500.016694540864,5.94425251745569e-11,1.0105229279674671e-10,5.0526146398373353e-11,7877.7263186174805,97.3557756446214,5936.327783208621,5467.919974772888,11999.999944636105,0.0271795291900634,34174.586293390465,5.94425251745569e-11,0.0023412412104518573,0.0012242847889697747
2016-08-05T11:00:00.0,4942.993348226161,20888.44,5308.7152399999995,45.467,315.3486686044872,58162.169806670325,5.944123442713676e-11,1.0105009852613249e-10,5.0525049263066244e-11,3081.019121964379,38.076342622599995,2321.7282086951213,1861.9742262616815,4086.3236322294724,0.028423250198364208,25831.43334822616,5.944123442713676e-11,0.0023412412104567275,0.001224284788988223
2016-08-05T12:00:00.0,1.2388776507245504e-6,21539.78,5593.68746,53.288583499999994,307.9603524683259,59261.50763187971,5.94313911133718e-11,1.0103336489273205e-10,5.051668244636603e-11,6.272267284197371e-7,7.751493537675779e-9,4.726520449802304e-7,6.115498889399205e-7,1.3421188801736393e-6,0.028817810058593706,21539.78000123888,5.94313911133718e-11,0.0023412412104611394,0.0012242847891109068
2016-08-05T13:00:00.0,4.1427616993574837e-7,22968.47,5686.40272,58.002222200000006,254.67411021733045,53667.82139797926,5.941158687837079e-11,1.0099969769323033e-10,5.0499848846615166e-11,2.0721698150296875e-7,2.5608619981227186e-9,1.5615012183675113e-7,2.069581887350864e-7,4.541943307182689e-7,0.0311097908020019,22968.470000414276,5.941158687837079e-11,0.0023412412104617227,0.0012242847891517311
2016-08-05T14:00:00.0,10143.066293607277,24031.52,5781.5370299999995,55.21786120000001,196.6742292611304,47981.4199028744,5.944270464234107e-11,1.0105259789197982e-10,5.052629894598991e-11,5149.312611407702,63.63705757782751,3880.3083888919214,4993.7536821994745,10959.38568713399,0.0305926494598388,34174.58629360728,5.944270464234107e-11,0.0023412412104557028,0.0012242847891911757
2016-08-05T15:00:00.0,8802.68629365156,25371.9,6181.43746,49.36850020000001,205.09576688024043,57039.5781731851,5.944154762580054e-11,1.0105063096386093e-10,5.0525315481930465e-11,4542.760316984361,56.141066132548104,3423.2357397895184,4259.9259766670975,9348.913612489789,0.0293782596588134,34174.58629365156,5.944154762580054e-11,0.00234124121045385,0.0012242847893742387
2016-08-05T16:00:00.0,7737.56629365641,26437.02,6615.37724,47.152139,211.87067405406597,63630.2912897492,5.944154555509025e-11,1.0105062744365342e-10,5.052531372182671e-11,4059.6962878468707,50.17118709123738,3059.2187250754496,3677.8700058094387,8071.522639269277,0.0294841804504394,34174.58629365641,5.944154555509025e-11,0.0023412412104526622,0.001224284789582934
2016-08-05T17:00:00.0,6968.406293658695,27206.18,8093.03001,41.856667,214.89206338657368,68145.65663837871,5.944154415304977e-11,1.010506250601846e-10,5.05253125300923e-11,3710.470528774245,45.85532953608892,2796.0566790298117,3257.9357648843493,7149.927061590548,0.0293848400115966,34174.58629365869,5.944154415304977e-11,0.0023412412104506105,0.0012242847906008556
2016-08-05T18:00:00.0,6509.096293658924,27665.49,10056.2546,34.950083,218.89306716390533,69998.61159328389,5.944151451060846e-11,1.0105057466803438e-10,5.052528733401719e-11,3502.028040478922,43.27932228418333,2638.9830661087394,3007.068253179901,6599.368505420492,0.030958360671997,34174.586293658926,5.944151451060846e-11,0.002341241210447663,0.0012242847932624696
2016-08-05T19:00:00.0,6660.716293658025,27513.87,10750.1828,34.078944,227.22464768938303,69180.7097890979,5.944161279636771e-11,1.0105074175382511e-10,5.0525370876912554e-11,3584.908804137476,44.303592575590606,2701.438571682354,3075.807489520448,6750.224925427837,0.032696258544921794,34174.58629365802,5.944161279636771e-11,0.002341241210446468,0.0012242847942816265
2016-08-05T20:00:00.0,6424.206293656292,27750.38,11616.7405,34.673445,237.451637506217,67882.19171049289,5.944152963382376e-11,1.0105060037750038e-10,5.052530018875019e-11,3459.5829026308916,42.75477000216612,2606.9981708637874,2964.623391025299,6506.218213196899,0.0336183891296386,34174.58629365629,5.944152963382376e-11,0.002341241210446086,0.0012242847955399481
2016-08-05T21:00:00.0,6644.6362936523365,27529.95,12218.4165,32.893444,245.5353037496065,65378.66881883837,5.94415837488133e-11,1.010506923729826e-10,5.05253461864913e-11,3548.585323216369,43.85469393197695,2674.066703169326,3096.050970435867,6794.651649115276,0.0362879981994628,34174.58629365234,5.94415837488133e-11,0.0023412412104447493,0.0012242847964518357
2016-08-05T22:00:00.0,6770.91629364111,27403.67,12281.3402,33.208667,256.4988949228273,62628.97189540777,5.944153894951053e-11,1.0105061621416789e-10,5.0525308107083944e-11,3576.3714662973475,44.19808508348573,2695.0051880174224,3194.544827343662,7010.808118649128,0.0421753501892089,34174.58629364111,5.944153894951053e-11,0.0023412412104443924,0.0012242847965490506
2016-08-05T23:00:00.0,7259.716293628282,26914.87,12321.5137,33.609860999999995,267.4906542475384,60053.44622635912,5.94415508133908e-11,1.0105063638276434e-10,5.052531819138217e-11,3771.275423508865,46.606778298136966,2841.8767254961563,3488.4408701193156,7655.797897817047,0.0432478408813476,34174.58629362828,5.94415508133908e-11,0.0023412412104440766,0.0012242847966119493
2016-08-06T00:00:00.0,7989.246293568282,26185.34,12016.9305,34.034971999999996,280.48991278694666,58229.608373957126,5.944243231683345e-11,1.0105213493861687e-10,5.052606746930843e-11,4072.40265212984,50.32821691181748,3068.7937141352118,3916.8436414383414,8595.978671461926,0.0451630516052246,34174.58629356828,5.944243231683345e-11,0.002341241210443832,0.0012242847961449882
2016-08-06T01:00:00.0,1.0870487780982175e-7,24997.53,11334.2313,33.636889000000004,296.78549894001515,57877.45148383906,5.933038198308178e-11,1.0086164937123904e-10,5.043082468561952e-11,5.431087615310939e-8,6.711933443700637e-10,4.0926423437199e-8,5.4293140007341135e-8,1.1915274548422318e-7,0.0510155792236328,24997.530000108705,5.933038198308178e-11,0.002341241210446463,0.0012242847951289158
2016-08-06T02:00:00.0,4.5994612999764957e-8,24128.97,9255.7777,28.327194,263.15095118192244,46543.221408283935,5.918096203509653e-11,1.006076354596641e-10,5.030381772983205e-11,2.2947245890925366e-8,2.8359031937161274e-10,1.7292092644610532e-8,2.2946759473379923e-8,5.0359389618092266e-8,0.0533075218200683,24128.970000046,5.918096203509653e-11,0.0023412412104436174,0.001224284792124404
2016-08-06T03:00:00.0,5.273835305882516e-8,23832.97,7823.782340000001,38.5955,234.82609842347622,37287.444932636376,5.921422273433813e-11,1.0066417864837483e-10,5.033208932418742e-11,2.6319164432918905e-8,3.2526170167013783e-10,1.983303058964255e-8,2.6318524447257883e-8,5.7759128401127774e-8,0.0496707115173339,23832.97000005274,5.921422273433813e-11,0.0023412412104471454,0.0012242847903810165
2016-08-06T04:00:00.0,8.374062323821307e-8,23318.21,7050.312440000001,43.2135,196.23293966505764,29463.66381699876,5.929829032128662e-11,1.0080709354618724e-10,5.040354677309362e-11,4.182071605265154e-8,5.168354528510575e-10,3.151435688116204e-8,4.181910009201534e-8,9.177698304001961e-8,0.0420192794799804,23318.21000008374,5.929829032128662e-11,0.0023412412104472768,0.0012242847898100674
2016-08-06T05:00:00.0,1.227679740897038e-7,22374.1,6295.98599,41.430694,153.0217809068414,22413.352601406837,5.934380199591091e-11,1.0088446339304853e-10,5.0442231696524266e-11,6.133528267776856e-8,7.580034870422135e-10,4.621972481964716e-8,6.133180694854218e-8,1.3459993624312464e-7,0.0374360389709472,22374.10000012277,5.934380199591091e-11,0.002341241210444589,0.00122428478943705
2016-08-06T06:00:00.0,2.5771202526618506e-7,21971.73,5933.62036,41.166583,111.59342814885912,16117.367835872446,5.939497770246539e-11,1.0097146209419115e-10,5.0485731047095576e-11,1.2881319089014063e-7,1.5919197500845878e-9,9.706827744418218e-8,1.2879786291395023e-7,2.8266221067012735e-7,0.0327774314880371,21971.730000257714,5.939497770246539e-11,0.0023412412104406905,0.0012242847892679494
2016-08-06T07:00:00.0,6.996677184375602e-7,21594.53,5683.749925,40.43152763,70.42918639171171,10183.748700536966,5.942387834028542e-11,1.0102059317848521e-10,5.0510296589242605e-11,3.562098237758749e-7,4.40216913907975e-9,2.684249475048628e-7,3.433568740685068e-7,7.535374491254594e-7,0.0309218292236328,21594.530000699666,5.942387834028542e-11,0.002341241210431849,0.0012242847891530372
2016-08-06T08:00:00.0,5313.4002476073165,21185.88306,5541.641108,41.20902777,30.0000000073748,4500.000000843716,5.90522114872668e-11,1.0038875952835357e-10,5.0194379764176783e-11,4246.351261759521,52.4779364029324,3199.874170910512,1067.0489858476953,2341.765759223314,0.0290744895935058,26499.283307607315,5.90522114872668e-11,0.0022898183550366536,0.0011968781918682595
2016-08-06T09:00:00.0,12843.240398988062,20779.64,5605.25458,38.9415,41.27119845871243,4500.0000198557345,5.905379061447752e-11,1.003914440446118e-10,5.01957220223059e-11,9095.024574692345,112.39958538334456,6853.633255081984,3748.2158242956184,8225.904894648682,0.0292548999786376,33622.88039898807,5.905379061447752e-11,0.0022898183549976124,0.0011957135191062967
2016-08-06T10:00:00.0,10847.579545957991,20618.03,5563.15499,45.511528000000006,114.73157366046219,13974.284785299922,5.905372521968967e-11,1.0039133287347245e-10,5.0195666436736226e-11,7567.31045415762,93.51954472790824,5702.411263896844,3280.269091800271,7198.940200588752,0.0291015300750732,31465.609545957992,5.905372521968967e-11,0.0022898183549985534,0.0011957135190845268
2016-08-06T11:00:00.0,3.4983253852769862e-6,20562.67,5485.95598,45.952583,162.74188020677585,21312.482455499037,5.904827291114099e-11,1.0038206394893966e-10,5.019103197446983e-11,2.1096950605033813e-6,2.6072370463484027e-8,1.5897786867978063e-6,1.388529942709656e-6,3.0472939092956503e-6,0.028851219177246,20562.670003498326,5.904827291114099e-11,0.0022898183550025533,0.0011957135190487451
2016-08-06T12:00:00.0,4.4734669093720035e-7,20654.99,5577.55785,40.9819167,116.79158705125353,15826.527675849627,5.90263635118586e-11,1.0034481797015963e-10,5.0172408985079815e-11,2.262664940333103e-7,2.7962827265199967e-9,1.7050504429999978e-7,2.2097985208591988e-7,4.849665366411796e-7,0.0295774898529052,20654.99000044735,5.90263635118586e-11,0.002289818354997628,0.0011957135190908492
2016-08-06T13:00:00.0,1.5303471768538005e-6,20970.78,5748.972220000001,45.81425,75.81196017245495,10248.971022218619,5.904380394006669e-11,1.0037446669811336e-10,5.018723334905668e-11,8.172161402953792e-7,1.00994510331914e-8,6.15820184950695e-7,7.130306620917232e-7,1.5648304922348313e-6,0.029645700454711897,20970.780001530347,5.904380394006669e-11,0.002289818354991476,0.0011957135191705804
2016-08-06T14:00:00.0,13165.916293561311,21008.67,5828.43281,47.8965553,30.00000000095956,4500.000000112787,5.622334970501194e-11,9.557969449852029e-11,4.778984724926014e-11,7697.9963102364245,95.13460754803502,5800.890704148476,5467.919983324791,11999.999963404272,0.027999210357666,34174.586293561304,5.622334970501194e-11,0.0018946035291769387,0.0009906962326589638
2016-08-06T15:00:00.0,12590.856293649413,21583.73,5987.662020000001,46.9028613,77.23994685256778,16472.458848361766,5.62219637504715e-11,9.557733837580154e-11,4.778866918790077e-11,7560.139761202952,93.43092672491144,5697.007727128746,5030.716532446366,11040.505052992068,0.0268466701507568,34174.58629364941,5.62219637504715e-11,0.0018946035291695757,0.0009906962328623996
2016-08-06T16:00:00.0,12187.726293651856,21986.86,6287.69901,43.514417,123.76990688108386,27222.31059917881,5.6221973393999195e-11,9.557735476979863e-11,4.7788677384899317e-11,7458.043357613819,92.16918264293493,5620.0721123740805,4729.6829360379415,10379.851064473381,0.026789249420166,34174.58629365186,5.6221973393999195e-11,0.0018946035291655704,0.0009906962332586527
2016-08-06T17:00:00.0,11845.506293650624,22329.08,7050.0879,41.700167,172.4265671275994,36934.5357567225,5.622196237245325e-11,9.557733603317052e-11,4.778866801658526e-11,7336.197181011164,90.66336376161017,5528.253887903059,4509.309112639365,9896.214529779583,0.0276164493560791,34174.586293650624,5.622196237245325e-11,0.0018946035291634565,0.0009906962343312815
2016-08-06T18:00:00.0,11689.726293649332,22484.86,8190.291509999999,34.411639,221.39165849276353,45308.91726510139,5.6221984293424644e-11,9.557737329882189e-11,4.7788686649410944e-11,7257.366255336583,89.68914282482861,5468.850172245647,4432.360038312653,9727.340645026232,0.028676849365234305,34174.58629364933,5.6221984293424644e-11,0.0018946035291600362,0.000990696236918598
2016-08-06T19:00:00.0,11469.60629364947,22704.98,8900.79165,32.549944,276.6710569211597,52314.817563069504,5.622198232128325e-11,9.557736994618152e-11,4.778868497309076e-11,7096.160683191769,87.69690637491502,5347.372339933842,4373.445610457607,9598.045934375645,0.028759069442748995,34174.586293649474,5.622198232128325e-11,0.0018946035291591758,0.000990696239557924
2016-08-06T20:00:00.0,11208.056293649039,22966.53,9155.23605,30.927778000000004,331.81991389948496,58359.44517807525,5.6221969399393e-11,9.55773479789681e-11,4.778867398948405e-11,6864.035696548985,84.82822228929275,5172.452578615412,4344.02059709996,9533.469247026203,0.0292918300628662,34174.58629364904,5.6221969399393e-11,0.0018946035291590264,0.000990696240542019
2016-08-06T21:00:00.0,11051.106293647012,23123.48,9923.69899,30.105472,385.7222527923823,63910.131944413115,5.6221968827061685e-11,9.557734700600486e-11,4.778867350300243e-11,6634.005067240937,81.98542102500161,4999.111038109854,4417.101226405979,9693.853369630819,0.0311269607543945,34174.586293647015,5.6221968827061685e-11,0.001894603529159879,0.0009906962436481179
2016-08-06T22:00:00.0,11006.786293640951,23167.8,10331.3378,30.363833000000003,437.6040964208983,68679.39835285005,5.6221974768151954e-11,9.557735710585832e-11,4.778867855292916e-11,6410.084752979008,79.21813323207112,4830.373977565312,4596.701540661847,10088.00759483353,0.0343550186157226,34174.58629364095,5.6221974768151954e-11,0.001894603529162196,0.0009906962453699745
2016-08-06T23:00:00.0,11007.976293618998,23166.61,10759.2453,30.733333,486.4602912565499,73266.44311594515,5.622203191104234e-11,9.557745424877197e-11,4.7788727124385985e-11,6158.7146584667835,76.11161118049085,4640.951901249442,4849.261635152118,10642.280724996966,0.0362677993774414,34174.586293618995,5.622203191104234e-11,0.0018946035291663495,0.0009906962471523321
2016-08-07T00:00:00.0,10406.34461600292,23164.72,11053.7638,30.499806,531.84046404061,77790.4314328878,5.622284228519256e-11,9.557883188482734e-11,4.778941594241367e-11,5555.546924801906,68.6574473545688,4186.429716742,4850.797691200918,10645.6517824714,0.0405514297485351,33571.06461600292,5.622284228519256e-11,0.0018946035291759868,0.0009906962483580521
2016-08-07T01:00:00.0,9.129984926854302e-8,22642.3,10469.3286,29.964667,569.9999999987516,81568.75012279746,5.82968782375774e-11,9.910469300388158e-11,4.955234650194079e-11,5.543958446218501e-8,6.851423276759309e-10,4.177697119975188e-8,3.5761160113354134e-8,7.848211410559218e-8,0.0455903511047363,22642.300000091298,5.82968782375774e-11,0.0021983750619998313,0.0009906962459830149
2016-08-07T02:00:00.0,3.9102655992255167e-8,22232.07,8715.89119,30.683000000000003,540.0375313745483,71099.42251361397,5.8132225403119436e-11,9.882478318530304e-11,4.941239159265152e-11,2.1367772980384818e-8,2.6407062497045853e-10,1.610186737624747e-8,1.7636058228685044e-8,3.870442485336664e-8,0.050090591430663994,22232.070000039104,5.8132225403119436e-11,0.002198375062012083,0.000990696238870573
2016-08-07T03:00:00.0,4.543011207847511e-8,22581.52,7228.90274,33.819111,509.3567297499247,62383.53231436501,5.8172940646893194e-11,9.889399909971843e-11,4.9446999549859214e-11,2.5177978000501713e-8,3.111585092273479e-10,1.8973079830935843e-8,2.0153240078873675e-8,4.422867945150699e-8,0.0457587509155273,22581.52000004543,5.8172940646893194e-11,0.002198375062018896,0.000990696234612046
2016-08-07T04:00:00.0,6.587587660522753e-8,22246.88,6360.62027,35.62325,475.53981712535005,55154.63056512444,5.825057533137448e-11,9.902597806333661e-11,4.9512989031668305e-11,3.810902710833576e-8,4.709650656974143e-10,2.871738205472038e-8,2.7667823518828436e-8,6.072032550328849e-8,0.0383485717773437,22246.880000065874,5.825057533137448e-11,0.0021983750620227487,0.000990696233375268
2016-08-07T05:00:00.0,7.852186975008823e-8,21721.57,5610.81478,35.765278,439.9187655009304,48794.01128591011,5.82780539527474e-11,9.907269171967059e-11,4.9536345859835294e-11,4.655700211254281e-8,5.753681797301052e-10,3.5083425593299096e-8,3.186579494582575e-8,6.993327249665486e-8,0.0361269187927246,21721.57000007852,5.82780539527474e-11,0.00219837506202479,0.0009906962324021898
2016-08-07T06:00:00.0,1.0670311605677394e-7,21247.71,5632.90734,45.406056,404.15568587660533,43183.19749671136,5.831527686387392e-11,9.913597066858565e-11,4.956798533429283e-11,6.650587137287932e-8,8.219034821159395e-10,5.011606598267923e-8,4.009810871322605e-8,8.800006301458555e-8,0.0328534393310546,21247.7100001067,5.831527686387392e-11,0.0021983750620290375,0.000990696232430383
2016-08-07T07:00:00.0,1.7969015317053223e-7,21002.71167,5191.620314,42.81686109,358.7518282525484,37550.2911475457,5.835558861554467e-11,9.920450064642595e-11,4.9602250323212974e-11,1.23944743114018e-7,1.5317537211747477e-9,9.339961714480167e-8,5.5646205555867804e-8,1.2212220856750165e-7,0.0299814796447753,21002.71167017969,5.835558861554467e-11,0.002198375062028967,0.0009906962318996897
2016-08-07T08:00:00.0,2.1136556909785556e-7,20706.95194,5025.643481,48.73222184,315.9371655392022,32358.67182445745,5.836390430605503e-11,9.921863732029354e-11,4.960931866014677e-11,1.5078658519187235e-7,1.863474861200155e-9,1.136265159268387e-7,6.047976526866291e-8,1.3273002955858074e-7,0.02870166015625,20706.951940211366,5.836390430605503e-11,0.0021983750620306977,0.0009906962317087575
2016-08-07T09:00:00.0,2.734137465066491e-7,20385.51,5185.43515,50.280444,267.20714207616055,27333.029334400035,5.837414379778484e-11,9.923604445623423e-11,4.961802222811712e-11,2.0559377771838272e-7,2.5408018618491103e-9,1.5492694279567744e-7,6.772073274381016e-8,1.4862119287146154e-7,0.0285264492034912,20385.51000027341,5.837414379778484e-11,0.0021983750620307293,0.0009906962318920879
2016-08-07T10:00:00.0,3.855545310711889e-7,20291.56,4935.62032,57.720389,216.9288964538047,22147.595175399816,5.838359408518834e-11,9.925210994482016e-11,4.962605497241008e-11,3.0932518568053627e-7,3.822751916016064e-9,2.3309462902536974e-7,7.613009328070783e-8,1.670765335572748e-7,0.02824654960632321,20291.560000385554,5.838359408518834e-11,0.0021983750620314896,0.000990696231605995
2016-08-07T11:00:00.0,4.623970154173543e-7,20260.06,4758.55785,57.389361,159.21070583271845,17211.97584649622,5.838717448886978e-11,9.925819663107862e-11,4.962909831553931e-11,3.8240998949346293e-7,4.725960211819257e-9,2.8816830559873515e-7,7.988776772726029e-8,1.7532319652210043e-7,0.027989149093627905,20260.060000462396,5.838717448886978e-11,0.0021983750620294044,0.0009906962314091014
2016-08-07T12:00:00.0,2.756110192153804e-7,20514.85,4671.54629,61.023389,101.82354321257439,12453.418987655943,5.837361730887496e-11,9.923514942508741e-11,4.961757471254371e-11,2.0820516713789225e-7,2.5730743516721793e-9,1.5689477754098654e-7,6.730661692806308e-8,1.477123665190341e-7,0.0285171794891357,20514.85000027561,5.837361730887496e-11,0.002198375062025745,0.0009906962313123546
2016-08-07T13:00:00.0,4635.297282263836,20593.35,4663.84023,68.08922220000001,40.80235259026237,7781.873688656778,5.840241763389462e-11,9.928410997762083e-11,4.964205498881042e-11,4635.297282161034,57.28467123587382,3492.967758284989,1.0270294129773481e-7,2.253938052445569e-7,0.0274682502746582,25228.647282263835,5.840241763389462e-11,0.00219837506198825,0.0009906962312961462
2016-08-07T14:00:00.0,13428.546293623363,20746.04,4789.7847,59.839278,30.00000000124797,6611.002207863394,5.6222029335103315e-11,9.557744986967564e-11,4.778872493483782e-11,8820.372261609831,109.00533329952374,6646.666664605105,4608.174032013437,10113.18533997594,0.0256788806915283,34174.58629362336,5.6222029335103315e-11,0.0018944958530882298,0.0009906962314172121
2016-08-07T15:00:00.0,13072.406293655007,21102.18,5078.3264,52.5877223,79.16794979667586,18581.070503140687,5.622124188234981e-11,9.557611119999467e-11,4.778805559999734e-11,8434.09987636079,104.23164021156454,6355.587817778325,4638.30641729412,10179.314439042533,0.0236940803527832,34174.586293655004,5.622124188234981e-11,0.0018944958530801915,0.0009906962317382856
2016-08-07T16:00:00.0,12511.696293656083,21662.89,5710.78931,45.998555,130.81376220413443,30037.64735065777,5.622120674627192e-11,9.557605146866226e-11,4.778802573433113e-11,7948.891001633164,98.2352543969007,5989.954536396383,4562.805292022824,10013.618250499985,0.0215003795623779,34174.58629365608,5.622120674627192e-11,0.0018944958530762055,0.0009906962324962509
2016-08-07T17:00:00.0,12140.776293652953,22033.81,6775.268459999999,39.423972,183.0523560969393,40330.43181825037,5.622121582772352e-11,9.557606690712998e-11,4.778803345356499e-11,7561.922167721271,93.45295434583741,5698.350874746183,4578.854125931586,10048.83932302942,0.0246483001708984,34174.58629365295,5.622121582772352e-11,0.0018944958530731576,0.0009906962339227636
2016-08-07T18:00:00.0,11861.946293651417,22312.64,8211.13877,35.629389,237.0832329387201,49302.354546722214,5.622121993267275e-11,9.557607388554368e-11,4.778803694277184e-11,7224.348293466482,89.28109497471843,5443.969205775514,4637.598000184841,10177.75973354001,0.026302059173583896,34174.58629365142,5.622121993267275e-11,0.0018944958530714784,0.0009906962369812067
2016-08-07T19:00:00.0,11625.616293650739,22548.97,9239.13882,33.701221999999994,290.7368334092949,56712.94570673398,5.622121452079184e-11,9.557606468534612e-11,4.778803234267306e-11,6911.372214004186,85.41322400003702,5208.123414636403,4714.244079646456,10345.968660067718,0.0272334403991699,34174.58629365074,5.622121452079184e-11,0.0018944958530709604,0.0009906962408613548
2016-08-07T20:00:00.0,11493.51629365042,22681.07,9986.73374,31.844,342.45072990504104,63027.89995213435,5.622122020383412e-11,9.5576074346518e-11,4.7788037173259e-11,6653.858937285324,82.23078229290336,5014.072091030692,4839.657356365001,10621.202994261073,0.0278508796691894,34174.58629365042,5.622122020383412e-11,0.00189449585307088,0.0009906962438972402
2016-08-07T21:00:00.0,11401.03629364975,22773.55,10865.6087,31.436417,392.83940669381195,68676.44228812237,5.6221221394978395e-11,9.557607637146327e-11,4.7788038185731634e-11,6419.503400179382,79.33453226227712,4837.4714794071415,4981.532893470272,10932.565714502638,0.0287169799804687,34174.58629364975,5.6221221394978395e-11,0.0018944958530720413,0.0009906962475658937
2016-08-07T22:00:00.0,11335.096293646548,22839.49,11225.2707,29.21625,440.73941645195987,73580.87177272841,5.6221244133714407e-11,9.557611502731449e-11,4.7788057513657247e-11,6201.765589365465,76.6436500709457,4673.393297008884,5133.330704280987,11265.70404310448,0.031616949081420896,34174.58629364655,5.6221244133714407e-11,0.0018944958530731754,0.0009906962490431903
2016-08-07T23:00:00.0,11037.756293636845,23136.83,12060.7706,29.796083000000003,488.168711018849,78294.69940353805,5.622120408120157e-11,9.557604693804267e-11,4.7788023469021333e-11,5871.675113457906,72.56427322855211,4424.650806619031,5166.081180178842,11337.578853045785,0.0342906913757324,34174.58629363684,5.622120408120157e-11,0.0018944958530776124,0.0009906962526057984
2016-08-08T00:00:00.0,10966.126293553672,23208.46,12409.4142,30.861665999999996,530.93879574331,81996.15945389912,5.6222183181786815e-11,9.557771140903758e-11,4.778885570451879e-11,5657.787710268841,69.92097575972868,4263.474131690773,5308.338583284736,11649.779623589378,0.0377970695495605,34174.58629355367,5.6222183181786815e-11,0.0018944958530872794,0.00099069625414942
2016-08-08T01:00:00.0,3.0751862819721134e-7,22897.97,11444.7823,29.413695,569.999999998936,85499.99999987552,5.872211747680481e-11,9.982759971056818e-11,4.991379985528409e-11,1.542957232165725e-7,1.906842051226969e-9,1.1627085678213223e-7,1.5312307738092824e-7,3.360467835248392e-7,0.0439291496276855,22897.970000307516,5.872211747680481e-11,0.0022509239883824815,0.001176459036363187
2016-08-08T02:00:00.0,4.854211832405045e-8,22613.66,10150.4745,29.36975,540.5885559248811,74055.21887678688,5.851998520353699e-11,9.948397484601286e-11,4.974198742300643e-11,2.4232516745093668e-8,2.9947415892887976e-10,1.826061944688291e-8,2.421011760411077e-8,5.3131979116250645e-8,0.051070549011230384,22613.66000004854,5.851998520353699e-11,0.0022509239883946076,0.0011764590340956056
2016-08-08T03:00:00.0,5.72270609933262e-8,22903.33,8507.90036,31.446583,511.22105684921894,63904.7455533173,5.855654901785075e-11,9.954613333034625e-11,4.977306666517313e-11,2.8579333050010282e-8,3.5319367847473174e-10,2.1536199906995835e-8,2.8548181809985572e-8,6.265237635514544e-8,0.0473989601135253,22903.330000057227,5.855654901785075e-11,0.0022509239884012555,0.001176459031342573
2016-08-08T04:00:00.0,1.1541651779881653e-7,22621.36,7137.807790000001,34.501389,479.77672477361085,55396.84636986051,5.865970623039502e-11,9.972150059167154e-11,4.986075029583577e-11,5.772186475005586e-8,7.133475684620936e-10,4.34968029550057e-8,5.759493154816899e-8,1.2639891925595617e-7,0.03747473907470701,22621.360000115415,5.865970623039502e-11,0.002250923988405885,0.0011764590298176596
2016-08-08T05:00:00.0,1.7172574113778306e-7,22199.8,6666.90503,36.837416999999995,445.27758669836186,48259.03975648944,5.869301119145643e-11,9.977811902547592e-11,4.988905951273796e-11,8.595356332297246e-8,1.0622450550167931e-9,6.477103994004836e-8,8.567239969578512e-8,1.8801825856073633e-7,0.0343570098876953,22199.800000171723,5.869301119145643e-11,0.0022509239884088697,0.0011764590295316607
2016-08-08T06:00:00.0,5.327607713529524e-7,21644.56,6101.68745,33.30025,408.44242062346166,41592.13590320126,5.873930322051213e-11,9.985681547487062e-11,4.992840773743531e-11,2.6768459797220014e-7,3.30814255404036e-9,2.0171600939270487e-7,2.649763165652774e-7,5.815220044886042e-7,0.0307179908752441,21644.56000053276,5.873930322051213e-11,0.0022509239884088796,0.001176459029206315
2016-08-08T07:00:00.0,1.5743647882040322e-5,21170.39583,5946.553175999999,35.75499994,375.1444215508067,35490.44963044352,5.875916038987972e-11,9.989057266279552e-11,4.994528633139776e-11,1.0993851061664464e-5,1.3586596616085867e-7,8.284510131759674e-6,4.749696929803198e-6,1.042377415134793e-5,0.0289660205841064,21170.39584574365,5.875916038987972e-11,0.0022509239884106746,0.0011764590291207778
2016-08-08T08:00:00.0,13419.779903390994,20754.80639,5544.553159,46.5547499,339.3916726707151,29543.897649610837,5.876260028841855e-11,9.989642049031153e-11,4.9948210245155764e-11,7951.860179681014,98.2719485672976,5992.191985810829,5467.919723709879,11999.999393648506,0.0275985393524169,34174.586293390996,5.876260028841855e-11,0.002250923988408142,0.0011764590289020814
2016-08-08T09:00:00.0,13797.246293494605,20377.34,5546.79395,47.384667,391.11112226205,41991.5370465292,5.876137195026908e-11,9.989433231545742e-11,4.994716615772871e-11,8743.318326137969,108.05307304689157,6588.602015054364,5053.927967356537,11091.445304298242,0.0269738101959228,34174.58629349461,5.876137195026908e-11,0.002250923988408406,0.00117645902890352
2016-08-08T10:00:00.0,13794.376293499547,20380.21,5274.12264,54.459723,451.7817792329822,54124.79159234084,5.876135986456062e-11,9.989431176975305e-11,4.9947155884876523e-11,8761.773140527712,108.28114428174074,6602.5087976671175,5032.603152971735,11044.645465855538,0.026740919113159105,34174.586293499546,5.876135986456062e-11,0.0022509239884125,0.0011764590287650077
2016-08-08T11:00:00.0,13539.106293384079,20635.48,5108.51155,60.536945,505.6054514387601,66497.82439232252,5.876264322460732e-11,9.989649348183245e-11,4.994824674091622e-11,8071.186390757744,99.74662480816346,6082.111268790454,5467.919902626234,11999.999786301703,0.0270566596984863,34174.58629338408,5.876264322460732e-11,0.002250923988419527,0.0011764590286838408
2016-08-08T12:00:00.0,1.4605590177871017e-6,21269.81,5148.99071,62.1364721,544.8173821709622,79471.42507387372,5.875150189397679e-11,9.987755321976054e-11,4.993877660988027e-11,7.862750609292965e-7,9.717070044168233e-9,5.925042709858679e-7,6.741840793045854e-7,1.4795770515397125e-6,0.028719440460205,21269.81000146056,5.875150189397679e-11,0.002250923988440802,0.0011764590287117918
2016-08-08T13:00:00.0,4662.913897569648,22746.15,5357.64811,63.39163860000001,482.68316100471816,74322.43554240483,5.876121913720688e-11,9.989407253325168e-11,4.994703626662584e-11,3674.1438938145493,45.406391913731795,2768.6824337641337,988.770003754998,2169.9732338914937,0.029426370620727497,27409.06389756965,5.876121913720688e-11,0.0022509239884409274,0.001176459028816211
2016-08-08T14:00:00.0,10546.226293636431,23628.36,5661.50919,60.2132219,464.7001652424885,73903.44427651947,5.876206619409541e-11,9.989551252996219e-11,4.9947756264981095e-11,7375.648778197993,91.15092079129091,5557.982975078714,3170.577515438339,6958.209005482901,0.02952659034729,34174.586293636436,5.876206619409541e-11,0.0022509239884406264,0.0011764590289728696
2016-08-08T15:00:00.0,8840.786293655327,25333.8,6391.92354,51.6135277,495.6401150578182,80758.12824354012,5.876127533983655e-11,9.989416807772213e-11,4.9947084038861064e-11,6699.939184808776,82.80025856792189,5048.796254141578,2140.8471088464503,4698.343301686456,0.0293435707092285,34174.58629365533,5.876127533983655e-11,0.0022509239884438465,0.0011764590293803466
2016-08-08T16:00:00.0,7773.02629365856,26401.56,7371.33558,43.464417,526.8290968497786,84113.34543582718,5.876130511151315e-11,9.989421868957234e-11,4.994710934478617e-11,5760.231432610364,71.18701213178578,4340.671471450352,2012.7948610480955,4417.317431962638,0.0290300006866455,34174.58629365856,5.876130511151315e-11,0.002250923988450708,0.001176459030032344
2016-08-08T17:00:00.0,7036.386293658083,27138.2,9096.84486,38.973083,554.5539429056029,85499.99993569922,5.876119356465719e-11,9.989402905991721e-11,4.9947014529958606e-11,4403.245283916552,54.41688916713338,3318.102997995937,2633.1410097414305,5778.7407491143185,0.0296630001068115,34174.58629365809,5.876119356465719e-11,0.002250923988474245,0.001176818964264814
2016-08-08T18:00:00.0,6399.576293659214,27775.01,11293.8911,35.293806,569.9999999967747,85499.99999962843,5.964983200249084e-11,1.0140471440423443e-10,5.0702357202117214e-11,2855.673193244388,35.29143657337049,2151.916864229908,3543.903100414724,7777.516350820182,0.0310851192474365,34174.58629365921,5.964983200249084e-11,0.0023685035083787923,0.0012390518231122497
2016-08-08T19:00:00.0,6218.3462936588,27956.24,13145.2776,37.428834,569.9999990737043,84135.54335373035,5.965309483097507e-11,1.0141026121265762e-10,5.070513060632881e-11,2008.025164777349,24.815897319104373,1513.1644706770958,4210.32112888135,9240.049881230194,0.032041519165039,34174.5862936588,5.965309483097507e-11,0.0023689124832333396,0.0012390518258277269
2016-08-08T20:00:00.0,6116.036293656681,28058.55,13714.4421,38.550445,557.3894313053427,81743.48134468945,5.965310954418857e-11,1.0141028622512055e-10,5.0705143112560275e-11,1468.5681049640311,18.14909291883302,1106.6520072459157,4647.468188692548,10199.421034746407,0.0349444999694824,34174.58629365668,5.965310954418857e-11,0.002368912483263402,0.0012390518267145587
2016-08-08T21:00:00.0,5953.316293653682,28221.27,14665.6712,36.775861,536.9904481367096,79335.11352573361,5.965308877846679e-11,1.0141025092339355e-10,5.0705125461696774e-11,1167.6369197463093,14.430077080051236,879.8827487836119,4785.679373907271,10502.741899458524,0.0377049484252929,34174.58629365369,5.965308877846679e-11,0.002368912483273775,0.0012390518282213115
2016-08-08T22:00:00.0,5943.376293645163,28231.21,15209.3355,33.142694,514.6470331292948,76052.06821302757,5.965303751086782e-11,1.0141016376847528e-10,5.070508188423764e-11,1211.8275229722497,14.976200451092659,913.1829543349181,4731.548770672812,10383.945860230899,0.0428798484802246,34174.58629364516,5.965303751086782e-11,0.00236891248327847,0.001239051829080279
2016-08-08T23:00:00.0,6601.956293631538,27572.63,15700.1666,29.928056,496.48290849292187,72139.86276664524,5.96530876348008e-11,1.0141024897916135e-10,5.0705124489580676e-11,1859.003326397313,22.974231833824867,1400.8677947454187,4742.952967234123,10408.97372434298,0.045222869873046787,34174.58629363154,5.96530876348008e-11,0.0023689124832809716,0.0012390518298731619
2016-08-09T00:00:00.0,7431.106293578723,26743.48,15259.1388,30.553333,489.5314532392813,68249.53892478546,5.965392288582569e-11,1.0141166890590367e-10,5.0705834452951836e-11,2860.2003019146614,35.34738421082273,2155.328305537971,4570.905991663961,10031.396198182769,0.0467174186706543,34174.58629357872,5.965392288582569e-11,0.002368912483284496,0.0012390518291636148
2016-08-09T01:00:00.0,9.937003203117323e-8,25688.25,13795.1828,28.667195,494.32787336263885,65177.125867558025,5.953073933541602e-11,1.0120225687020722e-10,5.060112843510361e-11,4.9543735100426544e-8,6.12279300390848e-10,3.7334103682368775e-8,4.9725094673876484e-8,1.0912762734028987e-7,0.05325740814208981,25688.250000099368,5.953073933541602e-11,0.0023689124832897267,0.0012390518268561694
2016-08-09T02:00:00.0,4.107085928533709e-8,24893.55,11215.1619,28.258971999999996,465.6630472757848,51381.94430675631,5.935924833197597e-11,1.0091072216435914e-10,5.045536108217957e-11,2.048128041958982e-8,2.5311503101241276e-10,1.543384335441541e-8,2.0488668143582916e-8,4.496481618659289e-8,0.0582228507995605,24893.550000041072,5.935924833197597e-11,0.0023689124832922733,0.0012390518230357417
2016-08-09T03:00:00.0,4.445204768828672e-8,24605.73,9358.71987,38.383889,437.4064441885752,40166.783645868534,5.938154886306176e-11,1.0094863306720499e-10,5.0474316533602495e-11,2.2171220965181266e-8,2.739999241852723e-10,1.670731245032148e-8,2.217987809003825e-8,4.867637732089332e-8,0.0558157997131347,24605.730000044452,5.938154886306176e-11,0.0023689124832984177,0.00123905182049199
2016-08-09T04:00:00.0,8.748538918829761e-8,23845.95,8164.4421,34.507333,399.0249241013906,30808.065014985736,5.951496923023674e-11,1.0117544769140245e-10,5.0587723845701226e-11,4.367530365587077e-8,5.397551135894106e-10,3.291189717008601e-8,4.370891008473543e-8,9.592439556848403e-8,0.042913280487060494,23845.950000087487,5.951496923023674e-11,0.002368912483298227,0.0012390518189921804
2016-08-09T05:00:00.0,2.2478609019653933e-7,23077.96,7314.479179999999,35.211139,364.51996001448197,22643.62415416639,5.95993050314451e-11,1.0131881855345667e-10,5.0659409276728334e-11,1.1223129860631639e-7,1.3869947603534668e-9,8.457285124106504e-8,1.1245347277166946e-7,2.4679250487571754e-7,0.035564811706542895,23077.960000224786,5.95993050314451e-11,0.002368912483299206,0.0012390518183138589
2016-08-09T06:00:00.0,1.6134951474846407e-6,22278.5,7025.9629,36.978278,329.31118992839953,15329.146213549575,5.964474456493709e-11,1.0139606576039305e-10,5.069803288019652e-11,8.088210719149285e-7,9.995701758246818e-9,6.094940096491961e-7,8.045726795039519e-7,1.7657303241538688e-6,0.031956890106201105,22278.500001613495,5.964474456493709e-11,0.0023689124833001516,0.0012390518181531083
2016-08-09T07:00:00.0,8701.763572146883,21731.43806,6422.043912,37.93908337,292.3352808509172,8303.184554976617,5.965354638906805e-11,1.0141102886141567e-10,5.0705514430707834e-11,4719.055527302693,58.31978575909956,3556.0844975060704,3982.7080448440875,8740.52592907889,0.030269319534301703,30433.20163214688,5.965354638906805e-11,0.0023689124832970746,0.0012390518178615085
2016-08-09T08:00:00.0,12945.996853514709,21228.58944,6240.830969,35.69513882,312.71835215253907,14177.752308613397,5.965361433546504e-11,1.0141114437029056e-10,5.070557218514528e-11,7478.076876032428,92.41676407006894,5635.168540857861,5467.91997748218,11999.999950581969,0.0278935794830322,34174.58629351471,5.965361433546504e-11,0.0023689124832938376,0.0012390518177763249
2016-08-09T09:00:00.0,13401.686293545175,20772.9,5824.13651,42.326917,369.44234631512904,25572.091070105045,5.96531940426269e-11,1.0141042987246572e-10,5.070521493623286e-11,7933.766335939203,98.048338337565,5978.557215705182,5467.919957605871,11999.999906961048,0.0279514408111572,34174.58629354517,5.96531940426269e-11,0.0023689124832963807,0.0012390518175944304
2016-08-09T10:00:00.0,13674.946293518766,20499.64,5409.79163,45.30275,425.1661365652277,37726.51292182309,5.965325927459726e-11,1.0141054076681534e-10,5.070527038340767e-11,8207.026322624819,101.42538355092115,6184.474606763484,5467.919970893846,11999.999936123088,0.0283223800659179,34174.58629351877,5.965325927459726e-11,0.0023689124832985855,0.0012390518174233882
2016-08-09T11:00:00.0,13436.086293484343,20738.5,5213.08095,48.564306,481.2911390286858,50501.19707376148,5.965324512156094e-11,1.014105167066536e-10,5.07052583533268e-11,7968.166324735604,98.47346577357722,6004.479620340074,5467.919968748636,11999.99993141517,0.028139289855957,34174.586293484346,5.965324512156094e-11,0.0023689124833031865,0.0012390518173460649
2016-08-09T12:00:00.0,12758.03628904327,21416.55,5285.92125,51.298916600000005,531.2026677147984,63292.59691456854,5.965446886153455e-11,1.0141259706460873e-10,5.070629853230437e-11,7290.116307194809,90.09387974663866,5493.52925284382,5467.9199818483585,11999.999960164067,0.029966999053955005,34174.58628904327,5.965446886153455e-11,0.0023689124833135146,0.0012390518173755962
2016-08-09T13:00:00.0,1.078237522318908e-6,22870.27,5390.648120000001,61.219527799999994,569.9999997739709,75500.20611662825,5.96528157469941e-11,1.0140978676988996e-10,5.070489338494498e-11,5.622131885814976e-7,6.948032825490858e-9,4.236605381396864e-7,5.159229239506404e-7,1.1322541455265777e-6,0.0319933795928955,22870.27000107824,5.96528157469941e-11,0.002370590938899287,0.0012390518174230497
2016-08-09T14:00:00.0,10083.39629363106,24091.19,5610.0115,58.7700832,508.78284257191865,70109.55923723598,5.966747179653754e-11,1.0143470205411381e-10,5.0717351027056906e-11,6000.424255472049,74.15540143958727,4521.670819487028,4082.9720381589086,8960.567173240812,0.0306345806121826,34174.58629363106,5.966747179653754e-11,0.0023705909388992484,0.0012390518175104611
2016-08-09T15:00:00.0,8597.936293655413,25576.65,6045.69438,50.4323887,524.1705314024798,77981.78696901564,5.966627373534477e-11,1.0143266535008611e-10,5.0716332675043056e-11,5650.373670328188,69.8293503871416,4257.887218728146,2947.5626233271223,6468.776331754208,0.0311153602600097,34174.58629365542,5.966627373534477e-11,0.002370590938905462,0.0012390518176977876
2016-08-09T16:00:00.0,7630.8162936592,26543.77,7001.45362,44.742555,543.569863680612,82662.75737854981,5.966632324119466e-11,1.0143274951003092e-10,5.071637475501546e-11,4993.4464817760445,61.71080787921165,3762.85413897632,2637.3698118830534,5788.021357773457,0.0310895309448242,34174.5862936592,5.966632324119466e-11,0.0023705909389182466,0.0012390518181449083
2016-08-09T17:00:00.0,6687.986293658858,27486.6,8938.78228,37.289806,560.5404871508129,85212.1804943514,5.966626745902344e-11,1.0143265468033985e-10,5.071632734016992e-11,3782.6175400981556,46.74694825496734,2850.4236740833744,2905.368753560601,6376.176872142828,0.0318116798400878,34174.58629365886,5.966626745902344e-11,0.002370590938956312,0.0012390518200304152
2016-08-09T18:00:00.0,6344.3162936601875,27830.27,10825.1665,33.859139,569.99999999677,85499.99999962942,6.058134495182804e-11,1.0298828641810767e-10,5.1494143209053836e-11,2305.322040607575,28.489999055130905,1737.1950643372502,4038.994253052509,8864.052699496355,0.0326029205322265,34174.586293660184,6.058134495182804e-11,0.0024880047189091816,0.001301453782640244
2016-08-09T19:00:00.0,6230.296293659852,27944.29,12832.9929,33.308305,564.6333480566709,85276.08256491677,6.058137651970824e-11,1.0298834008350401e-10,5.1494170041752004e-11,1332.600870126532,16.468760920173004,1004.1927390349392,4897.695423533217,10748.574427277392,0.0335156211853027,34174.58629365985,6.058137651970824e-11,0.0024880047189797354,0.0013014537850527085
2016-08-09T20:00:00.0,6056.826293659351,28117.76,14459.81,32.351194,547.7962919816166,84195.85813268287,6.058135435174662e-11,1.0298830239796925e-10,5.149415119898462e-11,719.9040527687738,8.896833250143994,542.4898323258532,5336.922240890474,11712.50985579264,0.0347267684936523,34174.58629365935,6.058135435174662e-11,0.002488004718996143,0.0013014537871185632
2016-08-09T21:00:00.0,6046.396293656492,28128.19,15635.0323,29.85825,524.344419236538,81991.04912225521,6.058141274056709e-11,1.0298840165896405e-10,5.1494200829482025e-11,578.4763611844199,7.149018962754602,435.91579041186594,5467.919932471969,11999.999851801715,0.037502231597900296,34174.58629365649,6.058141274056709e-11,0.0024880047190026645,0.0013014537886244348
2016-08-09T22:00:00.0,6085.526293649596,28089.06,16021.6803,29.78575,501.6376762040674,78791.93376592263,6.058132898089166e-11,1.0298825926751583e-10,5.1494129633757913e-11,624.6149505575185,7.719216247337979,470.6839175206084,5460.911343091974,11984.618669823934,0.0411257095336914,34174.5862936496,6.058132898089166e-11,0.002488004719007344,0.0013014537891361633
2016-08-09T23:00:00.0,6533.136293633323,27641.45,15933.9235,29.241,479.5736304562343,75225.55735472098,6.058135750152996e-11,1.0298830775260093e-10,5.1494153876300466e-11,1264.720044528732,15.62986525914287,953.0405645818822,5268.416249104487,11562.165318668496,0.044806629180908206,34174.58629363332,6.058135750152996e-11,0.0024880047190099794,0.0013014537890214477
2016-08-10T00:00:00.0,7117.626293595676,27056.96,15531.8517,29.229166999999997,465.964983720135,71806.84103942521,6.058215871138042e-11,1.0298966980934671e-10,5.1494834904673355e-11,2363.014418609564,29.202982215753327,1780.669647302032,4754.611874986009,10434.560582421123,0.0448777885437011,34174.586293595676,6.058215871138042e-11,0.0024880047190120242,0.001301453788495175
2016-08-10T01:00:00.0,1.4179080606418216e-7,26345.14,14893.2129,29.834695,465.94128694077534,68490.22087060216,6.049270377209945e-11,1.0283759641256906e-10,5.141879820628453e-11,7.058322500519444e-8,8.72292885021868e-10,5.3188590550113895e-8,7.110474346257516e-8,1.560478063963814e-7,0.0500403099060058,26345.14000014179,6.049270377209945e-11,0.0024880047190167344,0.0013014537876824745
2016-08-10T02:00:00.0,4.595197727337483e-8,25353.34,13507.3564,29.870278000000003,436.109079946591,53597.009272265175,6.0310429708323e-11,1.0252773050414909e-10,5.126386525207454e-11,2.2918014438091047e-8,2.83229066562261e-10,1.7270065034284207e-8,2.2931435104779635e-8,5.032575847074493e-8,0.05599406814575191,25353.34000004595,6.0310429708323e-11,0.00248800471901865,0.0013014537859203199
2016-08-10T03:00:00.0,4.840871299121047e-8,24985.26,10775.2383,29.023083000000003,406.2412899515773,40089.65417378657,6.032415057841034e-11,1.0255105598329758e-10,5.127552799164879e-11,2.4145632480442162e-8,2.984004119320503e-10,1.8195147069027457e-8,2.4160529454785012e-8,5.302315203174519e-8,0.054120250701904286,24985.260000048405,6.032415057841034e-11,0.002488004719019533,0.0013014537827211294
2016-08-10T04:00:00.0,8.67611202990916e-8,24150.86,8940.5323,28.827111,377.2206949570147,29314.41717531159,6.043771848056613e-11,1.027441214169624e-10,5.13720607084812e-11,4.330521761713859e-8,5.351814571943076e-10,3.263301568257973e-8,4.3353158560536046e-8,9.514365658722742e-8,0.0432555618286132,24150.860000086763,6.043771848056613e-11,0.002488004719020307,0.0013014537807129868
2016-08-10T05:00:00.0,1.8153681810337838e-7,23165.04,8355.330979999999,38.686528,348.39607196250813,20373.886176893124,6.051267347924e-11,1.02871544914708e-10,5.1435772457354e-11,9.061190196747058e-8,1.119814479696936e-9,6.828137071322781e-8,9.082204459099309e-8,1.9931976603386974e-7,0.0364312095642089,23165.040000181536,6.051267347924e-11,0.002488004719024842,0.0013014537801260971
