Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-10T06:00:00.0,3.1503325030247384e-7,22526.51,7518.55776,37.876861,309.712031968189,12018.556498614536,6.054052915861627e-11,1.0291889956964766e-10,5.145944978482383e-11,1.5766517720847292e-7,1.948482975728888e-9,1.1880993754444438e-7,1.572651541944313e-7,3.451370631489077e-7,0.0339227409362793,22526.510000315033,6.054052915861627e-11,0.0024880047190246756,0.001301453779516989
2016-08-10T07:00:00.0,12207.396542258346,21967.18972,6897.749894,40.469778000000005,271.8376589743647,4500.000040532252,6.058280727406498e-11,1.0299077236591046e-10,5.149538618295523e-11,6739.476724761958,83.2888777092248,5078.590104221024,5467.919817496284,11999.999599473915,0.0299068298339843,34174.58626225834,6.058280727406498e-11,0.0024880047190202217,0.0013008826722655294
2016-08-10T08:00:00.0,12757.604903394269,21416.98139,6341.361025,37.18169429,314.6592466881306,14680.841151109884,6.058161000882846e-11,1.0298873701500838e-10,5.149436850750419e-11,7413.515083375841,91.61888621205871,5586.517451954799,5344.089820018325,11728.23995965923,0.0292174606323242,34174.58629339427,6.058161000882846e-11,0.00248800471901852,0.0013008826720543132
2016-08-10T09:00:00.0,13197.736293440968,20976.85,5999.18282,45.694833,369.09892661493075,25654.238838606587,6.058162143961217e-11,1.0298875644734067e-10,5.149437822367034e-11,7879.077504661294,97.37247408780352,5937.345980963629,5318.658788779572,11672.42854053367,0.0288145809173584,34174.58629344097,6.058162143961217e-11,0.002488004719021459,0.00130088267193138
2016-08-10T10:00:00.0,13411.576293269614,20763.01,5744.37491,44.657222,420.7790557075614,37264.83184098658,6.058164096148894e-11,1.029887896345312e-10,5.14943948172656e-11,8078.052434530416,99.83147784697981,6087.285234571939,5333.523858739096,11705.0517024516,0.028299459457397407,34174.58629326961,6.058164096148894e-11,0.002488004719022491,0.0013008826718434745
2016-08-10T11:00:00.0,13215.106292905433,20959.48,5695.4605200000005,44.644444,475.95579955930174,49312.79516889275,6.058164400031343e-11,1.0298879480053282e-10,5.149439740026641e-11,7918.437541798459,97.85889958545425,5967.006072283795,5296.668751106871,11624.168790560661,0.0288671493530273,34174.586292905435,6.058164400031343e-11,0.002488004719025867,0.0013008826718272836
2016-08-10T12:00:00.0,12576.636290903874,21597.95,5611.92819,50.4341113,529.1727431495231,61208.510812619876,6.05826705206342e-11,1.0299053988507814e-10,5.149526994253907e-11,7384.384365960035,91.25887832724585,5564.565751661332,5192.251924943736,11395.01366137852,0.029515380859375,34174.58629090388,6.05826705206342e-11,0.002488004719036425,0.001300882671800242
2016-08-10T13:00:00.0,1455.6198241831776,22982.92,5675.31707,62.147110999999995,569.9999981815512,72556.1633365424,6.05811307469383e-11,1.0298792226979509e-10,5.1493961134897545e-11,1455.6198039186465,17.989073156712788,1096.8947046776088,2.0264427960217643e-5,4.447269446564904e-5,0.0316993808746337,24438.539824183175,6.05811307469383e-11,0.0024882110017176435,0.0013008826718262142
2016-08-10T14:00:00.0,10039.996293635728,24134.59,5653.60413,56.653388799999995,525.8444485493171,67977.74231657539,6.058431828343446e-11,1.0299334108183857e-10,5.1496670540919284e-11,5874.822063002697,72.60316436305669,4427.022217259554,4165.174230632928,9140.969649811104,0.0307838592529296,34174.58629363572,6.058431828343446e-11,0.0024882110017213277,0.0013008826718176676
2016-08-10T15:00:00.0,8649.926293657889,25524.66,6211.97217,46.3548055,541.7967123234273,75892.13135452871,6.05832706656892e-11,1.0299156013167164e-10,5.149578006583582e-11,5050.768689427916,62.41921634148854,3806.049776920033,3599.1576042298702,7898.778923385573,0.0289795093536376,34174.586293657885,6.05832706656892e-11,0.0024882110017325405,0.0013008826720133512
2016-08-10T16:00:00.0,7539.486293660624,26635.1,7295.20592,38.713889,557.8636113759693,81384.98918571702,6.058328899655362e-11,1.0299159129414115e-10,5.1495795647070576e-11,4110.497973835341,50.79901260121652,3097.5007683668605,3428.9883198251805,7525.322213547778,0.0291179103851318,34174.58629366062,6.058328899655362e-11,0.0024882110017617237,0.0013008826724412552
2016-08-10T17:00:00.0,6538.996293661496,27635.59,9284.46059,36.647778,569.951223188239,84712.60754851434,6.058319222507645e-11,1.0299142678262996e-10,5.149571339131498e-11,2969.1696464881447,36.69406656983863,2237.443083526746,3569.826647173248,7834.4086537621215,0.0290085697174072,34174.586293661494,6.058319222507645e-11,0.002488211030075727,0.0013008826741636287
2016-08-10T18:00:00.0,6050.166293661588,28124.42,11571.3378,34.133083,569.9999999691585,85499.99999668584,6.068048213266492e-11,1.0315681962553036e-10,5.157840981276518e-11,1827.6249271947731,22.58644628894877,1377.2223346919982,4222.541366466711,9266.868644310915,0.029856069564819294,34174.58629366159,6.068048213266492e-11,0.00250050105537185,0.0013078592622915563
2016-08-10T19:00:00.0,6039.796293660796,28134.79,13108.9164,33.575695,558.4558637592143,84572.754483548,6.068054549309511e-11,1.0315692733826168e-10,5.157846366913084e-11,1192.3591061418604,14.735602752665889,898.5123629674322,4847.437187518833,10638.276757930984,0.030956209182739208,34174.586293660795,6.068054549309511e-11,0.0025005010554041444,0.0013078592640979178
2016-08-10T20:00:00.0,5900.966293660002,28273.62,13843.104,33.094194,539.6182720129864,83000.62851230564,6.068050229037755e-11,1.0315685389364183e-10,5.1578426946820915e-11,759.9121464544878,9.391267663742527,572.6382721794223,5141.054147205411,11282.654056106332,0.0315312805175781,34174.58629366,6.068050229037755e-11,0.0025005010554159843,0.0013078592650073498
2016-08-10T21:00:00.0,6062.216293657033,28112.37,14675.4465,32.515195,515.9178461778351,81012.81814845065,6.068053382000977e-11,1.031569074940166e-10,5.15784537470083e-11,744.5511712134712,9.201431206018333,561.0628784157519,5317.665122443459,11670.24782171676,0.0341087684631347,34174.586293657034,6.068053382000977e-11,0.002500501055421981,0.0013078592660512702
2016-08-10T22:00:00.0,6212.606293651574,27961.98,14713.2592,29.961917,492.6065828849648,78568.68365644242,6.068050946113999e-11,1.0315686608393797e-10,5.1578433041968984e-11,990.8122129718441,12.244813745822842,746.6349845013928,5221.794080679626,11459.84743159291,0.0384586715698242,34174.58629365157,6.068050946113999e-11,0.002500501055424742,0.0013078592661004821
2016-08-10T23:00:00.0,6592.9962936413285,27581.59,15192.2869,29.731139,474.89198013190315,76061.90818039599,6.068049387904869e-11,1.0315683959438275e-10,5.1578419797191376e-11,1619.1219855474112,20.009691932772235,1220.1031666324532,4973.874308093814,10915.75803909453,0.04180546951293941,34174.586293641325,6.068049387904869e-11,0.002500501055427339,0.0013078592667002552
2016-08-11T00:00:00.0,7356.346293623585,26818.24,14576.5971,29.785221999999997,465.17303356578765,73005.48379398223,6.068136580556159e-11,1.031583218694547e-10,5.157916093472735e-11,2705.960637561219,33.44123495519198,2039.0996923897546,4650.385656062263,10205.823763468952,0.042350070953369096,34174.586293623586,6.068136580556159e-11,0.0025005010554293994,0.0013078592659376469
2016-08-11T01:00:00.0,2.1834077178405515e-7,25988.6,12616.1644,31.332528000000003,468.8315470220844,70673.8114577002,6.062246843902366e-11,1.0305819634634023e-10,5.152909817317012e-11,1.0863555510561972e-7,1.3425572687003082e-9,8.18632480914822e-8,1.0960215848208909e-7,2.40534956946164e-7,0.0469281501770019,25988.60000021834,6.062246843902366e-11,0.0025005010554348755,0.001307859263535779
2016-08-11T02:00:00.0,5.290881154414109e-8,25055.0,11029.7544,31.461528,437.5015195245308,58057.64836588186,6.044437660539004e-11,1.0275544022916307e-10,5.1377720114581534e-11,2.6396926418300995e-8,3.2622271225826243e-10,1.9891628796235512e-8,2.640912968561093e-8,5.7957972360117036e-8,0.053336200714111305,25055.000000052907,6.044437660539004e-11,0.0025005010554368648,0.001307859261748838
2016-08-11T03:00:00.0,5.830503613405338e-8,25039.28,8831.536970000001,33.216056,406.0424920259586,47027.89527381897,6.04661944574213e-11,1.027925305776162e-10,5.13962652888081e-11,2.909370958836481e-8,3.5955052876877557e-10,2.1923812729803387e-8,2.9108534015110955e-8,6.38821358361738e-8,0.0512909812927246,25039.2800000583,6.04661944574213e-11,0.0025005010554389204,0.001307859259400922
2016-08-11T04:00:00.0,1.1823617436007372e-7,24406.42,7403.932790000001,29.189694,372.82893652741416,38196.35961176403,6.057474266490299e-11,1.0297706253033508e-10,5.148853126516754e-11,5.9036063041754235e-8,7.29588903698221e-10,4.448712827428177e-8,5.9097134255789146e-8,1.2969568155157166e-7,0.0416460990905761,24406.420000118233,6.057474266490299e-11,0.0025005010554379017,0.0013078592582720435
2016-08-11T05:00:00.0,3.281174189428665e-7,23301.41,7290.60643,38.823944,343.6417430292624,30792.428129797474,6.064239072658633e-11,1.0309206423519677e-10,5.1546032117598383e-11,1.6377174488515657e-7,2.023950135750035e-9,1.2341159364329481e-7,1.6424258199347477e-7,3.6044985733545796e-7,0.0354560585021972,23301.410000328116,6.064239072658633e-11,0.0025005010554422415,0.0013078592582048056
2016-08-11T06:00:00.0,9.54298917600785e-7,22432.79,7002.46292,38.565611,304.8202995323704,23501.823008140593,6.066656702384002e-11,1.0313316394052802e-10,5.156658197026401e-11,4.779467503227431e-7,5.906637868915318e-9,3.601608456655681e-7,4.762490341141013e-7,1.0451850812318424e-6,0.0332765388488769,22432.790000954297,6.066656702384002e-11,0.0025005010554422073,0.0013078592580833698
2016-08-11T07:00:00.0,8284.806927970938,21788.10778,6731.499923,35.79013861,266.25718903943545,16499.3613974052,6.068090008447743e-11,1.0315753014361163e-10,5.157876507180581e-11,4523.356351716458,55.90126494971525,3408.6137164460515,3761.4505762543768,8254.950130040768,0.0313951091766357,30072.914707970936,6.068090008447743e-11,0.0025005010554377343,0.0013078592579778732
2016-08-11T08:00:00.0,12993.74935345439,21180.83694,6473.553174000001,35.84727775,286.37081588017196,21431.426628751276,6.068108657621263e-11,1.0315784717956146e-10,5.157892358978073e-11,7525.829377707513,93.0069066634416,5671.152845331804,5467.919975746773,11999.999946773412,0.029233600616455007,34174.58629345439,6.068108657621263e-11,0.002500501055434805,0.001307859257880444
2016-08-11T09:00:00.0,13565.766293500905,20608.82,6514.89579,42.894833,343.53294529473334,32629.02755471575,6.068069605063625e-11,1.0315718328608162e-10,5.157859164304081e-11,8097.84632228029,100.07609783210894,6102.201087323716,5467.919971220512,11999.999936839995,0.028582490921020495,34174.586293500906,6.068069605063625e-11,0.0025005010554370057,0.00130785925789492
2016-08-11T10:00:00.0,13610.876293503532,20563.71,6347.8726,37.941694,400.71671062790364,44216.33409673872,6.068063303239997e-11,1.0315707615507995e-10,5.1578538077539976e-11,8142.956334026232,100.63358358437293,6136.194120998349,5467.919959477197,11999.999911067895,0.0286998500823974,34174.58629350353,6.068063303239997e-11,0.0025005010554364237,0.0013078592578345768
2016-08-11T11:00:00.0,13437.306293417161,20737.28,6451.645729999999,41.404889,463.4111007134048,56004.656836664224,6.068069293261421e-11,1.0315717798544415e-10,5.1578588992722075e-11,7969.386322634753,98.48854294647617,6005.398960150986,5467.9199707823045,11999.999935878295,0.028956069946288996,34174.58629341716,6.068069293261421e-11,0.0025005010554405975,0.0013078592578722966
2016-08-11T12:00:00.0,12753.406289996477,21421.18,6584.43977,40.5364165,520.497255160984,67558.41131055276,6.068194239611937e-11,1.0315930207340293e-10,5.1579651036701464e-11,7285.486308294495,90.03666055471159,5490.040277726316,5467.919981701881,11999.999959842604,0.0303672409057617,34174.58628999648,6.068194239611937e-11,0.0025005010554480307,0.0013078592579217894
2016-08-11T13:00:00.0,2.8903459217031154e-6,23123.85,6876.44445,48.494722499999995,569.999999716801,78464.01308598096,6.06847476983277e-11,1.0316407108715709e-10,5.1582035543578544e-11,1.5720139651069249e-6,1.942751407033145e-8,1.1846045164836248e-6,1.3182287925251032e-6,2.893009683810524e-6,0.0324816589355468,23123.850002890344,6.06847476983277e-11,0.002501840124418455,0.0013078592580369021
2016-08-11T14:00:00.0,10033.45629363221,24141.13,7220.18514,50.1792778,521.5077790764047,71587.56994791783,6.069261773915606e-11,1.031774501565653e-10,5.158872507828265e-11,5578.03387514137,68.93534917593657,4203.374949752229,4455.422418490738,9777.953778015928,0.0320117988586425,34174.58629363221,6.069261773915606e-11,0.0025018401244217008,0.0013078592581676058
2016-08-11T15:00:00.0,8693.976293657066,25480.61,7303.29392,47.8085557,540.2663522925181,78348.71484354524,6.06914343283141e-11,1.0317543835813396e-10,5.158771917906698e-11,5070.6643650248325,62.66509425744685,3821.042332771149,3623.3119286321307,7951.788457692425,0.02999105072021481,34174.58629365706,6.06914343283141e-11,0.0025018401244335515,0.0013078592582148486
2016-08-11T16:00:00.0,7522.786293660079,26651.8,7917.82404,40.920778000000006,555.1253926901416,82818.25302186808,6.069141451183269e-11,1.0317540467011557e-10,5.1587702335057783e-11,4248.504668471407,52.50454897770776,3201.4968888846192,3274.281625188569,7185.79999382998,0.0298853092193603,34174.586293660075,6.069141451183269e-11,0.0025018401244571616,0.0013078592585988311
2016-08-11T17:00:00.0,6721.946293659315,27452.64,9910.31005,36.416444,566.7116655080255,85287.72717244193,6.069139818617e-11,1.03175376916489e-10,5.15876884582445e-11,3212.5846406995856,39.70227663026947,2420.870526235943,3509.361652959626,7701.71104103855,0.03,34174.58629365931,6.069139818617e-11,0.0025018401245710726,0.001307859260649009
2016-08-11T18:00:00.0,6487.90629366109,27686.68,11268.2706,34.035833000000004,569.9999999784711,85499.99999757568,6.083159755478185e-11,1.0341371584312913e-10,5.1706857921564567e-11,2061.129479459993,25.47217954279455,1553.1816794386918,4426.776814200994,9715.087596455676,0.031393569946288995,34174.58629366109,6.083159755478185e-11,0.002519457135135646,0.0013173986367129326
2016-08-11T19:00:00.0,6325.906293659874,27848.68,12712.3609,33.644,561.4388659784524,85499.99999086869,6.083087032853357e-11,1.0341247955850707e-10,5.170623977925354e-11,857.9863052430427,10.603303397579644,646.5428900963198,5467.919988416727,11999.999974579132,0.0327206687927246,34174.58629365987,6.083087032853357e-11,0.0025194571351798965,0.0013199314707135414
2016-08-11T20:00:00.0,6087.836293658049,28086.75,14090.1643,31.813611,538.400688833219,85434.18327547562,6.083098261870717e-11,1.0341267045180218e-10,5.170633522590109e-11,619.9163008868986,7.661148644496222,467.14321003025736,5467.919992771047,11999.999984135204,0.035309299468994096,34174.58629365805,6.083098261870717e-11,0.0025194571351905668,0.0013199314726896286
2016-08-11T21:00:00.0,6271.39629365475,27903.19,15037.4351,31.016805,514.2507459349019,83811.16348957254,6.083112799605745e-11,1.0341291759329768e-10,5.170645879664884e-11,803.4762998497947,9.929649142428586,605.4664111236942,5467.919993804851,11999.999986404011,0.0378857192993164,34174.58629365475,6.083112799605745e-11,0.0025194571351960997,0.0013199314738361247
2016-08-11T22:00:00.0,6171.266293648272,28003.32,15457.0276,30.525083,493.1661095345182,81379.19610703172,6.083096347625278e-11,1.0341263790962974e-10,5.170631895481487e-11,703.3463010423702,8.69220659810539,530.0125974454505,5467.919992605798,11999.999983772545,0.0415481605529785,34174.586293648266,6.083096347625278e-11,0.0025194571352000613,0.001319931474350586
2016-08-11T23:00:00.0,6586.97629363642,27587.61,15083.2082,30.86675,471.3357525898112,78452.1824081812,6.083095264636483e-11,1.034126194988202e-10,5.17063097494101e-11,1119.05630112662,13.829700319584461,843.2744097307598,5467.919992509697,11999.99998356164,0.044744220733642495,34174.58629363642,6.083095264636483e-11,0.0025194571352029093,0.0013199314738995976
2016-08-12T00:00:00.0,7571.166293582444,26603.42,14122.2453,31.278694,454.3012223665815,76212.24992140508,6.083170619346917e-11,1.0341390052889759e-10,5.1706950264448794e-11,2103.246307069141,25.992674448778917,1584.9191737060314,5467.9199865132005,11999.999970401615,0.046119998931884704,34174.58629358244,6.083170619346917e-11,0.0025194571352048175,0.0013199314727526132
2016-08-12T01:00:00.0,1.0423930925310932e-7,25840.01,12191.2846,32.23475,449.0177222725462,75674.92508544419,6.070923308262958e-11,1.0320569624047029e-10,5.1602848120235146e-11,5.171241438034327e-8,6.39080619055821e-10,3.896833043023298e-8,5.242368917652559e-8,1.1505001355511914e-7,0.052874309539794905,25840.010000104237,6.070923308262958e-11,0.002519457135208956,0.0013199314705121654
2016-08-12T02:00:00.0,3.804398294087828e-8,25116.74,11060.3425,33.326028,416.78549173037453,63483.64180552969,6.050079006867455e-11,1.0285134311674674e-10,5.142567155837337e-11,1.894318956362993e-8,2.341067509278421e-10,1.427480188584403e-8,1.8997942034131603e-8,4.1693240649018136e-8,0.0621540718078613,25116.740000038044,6.050079006867455e-11,0.002519457135210908,0.001319931469300792
2016-08-12T03:00:00.0,5.696945333460772e-8,24963.49,9561.43283,35.826471999999995,383.4619831877982,52423.30062551712,6.061015054883103e-11,1.0303725593301275e-10,5.1518627966506374e-11,2.8371709758733075e-8,3.5062779515426e-10,2.1379743606967072e-8,2.8494706319941633e-8,6.25350180396384e-8,0.051888271331787104,24963.490000056972,6.061015054883103e-11,0.002519457135212832,0.0013199314677340608
2016-08-12T04:00:00.0,1.0222019279717384e-7,24067.62,8595.16192,33.947305,347.638030645337,42861.86911553251,6.070763474926306e-11,1.032029790737472e-10,5.16014895368736e-11,5.086018596449414e-8,6.285484737266163e-10,3.83261264467449e-8,5.1256803853605956e-8,1.1248914509416221e-7,0.04283306884765621,24067.620000102215,6.070763474926306e-11,0.002519457135212629,0.0013199314667861927
2016-08-12T05:00:00.0,2.2250833318217464e-7,23311.55,8039.851809999999,34.468333,313.6932451031523,34266.70851561479,6.07740711591027e-11,1.0331592097047459e-10,5.1657960485237296e-11,1.1026189665797086e-7,1.362656182636685e-9,8.30887916241881e-8,1.121431206032333e-7,2.461114001738869e-7,0.0368593711853027,23311.55000022251,6.07740711591027e-11,0.0025194571352129755,0.001319931466303037
2016-08-12T06:00:00.0,6.833876998397083e-7,22409.21,7299.09022,31.516,279.2274315617037,26226.858025875455,6.081147885194585e-11,1.0337951404830794e-10,5.168975702415397e-11,3.302913291282633e-7,4.081859058746568e-9,2.488938450455224e-7,3.5299299119739667e-7,7.746850528845997e-7,0.0335999794006347,22409.210000683386,6.081147885194585e-11,0.002519457135211532,0.0013199314658640011
2016-08-12T07:00:00.0,6653.122079315941,21771.47111,6958.773067,33.5736388,247.71395102297043,18927.7691268305,6.083062508520593e-11,1.0341206264485007e-10,5.1706031322425036e-11,2677.080746045043,33.08432686707459,2017.3370040899135,3976.041333270795,8725.895038561197,0.032661991119384705,28424.593189315936,6.083062508520593e-11,0.0025194571352099475,0.0013199314657239643
2016-08-12T08:00:00.0,12980.522683324336,21194.06361,6429.643449,38.37019436,247.2271585472346,22712.22942241307,6.08319607553516e-11,1.0341433328409771e-10,5.1707166642048855e-11,7512.602687407893,92.84344646677451,5661.185760169177,5467.919995916339,11999.999991037921,0.0303762302398681,34174.58629332433,6.08319607553516e-11,0.0025194571352071494,0.00131993146553248
2016-08-12T09:00:00.0,13494.196293414563,20680.39,6355.36799,37.558111,301.70293011119594,33943.773044551635,6.083115425631987e-11,1.0341296223574379e-10,5.170648111787189e-11,8026.276299454983,99.19160974465228,6048.268886869041,5467.9199939594755,11999.99998674335,0.029165620803833007,34174.58629341456,6.083115425631987e-11,0.002519457135206158,0.0013199314655063298
2016-08-12T10:00:00.0,13598.436293459952,20576.15,6340.2546,39.107028,363.3389483130367,45636.6752480955,6.083111084046147e-11,1.034128884287845e-10,5.170644421439225e-11,8130.516299763338,100.47984516598595,6126.819827194265,5467.919993696511,11999.999986166244,0.028464609146118106,34174.58629345995,6.083111084046147e-11,0.002519457135207287,0.0013199314655011347
2016-08-12T11:00:00.0,13504.156293359069,20670.43,6431.33558,40.100528,424.71428493621084,57423.24178138747,6.083242956064022e-11,1.0341513025308838e-10,5.170756512654419e-11,8036.236297101648,99.31469897840975,6055.774327951814,5467.9199962573175,11999.999991786239,0.028875560760497996,34174.58629335907,6.083242956064022e-11,0.0025194571352094306,0.0013199314655330083
2016-08-12T12:00:00.0,3728.1562536518168,21275.51,6622.30782,42.5247778,483.9309753718087,69047.68184105698,6.082996856476628e-11,1.0341094656010268e-10,5.170547328005134e-11,1345.5062352238604,16.628250064402113,1013.9176868537874,2382.650018427853,5229.00851167066,0.0307829093933105,25003.666253651812,6.082996856476628e-11,0.0025194571352190926,0.0013199314656038095
2016-08-12T13:00:00.0,8.916826097996256e-7,23100.08,6942.47219,38.6919999,458.0369670933953,68668.3015395129,6.081502988392525e-11,1.0338555080267293e-10,5.169277540133646e-11,4.2455271888651875e-7,5.246775221366628e-9,3.1992531837601385e-7,4.6702650536230415e-7,1.0249451462983455e-6,0.033310878753662114,23100.08000089168,6.081502988392525e-11,0.0025194571352215533,0.0013199314657209777
2016-08-12T14:00:00.0,10078.726293626034,24095.86,7438.05778,57.7916113,419.3474866558327,61725.83067078923,6.083229166089015e-11,1.0341489582351325e-10,5.1707447911756626e-11,4610.806299609088,56.98200286352777,3474.5123697273025,5467.919994016842,11999.999986869248,0.032701648712158214,34174.58629362603,6.083229166089015e-11,0.0025194571352241033,0.0013199314659417976
2016-08-12T15:00:00.0,8763.746293656064,25410.84,7720.5254,49.8817778,418.5403976765436,69762.28656731726,6.083101005976517e-11,1.0341271710160078e-10,5.170635855080039e-11,3295.8263006717116,40.731007008142555,2483.597988301375,5467.919992984249,11999.9999846031,0.030583820343017497,34174.586293656066,6.083101005976517e-11,0.0025194571352250327,0.001319931466108432
2016-08-12T16:00:00.0,7741.776293660138,26432.81,8275.80782,43.1645,409.39214634187846,76525.3604601532,6.083102334474708e-11,1.0341273968607003e-10,5.1706369843035015e-11,2273.8563005737656,28.101134120843472,1713.4837878563092,5467.91999308627,11999.999984826998,0.029699600219726497,34174.58629366014,6.083102334474708e-11,0.0025194571352255323,0.0013199314664898668
2016-08-12T17:00:00.0,6948.596293660522,27225.99,10173.5254,40.349889000000005,394.33129991990967,81963.03773276797,6.08309839298512e-11,1.0341267268074705e-10,5.1706336340373526e-11,1480.6763008875007,18.298730359651515,1115.7762414421654,5467.919992772918,11999.99998413931,0.0311364097595214,34174.586293660526,6.08309839298512e-11,0.0025194571352264326,0.0013199314683802355
2016-08-12T18:00:00.0,6575.566293659713,27599.02,12239.9675,37.110334,372.28266073674826,84905.28987828092,6.083099730412021e-11,1.0341269541700436e-10,5.170634770850218e-11,1107.6463007769646,13.688691430824152,834.6763067575702,5467.919992882645,11999.999984380118,0.0330824699401855,34174.58629365971,6.083099730412021e-11,0.0025194571352265033,0.0013199314706133045
2016-08-12T19:00:00.0,6561.096293658693,27613.49,13452.3958,35.862945,348.86353762475926,85499.99998935006,6.083063953251928e-11,1.0341208720528279e-10,5.1706043602641393e-11,1093.1762971103296,13.509865920319111,823.7723122145799,5467.919996548259,11999.999992424746,0.0342690391540527,34174.58629365869,6.083063953251928e-11,0.0025194571352266095,0.001322103636125359
2016-08-12T20:00:00.0,6475.276293651599,27699.31,14277.9652,33.485721999999996,326.51297800226035,84871.37781609302,6.083060633862559e-11,1.034120307756635e-10,5.170601538783175e-11,1007.3562971671051,12.449271489595061,759.1019200972597,5467.91999648439,11999.999992284576,0.0391280212402343,34174.5862936516,6.083060633862559e-11,0.002519457135226061,0.001322103637148166
2016-08-12T21:00:00.0,6478.846293642077,27695.74,14787.8354,31.227361,305.4790469490412,83352.5158505786,6.083059224841157e-11,1.0341200682229967e-10,5.1706003411149834e-11,1010.9262971854306,12.493390834032555,761.7921240263752,5467.919996456543,11999.999992223462,0.0427806510925293,34174.586293642074,6.083059224841157e-11,0.002519457135225167,0.0013221036377593137
2016-08-12T22:00:00.0,6646.4162936369175,27528.17,15213.0716,30.086667,286.7475962402614,81326.47388893203,6.083058391717519e-11,1.0341199265919783e-10,5.1705996329598914e-11,1178.4962971969328,14.564281172953601,888.0659251800976,5467.919996439881,11999.999992186897,0.0442877693176269,34174.586293636916,6.083058391717519e-11,0.002519457135224389,0.0013221036382717736
2016-08-12T23:00:00.0,7015.116293521685,27159.47,15112.5369,30.094389000000003,271.2277298704093,79001.46952840264,6.083102013995342e-11,1.0341273423792082e-10,5.170636711896041e-11,1547.1962993660322,19.12080842962095,1165.9029530256676,5467.91999415555,11999.99998717366,0.0500699081420898,34174.58629352169,6.083102013995342e-11,0.002519457135223841,0.001322103638154477
2016-08-13T00:00:00.0,3.2948186006445506e-7,25959.15,14557.685,30.409417,260.2566687572169,77054.8368907056,6.0790782742947e-11,1.033443306630099e-10,5.167216533150495e-11,1.5905525739220423e-7,1.9656620866832183e-9,1.1985744430995234e-7,1.703232583415878e-7,3.73794623933608e-7,0.0526203804016113,25959.150000329482,6.0790782742947e-11,0.002519457135224677,0.0013221036375060862
2016-08-13T01:00:00.0,7.410509881664535e-8,24848.58,13590.1712,31.068722,229.849771216364,62497.15321330289,6.066018300405403e-11,1.0312231110689184e-10,5.156115555344592e-11,3.680420014844804e-8,4.548395447508861e-10,2.7734118582371104e-8,3.719777635709042e-8,8.163493911488921e-8,0.056312198638916,24848.580000074107,6.066018300405403e-11,0.0025194571352242017,0.0013221036363508694
2016-08-13T02:00:00.0,4.3691191881144786e-8,24165.73,11933.5809,31.308194,198.7835686740034,48906.98333551589,6.054245170006498e-11,1.0292216789011045e-10,5.146108394505523e-11,2.1725860254685784e-8,2.6849599631848945e-10,1.6371707092590818e-8,2.1862409458568886e-8,4.7979654695538086e-8,0.058368480682372985,24165.730000043688,6.054245170006498e-11,0.0025194571352230863,0.0013221036344743444
2016-08-13T03:00:00.0,6.330523587395057e-8,23799.68,9949.42585,31.820972,167.47789413146137,36973.403757683875,6.06313086949006e-11,1.0307322478133101e-10,5.1536612390665506e-11,3.145753933211935e-8,3.8876358706596165e-10,2.3705096772314732e-8,3.17446233170499e-8,6.96673469627571e-8,0.0495783882141113,23799.680000063305,6.06313086949006e-11,0.0025194571352214986,0.0013221036323936342
2016-08-13T04:00:00.0,1.1851794062909146e-7,23079.49,8639.2083,30.866944,135.65944158903736,27023.979229880882,6.072365440273806e-11,1.0323021248465469e-10,5.1615106242327347e-11,5.870350195228054e-8,7.254789941246407e-10,4.4236524031990285e-8,5.971120846432627e-8,1.310433403509772e-7,0.041595458984375,23079.490000118516,6.072365440273806e-11,0.002519457135218352,0.0013221036310938062
2016-08-13T05:00:00.0,2.8135801019836676e-7,22488.16,7588.84485,31.695806,104.79501704694933,18384.77225215979,6.078498049299112e-11,1.033344668380849e-10,5.166723341904245e-11,1.377142205048556e-7,1.7019218759680882e-9,1.037757241443956e-7,1.435404552266731e-7,3.150165808424551e-7,0.0369842109680175,22488.160000281357,6.078498049299112e-11,0.0025194571352144734,0.0013221036303027694
2016-08-13T06:00:00.0,221.62504136834337,22162.09,6782.31252,43.10425,73.10173050583819,10795.928724682215,6.082856356214334e-11,1.0340855805564368e-10,5.170427902782184e-11,4.5166813691114915e-6,5.581877311353846e-8,3.403583726435272e-6,221.6250368515586,486.38247125391433,0.033772838592529296,22383.71504136834,6.082856356214334e-11,0.0025194571352104176,0.0013221036299330237
2016-08-13T07:00:00.0,4913.277898795794,21562.37611,6108.1411259999995,40.09158328,30.000000018843796,4500.0000014433435,6.06721955478829e-11,1.0314273243140092e-10,5.157136621570046e-11,3243.8838836229056,40.08908393337263,2444.45633740077,1669.394015172785,3663.6834814835292,0.033863971710205006,26475.65400879579,6.06721955478829e-11,0.0024993311818263695,0.0013060826306067611
2016-08-13T08:00:00.0,4859.884392684111,20987.102219999997,5947.050869,40.4680557,30.000000003449845,4500.000000410273,5.981023323156457e-11,1.0167739649365976e-10,5.083869824682988e-11,3274.3557570719477,40.465666306888856,2467.4186772493204,1585.5286356120612,3479.6309432736275,0.0305735206604003,25846.986612684104,5.981023323156457e-11,0.0023894040100369924,0.0012497214347114624
2016-08-13T09:00:00.0,10747.631162290178,20633.26,5708.14343,38.239028000000005,30.000000014399586,4500.0000016546555,5.960865065177859e-11,1.013347061080236e-10,5.06673530540118e-11,6500.724537258365,80.33829229140825,4898.67635923221,4246.906625031712,9320.341098695764,0.0298509006500244,31380.891162290176,5.960865065177859e-11,0.0023630685717469947,0.001235746371818213
2016-08-13T10:00:00.0,13817.316293246407,20357.27,5269.14575,46.888167,72.10162737443031,13010.875265329003,5.960873450451561e-11,1.0133484865767653e-10,5.0667424328838263e-11,8349.39634057398,103.18484344650327,6291.7587467380035,5467.919952672326,11999.999896133797,0.0287955493927001,34174.58629324641,5.960873450451561e-11,0.002363068571739306,0.0012357463716339639
2016-08-13T11:00:00.0,13863.176292934944,20311.41,5153.24068,50.074361,128.400666889558,26033.489393947177,5.961004830973569e-11,1.0133708212655066e-10,5.066854106327533e-11,8395.256302984038,103.75159735884888,6326.316912124931,5467.919989950804,11999.999977945845,0.028815330505371,34174.586292934946,5.961004830973569e-11,0.0023630685717370937,0.0012357463715876196
2016-08-13T12:00:00.0,1.8957306272672793e-6,20488.04,5172.72451,51.6277499,182.08026631703297,39206.56683976432,5.960061536364118e-11,1.0132104611819001e-10,5.0660523059095005e-11,9.898741784275352e-7,1.2233221177491695e-8,7.459281205787618e-7,9.05755127793626e-7,1.9877872268657023e-6,0.0292481002807617,20488.040001895733,5.960061536364118e-11,0.002363068571742676,0.0012357463715999373
2016-08-13T13:00:00.0,7.850950720774611e-7,20877.46,5425.97446,57.2686108,130.45487949788787,34033.84356824441,5.959167048722646e-11,1.0130583982828497e-10,5.0652919914142484e-11,3.982206353180516e-7,4.921353860372075e-9,3.0008255246171185e-7,3.867731309195812e-7,8.488195824070166e-7,0.0300827007293701,20877.460000785093,5.959167048722646e-11,0.0023630685717410567,0.00123574637170032
2016-08-13T14:00:00.0,13268.046293633368,20906.54,5672.3379,52.0057223,73.18863177143244,28607.87034513968,5.961002419856806e-11,1.013370411375657e-10,5.066852056878285e-11,7800.126304170857,96.39676675158198,5877.851631194023,5467.919989462409,11999.999976874004,0.029868019104003905,34174.58629363337,5.961002419856806e-11,0.0023630685717257577,0.0012357463717969596
2016-08-13T15:00:00.0,12727.366293657733,21447.22,5845.800770000001,51.3003609,117.58203929163767,40813.38528895408,5.96083730204118e-11,1.0133423413470006e-10,5.066711706735003e-11,7278.621315767499,89.95182050756745,5484.867104119966,5448.744977890133,11957.918136088603,0.0283373298645019,34174.58629365774,5.96083730204118e-11,0.0023630685717226044,0.0012357463718703791
2016-08-13T16:00:00.0,12164.446293659814,22010.14,6687.24761,42.769167,156.23586196782276,52410.37099490902,5.960834532729241e-11,1.0133418705639709e-10,5.0667093528198545e-11,6777.327798147693,83.75665489002644,5107.113103050392,5387.11849551202,11822.671499609402,0.02982913017272941,34174.58629365981,5.960834532729241e-11,0.00236306857171887,0.0012357463722508857
2016-08-13T17:00:00.0,11859.276293659039,22315.31,8399.03228,33.503528,197.22571292647626,62652.90922331518,5.960838626560219e-11,1.0133425665152372e-10,5.066712832576186e-11,6436.242190905982,79.54139625940405,4850.085137768539,5423.034102752956,11901.492566283974,0.031257209777832,34174.58629365904,5.960838626560219e-11,0.002363068571714768,0.0012357463735477208
2016-08-13T18:00:00.0,11400.006293658233,22774.58,11116.6966,30.778583,243.26594425450818,71005.45588311407,5.960835433403696e-11,1.0133420236786281e-10,5.066710118393141e-11,6049.440839137531,74.76116601291659,4558.607683714426,5350.565454520602,11742.451508845634,0.032840648651123,34174.58629365824,5.960835433403696e-11,0.002363068571713316,0.0012357463772206907
2016-08-13T19:00:00.0,11109.906293655797,23064.68,13026.1226,29.057444,287.2508903360573,76189.81971142051,5.960836421096164e-11,1.0133421915863477e-10,5.0667109579317386e-11,5778.559608814291,71.41351832637997,4354.482824779267,5331.3466848414055,11700.273635696365,0.0358959884643554,34174.5862936558,5.960836421096164e-11,0.002363068571712582,0.001235746380017171
2016-08-13T20:00:00.0,10887.54629365148,23287.04,14092.361,27.557583,329.60932773105975,79218.45480764253,5.96083481917106e-11,1.0133419192590803e-10,5.0667095962954014e-11,5572.882861001938,68.87169109026334,4199.4933591623985,5314.66343264944,11663.660256878902,0.03822204971313471,34174.58629365148,5.96083481917106e-11,0.0023630685717122646,0.0012357463817040935
2016-08-13T21:00:00.0,10891.806293644364,23282.78,14814.1942,28.868221999999996,370.92579888994237,80989.24865943022,5.960837112371463e-11,1.0133423091031487e-10,5.066711545515744e-11,5511.847127546299,68.11738954026293,4153.499362211154,5379.959166097964,11806.959500719755,0.0411275215148925,34174.58629364436,5.960837112371463e-11,0.002363068571713835,0.0012357463828584587
2016-08-13T22:00:00.0,10894.276293619814,23280.31,14671.4003,29.116555,410.17732949883873,82135.5145581075,5.960836027936209e-11,1.0133421247491554e-10,5.066710623745777e-11,5481.249450130317,67.7392524360687,4130.442221711505,5413.026843489396,11879.530447020576,0.0455094108581543,34174.58629361982,5.960836027936209e-11,0.002363068571715367,0.0012357463826384156
2016-08-13T23:00:00.0,11003.066293424243,23171.52,14145.1457,29.990278000000004,448.80239000352526,83474.08816258596,5.960948339280152e-11,1.0133612176776259e-10,5.0668060883881293e-11,5535.146533578173,68.40533198133649,4171.056828130273,5467.919759845968,11999.999472953446,0.050434738159179614,34174.58629342424,5.960948339280152e-11,0.002363068571717984,0.0012357463818108252
2016-08-14T00:00:00.0,3.6831077757733994e-7,23103.3,13472.1388,29.991139,487.2198070534814,85499.99999941606,5.955765416538497e-11,1.0124801208115443e-10,5.0624006040577217e-11,1.442439622902156e-7,1.7826187738497067e-9,1.0869626669815285e-7,2.239655672750432e-7,4.915190433108967e-7,0.052727840423583895,23103.30000036831,5.955765416538497e-11,0.0023630685717256736,0.0012753461750507676
2016-08-14T01:00:00.0,6.618434815366911e-8,22792.44,12837.5717,28.593000000000004,457.23103112388065,72027.86247536246,5.941066625395507e-11,1.0099813263172362e-10,5.049906631586181e-11,3.1695629167307654e-8,3.917059868956026e-10,2.3884511396073326e-8,3.438772085372973e-8,7.546793849302051e-8,0.0569054489135742,22792.44000006618,5.941066625395507e-11,0.002363068571727442,0.0012753461741981998
2016-08-14T02:00:00.0,3.8265748966339264e-8,22390.47,11277.7846,29.361861,428.6403941928952,59190.29205080798,5.927824580588628e-11,1.0077301787000668e-10,5.038650893500334e-11,1.8633033189296133e-8,2.302737268834514e-10,1.4041080907527523e-8,1.953194275917313e-8,4.286516867658589e-8,0.0581373214721679,22390.47000003827,5.927824580588628e-11,0.002363068571729568,0.0012753461722148705
2016-08-14T03:00:00.0,5.491571528102777e-8,22842.55,9536.22454,30.711221999999996,399.2808962617473,47912.508726211054,5.93734086070685e-11,1.0093479463201644e-10,5.046739731600822e-11,2.64807831552569e-8,3.272590439787583e-10,1.9954819754802336e-8,2.8333997331138852e-8,6.218232307233211e-8,0.048685359954833904,22842.550000054915,5.93734086070685e-11,0.0023630685717314155,0.0012753461701083752
2016-08-14T04:00:00.0,8.309887147518819e-8,22274.99,8857.38419,30.8955,368.57203733072225,38376.28546163936,5.944762144191773e-11,1.0106095645126013e-10,5.0530478225630066e-11,3.937764501176643e-8,4.866431020990168e-10,2.9673359884086386e-8,4.36201655069705e-8,9.572963505019202e-8,0.0418515892028808,22274.9900000831,5.944762144191773e-11,0.0023630685717322634,0.001275346169330537
2016-08-14T05:00:00.0,1.1085512754872841e-7,21584.75,7912.93284,32.948889,337.6789003998133,29518.90254711093,5.948379886555473e-11,1.0112245807144304e-10,5.056122903572152e-11,5.1607373389745604e-8,6.377824847083574e-10,3.8889175896851056e-8,5.914663170091137e-8,1.298043095749273e-7,0.0390775489807128,21584.750000110856,5.948379886555473e-11,0.0023630685717335623,0.0012753461683921987
2016-08-14T06:00:00.0,2.1858706320332217e-7,21180.45,7286.07632,31.613528,304.7323744690556,21605.970982625793,5.953692700023439e-11,1.0121277590039846e-10,5.060638795019923e-11,9.47636695638863e-8,1.1711235171396326e-9,7.140997055729466e-8,1.2372218086353547e-7,2.7152302344628773e-7,0.0346768989562988,21180.450000218585,5.953692700023439e-11,0.0023630685717330375,0.0012753461679650307
2016-08-14T07:00:00.0,3.046411832605089e-7,20896.30722,6481.749897,31.01649983,273.12120953883414,14319.895938314896,5.955196868220708e-11,1.0123834675975202e-10,5.061917337987601e-11,1.2411531487571134e-7,1.533861708364335e-9,9.352815294904482e-8,1.8042463003803782e-7,3.9596328411104296e-7,0.0345543403625488,20896.307220304643,5.955196868220708e-11,0.0023630685717324854,0.0012753461676154783
2016-08-14T08:00:00.0,1361.4802166012237,20547.6625,6326.078663,42.46166679,242.10707277897055,7838.147317150557,5.95856775201737e-11,1.0129565178429528e-10,5.064782589214764e-11,4.050191003479602e-7,5.0053717367757504e-9,3.052055937058384e-7,1361.4802161961034,2987.9300710970974,0.031828689575195294,21909.14271660122,5.95856775201737e-11,0.0023630685717359553,0.0012753461675462541
2016-08-14T09:00:00.0,2694.778955839129,20264.18,5914.01379,40.350221999999995,199.64776906260738,4500.0000008990255,5.960069501637886e-11,1.0132118152784406e-10,5.066059076392203e-11,1.2198840453678e-6,1.507576585297307e-8,9.192540154251872e-7,2694.778954619144,5914.012541410578,0.0310398807525634,22958.95895583913,5.960069501637886e-11,0.0023630685717341165,0.0012496255868030383
2016-08-14T10:00:00.0,2584.821472170374,20106.13,5672.69901,38.210861,159.2999101463056,4500.0000028544455,5.960457052518267e-11,1.0132776989281052e-10,5.066388494640526e-11,2.2624160598741457e-6,2.7959751510960155e-8,1.7048628970097654e-6,2584.8214699078567,5672.697778843561,0.029978719711303708,22690.951472170374,5.960457052518267e-11,0.0023630685717314246,0.0012415245726091694
2016-08-14T11:00:00.0,4911.718313757475,20082.51,5455.62264,42.347472,121.09141224289066,4500.000014927442,5.960737289509958e-11,1.0133253392166928e-10,5.066626696083464e-11,3.509494635794278e-5,4.3371597154996387e-7,2.6446095826217306e-5,4911.718278662427,10779.349248699527,0.0293543090820312,24994.22831375747,5.960737289509958e-11,0.002363068571729384,0.0012399756038592813
2016-08-14T12:00:00.0,1.0234310953589802e-6,20289.19,5323.72913,48.748666799999995,78.74630374523193,9823.727890048667,5.959320067978762e-11,1.0130844115563895e-10,5.0654220577819476e-11,4.6206280304759065e-7,5.710338334668216e-9,3.4819136187001317e-7,5.612669838702339e-7,1.231767071654817e-6,0.0297840003967285,20289.19000102343,5.959320067978762e-11,0.002363068571724081,0.0012399756038045137
2016-08-14T13:00:00.0,11545.40476672343,20630.42,5240.37496,52.17425,30.000000019564716,4500.000001604231,5.946113585349048e-11,1.0108393095093382e-10,5.054196547546691e-11,6444.4435494056015,79.64275159795943,4856.265341338989,5100.9612173177275,11194.665358639615,0.0288263206481933,32175.82476672343,5.946113585349048e-11,0.002343684045408793,0.0012255613990430777
2016-08-14T14:00:00.0,13593.046293642063,20581.54,5458.58328,51.1607779,57.47084530161979,15310.556967144244,5.946057284167017e-11,1.0108297383083929e-10,5.0541486915419645e-11,8125.12631523052,100.4132337982281,6122.758158428543,5467.919978411441,11999.999952621341,0.0273591194152832,34174.58629364206,5.946057284167017e-11,0.0023436840453939962,0.0012255613991306756
2016-08-14T15:00:00.0,13269.036293659647,20905.55,5979.53462,46.8484445,106.72564488395126,27974.73302375552,5.94602059605806e-11,1.0108235013298702e-10,5.054117506649351e-11,7897.240546526498,97.59693949283717,5951.032895904705,5371.795747133047,11789.043908030213,0.025801580429077094,34174.586293659646,5.94602059605806e-11,0.002343684045389055,0.0012255613993586666
2016-08-14T16:00:00.0,12886.05629366055,21288.53,6664.73835,38.443166,157.4764835608756,39735.27643325184,5.946019654740318e-11,1.0108233413058539e-10,5.0541167065292696e-11,7624.990530460941,94.23237585971331,5745.876576811787,5261.065763199506,11546.033804151135,0.0274542694091796,34174.58629366055,5.946019654740318e-11,0.0023436840453847367,0.0012255613996822556
2016-08-14T17:00:00.0,12538.646293659276,21635.94,8017.502259999999,34.356944,213.2680371046467,50362.44968977617,5.946020081259931e-11,1.0108234138141882e-10,5.054117069070941e-11,7355.646419252145,90.90372444413006,5542.910027081101,5182.999874407031,11374.708937381009,0.0300739994049072,34174.586293659275,5.946020081259931e-11,0.002343684045382479,0.0012255614006058502
2016-08-14T18:00:00.0,12182.756293657847,21991.83,9727.99309,31.791528000000003,269.8171612328316,59262.56761979971,5.946018696264161e-11,1.0108231783649073e-10,5.054115891824536e-11,7067.183213069231,87.33879237527894,5325.536120443838,5115.573080588514,11226.732828399496,0.0328396110534668,34174.58629365785,5.946018696264161e-11,0.002343684045381376,0.0012255614028417667
2016-08-14T19:00:00.0,11954.976293654632,22219.61,11112.5856,30.516111,325.36676929213075,66086.84470420447,5.946020522856505e-11,1.0108234888856058e-10,5.054117444428029e-11,6827.890804217045,84.38153070770645,5145.215287055271,5127.085489437486,11251.998177231897,0.03701087951660149,34174.58629365463,5.946020522856505e-11,0.002343684045381313,0.0012255614048470474
2016-08-14T20:00:00.0,11677.226293652231,22497.36,11752.4467,28.605444,379.23453268379586,71371.47379405309,5.946017925332024e-11,1.0108230473064441e-10,5.0541152365322204e-11,6548.551278085841,80.9293523589317,4934.716607251932,5128.6750155662885,11255.486581148858,0.037078140258789,34174.58629365223,5.946017925332024e-11,0.0023436840453815366,0.0012255614057848775
2016-08-14T21:00:00.0,11610.406293643624,22564.18,12419.4859,29.288639,431.5607847268665,75809.23150801525,5.946021359980656e-11,1.0108236311967114e-10,5.054118155983557e-11,6359.985323223329,78.59898645723453,4792.621125441129,5250.420970420195,11522.672541851807,0.040333549499511685,34174.586293643624,5.946021359980656e-11,0.002343684045383921,0.001225561406800782
2016-08-14T22:00:00.0,11405.676293626533,22768.91,13741.6781,29.633861,480.8734758681751,79705.04050086958,5.946018753388074e-11,1.0108231880759725e-10,5.0541159403798625e-11,6087.585147981459,75.23256710299411,4587.351652621592,5318.091145644972,11671.182780241785,0.0440998916625976,34174.58629362653,5.946018753388074e-11,0.0023436840453878063,0.001225561408924634
2016-08-14T23:00:00.0,11330.346293438592,22844.24,13135.8632,28.958722,526.4745256552853,82221.89805929437,5.946130764490514e-11,1.0108422299633873e-10,5.054211149816937e-11,5865.0058973759,72.48185265714044,4419.625162020758,5465.340396062591,11994.338752716041,0.0492234306335449,34174.586293438595,5.946130764490514e-11,0.002343684045395632,0.0012255614079419717
2016-08-15T00:00:00.0,2.3018957256132694e-7,22734.1,12530.7544,30.363694,569.999999996522,85499.99999959256,6.02487802040618e-11,1.0242292634690506e-10,5.121146317345253e-11,1.1524362850430328e-7,1.424222216837061e-9,8.684281809982078e-8,1.1484352113067676e-7,2.520377499246736e-7,0.053266429901123,22734.100000230188,6.02487802040618e-11,0.0024527200067652414,0.0012823146423329276
2016-08-15T01:00:00.0,5.374467360317438e-8,22402.31,11040.5994,30.248806,539.638758718004,72969.24688224608,6.007400066456228e-11,1.0212580112975588e-10,5.106290056487794e-11,2.6827512066184713e-8,3.315440445863596e-10,2.0216100279656073e-8,2.681503573585991e-8,5.884878140688212e-8,0.0585158805847168,22402.310000053745,6.007400066456228e-11,0.0024527200067769304,0.001282314640510951
2016-08-15T02:00:00.0,3.2804224442546855e-8,22228.18,9887.95365,29.57625,509.3924054383939,61928.64876463979,5.992788849014355e-11,1.0187741043324402e-10,5.093870521662201e-11,1.6353492055464256e-8,2.0210233754823905e-10,1.2323313265136527e-8,1.634885497664936e-8,3.58795044038304e-8,0.0625285911560058,22228.180000032804,5.992788849014355e-11,0.0024527200067820673,0.0012823146391450213
2016-08-15T03:00:00.0,4.501397197368972e-8,22724.7,8498.40732,32.737833,479.81860815865343,52040.69639700263,6.002956803569547e-11,1.020502656606823e-10,5.102513283034115e-11,2.2460334001067028e-8,2.7757288708334984e-10,1.6925176041667672e-8,2.245158770696201e-8,4.927267635289911e-8,0.052556659698486295,22724.700000045013,6.002956803569547e-11,0.0024527200067868712,0.0012823146375891498
2016-08-15T04:00:00.0,7.157289486752306e-8,22354.07,7379.23373,33.646221999999995,447.0832278789894,43542.29035938346,6.013111380166133e-11,1.0222289346282427e-10,5.1111446731412135e-11,3.5746410805620586e-8,4.417670035410953e-10,2.6937012411042394e-8,3.5724261168439645e-8,7.840113498757768e-8,0.0438751792907714,22354.070000071573,6.013111380166133e-11,0.0024527200067894195,0.001282314636701418
2016-08-15T05:00:00.0,1.0810717729589027e-7,21874.43,7387.155059999999,36.896,413.4394585994913,36163.05791180344,6.018935448685607e-11,1.0232190262765533e-10,5.1160951313827666e-11,5.402771921815983e-8,6.676939891099021e-10,4.071304811645744e-8,5.3977136175102785e-8,1.1845923753479082e-7,0.0395764007568359,21874.430000108106,6.018935448685607e-11,0.002452720006792068,0.0012823146367071773
2016-08-15T06:00:00.0,1.6823989642113247e-7,21265.22,6687.881829999999,36.536111,376.5459113202176,28775.90413427725,6.023016906571064e-11,1.0239128741170808e-10,5.119564370585404e-11,8.413004757735302e-8,1.0397093914719194e-9,6.339691411414142e-8,8.400745755636775e-8,1.8436434524945737e-7,0.036354549407958896,21265.22000016824,6.023016906571064e-11,0.0024527200067928074,0.0012823146363836902
2016-08-15T07:00:00.0,4.5547945280877953e-7,20960.98139,5766.826346,32.06977782,340.01225304131685,22088.023586839652,6.027576317142801e-11,1.0246879739142761e-10,5.1234398695713805e-11,2.2969066766950657e-7,2.838599896070037e-9,1.7308535951646566e-7,2.2568631634188154e-7,4.952954315539691e-7,0.032949951171875005,20960.98139045548,6.027576317142801e-11,0.0024527200067914856,0.0012823146360308672
2016-08-15T08:00:00.0,7028.73031617828,20568.10778,5635.775376,42.41066666,307.9449279442125,16321.198523822666,6.030361510020255e-11,1.0251614567034434e-10,5.125807283517217e-11,4428.566084212154,54.72981272566005,3337.183702784149,2600.1642319660236,5706.369292819259,0.030624799728393503,27596.83809617828,6.030361510020255e-11,0.0024527200067919774,0.0012823146359810947
2016-08-15T09:00:00.0,14062.756293153661,20111.83,5623.277770000001,43.131083,320.26652672993174,19728.97742574071,6.030437198714898e-11,1.0251743237815326e-10,5.125871618907663e-11,8594.836348425973,106.21807935394799,6476.712155728535,5467.919944727586,11999.999878698121,0.0292185707092285,34174.58629315367,6.030437198714898e-11,0.0024527200067884026,0.0012823146359722945
2016-08-15T10:00:00.0,14179.396293469275,19995.19,5714.60409,46.187861,383.355975803933,32582.412972482005,6.030366298468393e-11,1.0251622707396266e-10,5.125811353698133e-11,8761.198270172234,108.27403982709367,6602.075599213028,5418.198023296939,11890.879215417062,0.0284069099426269,34174.58629346927,6.030366298468393e-11,0.0024527200067900683,0.001282314636004537
2016-08-15T11:00:00.0,13830.896293422466,20343.69,5675.5971,45.572056,445.44460735108385,45360.76497942673,6.030365199198115e-11,1.0251620838636795e-10,5.125810419318398e-11,8430.047872991547,104.18156409632873,6352.534396117605,5400.848420430816,11852.803450886222,0.0288220901489257,34174.586293422464,6.030365199198115e-11,0.0024527200067925017,0.0012823146359907764
2016-08-15T12:00:00.0,13121.346293012572,21053.24,5846.21054,47.7683612,504.0565681674709,57890.50700874519,6.030495519411878e-11,1.0251842383000192e-10,5.125921191500096e-11,7653.426330543337,94.58379570614215,5767.30461622818,5467.919962469133,11999.999917634053,0.0294941806793212,34174.58629301257,6.030495519411878e-11,0.00245272000679898,0.0012823146360531285
