Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-15T13:00:00.0,2.0467175473091116e-6,21235.39,6025.68278,54.7009997,550.8744553936705,69811.60228492205,6.029511127023975e-11,1.0250168915940757e-10,5.1250844579703786e-11,1.0879989150900747e-6,1.3445881970889541e-8,8.198708518835085e-7,9.586161305298774e-7,2.10379697697818e-6,0.0330800094604492,21235.390002046715,6.029511127023975e-11,0.002452720006825642,0.00128231463612439
2016-08-15T14:00:00.0,10985.886293624784,23188.7,5912.57406,56.8710002,496.17590842717436,63785.92079016035,6.030489290898445e-11,1.0251831794527357e-10,5.1259158972636786e-11,6028.626353518231,74.50393311218458,4542.922750742962,4957.259940106451,10879.295834847146,0.0333871383666992,34174.58629362479,6.030489290898445e-11,0.0024527200068256453,0.001282314636080178
2016-08-15T15:00:00.0,9371.31629365417,24803.27,6061.62491,51.692555799999994,513.8112940594174,73295.5665980651,6.030356170511098e-11,1.0251605489868865e-10,5.1258027449344326e-11,5492.08085373245,67.87311081808858,4138.604318176132,3879.2354399216165,8513.44300557788,0.0324915885925293,34174.58629365417,6.030356170511098e-11,0.0024527200068310243,0.0012823146361376008
2016-08-15T16:00:00.0,8303.626293656827,25870.96,7342.55546,40.694,529.9943017975638,79885.99029413375,6.030361593118966e-11,1.0251614708302242e-10,5.125807354151121e-11,4964.03169452944,61.34728935724334,3740.6883754416667,3339.5945991272843,7329.137073974639,0.0330922088623046,34174.58629365682,6.030361593118966e-11,0.0024527200068375095,0.001282314636679194
2016-08-15T17:00:00.0,7250.356293656552,26924.23,8283.94662,39.654667,550.6500438748653,83613.2615658647,6.030355087056611e-11,1.0251603647996238e-10,5.125801823998119e-11,4178.248902725693,51.636302952009174,3148.5550580493396,3072.107390930756,6742.104619520599,0.0349398117065429,34174.58629365655,6.030355087056611e-11,0.002452720006856618,0.0012823146373790641
2016-08-15T18:00:00.0,6861.316293653235,27313.27,9792.40495,35.392028,562.6341325469326,85219.97590574926,6.030359564634119e-11,1.0251611259878002e-10,5.125805629939001e-11,3459.637337549546,42.75544272847234,2607.039190760508,3401.678956103587,7465.388570652651,0.0380638198852539,34174.586293653236,6.030359564634119e-11,0.0024527200069064895,0.001282314639129904
2016-08-15T19:00:00.0,6711.116293649785,27463.47,11113.8101,34.669639000000004,569.9999999954631,85499.99999947706,6.096627478323794e-11,1.0364266713150449e-10,5.1821333565752244e-11,2595.502182803467,32.07614963685174,1955.8627827348619,4115.614110846214,9032.204079458837,0.0416758995056152,34174.58629364979,6.096627478323794e-11,0.0025363108611262167,0.0013265353263183241
2016-08-15T20:00:00.0,6753.146293640576,27421.44,11803.6666,34.735110999999996,567.4090469432277,85374.25808820609,6.09662976200763e-11,1.036427059541297e-10,5.182135297706485e-11,2047.619082293147,25.305213194606402,1543.0008045491707,4705.527211347326,10326.838457067388,0.0463131217956543,34174.586293640576,6.09662976200763e-11,0.0025363108612723654,0.001326535327220404
2016-08-15T21:00:00.0,6820.096293626995,27354.49,12411.5485,33.721056,557.9816854487472,85440.43207635797,6.096630270006699e-11,1.0364271459011387e-10,5.1821357295056937e-11,1732.3331069182393,21.408795695314296,1305.4143716655058,5087.763186708652,11165.70071261171,0.0490357398986816,34174.58629362699,6.096630270006699e-11,0.002536310861303032,0.0013265353282677248
2016-08-15T22:00:00.0,6871.216293561007,27303.37,12859.5995,33.094972,545.6719614549746,85499.99998717051,6.096629202086799e-11,1.0364269643547556e-10,5.182134821773778e-11,1629.269463904954,20.13509812059585,1227.7498854021858,5241.946829655949,11504.07503326153,0.053558139801025285,34174.586293561006,6.096629202086799e-11,0.002536310861317704,0.001328338295509302
2016-08-15T23:00:00.0,2.2586775848157454e-7,26899.28,12969.8517,31.873306,532.7146238864837,85372.22673417252,6.090893143849525e-11,1.0354518344544192e-10,5.177259172272096e-11,1.113201858202159e-7,1.3757349007946349e-9,8.388627443869724e-8,1.144440274779132e-7,2.511610136459492e-7,0.060805828094482414,26899.280000225863,6.090893143849525e-11,0.0025363108613277946,0.0013283382958190822
2016-08-16T00:00:00.0,7.692651660386329e-8,25990.48,12905.3679,31.821278000000003,500.84385419877253,72402.37636284587,6.080152107736092e-11,1.0336258583151357e-10,5.1681292915756785e-11,3.831800491609824e-8,4.735476886198617e-10,2.8874859062186688e-8,3.850514910193354e-8,8.450412391242053e-8,0.06482482147216789,25990.480000076925,6.080152107736092e-11,0.0025363108613324493,0.0013283382957488372
2016-08-16T01:00:00.0,3.930366521372368e-8,25255.57,11915.3817,33.331860999999996,469.02511251015903,59497.00979129754,6.064490001347621e-11,1.0309633002290957e-10,5.1548165011454784e-11,1.9575920536103167e-8,2.419262678935341e-10,1.4751601700825247e-8,1.9624648347597598e-8,4.306862210331738e-8,0.06935803985595701,25255.5700000393,6.064490001347621e-11,0.0025363108613359804,0.0013283382946693081
2016-08-16T02:00:00.0,2.863201164148162e-8,24523.27,9785.05308,35.160333,435.6957878213138,47581.62941969365,6.052581534035401e-11,1.0289388607860183e-10,5.1446943039300915e-11,1.4251654493797317e-8,1.7612707288189862e-10,1.0739455663530403e-8,1.4277463261605702e-8,3.133358921477791e-8,0.0715793075561523,24523.27000002863,6.052581534035401e-11,0.0025363108613385833,0.0013283382924801754
2016-08-16T03:00:00.0,4.946077694946087e-8,24515.02,8335.38873,37.201389,400.53799113240285,37796.57766807402,6.07106138917792e-11,1.0320804361602465e-10,5.1604021808012327e-11,2.4640159657151777e-8,3.045119566746149e-10,1.8567802236257005e-8,2.471740924869307e-8,5.4245290893853024e-8,0.0536133918762207,24515.02000004946,6.07106138917792e-11,0.0025363108613405314,0.0013283382910965252
2016-08-16T04:00:00.0,7.810260530696547e-8,23474.87,7542.108770000001,37.270528000000006,363.33913844362013,29461.190266485122,6.080398838430386e-11,1.0336678025331657e-10,5.1683390126658285e-11,3.8903161568686634e-8,4.80779265026841e-10,2.9315808843100055e-8,3.909607695802553e-8,8.580098529172086e-8,0.0452252502441406,23474.870000078103,6.080398838430386e-11,0.0025363108613412526,0.0013283382905704536
2016-08-16T05:00:00.0,1.3952849641937494e-7,22604.99,7152.21759,32.758778,326.0711467550135,21919.08282493853,6.087507130887502e-11,1.0348762122508754e-10,5.174381061254377e-11,6.940430561938912e-8,8.577233751676973e-10,5.230020580290837e-8,7.002070317876073e-8,1.536687512152937e-7,0.039752971649169896,22604.99000013953,6.087507130887502e-11,0.0025363108613398163,0.0013283382903689148
2016-08-16T06:00:00.0,4.023837688511035e-7,21945.18,6306.33563,32.491556,293.31490506678415,14766.866563482788,6.093317168917176e-11,1.0358639187159198e-10,5.179319593579599e-11,1.980810319398727e-7,2.4479566470110222e-9,1.4926564920798916e-7,2.041991505193592e-7,4.48139293594696e-7,0.0356721687316894,21945.180000402383,6.093317168917176e-11,0.002536310861339634,0.00132833829007232
2016-08-16T07:00:00.0,9666.363697277564,21520.84222,6273.780028,45.09480546,260.82588538014505,8460.532262418485,6.096619876471816e-11,1.0364253790002087e-10,5.1821268950010436e-11,4460.624615624756,55.12600358904727,3361.3416822589797,5205.739081652704,11424.61282897929,0.033230030059814404,31187.205917277563,6.096619876471816e-11,0.002536310861340101,0.001328338290053487
2016-08-16T08:00:00.0,13315.535463475306,20859.05083,6283.821721,34.14791664,270.8596198201053,16972.708073995047,6.096656668061737e-11,1.0364316335704953e-10,5.182158167852476e-11,7847.615468199561,96.98365492359207,5913.6374953409795,5467.919995275641,11999.999989631833,0.0306690692901611,34174.5862934753,6.096656668061737e-11,0.002536310861333072,0.0013283382900540768
2016-08-16T09:00:00.0,13851.626293561523,20322.96,6219.15734,39.442806,333.6978944146104,28602.52516630615,6.096608261982172e-11,1.0364234045369693e-10,5.1821170226848465e-11,8383.70630052338,103.60885827363882,6317.61330936822,5467.919993038041,11999.999984721153,0.0290634307861328,34174.58629356152,6.096608261982172e-11,0.0025363108613347452,0.001328338290031898
2016-08-16T10:00:00.0,13871.526293553303,20303.06,6257.04856,40.597916999999995,397.8664829991625,40700.98244873381,6.096601112044095e-11,1.0364221890474962e-10,5.182110945237481e-11,8403.60630111118,103.85478963939026,6332.6091243530645,5467.919992442019,11999.999983413112,0.0287159690856933,34174.5862935533,6.096601112044095e-11,0.0025363108613363104,0.001328338290044282
2016-08-16T11:00:00.0,13727.10629350725,20447.48,6168.80088,42.247111,461.1258919494658,52776.54432483828,6.09660714914375e-11,1.0364232153544374e-10,5.182116076772187e-11,8259.186300556828,102.06999532134736,6223.78020252118,5467.9199929503175,11999.999984528635,0.0293164691925048,34174.586293507244,6.09660714914375e-11,0.0025363108613396987,0.0013283382900154735
2016-08-16T12:00:00.0,13124.32629332883,21050.26,6345.49998,45.5744722,520.9513125817264,64831.52496022639,6.096743711532671e-11,1.0364464309605541e-10,5.1822321548027703e-11,7656.406298921907,94.62062322732763,5769.550196788269,5467.919994406819,11999.9999877251,0.030327760696411098,34174.58629332882,6.096743711532671e-11,0.0025363108613484027,0.0013283382900749136
2016-08-16T13:00:00.0,7.875533968620254e-7,22854.19,6589.68278,47.9322501,569.9999999199671,76255.57649307806,6.098608659875868e-11,1.0367634721788975e-10,5.183817360894488e-11,4.048579020435673e-7,5.003379590143329e-9,3.0508412135020296e-7,3.825918184712403e-7,8.396431955213103e-7,0.035181690216064404,22854.19000078755,6.098608659875868e-11,0.0025410481526317885,0.0013283382901636569
2016-08-16T14:00:00.0,10289.616293624165,23884.97,6775.03231,44.7137499,522.070290873175,69665.89504256107,6.100577684761903e-11,1.0370982064095234e-10,5.185491032047617e-11,5823.4701622509065,71.96853910110757,4388.325554945583,4466.146131373155,9801.488239856812,0.0350342216491699,34174.58629362416,6.100577684761903e-11,0.002541048152633843,0.0013283382902264424
2016-08-16T15:00:00.0,9118.906293655711,25055.68,7026.37035,59.848,549.327621122487,77080.67785570175,6.100457731715205e-11,1.0370778143915849e-10,5.185389071957924e-11,5495.654013829994,67.9172692159218,4141.296903409866,3623.2522798256136,7951.657551300561,0.033153270721435486,34174.58629365571,6.100457731715205e-11,0.0025410481526546833,0.001328338290318151
2016-08-16T16:00:00.0,8068.786293658175,26105.8,7739.33328,48.212083,557.3994313866134,82147.26328875047,6.100458709512319e-11,1.0370779806170941e-10,5.1853899030854705e-11,4807.009778251938,59.40675603149513,3622.3631726521417,3261.776515406134,7158.35604487147,0.0343560104370117,34174.58629365817,6.100458709512319e-11,0.0025410481526823513,0.0013283382906842688
2016-08-16T17:00:00.0,7054.556293657541,27120.03,9816.90507,44.512806,568.596645466313,85188.65055461238,6.10045211867743e-11,1.0370768601751629e-10,5.1853843008758146e-11,3715.1871694692504,45.91361947848181,2799.6109438098665,3339.3691241881866,7328.642242435558,0.0367452316284179,34174.586293657536,6.10045211867743e-11,0.0025410481529512924,0.0013283382925877076
2016-08-16T18:00:00.0,6791.426293656672,27383.16,11189.8402,39.860639,569.9999999929996,85499.9999991961,6.144241117968424e-11,1.0445209900546321e-10,5.2226049502731603e-11,2577.7915330117157,31.857275055797643,1942.5167716949782,4213.634760644852,9247.32203977714,0.038573501586914,34174.58629365667,6.144241117968424e-11,0.002595223516216925,0.0013571035436114153
2016-08-16T19:00:00.0,6548.916293648075,27625.67,12290.7289,37.898889,561.9992312723657,85499.99996777176,6.144209029986507e-11,1.0445155350977063e-10,5.222577675488531e-11,1444.5247329418232,17.851956278429263,1088.5339194164185,5104.391560706147,11202.19365471217,0.042662059783935495,34174.58629364807,6.144209029986507e-11,0.0025952235162637776,0.0013578204103645577
2016-08-16T20:00:00.0,6603.22629363971,27571.36,13372.9327,36.19025,541.9548937743634,85499.99999972075,6.142485169640311e-11,1.0442224788388529e-10,5.2211123941942645e-11,1135.3062938327453,14.030523574942476,855.5197301794192,5467.919999806861,11999.999999576132,0.0469852294921875,34174.58629363971,6.142485169640311e-11,0.0025952235162762056,0.0014406289306510927
2016-08-16T21:00:00.0,6763.74629362765,27410.84,13099.1343,32.60875,519.7977625728744,84982.58847010524,6.142495926444783e-11,1.044224307495613e-10,5.221121537478065e-11,1295.8262938196217,16.01428747751222,976.4809437507449,5467.919999807924,11999.999999578466,0.050363399505615206,34174.586293627646,6.142495926444783e-11,0.002595223516281516,0.0014406289304682658
2016-08-16T22:00:00.0,6882.266293563145,27292.32,13811.2821,31.345028000000003,503.2058952739551,84859.93655406339,6.142527267468106e-11,1.044229635469578e-10,5.22114817734789e-11,1414.3462937600484,17.479000271142972,1065.7926994599372,5467.919999802993,11999.999999567644,0.0553836517333984,34174.586293563145,6.142527267468106e-11,0.002595223516285772,0.001440628931100244
2016-08-16T23:00:00.0,2.932623066068593e-7,27113.28,13851.942,31.083056,489.3424627686666,84114.4485937199,6.135794849983103e-11,1.0430851244971276e-10,5.215425622485638e-11,9.60513568745938e-8,1.1870372201360657e-9,7.238031830097961e-8,1.971066412198158e-7,4.3257393938422464e-7,0.06383388137817379,27113.28000029326,6.135794849983103e-11,0.002595223516290559,0.0014406289311563528
2016-08-17T00:00:00.0,7.98102811078133e-8,26141.12,13704.7962,31.146972,458.26200199342196,70262.50803485379,6.124612280914291e-11,1.0411840877554294e-10,5.205920438777147e-11,3.576322606988517e-8,4.419748126257139e-10,2.6949683696689868e-8,4.3942936629152586e-8,9.64379946213242e-8,0.0685350799560546,26141.120000079813,6.124612280914291e-11,0.0025952235162930966,0.0014406289310329792
2016-08-17T01:00:00.0,3.8731372770646944e-8,25061.38,12251.088,31.9785,427.11762521743236,56557.7132756061,6.107729839129071e-11,1.0383140726519419e-10,5.1915703632597096e-11,1.834544106495616e-8,2.267195599573635e-10,1.3824363412034358e-8,2.028210029842559e-8,4.451147851122677e-8,0.0738888473510742,25061.380000038735,6.107729839129071e-11,0.002595223516295166,0.0014406289298446848
2016-08-17T02:00:00.0,3.055506951782746e-8,24358.83,10649.3033,32.531667,395.14172044122694,44306.626716293365,6.098943712078606e-11,1.036820431053363e-10,5.184102155266815e-11,1.4623333903665448e-8,1.80720420730672e-10,1.1019537849431219e-8,1.5828053571056677e-8,3.473654385080252e-8,0.07223848724365231,24358.830000030557,6.098943712078606e-11,0.002595223516296534,0.001440628928639742
2016-08-17T03:00:00.0,5.633690815544277e-8,24341.88,8788.28463,35.234278,362.6126486649756,33657.32485696805,6.117989741958075e-11,1.0400582561328727e-10,5.200291280664363e-11,2.6070024072917896e-8,3.2218273547973394e-10,1.9645288748764262e-8,3.016287825691158e-8,6.619601952532937e-8,0.0546835212707519,24341.88000005634,6.117989741958075e-11,0.002595223516298298,0.0014406289272843385
2016-08-17T04:00:00.0,8.413433988537375e-8,23495.28,7516.2638,32.951194,327.3809658888665,24869.041667682817,6.125426750317328e-11,1.0413225475539457e-10,5.2066127377697286e-11,3.747473279902312e-8,4.6312622845269274e-10,2.8239404173944676e-8,4.655547483159524e-8,1.0217152006231672e-7,0.0483701515197753,23495.280000084134,6.125426750317328e-11,0.0025952235162976863,0.001440628926588962
2016-08-17T05:00:00.0,2.1014485538784184e-7,23098.1,7167.65962,37.633861,294.4323671128982,17352.779308442154,6.134293221006746e-11,1.0428298475711468e-10,5.214149237855734e-11,7.809888423714434e-8,9.65174105365602e-10,5.8852079595463525e-8,1.3194168816594038e-7,2.895617086554457e-7,0.0413583106994628,23098.100000210146,6.134293221006746e-11,0.002595223516299381,0.00144062892645646
2016-08-17T06:00:00.0,619.1796925194045,22163.45,7043.985959999999,42.538195,256.80110133743165,10185.121129419495,6.139089348078703e-11,1.0436451891733795e-10,5.2182259458668974e-11,1.95403623551332e-7,2.414868271020126e-9,1.4724806530610523e-7,619.1796923238966,1358.863390080096,0.038290599822998,22782.629692519407,6.139089348078703e-11,0.0025952235163004458,0.001440628926420058
2016-08-17T07:00:00.0,10483.572672433145,21594.56472,6345.323984000001,38.97524989,214.26550156341523,4500.000000275765,6.144330830988402e-11,1.0445362412680282e-10,5.222681206340141e-11,5954.760915586567,73.59107745913002,4487.260820678659,4528.811756846474,9939.01539930315,0.032817939758300704,32078.137392433146,6.144330830988402e-11,0.0025952235162940884,0.0013567761827831472
2016-08-17T08:00:00.0,13134.302963335107,21040.28333,5925.449023,35.69041692,248.88392435611374,12580.953593033755,6.144275327041341e-11,1.044526805597028e-10,5.22263402798514e-11,7985.155750415472,98.68342720761576,6017.282146805839,5149.14721291953,11300.415250229404,0.0310330905914306,34174.5862933351,6.144275327041341e-11,0.0025952235162900504,0.0013567761826539795
2016-08-17T09:00:00.0,13850.496293540027,20324.09,5865.38176,41.296889,311.8795298672981,23973.20332384518,6.14426143469271e-11,1.0445244438977606e-10,5.222622219488803e-11,8730.747993681132,107.8977243565526,6579.129533936134,5119.748299858791,11235.895843082102,0.028925559997558505,34174.58629354002,6.14426143469271e-11,0.0025952235162911264,0.0013567761826354299
2016-08-17T10:00:00.0,13955.206293519117,20219.38,5933.33301,45.0,378.4829604474196,35922.8482976396,6.144257234949465e-11,1.044523729941409e-10,5.222618649707045e-11,8853.065449143705,109.40936747155803,6671.302894607196,5102.140844375308,11197.254190350937,0.029162290573120093,34174.58629351912,6.144257234949465e-11,0.0025952235162930806,0.0013567761826548278
2016-08-17T11:00:00.0,13843.206293497802,20331.38,5933.33301,45.0,442.8949231425464,47858.073729373915,6.144262041684594e-11,1.044524547086381e-10,5.222622735431905e-11,8549.49079510758,105.65768269420195,6442.54162769524,5293.715498390119,11617.687526642932,0.029221210479736293,34174.5862934978,6.144262041684594e-11,0.002595223516295619,0.0013567761826547436
2016-08-17T12:00:00.0,13061.396293232303,21113.19,5933.33301,45.0,503.55520106031673,59984.97123048826,6.14438791696378e-11,1.0445459458838426e-10,5.222729729419213e-11,7593.47637762407,93.84291262259045,5722.128818450637,5467.919915608129,11999.999814792012,0.030424369812011708,34174.5862932323,6.14438791696378e-11,0.002595223516301732,0.0013567761826553983
2016-08-17T13:00:00.0,9.062374146997094e-7,22834.85,5933.33301,45.0,552.4007089064756,71773.7682105071,6.142591482099957e-11,1.0442405519569926e-10,5.221202759784963e-11,4.6457872956231276e-7,5.741431059573723e-9,3.50087259730105e-7,4.415542610822009e-7,9.690432802576503e-7,0.033685798645019506,22834.850000906237,6.142591482099957e-11,0.002595223516328402,0.0013567761826605495
2016-08-17T14:00:00.0,10399.176293618855,23775.41,6580.61332,53.006722399999994,507.4033041357855,65840.4365586024,6.144376806077398e-11,1.0445440570331576e-10,5.222720285165788e-11,5532.3111098308955,68.37029079470057,4168.920170408571,4866.865183787855,10680.91380368664,0.033251049041748,34174.58629361885,6.144376806077398e-11,0.002595223516331359,0.001356776182854954
2016-08-17T15:00:00.0,9223.426293655524,24951.16,6975.75458,49.5123609,522.7694677540546,74109.6585694738,6.144254719675568e-11,1.0445233023448464e-10,5.222616511724232e-11,4959.624323335278,61.29282147859321,3737.367163328854,4263.801970320143,9357.419941008959,0.031436990737915005,34174.58629365552,6.144254719675568e-11,0.00259522351633831,0.0013567761829837658
2016-08-17T16:00:00.0,8088.336293658446,26086.25,8499.548659999999,41.643139,534.5525235562166,80228.6924505878,6.144253521360885e-11,1.0445230986313505e-10,5.222615493156752e-11,4089.7328402813628,50.54238961106083,3081.8530250646845,3998.603453376979,8775.410291394854,0.0327148284912109,34174.586293658445,6.144253521360885e-11,0.0025952235163469637,0.0013567761838489515
2016-08-17T17:00:00.0,7111.856293658517,27062.73,9397.54152,35.416083,543.454369390846,83586.40846382352,6.144248366600801e-11,1.0445222223221363e-10,5.2226111116106813e-11,2981.6114511483756,36.84782686743275,2246.818711428826,4130.2448425100365,9064.3129581487,0.034534530639648404,34174.58629365851,6.144248366600801e-11,0.002595223516359305,0.001356776184638908
2016-08-17T18:00:00.0,6788.406293656859,27386.18,12272.9697,33.480222,544.8887084818473,85499.99997017723,6.144220096504856e-11,1.0445174164058255e-10,5.2225870820291275e-11,1882.470422252187,23.264246646052932,1418.551624759325,4905.9358714045675,10766.65906905273,0.0374628295898437,34174.58629365686,6.144220096504856e-11,0.0025952235163736654,0.0013575514824812093
2016-08-17T19:00:00.0,6794.846293652515,27379.74,12852.7801,28.030721999999997,534.675328351469,85412.24232154079,6.144224832706671e-11,1.0445182215601341e-10,5.222591107800671e-11,1368.1321988576865,16.907869862067884,1030.9676745163342,5426.714094794724,11909.56874598324,0.0418491783142089,34174.586293652515,6.144224832706671e-11,0.0025952235163814947,0.0013575514833286844
2016-08-17T20:00:00.0,6681.8562936473345,27492.73,13831.5415,37.578861,523.5550714371059,85499.99999959186,6.143044468325606e-11,1.044317559615353e-10,5.221587798076765e-11,1213.9362939287676,15.002261401146669,914.7720366552846,5467.919999718462,11999.999999382131,0.0445300903320312,34174.58629364733,6.143044468325606e-11,0.0025952235163929686,0.0014142082915428675
2016-08-17T21:00:00.0,6683.366293632845,27491.22,14613.1874,31.516833,500.98106706182136,84583.23194983757,6.143049366383433e-11,1.0443183922851837e-10,5.2215919614259183e-11,1215.4462939135685,15.020922524140527,915.9099100085687,5467.919999719172,11999.999999383688,0.0486802215576171,34174.58629363285,6.143049366383433e-11,0.0025952235163953694,0.0014142082922819533
2016-08-17T22:00:00.0,6608.596293600319,27565.99,14548.8956,29.577306,484.4877518095303,82885.95587343811,6.143070159741401e-11,1.0443219271560382e-10,5.221609635780191e-11,1140.6762938790291,14.096887967226845,859.5663394650514,5467.919999721185,11999.999999388108,0.052805400848388605,34174.58629360032,6.143070159741401e-11,0.0025952235163981237,0.001414208292232497
2016-08-17T23:00:00.0,5263.728184703071,27194.94,15291.0508,29.1115,469.0099290003271,81196.62802649957,6.140872109305741e-11,1.0439482585819759e-10,5.219741292909879e-11,2.98043574378341e-7,3.6833297052887557e-9,2.2459327471272898e-7,5263.728184404923,11551.876803767991,0.059075641632080005,32458.668184703074,6.140872109305741e-11,0.002595223516401609,0.001414208292913299
2016-08-18T00:00:00.0,1.2454734755580113e-7,26157.98,14527.81,28.869694,439.90102422757985,77457.45544470045,6.13142560879541e-11,1.0423423534952197e-10,5.2117117674760985e-11,5.5094315014571364e-8,6.808753636409686e-10,4.1516790465912716e-8,6.934879830588024e-8,1.5219417615300935e-7,0.061590061187744086,26157.980000124546,6.13142560879541e-11,0.0025952235164034745,0.0014142082922280693
2016-08-18T01:00:00.0,4.1818955385278066e-8,25125.4,12906.1988,29.480028000000004,411.03392545182857,62929.64685910245,6.111271617060975e-11,1.0389161749003657e-10,5.1945808745018283e-11,2.008458191594297e-8,2.4821248820277914e-10,1.513490781724263e-8,2.1630481851845057e-8,4.7470662010808624e-8,0.0691205978393554,25125.400000041824,6.111271617060975e-11,0.0025952235164051745,0.0014142082907627562
2016-08-18T02:00:00.0,3.419637471134545e-8,24601.4,10726.3773,28.43375,381.55649267564405,50023.44947337335,6.104480924438263e-11,1.0377617571545048e-10,5.188808785772524e-11,1.6529783446271627e-8,2.042810099719001e-10,1.2456159144628054e-8,1.7562815089358376e-8,3.854368408321638e-8,0.0669744415283203,24601.400000034202,6.104480924438263e-11,0.002595223516405569,0.001414208288967327
2016-08-18T03:00:00.0,5.302806055783591e-8,24921.24,9656.99532,38.388861,353.12533789941625,39297.073587632636,6.117714280630078e-11,1.0400114277071132e-10,5.200057138535566e-11,2.521892096297297e-8,3.1166449708569187e-10,1.9003932749127553e-8,2.770513845209223e-8,6.080221755715277e-8,0.05499897003173821,24921.240000053032,6.117714280630078e-11,0.002595223516410268,0.0014142082881116835
2016-08-18T04:00:00.0,8.98833333954524e-8,24250.02,8500.99532,36.111722,314.7390721232979,29640.07968192073,6.127563656854554e-11,1.0416858216652742e-10,5.208429108326371e-11,4.132696421776318e-8,5.107334900616284e-10,3.114228597936758e-8,4.8452200595522693e-8,1.0633411007225276e-7,0.0458453216552734,24250.020000089884,6.127563656854554e-11,0.002595223516409638,0.001414208287249123
2016-08-18T05:00:00.0,1.741906036981691e-7,23028.75,7926.6874,33.130639,278.62994534737584,21139.085776266493,6.134375689519775e-11,1.0428438672183618e-10,5.214219336091809e-11,7.387177197774409e-8,9.129339314745364e-10,5.566670313869124e-8,1.0021454733370319e-7,2.1993272908243688e-7,0.040240550994873,23028.750000174194,6.134375689519775e-11,0.0025952235164082666,0.0014142082868957592
2016-08-18T06:00:00.0,3.345249100096043e-7,22125.73,7476.539309999999,35.7545,245.50190157185907,13212.399790750378,6.137673170114772e-11,1.0434044389195113e-10,5.2170221945975566e-11,1.192582220495535e-7,1.473836008010796e-9,8.986804926895097e-8,2.1516234751615887e-7,4.721993317740396e-7,0.037627159118652304,22125.730000334523,6.137673170114772e-11,0.0025952235164086943,0.0014142082866904408
2016-08-18T07:00:00.0,5467.919969756461,21531.57056,7022.145743000001,35.74916678,209.74999679690316,5735.861895520732,6.140901652102653e-11,1.0439532808574509e-10,5.2197664042872545e-11,3.23048686466669e-7,3.992351875389621e-9,2.434360899627817e-7,5467.919969433307,11999.99993291776,0.0346617584228515,26999.490529756462,6.140901652102653e-11,0.002595223516407635,0.0014142082865056436
2016-08-18T08:00:00.0,13129.694353167564,21044.89194,6626.638802,36.18113894,174.00342524446725,10713.717499890216,6.143194898216515e-11,1.0443431326968075e-10,5.221715663484038e-11,7661.774353431472,94.68696357596937,5773.595339998132,5467.919999735988,11999.999999420595,0.031608459472656204,34174.586293167566,6.143194898216515e-11,0.002595223516399979,0.0014142082863918542
2016-08-18T09:00:00.0,13791.426293504048,20383.16,6699.1990000000005,32.215610999999996,232.51184510400506,21860.67545151723,6.14306088866223e-11,1.0443203510725791e-10,5.2216017553628956e-11,8323.506293783365,102.86488493502021,6272.249081403671,5467.91999972058,11999.999999386779,0.0298519802093505,34174.58629350405,6.14306088866223e-11,0.0025952235163962875,0.0014142082864103294
2016-08-18T10:00:00.0,13828.686293538745,20345.9,6728.516140000001,37.12225,303.1637142625966,33433.72694651597,6.143051111993847e-11,1.044318689038954e-10,5.22159344519477e-11,8360.766293819257,103.32535741874182,6300.326671874501,5467.919999719385,11999.999999384156,0.0291083297729492,34174.58629353875,6.143051111993847e-11,0.0025952235163985587,0.0014142082864179628
2016-08-18T11:00:00.0,13706.066293466542,20468.52,6743.01152,39.413361,369.36941690490704,45005.53889198291,6.143059990248704e-11,1.0443201983422796e-10,5.221600991711398e-11,8238.14629374597,101.80997534860492,6207.925326134446,5467.91999972047,11999.999999386537,0.0304647903442382,34174.58629346654,6.143059990248704e-11,0.002595223516400433,0.0014142082864219473
2016-08-18T12:00:00.0,13001.8262931394,21172.76,6924.37265,37.0846113,431.7686264770823,56470.45411171218,6.143191324471698e-11,1.0443425251601886e-10,5.221712625800943e-11,7533.906293416842,93.10672409322963,5677.239273977416,5467.919999722453,11999.99999939089,0.0314766197204589,34174.58629313939,6.143191324471698e-11,0.0025952235164023595,0.001414208286472492
2016-08-18T13:00:00.0,4.50402175246652e-7,22929.33,6857.9953,36.8453333,487.79333449388145,67223.32214928877,6.138423963131934e-11,1.0435320737324287e-10,5.2176603686621435e-11,1.4692867828784837e-7,1.8157974599024782e-9,1.1071935731112671e-7,3.0336914375143036e-7,6.657796246135943e-7,0.036749771118164,22929.3300004504,6.138423963131934e-11,0.0025952235164119915,0.0014142082864584753
2016-08-18T14:00:00.0,10355.226293581723,23819.36,7187.97454,56.1026942,450.95059641926656,60365.32826427356,6.14317365958557e-11,1.0443395221295468e-10,5.221697610647734e-11,4887.306293861307,60.39908925589718,3682.8712960912912,5467.919999720312,11999.999999386191,0.036746021270751904,34174.58629358172,6.14317365958557e-11,0.0025952235164154397,0.0014142082865484986
2016-08-18T15:00:00.0,9254.596293653469,24919.99,7484.472140000001,41.8647777,455.2495866987332,68860.22643395932,6.143047419439023e-11,1.0443180613046338e-10,5.221590306523169e-11,3786.676293934441,46.79710779490316,2853.4821826160464,5467.9199997189235,11999.999999383144,0.0333793601989746,34174.58629365347,6.143047419439023e-11,0.0025952235164155204,0.0014142082866704074
2016-08-18T16:00:00.0,8172.836293657964,26001.75,8219.870340000001,48.432417,460.1845120172048,76229.2378901668,6.14304904773749e-11,1.0443183381153732e-10,5.221591690576866e-11,2704.916293938737,33.428328581030954,2038.312718355546,5467.919999719123,11999.99999938358,0.033073619842529295,34174.586293657965,6.14304904773749e-11,0.002595223516420382,0.0014142082870278077
2016-08-18T17:00:00.0,7033.066293658592,27141.52,10521.8494,39.103555,445.18301882180543,82047.6816821142,6.143029852009343e-11,1.0443150748415883e-10,5.221575374207942e-11,1565.146293941746,19.342640919613068,1179.4293243666505,5467.919999716742,11999.999999378355,0.0350823211669921,34174.58629365859,6.143029852009343e-11,0.0025952235164209063,0.0014142082887916424
2016-08-18T18:00:00.0,6748.746293656812,27425.84,12170.442,35.679639,425.4246999649882,84705.26302006752,6.143040226617823e-11,1.0443168385250298e-10,5.221584192625149e-11,1280.8262939386739,15.828912083138883,965.1775660450538,5467.919999718033,11999.99999938119,0.0375316581726074,34174.58629365681,6.143040226617823e-11,0.0025952235164216444,0.0014142082901428656
2016-08-18T19:00:00.0,6826.676293653412,27347.91,13094.4812,35.997861,405.5765682716972,85499.99999970206,6.14142727059384e-11,1.044042636000953e-10,5.220213180004765e-11,1358.756293772387,16.79199905429528,1023.9023813594683,5467.919999880921,11999.999999738666,0.040896629333496005,34174.58629365341,6.14142727059384e-11,0.002595223516422998,0.0014918237125602144
2016-08-18T20:00:00.0,6828.126293648535,27346.46,13658.206,33.109167,386.37330154956544,85429.42267262391,6.141425920397705e-11,1.0440424064676098e-10,5.220212032338049e-11,1360.2062937675373,16.809918675833664,1024.9950412093697,5467.919999880893,11999.999999738604,0.043205760955810496,34174.58629364853,6.141425920397705e-11,0.0025952235164229164,0.001491823713302361
2016-08-18T21:00:00.0,6820.606293640005,27353.98,14463.5021,29.86275,370.0766484489702,84796.21320539563,6.14142627947957e-11,1.0440424675115269e-10,5.2202123375576345e-11,1352.6862937590001,16.71698381061139,1019.3282811348406,5467.919999880901,11999.999999738622,0.04822600173950192,34174.58629364,6.14142627947957e-11,0.002595223516422279,0.0014918237139406676
2016-08-18T22:00:00.0,6778.316293612944,27396.27,15509.6225,29.537806,356.93347748314864,83352.04087809283,6.141452268996965e-11,1.044046885729484e-10,5.22023442864742e-11,1310.3962937338183,16.194348777615573,987.4602913180227,5467.919999879021,11999.999999734497,0.052070518493652296,34174.58629361294,6.141452268996965e-11,0.00259522351642277,0.0014918237147343483
2016-08-18T23:00:00.0,248.58656910354756,27000.58,14609.3076,24.304139000000003,343.5926154843331,80829.88016096904,6.135943108533919e-11,1.0431103284507661e-10,5.215551642253831e-11,1.1743620605467648e-7,1.451318878925092e-9,8.84950535929934e-8,248.58656898600705,545.552756410497,0.062912239074707,27249.166569103552,6.135943108533919e-11,0.002595223516421094,0.0014918237140678836
2016-08-19T00:00:00.0,9.89228200142548e-8,26035.2,14558.5948,31.474972,319.29107170935407,66766.12680929175,6.125259995724317e-11,1.041294199273134e-10,5.20647099636567e-11,3.955938289671139e-8,4.888890842564591e-10,2.981031001563775e-8,5.92593076976161e-8,1.3005159043500878e-7,0.06586048889160151,26035.200000098925,6.125259995724317e-11,0.002595223516425296,0.001491823714033015
2016-08-19T01:00:00.0,4.086471423752601e-8,25162.93,12640.4489,37.04275,287.81869493341526,52207.53350127531,6.107235866206177e-11,1.03823009725505e-10,5.19115048627525e-11,1.864947086763836e-8,2.304768696254152e-10,1.4053467660086291e-8,2.2111420360162148e-8,4.8526138700263675e-8,0.07223091888427731,25162.930000040866,6.107235866206177e-11,0.0025952235164273555,0.0014918237126174177
2016-08-19T02:00:00.0,3.6648533170525665e-8,24504.04,11180.2591,34.005695,250.7785401572141,39567.08609316161,6.103671720183463e-11,1.0376241924311887e-10,5.1881209621559435e-11,1.6879019016243158e-8,2.0859698877366642e-10,1.2719328583760147e-8,1.9665751735039385e-8,4.3158828369923595e-8,0.067506591796875,24504.040000036654,6.103671720183463e-11,0.0025952235164257028,0.0014918237116247008
2016-08-19T03:00:00.0,6.467410992187676e-8,24625.48,9851.30555,38.571278,216.7754403809921,28386.828485041202,6.118600687047595e-11,1.0401621167980912e-10,5.200810583990456e-11,2.798725611370057e-8,3.458765787121394e-10,2.1090035287325573e-8,3.658283759649639e-8,8.02853829532906e-8,0.0542906188964843,24625.480000064676,6.118600687047595e-11,0.002595223516426384,0.0014918237107554573
2016-08-19T04:00:00.0,1.1909669900225339e-7,23736.63,8709.537,38.397778,178.2067576049047,18535.524426966287,6.127336167822646e-11,1.0416471485298498e-10,5.208235742649249e-11,4.5404118201737935e-8,5.611204256415485e-10,3.4214660100094416e-8,7.358841608566248e-8,1.6149852101492884e-7,0.04592626953125,23736.6300001191,6.127336167822646e-11,0.0025952235164247374,0.0014918237100434906
2016-08-19T05:00:00.0,1221.617192085041,22893.55,8006.974459999999,37.113555,139.8115748290337,9825.988918985711,6.136028644652344e-11,1.0431248695908984e-10,5.215624347954492e-11,1.1870104722982779e-7,1.466950241160042e-9,8.944818543658792e-8,1221.6171919662359,2680.9840494365008,0.038956489562988215,24115.167192085042,6.136028644652344e-11,0.002595223516421732,0.0014918237096574148
2016-08-19T06:00:00.0,3334.0498480503,22011.22,7316.96988,36.243778000000006,102.70061505406956,4500.00000033537,6.140286893362898e-11,1.0438487718716926e-10,5.219243859358463e-11,2.4855712157575395e-7,3.0717583201403665e-9,1.8730233659392478e-7,3334.049847801639,7316.968458503355,0.0358484802246093,25345.269848050302,6.140286893362898e-11,0.0025952235164170222,0.0014228739942879094
2016-08-19T07:00:00.0,3151.775273171659,21381.41556,6916.946663,36.46202748,66.45943228070976,4500.00000190002,6.140961700641026e-11,1.0439634891089745e-10,5.2198174455448725e-11,3.075976711279933e-7,3.801402669749064e-9,2.3179284571640632e-7,3151.775272863957,6916.945250546366,0.0345255317687988,24533.190833171662,6.140961700641026e-11,0.0025952235164074535,0.0014107036016637845
2016-08-19T08:00:00.0,7340.661816879674,20958.35972,6648.428106,35.12391663,30.00000002807987,4500.000000381783,6.133236978291845e-11,1.0426502863096137e-10,5.2132514315480684e-11,3542.902338547489,43.78446156313878,2669.7842416548033,3797.7594783320806,8334.634328955977,0.0314417190551757,28299.021536879678,6.133236978291845e-11,0.002581718431041402,0.0013501364366106064
2016-08-19T09:00:00.0,13746.016293270026,20428.57,6705.958320000001,35.697639,38.66312667970183,8855.991815129,6.133358628833637e-11,1.0426709669017181e-10,5.213354834508591e-11,8278.096303052744,102.30369193455422,6238.0299960094035,5467.919990217178,11999.999978530434,0.0294846801757812,34174.58629327002,6.133358628833637e-11,0.0025817184309939118,0.00135013643662219
2016-08-19T10:00:00.0,13859.166293463624,20315.42,6640.43052,37.281806,105.27176133273909,20388.064819805273,6.133266984064994e-11,1.042655387291049e-10,5.213276936455245e-11,8391.246366667749,103.70204112338595,6323.2951904503625,5467.919926795772,11999.999839344626,0.0284866504669189,34174.586293463624,6.133266984064994e-11,0.002581718430990168,0.001350136436599789
2016-08-19T11:00:00.0,13723.956293442016,20450.63,6473.63186,36.522333,171.694578174608,32070.930679736695,6.13327426189731e-11,1.0426566245225426e-10,5.213283122612713e-11,8256.036333373153,102.03106689377593,6221.406517913166,5467.919960068759,11999.999912366147,0.0289883403778076,34174.586293442015,6.13327426189731e-11,0.002581718430988362,0.001350136436545884
2016-08-19T12:00:00.0,12992.666292844582,21181.92,6546.22214,39.242861100000006,237.205893786867,43818.70660015244,6.133404109805698e-11,1.0426786986669686e-10,5.213393493334843e-11,7524.7463132740595,92.99352176356982,5670.336692900598,5467.919979570418,11999.999955164854,0.0302285995483398,34174.58629284458,6.133404109805698e-11,0.0025817184309897645,0.0013501364365693083
2016-08-19T13:00:00.0,8.199791714972011e-7,22843.86,6864.92588,43.561167,290.95913616891994,54942.822458354334,6.131453749588149e-11,1.0423471374299853e-10,5.2117356871499265e-11,4.1409560673543803e-7,5.11754246774008e-9,3.120452724231756e-7,4.0577933004802e-7,8.905309442303911e-7,0.0339993095397949,22843.860000819983,6.131453749588149e-11,0.002581718430996812,0.001350136436676984
2016-08-19T14:00:00.0,10557.406293605425,23617.18,7297.597220000001,52.6613059,247.40055089252093,48077.89792969335,6.133387891902103e-11,1.0426759416233573e-10,5.2133797081167866e-11,5089.486353640186,62.89770316345714,3835.2258026498253,5467.919939965133,11999.999868246354,0.0337734489440918,34174.58629360542,6.133387891902103e-11,0.002581718430994562,0.0013501364368297718
2016-08-19T15:00:00.0,9416.13629365309,24758.45,7655.79851,47.1902777,257.6395298744617,56615.52773072596,6.133258493378096e-11,1.0426539438742763e-10,5.2132697193713813e-11,4159.513000863547,51.40475793706241,3134.436459576976,5256.623292789439,11536.284275094235,0.029887529373168895,34174.58629365309,6.133258493378096e-11,0.0025817184309935956,0.0013501364370199379
2016-08-19T16:00:00.0,8421.016293657442,25753.57,8313.148079999999,34.967222,261.856591830007,63630.45130553361,6.133255459902062e-11,1.0426534281833506e-10,5.213267140916753e-11,3386.6722437394997,41.853713851947184,2552.055722679706,5034.344049917838,11048.46607101312,0.0292933006286621,34174.58629365744,6.133255459902062e-11,0.0025817184309902402,0.0013501364374332249
2016-08-19T17:00:00.0,7861.616293658011,26312.97,9190.25456,29.505722,268.74566540043804,68917.82636936288,6.133259409189663e-11,1.0426540995622428e-10,5.213270497811214e-11,2915.7492169460124,36.03387768500113,2197.187663719581,4945.867076711895,10854.29284271583,0.0327216796875,34174.58629365801,6.133259409189663e-11,0.0025817184309879226,0.001350136438196908
2016-08-19T18:00:00.0,7360.036293658238,26814.55,10535.7313,35.308721999999996,275.2764028039227,72779.05366593471,6.133256285128035e-11,1.0426535684717659e-10,5.2132678423588296e-11,2557.7937601248555,31.61013538480347,1927.447279561187,4802.242533533278,10539.09172087363,0.0344462585449218,34174.586293658234,6.133256285128035e-11,0.0025817184309903166,0.0013501364394784064
2016-08-19T19:00:00.0,7216.286293656294,26958.3,11994.3748,37.759389,271.5803979072082,74709.86271650597,6.133259508737006e-11,1.042654116485291e-10,5.213270582426455e-11,2462.8110456923923,30.436304832382493,1855.8722458769812,4753.475247963797,10432.066119395597,0.036691349029541014,34174.58629365629,6.133259508737006e-11,0.0025817184309909072,0.0013501364408759354
2016-08-19T20:00:00.0,7116.516293654158,27058.07,12597.8679,33.174611,264.25989545807556,75003.42763191498,6.133256993055247e-11,1.042653688819392e-10,5.21326844409696e-11,2473.8814509727517,30.573116883116295,1864.214444092457,4642.634842681302,10188.813682748763,0.03840293884277341,34174.58629365415,6.133256993055247e-11,0.0025817184309888924,0.0013501364414890394
2016-08-19T21:00:00.0,7309.586293649531,26865.0,13231.8215,39.694028,261.6609830596758,74458.58920889265,6.133260858129695e-11,1.042654345882048e-10,5.21327172941024e-11,2715.4242819180913,33.55819007644451,2046.2311022222261,4594.162011731336,10082.434296912908,0.0405515899658203,34174.586293649525,6.133260858129695e-11,0.00258171843099055,0.0013501364421545684
2016-08-19T22:00:00.0,7421.646293631979,26752.94,13307.4697,35.390361,255.52772685460295,73355.43445816422,6.133255585270273e-11,1.0426534494959465e-10,5.2132672474797325e-11,3000.5195392559062,37.08149982193932,2261.067062313373,4421.126754375969,9702.68786897241,0.0448362998962402,34174.586293631975,6.133255585270273e-11,0.0025817184309885,0.0013501364422365669
2016-08-19T23:00:00.0,7956.536293468334,26218.05,13323.5807,32.803778,257.22144739502517,72011.72103958645,6.133348954482678e-11,1.0426693222620552e-10,5.213346611310276e-11,3581.087686957894,44.256369834941694,2698.5591362769323,4375.448606510336,9602.441747158706,0.0510038108825683,34174.58629346833,6.133348954482678e-11,0.0025817184309866793,0.001350136442255425
2016-08-20T00:00:00.0,1.6281350530558974e-7,25250.3,12687.4257,32.481028,268.6766209484497,70989.14257315853,6.125326449060647e-11,1.04130549634031e-10,5.20652748170155e-11,8.125021384081866e-8,1.004119370213469e-9,6.122679086667493e-8,8.145916091513704e-8,1.7877180554610246e-7,0.0534194984436035,25250.300000162813,6.125326449060647e-11,0.0025817184309886877,0.0013501364415911092
2016-08-20T01:00:00.0,5.071209414268779e-8,24247.7,11537.347,34.277415999999995,236.19817466793697,58301.718223534976,6.108091677637144e-11,1.0383755851983144e-10,5.191877925991572e-11,2.5302361461468824e-8,3.12695684781568e-10,1.9066810047656582e-8,2.5305895122699133e-8,5.553679305337122e-8,0.0611697196960449,24247.700000050714,6.108091677637144e-11,0.0025817184309887167,0.0013501364404362186
2016-08-20T02:00:00.0,4.046656627120293e-8,23829.07,10275.3078,34.586333,201.92334038673278,46764.37257374601,6.101735956316592e-11,1.0372951125738205e-10,5.1864755628691026e-11,2.018029450991284e-8,2.493953388690778e-10,1.5207032857870597e-8,2.018254225003271e-8,4.429298654705857e-8,0.0606717910766601,23829.07000004047,6.101735956316592e-11,0.002581718430987661,0.001350136439232881
2016-08-20T03:00:00.0,6.99734698594628e-8,23650.26,8829.74524,26.931139,167.33958910546443,36489.06612394196,6.11500929239261e-11,1.0395515797067436e-10,5.197757898533718e-11,3.493138962007419e-8,4.3169467854826747e-10,2.6322846252943137e-8,3.4938125081417934e-8,7.667586595579585e-8,0.0484341697692871,23650.260000069975,6.11500929239261e-11,0.0025817184309822336,0.0013501364378892373
2016-08-20T04:00:00.0,1.1145161498072917e-7,22584.74,8338.50925,37.29575,140.4110318243791,27659.322234181393,6.121795140806465e-11,1.0407051739370989e-10,5.2035258696854945e-11,5.5665219045626994e-8,6.879308010240505e-10,4.19470000624421e-8,5.568232541770847e-8,1.222014778951597e-7,0.0428071517944335,22584.740000111455,6.121795140806465e-11,0.002581718430984275,0.0013501364374683242
2016-08-20T05:00:00.0,2.2836488774516366e-7,21718.32,7777.83105,37.689972,103.11786354355017,19320.814334481976,6.127661963667389e-11,1.041702533823456e-10,5.20851266911728e-11,1.1409441300551874e-7,1.4100197983038635e-9,8.597681696974777e-8,1.1416630448626258e-7,2.5055151754874815e-7,0.038288089752197205,21718.320000228367,6.127661963667389e-11,0.002581718430980036,0.0013501364370996512
2016-08-20T06:00:00.0,3.828108157293286e-6,21331.6,7042.985990000001,35.433054999999996,65.43047326344325,11542.984634954944,6.132872862041124e-11,1.0425883865469911e-10,5.2129419327349553e-11,1.945106338093907e-6,2.4038323825602888e-8,1.4657514527806638e-6,1.8828975603607243e-6,4.132242374491341e-6,0.0349275016784668,21331.60000382811,6.132872862041124e-11,0.0025817184309692882,0.001350136436744647
2016-08-20T07:00:00.0,5050.6759475166,21221.16861,6950.194353,35.4561943,30.00000000596467,4500.000000689372,6.082167719282585e-11,1.0339685122780394e-10,5.169842561390197e-11,2868.8011154153855,35.45367615797489,2161.809521827737,2181.8748321011117,4788.3835142455155,0.032723850250244095,26271.8445575166,6.082167719282585e-11,0.002518139058150018,0.0013165936983482985
2016-08-20T08:00:00.0,4857.443892101999,20774.27306,6455.36804,36.06286099,30.000000003049305,4500.000000356281,5.984466395829888e-11,1.0173592872910809e-10,5.0867964364554046e-11,2917.9007594199225,36.06046722085297,2198.8089768812783,1939.5431326819748,4256.557812144965,0.0294111804962158,25631.716952101997,5.984466395829888e-11,0.002393774788091104,0.0012516910968501773
2016-08-20T09:00:00.0,4723.749400598686,20474.84,6156.435079999999,36.110195,30.000000008742816,4500.00000107363,5.951009370018077e-11,1.011671592903073e-10,5.058357964515365e-11,2921.7343911554535,36.10784462088607,2201.6978427369554,1802.0150094431315,3954.7360080830695,0.028877229690551707,25198.589400598685,5.951009370018077e-11,0.002350392626936007,0.001230153385284681
2016-08-20T10:00:00.0,13898.626291980545,20275.96,6367.92582,41.606194,30.000000022305848,4500.000002047107,5.938395373483357e-11,1.0095272134921705e-10,5.047636067460853e-11,8595.913303526282,106.23138875248311,6477.523704419701,5302.712988454163,11637.433587442749,0.027846149444580005,34174.586291980544,5.938395373483357e-11,0.002333394535207992,0.0012188577379635105
2016-08-20T11:00:00.0,6605.2697887414415,20145.59,6380.95367,41.691056,94.62752816937551,16247.032692767278,5.938226887675198e-11,1.0094985709047837e-10,5.0474928545239186e-11,4762.615125623244,58.85811094453322,3588.9092039349525,1842.6546631180963,4043.9245558488706,0.0273976192474365,26750.859788741443,5.938226887675198e-11,0.0023333945352068124,0.0012188577379710055
2016-08-20T12:00:00.0,5.91171938188134e-7,20375.2,6362.9189,40.4212776,111.79691650849436,17498.91400140884,5.936139701093912e-11,1.009143749185965e-10,5.045718745929825e-11,3.0335084028009395e-7,3.748918806448097e-9,2.285926101492742e-7,2.8772018353312144e-7,6.314361224007406e-7,0.0284395008087158,20375.200000591172,5.936139701093912e-11,0.0023333945352060426,0.0012188577379619145
2016-08-20T13:00:00.0,2.983116166417961e-7,20952.47,6635.99754,41.3803057,71.3779723068291,11135.996321126606,5.934084751821359e-11,1.0087944078096309e-10,5.0439720390481545e-11,1.5089987739025242e-7,1.8648749669415423e-9,1.1371188822814282e-7,1.4731085981076268e-7,3.2329118160637906e-7,0.0307115001678466,20952.470000298315,5.934084751821359e-11,0.0023333945351979297,0.001218857738093831
2016-08-20T14:00:00.0,13317.546293566607,20857.04,6771.571790000001,41.503555600000006,30.000000003279627,4500.000000421347,5.85159243137535e-11,9.947707133338095e-11,4.9738535666690476e-11,7849.626296375748,97.00850546153448,5915.152772044785,5467.919997190759,11999.999993834786,0.0287070903778076,34174.58629356661,5.85159243137535e-11,0.0022177624094558844,0.0011639778880129911
2016-08-20T15:00:00.0,12912.236293647362,21262.35,6882.25687,43.3437784,85.50716762727336,15643.582140278808,5.85143485579435e-11,9.947439254850395e-11,4.9737196274251976e-11,7444.316297429049,91.9995386952326,5609.7279692215,5467.919996218215,11999.999991700422,0.026798469543457,34174.586293647364,5.85143485579435e-11,0.0022177624094508767,0.0011639778880814231
2016-08-20T16:00:00.0,12514.336293656732,21660.25,7399.879540000001,38.49175,134.16514568496538,26371.054395178617,5.851432341535877e-11,9.947434980610991e-11,4.9737174903054954e-11,7046.416297500992,87.08214736235,5309.887034289633,5467.919996155641,11999.999991563096,0.026920909881591706,34174.586293656736,5.851432341535877e-11,0.00221776240944701,0.0011639778884733251
2016-08-20T17:00:00.0,12255.166293658582,21919.42,8324.6596,35.960139,182.75776080977633,36281.06304500923,5.851434711320602e-11,9.947439009245024e-11,4.973719504622512e-11,6787.24629744348,83.87923127223586,5114.5872726973075,5467.919996215001,11999.99999169337,0.0274074897766113,34174.58629365858,5.851434711320602e-11,0.002217762409444872,0.0011639778895523808
2016-08-20T18:00:00.0,12010.256293658158,22164.33,9575.45124,31.367611,230.67907084447168,45070.9918733778,5.85143303175466e-11,9.947436153982923e-11,4.9737180769914616e-11,6542.336297484778,80.85254539299244,4930.033255670271,5467.919996173281,11999.999991601811,0.0285313606262207,34174.58629365816,5.85143303175466e-11,0.002217762409442419,0.001163977891691637
2016-08-20T19:00:00.0,11867.636293656167,22306.95,10017.5763,30.545055,280.1662229999199,52425.575044627774,5.85143485705321e-11,9.947439256990456e-11,4.973719628495228e-11,6399.716297437396,79.0899961287162,4822.560739555865,5467.919996218671,11999.999991701425,0.0318277702331542,34174.58629365617,5.85143485705321e-11,0.0022177624094419693,0.0011639778924999473
