Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-20T20:00:00.0,11731.476293655101,22443.11,10618.324,30.736695,328.7133818910951,59230.56063986295,5.851432867083158e-11,9.947435874041367e-11,4.9737179370206836e-11,6263.556297485901,77.4072818694354,4719.956211550938,5467.919996169102,11999.999991592638,0.0333927192687988,34174.586293655106,5.851432867083158e-11,0.0022177624094425097,0.0011639778936293932
2016-08-20T21:00:00.0,11708.446293653291,22466.14,11351.8609,30.056417,375.3861865229913,65332.19400698443,5.851434079143319e-11,9.947437934543641e-11,4.9737189672718204e-11,6240.5262974538255,77.12266884461889,4702.601758818224,5467.919996199367,11999.99999165906,0.0343197784423828,34174.586293653294,5.851434079143319e-11,0.0022177624094430475,0.0011639778949642352
2016-08-20T22:00:00.0,11727.456293639745,22447.13,11623.4212,30.941861,422.454656130068,70682.93602143959,5.851436885889304e-11,9.947442706011817e-11,4.973721353005908e-11,6259.53629737202,77.35760126194165,4716.926906215954,5467.919996267627,11999.999991808863,0.03810678863525389,34174.58629363975,5.851436885889304e-11,0.0022177624094450667,0.0011639778954745938
2016-08-20T23:00:00.0,11650.55629356801,22524.03,11280.0299,31.508056,468.87261415447097,75776.4428834423,5.851551429939001e-11,9.947637430896301e-11,4.9738187154481506e-11,6182.636297069826,76.40724339551025,4658.978255823796,5467.919996498084,11999.99999231463,0.0436699981689453,34174.58629356801,5.851551429939001e-11,0.002217762409448297,0.0011639778948341782
2016-08-21T00:00:00.0,3.7823890731285536e-7,22366.99,10917.4536,30.426389,513.7740193124414,81155.39239555862,5.848168555004166e-11,9.94188654350708e-11,4.97094327175354e-11,1.847599243486969e-7,2.2833296074908207e-9,1.3922741509090368e-7,1.9337956409872342e-7,4.243944258849217e-7,0.0455313911437988,22366.99000037824,5.848168555004166e-11,0.00221776240945829,0.0011639778941793738
2016-08-21T01:00:00.0,5.771209965087439e-8,21897.59,10332.2176,32.086806,483.34984807718376,70237.93996010015,5.831221646745631e-11,9.913076799467572e-11,4.956538399733786e-11,2.8696673486994486e-8,3.546438138050336e-10,2.1624622792989852e-8,2.8916295395885234e-8,6.34602453493509e-8,0.0521620216369628,21897.59000005771,5.831221646745631e-11,0.0022177624094625818,0.0011639778931073514
2016-08-21T02:00:00.0,3.946154155816994e-8,21736.25,9048.16897,31.106695,451.2652598399961,59905.72352416312,5.821932631085086e-11,9.897285472844645e-11,4.9486427364223225e-11,1.963002479173397e-8,2.4259490774716336e-10,1.479237242360752e-8,1.9732543911707518e-8,4.330541173617943e-8,0.0536827812194824,21736.25000003946,5.821932631085086e-11,0.0022177624094644383,0.0011639778907765596
2016-08-21T03:00:00.0,4.566157713974924e-8,22337.38,7751.787020000001,31.330056,420.16078260269677,50857.55571819911,5.825919260018497e-11,9.904062742031444e-11,4.952031371015722e-11,2.2712589512466213e-8,2.80690351435324e-10,1.7115265331422194e-8,2.284994699986271e-8,5.014692314414851e-8,0.0486723594665527,22337.38000004566,5.825919260018497e-11,0.0022177624094660985,0.0011639778888516011
2016-08-21T04:00:00.0,6.976542017041745e-8,21709.66,6758.66198,31.783222,388.8329443654354,43105.76986224426,5.834695512565779e-11,9.918982371361823e-11,4.9594911856809115e-11,3.467255215758512e-8,4.284958720770455e-10,2.6127797077868624e-8,3.499367818911872e-8,7.679778385006083e-8,0.0408943405151367,21709.660000069765,5.834695512565779e-11,0.002217762409467336,0.0011639778880170426
2016-08-21T05:00:00.0,1.1376761774909495e-7,21222.69,7210.238359999999,41.619139,357.05194012832095,36347.10904632507,5.841134106939472e-11,9.9299279817971e-11,4.96496399089855e-11,5.640673017244264e-8,6.970946622678266e-10,4.250577208950162e-8,5.7261588296834346e-8,1.2566735789148564e-7,0.0346974983215332,21222.690000113766,5.841134106939472e-11,0.0022177624094714683,0.0011639778883092442
2016-08-21T06:00:00.0,1.5281340864239419e-7,20863.17,6785.13883,36.489667,315.43501889147336,29136.871850471132,5.843744401208387e-11,9.934365482054258e-11,4.967182741027129e-11,7.558555502703595e-8,9.341134788848222e-10,5.6958138956391595e-8,7.712850996053769e-8,1.692676775677867e-7,0.033060420989990194,20863.17000015281,5.843744401208387e-11,0.0022177624094699747,0.0011639778880339722
2016-08-21T07:00:00.0,3.8367185738908004e-7,20712.22389,6177.911994,39.35991662,278.94756965486687,22351.734184675246,5.848322755445915e-11,9.942148684258054e-11,4.971074342129027e-11,1.8692187307962742e-7,2.3100477476102893e-9,1.4085656997623713e-7,1.9665056282261005e-7,4.3157302116185327e-7,0.029500469207763606,20712.223890383673,5.848322755445915e-11,0.0022177624094707176,0.0011639778876608657
2016-08-21T08:00:00.0,1.7329310976303956e-6,20506.37639,6166.275418,38.4741111,239.58987079963546,16173.823355225562,5.850629350164712e-11,9.94606989528001e-11,4.973034947640005e-11,7.223289675691152e-7,8.926801219544177e-9,5.443171475331815e-7,1.0105026693623276e-6,2.217668150292603e-6,0.028109729766845695,20506.37639173293,5.850629350164712e-11,0.0022177624094697696,0.0011639778876525006
2016-08-21T09:00:00.0,3972.311912509879,20181.4,5944.1758899999995,36.956472,201.11797747102108,10007.549103965437,5.851384354068724e-11,9.947353401916831e-11,4.9736767009584156e-11,1.1479702708518729e-5,1.4187029558468341e-7,8.650627779553866e-6,3972.311901030077,8717.7103564721,0.027737710952758697,24153.71191250988,5.851384354068724e-11,0.0022177624094680687,0.001163977887517783
2016-08-21T10:00:00.0,2525.0333248054676,20085.16,6319.076279999999,47.075667,164.16372337535086,12781.08474306605,5.851254476133363e-11,9.947132609426718e-11,4.973566304713359e-11,3.223277910693327e-6,3.983442790746702e-8,2.4289285309431107e-6,2525.03332158209,5541.485584826603,0.0274732494354248,22610.193324805467,5.851254476133363e-11,0.002217762409469162,0.0011639778877362726
2016-08-21T11:00:00.0,2469.010590306894,20045.98,6449.53001,41.657,117.09027417764352,12003.49521429947,5.851327004756906e-11,9.94725590808674e-11,4.97362795404337e-11,5.387582150392842e-6,6.658167825163326e-8,4.0598584299776375e-6,2469.0105849192123,5418.537034014863,0.0272888603210449,22514.99059030689,5.851327004756906e-11,0.0022177624094641634,0.0011639778878126475
2016-08-21T12:00:00.0,3.8523441400034e-6,20181.28,6472.50457,35.1244722,75.43549200668444,10972.503406352078,5.850960614467786e-11,9.946633044595236e-11,4.973316522297618e-11,1.3694404529776492e-6,1.6924037737091447e-8,1.0319535205543564e-6,2.482804220695305e-6,5.448808806336534e-6,0.027641159057617097,20181.280003852342,5.850960614467786e-11,0.002217762409454422,0.0011639778878242437
2016-08-21T13:00:00.0,4628.815503325745,20701.32,6424.99993,42.3333889,40.313237586067594,4500.000006810727,5.851441867644367e-11,9.947451174995425e-11,4.9737255874977124e-11,2590.7915184748194,32.01793355254412,1952.3130214965927,2038.0239848508265,4472.6857412343115,0.0266120204925537,25330.135503325746,5.851441867644367e-11,0.0022177624094187496,0.0011605826732968775
2016-08-21T14:00:00.0,13660.886293101008,20513.7,6392.99761,45.0973892,30.000000001071097,4500.000000124314,5.601306486820057e-11,9.522221027594097e-11,4.7611105137970484e-11,8192.966306820776,101.25162481790407,6173.879562067321,5467.919986280137,11999.99996989013,0.024674610137939403,34174.58629310101,5.601306486820057e-11,0.0018636797038743544,0.0009745635939906457
2016-08-21T15:00:00.0,13453.516293634832,20721.07,6388.37492,47.4903333,86.15609929868913,16280.882896645342,5.6012072229520774e-11,9.522052279018531e-11,4.7610261395092654e-11,8048.65300885022,99.4681491687751,6065.13104687653,5404.863284784515,11861.614547655083,0.0247164001464843,34174.58629363483,5.6012072229520774e-11,0.001863679703869228,0.0009745635939814024
2016-08-21T16:00:00.0,13142.03629364944,21032.55,6659.28465,44.978639,138.1357788472593,27819.254545740543,5.601205348405123e-11,9.522049092288708e-11,4.761024546144354e-11,7837.817750063245,96.86257119839915,5906.254341365801,5304.2185435861,11640.737707031778,0.0259908905029296,34174.58629364944,5.601205348405123e-11,0.0018636797038661633,0.0009745635943888354
2016-08-21T17:00:00.0,12940.066293650507,21234.52,7501.613359999999,40.643055,190.0215747256452,38706.96291870169,5.601207109353332e-11,9.522052085900664e-11,4.761026042950332e-11,7667.271091358751,94.75489424057758,5777.737453693755,5272.795202291662,11571.775451634248,0.0273320503234863,34174.58629365051,5.601207109353332e-11,0.0018636797038636766,0.000974563595948985
2016-08-21T18:00:00.0,12645.696293649644,21528.89,8710.504579999999,35.351971999999996,244.13527764577483,48554.86343859323,5.601206412561613e-11,9.522050901354742e-11,4.761025450677371e-11,7436.057442568857,91.89747279597051,5603.504438778689,5209.638851080691,11433.171336261008,0.0279868907928466,34174.58629364964,5.601206412561613e-11,0.0018636797038614234,0.0009745635998939121
2016-08-21T19:00:00.0,12337.896293645003,21836.69,10166.6688,31.308000000000003,300.68264212144317,56881.0356081965,5.601205042470506e-11,9.52204857219986e-11,4.76102428609993e-11,7183.662117975352,88.77828058224696,5413.309791600424,5154.234175669555,11311.579194288624,0.028245019912719705,34174.586293645,5.601205042470506e-11,0.0018636797038599463,0.0009745636062433008
2016-08-21T20:00:00.0,12172.646293642814,22001.94,10668.9905,28.905222,358.15478638302767,63439.256768649146,5.6012055988849676e-11,9.522049518104444e-11,4.761024759052222e-11,6988.07419502922,86.36113467300919,5265.922845915194,5184.572098613498,11378.15937017403,0.028566959381103502,34174.58629364281,5.6012055988849676e-11,0.0018636797038595753,0.0009745636085449198
2016-08-21T21:00:00.0,12087.696293639632,22086.89,11368.6781,29.416333,415.6125627356858,69414.34945930206,5.601206719037084e-11,9.522051422363043e-11,4.7610257111815216e-11,6818.169964012504,84.26139706764918,5137.89006510056,5269.526329627032,11564.601522246921,0.0303381404876709,34174.58629363963,5.601206719037084e-11,0.0018636797038615502,0.0009745636116683577
2016-08-21T22:00:00.0,11954.996293627693,22219.59,11542.3262,30.660889,470.4594904832159,74748.16392121317,5.6012057451932254e-11,9.522049766828483e-11,4.7610248834142415e-11,6609.923992155,81.68781843657364,4980.964538815465,5345.072301472599,11730.396131924239,0.0330295181274414,34174.58629362769,5.6012057451932254e-11,0.001863679703865391,0.0009745636124656342
2016-08-21T23:00:00.0,11887.966293139758,22286.62,11255.0809,30.831389,521.488283599657,79917.19936651654,5.601269819555425e-11,9.522158693244222e-11,4.761079346622111e-11,6420.046308568932,79.3412417194518,4837.8805926495,5467.919984570732,11999.999966138637,0.0392935600280761,34174.58629313976,5.601269819555425e-11,0.0018636797038727292,0.0009745636111579978
2016-08-22T00:00:00.0,6532.2668717416,22192.91,10614.1294,31.919110999999997,569.9999999988576,85499.99999986826,5.83516079510334e-11,9.919773351675677e-11,4.9598866758378385e-11,2582.6174406676355,31.916915358599358,1946.1533755243508,3949.6494310738653,8667.974873971525,0.0422049484252929,28725.1768717416,5.83516079510334e-11,0.0021956381402432725,0.0011501001304144523
2016-08-22T01:00:00.0,7.84531627334138e-8,21870.55,10030.6296,32.123778,569.9999999956469,85499.99999946429,5.884802507340986e-11,1.0004164262479676e-10,5.002082131239838e-11,3.916387909877607e-8,4.840013060497716e-10,2.9512274759132415e-8,3.9189241992012935e-8,8.600544702631992e-8,0.0478364906311035,21870.55000007845,5.884802507340986e-11,0.002282755797974675,0.001193263282854809
2016-08-22T02:00:00.0,4.3641665670373496e-8,21827.27,8947.68975,32.087194000000004,537.8785047519782,75469.37159284308,5.872875419768993e-11,9.983888213607287e-11,4.9919441068036434e-11,2.177761127876268e-8,2.69135554090064e-10,1.641070451768683e-8,2.1764215509474745e-8,4.7764156409328765e-8,0.05240901184082029,21827.27000004364,5.872875419768993e-11,0.0022827557979857153,0.001193263281137246
2016-08-22T03:00:00.0,4.9180394828531724e-8,22534.56,7454.87492,34.789139,505.79359350809534,66521.68303617055,5.875916291770438e-11,9.989057696009745e-11,4.9945288480048724e-11,2.454876256497558e-8,3.033824385318676e-10,1.849892917877241e-8,2.4531741686596047e-8,5.383782137250592e-8,0.0491922187805175,22534.56000004918,5.875916291770438e-11,0.0022827557979919217,0.0011932632793073062
2016-08-22T04:00:00.0,9.323107441227513e-8,22017.57,6381.26844,37.651139,471.00673726425197,59066.809309506156,5.887251117549273e-11,1.0008326899833765e-10,5.0041634499168825e-11,4.6596138354538604e-8,5.758518394868947e-10,3.5112917041883815e-8,4.6534852788738186e-8,1.0212626253947721e-7,0.0379285888671875,22017.57000009323,5.887251117549273e-11,0.0022827557979959194,0.0011932632786318161
2016-08-22T05:00:00.0,1.555852231443147e-7,21610.52,6506.90734,39.212361,433.3578810206875,52685.54206290667,5.892329912104785e-11,1.0016960850578135e-10,5.0084804252890676e-11,7.782793895606718e-8,9.618256661168078e-10,5.864790647053706e-8,7.765711457974174e-8,1.7042776320006527e-7,0.0337490005493164,21610.520000155586,5.892329912104785e-11,0.0022827557979982678,0.0011932632787007738
2016-08-22T06:00:00.0,2.286459134620261e-7,21122.26,5929.57862,31.641833,394.1478027775203,46178.635916399035,5.894757938195478e-11,1.0021088494932311e-10,5.0105442474661556e-11,1.1445739093367157e-7,1.4145056101114762e-9,8.625034207996805e-8,1.140883116434052e-7,2.5038035298996007e-7,0.03184894943237299,21122.260000228645,5.894757938195478e-11,0.0022827557979965478,0.0011932632783959976
2016-08-22T07:00:00.0,5.535288197166539e-7,20705.70722,6547.453635,39.34963876,362.50825253481383,40249.05848999894,5.897681145199811e-11,1.0026057946839679e-10,5.0130289734198395e-11,2.803349794002407e-7,3.4644805183609253e-9,2.1124881209517836e-7,2.7309357973694485e-7,5.993363028067964e-7,0.029421360015869105,20705.70722055353,5.897681145199811e-11,0.002282755798000113,0.0011932632787234213
2016-08-22T08:00:00.0,11626.715773887765,20479.13972,5873.37266,45.242666799999995,323.16089653415787,33701.606049072805,5.900021103753743e-11,1.0030035876381363e-10,5.0150179381906816e-11,6825.468821055769,84.3515989685564,5143.390181009537,4801.246952831896,10536.906800754721,0.0275022392272949,32105.855493887764,5.900021103753743e-11,0.002282755797996985,0.0011932632783642448
2016-08-22T09:00:00.0,14046.406293316068,20128.18,5782.22904,48.751222,362.27211145859843,43508.53156410034,5.899954410208081e-11,1.0029922497353737e-10,5.0149612486768686e-11,8615.877533942385,106.47811389355766,6492.567920338881,5430.528759373582,11917.940480563539,0.0267387504577636,34174.58629331607,5.899954410208081e-11,0.0022827557979966206,0.0011932632783167967
2016-08-22T10:00:00.0,14139.556293415004,20035.03,5809.71056,45.891167,420.0012861080078,56136.81211826603,5.899935524017282e-11,1.0029890390829379e-10,5.0149451954146894e-11,8811.468381764578,108.89529594946595,6639.957070089386,5328.087911650325,11693.121870803503,0.0261830692291259,34174.58629341501,5.899935524017282e-11,0.0022827557979970665,0.001193263278330944
2016-08-22T11:00:00.0,13854.156293113076,20320.43,6075.14579,45.712,483.00769781333906,68660.1816924222,5.900077845976009e-11,1.0030132338159214e-10,5.015066169079607e-11,8386.236313590141,103.64012508522168,6319.519822269614,5467.919979522833,11999.999955060424,0.0270245895385742,34174.586293113076,5.900077845976009e-11,0.0022827557980011595,0.0011932632784675738
2016-08-22T12:00:00.0,1.0404010282230604e-6,21074.4,6253.55083,46.6066111,540.9381056544146,80904.55687301552,5.898659068958092e-11,1.0027720417228756e-10,5.013860208614378e-11,5.368913252647562e-7,6.635096129766565e-9,4.0457903230283934e-7,5.03409425754132e-7,1.1047917871968834e-6,0.028352519989013607,21074.400001040405,5.898659068958092e-11,0.0022827557980204943,0.0011932632785701602
2016-08-22T13:00:00.0,2.895916225249985e-7,22650.21,6489.53006,50.6609447,494.33377731689734,74651.00723778817,5.89574390069654e-11,1.0022764631184117e-10,5.0113823155920584e-11,1.4568651675096672e-7,1.8004463807956515e-9,1.0978331590217387e-7,1.4380487812771988e-7,3.1559688831084556e-7,0.031064859390258697,22650.210000289593,5.89574390069654e-11,0.002282755798025696,0.001193263278698875
2016-08-22T14:00:00.0,10584.59629342979,23589.99,6597.97213,53.1917502,443.6751153745266,68161.47837147683,5.900044311393085e-11,1.0030075329368243e-10,5.0150376646841216e-11,6231.306737496789,77.00873020618228,4695.654280864773,4353.2895559329,9553.811078288416,0.0326201286315918,34174.58629342979,5.900044311393085e-11,0.002282755798023585,0.0011932632787566779
2016-08-22T15:00:00.0,9574.766293644574,24599.82,6762.06012,46.5589166,467.494378136546,75812.97279389329,5.899933407235114e-11,1.0029886792299693e-10,5.0149433961498464e-11,6233.99451437735,77.04194671972736,4697.679678032156,3340.771779267123,7331.720535634295,0.0296853504180908,34174.58629364458,5.899933407235114e-11,0.0022827557980249925,0.0011932632788499537
2016-08-22T16:00:00.0,8416.156293651762,25758.43,7283.416609999999,43.113861,497.97969101212004,81080.31408082298,5.899927873286229e-11,1.0029877384586589e-10,5.0149386922932944e-11,5730.603185171387,70.8208555919736,4318.344853169121,2685.5531084802747,5893.765326077063,0.029801420211791906,34174.58629365176,5.899927873286229e-11,0.0022827557980289706,0.001193263279167085
2016-08-22T17:00:00.0,7683.236293654367,26491.35,8153.21297,41.503695,525.6889683599422,84009.00884333244,5.899927679298556e-11,1.0029877054807546e-10,5.014938527403773e-11,5008.514928950448,61.89702916985958,3774.209095723145,2674.7213647038184,5869.993777605711,0.0302626705169677,34174.58629365436,5.899927679298556e-11,0.0022827557980368593,0.0011932632800006017
2016-08-22T18:00:00.0,7391.426293655764,26783.16,10348.4259,38.589472,546.0845852856489,85499.99993992457,5.899915216161905e-11,1.0029855867475238e-10,5.014927933737619e-11,4075.4286804243256,50.36561365801263,3071.074003537355,3315.9976132313386,7277.350685228764,0.0307892303466796,34174.58629365577,5.899915216161905e-11,0.0022827557980517684,0.001193649450425518
2016-08-22T19:00:00.0,7337.026293652828,26837.56,11495.2105,28.641778,557.8630096995093,85499.99992234012,5.899907967352997e-11,1.0029843544500095e-10,5.0149217722500476e-11,3196.7896792823944,39.50707681526531,2408.968098491787,4140.236614370333,9086.241088465815,0.0333765487670898,34174.58629365283,5.899907967352997e-11,0.0022827557980789315,0.0011939461639878326
2016-08-22T20:00:00.0,7119.696293650339,27054.89,12087.743,29.068139,568.730591270623,85499.9998032439,5.899900087100698e-11,1.0029830148071185e-10,5.0149150740355926e-11,2454.6352142235205,30.33526496605576,1849.711278418034,4665.061079426718,10238.03072340499,0.0339886817932128,34174.58629365034,5.899900087100698e-11,0.0022827557983782325,0.0011940636431410489
2016-08-22T21:00:00.0,7230.676293650843,26943.91,12905.5254,30.022583,569.9999999925273,85499.99999913058,5.938253024218838e-11,1.0095030141172024e-10,5.047515070586012e-11,2206.320452588052,27.266501817239877,1662.5915742219436,5024.35584106269,11026.54576013407,0.0346406707763671,34174.58629365085,5.938253024218838e-11,0.002333510314246262,0.001220663711386236
2016-08-22T22:00:00.0,7319.456293638866,26855.13,12647.9258,31.505833000000003,567.2462523201318,85283.6131541503,5.93824994988878e-11,1.0095024914810925e-10,5.047512457405463e-11,2333.6448001249973,28.84002190559452,1758.5379210728363,4985.811493513767,10941.955610573163,0.0377962417602539,34174.58629363887,5.93824994988878e-11,0.0023335103143838193,0.0012206637110790972
2016-08-22T23:00:00.0,7739.206293577532,26435.38,13195.9491,31.823222,564.5827747360911,85336.18210646001,5.93833351820496e-11,1.0095166980948432e-10,5.047583490474216e-11,3013.192204096127,37.23811317268346,2270.6166568709427,4726.014089481304,10371.79934486526,0.0427203102111816,34174.58629357753,5.93833351820496e-11,0.002333510314452778,0.0012206637121110532
2016-08-23T00:00:00.0,3.0682358823361236e-7,25477.69,12481.7222,32.815833000000005,569.9999994191395,84782.65022885993,5.934780197981525e-11,1.0089126336568591e-10,5.0445631682842955e-11,1.5265318023856225e-7,1.886542914244272e-9,1.1503310452708973e-7,1.5406951673168442e-7,3.3812385711206693e-7,0.044964050292968696,25477.690000306822,5.934780197981525e-11,0.0023341625736311004,0.0012206637109949882
2016-08-23T01:00:00.0,6.513940257311079e-8,24691.28,11432.8216,32.899639,537.1865005836496,72300.92924997679,5.920382892005074e-11,1.0064650916408625e-10,5.032325458204312e-11,3.251721080475888e-8,4.0185938831301557e-10,2.4503621238598508e-8,3.2521545259187816e-8,7.137239445899973e-8,0.0493238716125488,24691.280000065137,5.920382892005074e-11,0.0023341625736419415,0.0012206637093820187
2016-08-23T02:00:00.0,4.178528327856339e-8,24290.99,10041.9698,33.731722,504.2891957466836,60868.108870736374,5.910134974986153e-11,1.004722945747646e-10,5.02361472873823e-11,2.084151539131485e-8,2.575669443777864e-10,1.5705301486450387e-8,2.084329559267378e-8,4.574308825148966e-8,0.0535559005737304,24290.990000041787,5.910134974986153e-11,0.0023341625736472515,0.0012206637073287595
2016-08-23T03:00:00.0,5.2650495555358324e-8,24298.49,8575.44664,35.851167,470.5598079095427,50826.14029146153,5.9160314414354e-11,1.0057253450440178e-10,5.028626725220089e-11,2.6273547109588384e-8,3.2469794637882004e-10,1.979865526700122e-8,2.6276375911265537e-8,5.7666628431869234e-8,0.0478749694824218,24298.490000052654,5.9160314414354e-11,0.0023341625736510124,0.0012206637052636637
2016-08-23T04:00:00.0,9.918427174458607e-8,23114.2,7936.6573,35.912944,434.7109750724908,42250.6948722027,5.926685488864465e-11,1.0075365331069591e-10,5.0376826655347955e-11,4.953673104722848e-8,6.121927417819074e-10,3.7328825718408986e-8,4.95467870440469e-8,1.0873631006462471e-7,0.0377171783447265,23114.200000099187,5.926685488864465e-11,0.0023341625736529002,0.0012206637045210048
2016-08-23T05:00:00.0,1.6854612138896872e-7,22328.68,7620.67357,29.47825,398.8003652356659,34314.03879301247,5.931652859934176e-11,1.0083809861888098e-10,5.041904930944049e-11,8.42081109626408e-8,1.0406741268684992e-9,6.345573944320116e-8,8.423717232770902e-8,1.8486848160406666e-7,0.0341811294555664,22328.680000168548,5.931652859934176e-11,0.002334162573651357,0.001220663704255251
2016-08-23T06:00:00.0,3.101399782953955e-7,21593.96,6995.888779999999,40.081055,369.32444939930645,26693.3664439245,5.934898030269821e-11,1.0089326651458695e-10,5.0446633257293475e-11,1.549703211954793e-7,1.915178975718691e-9,1.1677920583650554e-7,1.5506876383340163e-7,3.403168235820604e-7,0.032225658416747995,21593.96000031014,5.934898030269821e-11,0.002334162573656255,0.001220663703817893
2016-08-23T07:00:00.0,6.68224828513657e-7,21176.15611,6511.099532,40.01861131,329.24572856385674,19697.478885045308,5.936837283212251e-11,1.0092623381460827e-10,5.046311690730413e-11,3.3831555417009114e-7,4.181025318311579e-9,2.549405681897304e-7,3.298083481097512e-7,7.238035994156854e-7,0.029949659347534106,21176.156110668224,5.936837283212251e-11,0.0023341625736565436,0.0012206637035721303
2016-08-23T08:00:00.0,13387.957403339946,20786.62889,6157.879526,36.88977765,289.229451420675,13186.380574687762,5.938908711624263e-11,1.0096144809761247e-10,5.0480724048806236e-11,7920.037418587544,97.8786714383262,5968.21167306867,5467.9199847523005,11999.999966537112,0.0272216892242431,34174.58629333995,5.938908711624263e-11,0.0023341625736489264,0.0012206637033955329
2016-08-23T09:00:00.0,13963.406293340218,20211.18,6373.02074,42.643194,350.22067937146636,24996.71390895725,5.938774711798474e-11,1.0095917010057405e-10,5.0479585050287026e-11,8495.486340437557,104.99027621674674,6401.846110777239,5467.919952902559,11999.99989663907,0.027545330047607404,34174.58629334022,5.938774711798474e-11,0.002334162573650687,0.0012206637034975422
2016-08-23T10:00:00.0,14015.38629340021,20159.2,6476.742929999999,42.215556,412.57009575082037,37025.54039703724,5.938765627169986e-11,1.0095901566188975e-10,5.0479507830944875e-11,8547.466458301838,105.63266521175613,6441.016171448544,5467.919835098271,11999.999638103565,0.026874750137329102,34174.586293400214,5.938765627169986e-11,0.0023341625736518776,0.0012206637035479494
2016-08-23T11:00:00.0,14010.946293207828,20163.64,6365.10643,50.752306,475.9895391251853,48989.81449725307,5.938932115707748e-11,1.0096184596703171e-10,5.0480922983515854e-11,8543.026302769902,105.57779217246652,6437.670254418689,5467.919990437825,11999.99997901467,0.027454200744628895,34174.58629320783,5.938932115707748e-11,0.002334162573657557,0.0012206637034934702
2016-08-23T12:00:00.0,8.05157852764636e-7,20957.52,6543.07623,44.8485278,530.8173594602958,61062.37952135006,5.937136040579688e-11,1.0093131268985469e-10,5.0465656344927344e-11,4.103559740164285e-7,5.071326741366754e-9,3.092272403272411e-7,3.947009474355177e-7,8.662181175339457e-7,0.0296936702728271,20957.52000080516,5.937136040579688e-11,0.0023341625736718876,0.0012206637035852546
2016-08-23T13:00:00.0,4.144512413720305e-7,22850.7,6816.96987,47.832944399999995,485.97116582798736,54519.304513189214,5.935768056437735e-11,1.009080569594415e-10,5.045402847972075e-11,2.0675114568215935e-7,2.555105031477309e-9,1.5579908728520174e-7,2.0759918763291167e-7,4.5560107894682806e-7,0.0315246105194091,22850.70000041445,5.935768056437735e-11,0.0023341625736763454,0.0012206637037226672
2016-08-23T14:00:00.0,10457.106293584315,23717.48,7091.22686,47.0954169,438.1405555931855,47702.33586446432,5.938880104899492e-11,1.0096096178329135e-10,5.0480480891645676e-11,4989.186428378607,61.658160606887044,3759.643939444332,5467.919865205606,11999.999704177688,0.031973979949951103,34174.58629358432,5.938880104899492e-11,0.0023341625736743947,0.0012206637038608692
2016-08-23T15:00:00.0,9246.866293652112,24927.72,7321.74066,44.8843334,452.7056334626991,56370.75386875006,5.938760370235397e-11,1.0095892629400175e-10,5.0479463147000874e-11,4094.1353527463784,50.596797443788375,3085.1705758407543,5152.730940905633,11308.280167022853,0.0292151699066162,34174.586293652115,5.938760370235397e-11,0.002334162573676811,0.001220663704003728
2016-08-23T16:00:00.0,8334.796293658112,25839.79,8186.16198,37.874528000000005,458.4204316691446,63442.46517227736,5.938761290686439e-11,1.0095894194166945e-10,5.0479470970834724e-11,3410.507664717864,42.14828055854635,2570.0171072284356,4924.288628940147,10806.936375675166,0.0293600406646728,34174.58629365811,5.938761290686439e-11,0.002334162573677837,0.0012206637047518835
2016-08-23T17:00:00.0,7627.966293658858,26546.62,9854.6572,35.688556,462.6965183902923,68633.25789584467,5.938762160205439e-11,1.0095895672349246e-10,5.047947836174623e-11,2891.838377550808,35.73837893047692,2179.1694469802997,4736.127916107949,10393.995338866587,0.0299965591430664,34174.58629365886,5.938762160205439e-11,0.0023341625736801037,0.0012206637070468266
2016-08-23T18:00:00.0,7038.746293658647,27135.84,11256.0691,35.335167,462.7486754834168,71351.76670235526,5.938758075612828e-11,1.0095888728541807e-10,5.047944364270903e-11,2494.3124800173205,30.825610889559623,1879.6104200950988,4544.433813641225,9973.299858757024,0.030398309707641607,34174.58629365865,5.938758075612828e-11,0.002334162573682898,0.001220663709115783
2016-08-23T19:00:00.0,6981.336293657485,27193.25,12762.0047,35.029305,458.24145353560044,71948.6091018711,5.938762797413527e-11,1.0095896755602994e-10,5.047948377801497e-11,2425.024767856206,29.969328418290633,1827.398074286014,4556.311525801178,9999.366909101474,0.0318529205322265,34174.586293657485,5.938762797413527e-11,0.002334162573685339,0.0012206637114409375
2016-08-23T20:00:00.0,6981.826293656632,27192.76,13435.486,34.449333,453.18381111653065,71013.37060592229,5.938762858364828e-11,1.0095896859220208e-10,5.047948429610104e-11,2447.0334271836014,30.24131934727899,1843.9828870292065,4534.79286647293,9952.141654902623,0.0330112495422363,34174.58629365663,5.938762858364828e-11,0.0023341625736874633,0.0012206637125418889
2016-08-23T21:00:00.0,7031.656293654567,27142.93,13476.7129,32.477,448.97813162641955,69374.01036851782,5.93876280688051e-11,1.0095896771696868e-10,5.047948385848434e-11,2556.048102319752,31.58856191769479,1926.131824249682,4475.608191334713,9822.253854485172,0.0339680213928222,34174.58629365457,5.93876280688051e-11,0.0023341625736888476,0.0012206637126105212
2016-08-23T22:00:00.0,7136.486293650811,27038.1,13627.5716,32.329361,448.09202770674705,67645.68436791637,5.938759846157981e-11,1.0095891738468566e-10,5.047945869234283e-11,2754.9010202009254,34.04605780883351,2075.9791346849697,4381.585273449784,9615.909391760926,0.0357873306274414,34174.58629365081,5.938759846157981e-11,0.0023341625736908603,0.0012206637128636686
2016-08-23T23:00:00.0,7596.366293638017,26578.22,13374.0901,33.072278000000004,449.8110586782022,65710.00251502599,5.938758374259162e-11,1.0095889236240575e-10,5.0479446181202876e-11,3193.615806358985,39.467852951962804,2406.576399509927,4402.750487278931,9662.358967824543,0.039437061309814406,34174.58629363802,5.938758374259162e-11,0.0023341625736931263,0.0012206637124423337
2016-08-24T00:00:00.0,8566.146293586295,25608.44,12504.2222,31.425721999999997,456.2089677928093,64404.84900302415,5.938857019068955e-11,1.0096056932417223e-10,5.0480284662086115e-11,3949.6202491005947,48.810827807530785,2976.269988264072,4616.5260444855985,10131.514823521044,0.0410172309875488,34174.58629358629,5.938857019068955e-11,0.0023341625736943697,0.0012206637110328859
2016-08-24T01:00:00.0,1.0233751848734252e-7,24669.72,11731.3031,31.825444,473.5964077629776,65008.41283547298,5.926973619965728e-11,1.0075855153941737e-10,5.0379275769708685e-11,5.108448209995956e-8,6.313204060531711e-10,3.849514671055921e-8,5.1152277835843535e-8,1.1225975033104405e-7,0.0473017501831054,24669.72000010234,5.926973619965728e-11,0.002334162573700336,0.0012206637098377635
2016-08-24T02:00:00.0,5.175897679232965e-8,24166.84,10096.1619,33.371472,441.7732979262165,53277.11095628745,5.915640841577037e-11,1.0056589430680963e-10,5.0282947153404814e-11,2.5827840505856877e-8,3.1918974383900063e-10,1.9462789258475647e-8,2.5830570392165968e-8,5.6688255260865484e-8,0.051711948394775296,24166.84000005176,5.915640841577037e-11,0.002334162573703025,0.0012206637074150776
2016-08-24T03:00:00.0,6.898776316801192e-8,24363.91,8717.398079999999,36.079139,408.4041600891395,43180.95027702731,5.921406902969969e-11,1.0066391735048945e-10,5.0331958675244725e-11,3.4441122612941327e-8,4.256357825138132e-10,2.5953401372793487e-8,3.44459766377201e-8,7.559578773146666e-8,0.0461473503112793,24363.910000068987,5.921406902969969e-11,0.0023341625737054055,0.0012206637054582123
2016-08-24T04:00:00.0,1.5363061765247117e-7,23140.12,7947.57173,31.780278000000003,372.327355252109,34463.55341779257,5.930963164499697e-11,1.0082637379649484e-10,5.041318689824742e-11,7.675284086526217e-8,9.485392171731561e-10,5.783775714470463e-8,7.677695041341251e-8,1.6849613837820415e-7,0.036960220336914,23140.12000015363,5.930963164499697e-11,0.002334162573704505,0.0012206637045356615
2016-08-24T05:00:00.0,2.4865981704692984e-7,22355.44,7721.08319,41.294167,340.54941141562085,26515.982908682614,5.93394293488744e-11,1.0087702989308646e-10,5.043851494654323e-11,1.2424787660362126e-7,1.5354999538833453e-9,9.362804596849665e-8,1.2431106341341552e-7,2.728153961581344e-7,0.034696079254150296,22355.440000248658,5.93394293488744e-11,0.002334162573708352,0.0012206637043440133
2016-08-24T06:00:00.0,5.936359818097439e-7,21681.66,7273.2152,39.383778,299.2575785796715,18794.90093971276,5.936743745195555e-11,1.0092464366832442e-10,5.046232183416221e-11,2.9658739620798445e-7,3.665333731638746e-9,2.23495959246265e-7,2.969476609580912e-7,6.516869177853909e-7,0.0323482017517089,21681.660000593634,5.936743745195555e-11,0.002334162573707756,0.0012206637039758636
2016-08-24T07:00:00.0,1.2502942409027692e-6,21198.56278,7021.687408,34.66108365,259.876134746043,11521.686961251653,5.937672026482008e-11,1.0094042445019414e-10,5.047021222509707e-11,6.402160135602759e-7,7.912019795986849e-9,4.824402314626127e-7,6.099772869180432e-7,1.33866761821982e-6,0.0315263195037841,21198.562781250293,5.937672026482008e-11,0.002334162573705685,0.0012206637038330234
2016-08-24T08:00:00.0,13424.057963422982,20750.52833,6912.266156999999,36.17788889,225.21738526658234,4500.000775736465,5.938910302340692e-11,1.0096147513979175e-10,5.0480737569895875e-11,7956.137978776951,98.32481514734779,5995.415557765109,5467.91998464593,11999.999966303669,0.029730369567871,34174.58629342298,5.938910302340692e-11,0.002334162573698837,0.0012206338610177244
2016-08-24T09:00:00.0,13992.556293514437,20182.03,6783.731390000001,35.159195000000004,287.36664568662945,15583.151363439105,5.938773853711159e-11,1.0095915551308968e-10,5.047957775654484e-11,8524.636353389438,105.35052256273543,6423.812351386307,5467.919940124896,11999.999868596971,0.029094760894775293,34174.58629351444,5.938773853711159e-11,0.002334162573697255,0.0012206338609502148
2016-08-24T10:00:00.0,14119.266293520288,20055.32,6684.536999999999,45.402221999999995,357.56030741203125,27223.233414056234,5.938767105970288e-11,1.0095904080149489e-10,5.0479520400747446e-11,8651.346477233112,106.91645185373825,6519.295844740137,5467.919816287074,11999.99959682016,0.0284185009002685,34174.58629352029,5.938767105970288e-11,0.002334162573701539,0.0012206338608995338
2016-08-24T11:00:00.0,14147.596293394698,20026.99,6592.06474,45.525972,419.07687142828087,39057.99307625039,5.938766005894191e-11,1.0095902210020124e-10,5.047951105010062e-11,8679.67657224692,107.26656535890497,6540.644229201522,5467.919721147676,11999.999388025448,0.0285277404785156,34174.5862933947,5.938766005894191e-11,0.0023341625737030715,0.00122063386085314
2016-08-24T12:00:00.0,14139.586292039678,20035.0,6587.10871,44.7112778,480.81979894980867,51006.57317411122,5.938935296303729e-11,1.0096190003716338e-10,5.048095001858169e-11,8671.666301404906,107.16757155036089,6534.608021363469,5467.919990634669,11999.99997944667,0.030363300323486293,34174.586292039676,5.938935296303729e-11,0.0023341625737062404,0.001220633860850801
2016-08-24T13:00:00.0,4.956025727780008e-7,20035.0,6740.226809999999,49.7627776,543.2784268627878,62954.0736855552,5.936100701480237e-11,1.0091371192516403e-10,5.0456855962582014e-11,2.5074042037972357e-7,3.098740312142564e-9,1.889475800086929e-7,2.447612386863521e-7,5.3715761463888e-7,0.032810348510742104,20035.000000495602,5.936100701480237e-11,0.0023341625737282206,0.001220633860932163
2016-08-24T14:00:00.0,10773.156293564778,23401.43,7016.51845,52.5698892,493.51798342851305,56213.848096915164,5.938885969289198e-11,1.0096106147791636e-10,5.048053073895818e-11,5305.2364259641,65.56402016749391,3997.806107774018,5467.919867600578,11999.99970943374,0.034944419860839813,34174.58629356478,5.938885969289198e-11,0.0023341625737289093,0.0012206338610708139
2016-08-24T15:00:00.0,9419.256293651433,24755.33,7036.09255,51.1463612,506.51444855862195,65195.13668475678,5.938761018796526e-11,1.0095893731954094e-10,5.047946865977047e-11,4465.905816779899,55.19127057269192,3365.3213763836534,4953.350476871433,10870.716053354327,0.0319341201782226,34174.58629365144,5.938761018796526e-11,0.0023341625737343633,0.0012206338610819011
2016-08-24T16:00:00.0,8431.68629365696,25742.9,7406.4837,42.214806,510.5616920939354,72395.08278512862,5.938763462147045e-11,1.0095897885649977e-10,5.0479489428249884e-11,3843.694680381004,47.50176152543339,2896.4488735020354,4587.9916132758535,10068.892624491624,0.0327966384887695,34174.58629365696,5.938763462147045e-11,0.0023341625737383184,0.0012206338613231732
2016-08-24T17:00:00.0,7563.476293657133,26611.11,8636.45363,38.32075,515.8509817819973,77953.94180375614,5.938758420325666e-11,1.0095889314553631e-10,5.0479446572768155e-11,3315.118020579113,40.969421022433096,2498.13542819714,4248.358273077919,9323.526912781283,0.0340731506347656,34174.586293657136,5.938758420325666e-11,0.0023341625737437663,0.0012206338625925072
2016-08-24T18:00:00.0,7330.796293656282,26843.79,10300.0854,37.250972,518.5019869670457,81139.15173536842,5.938762427860869e-11,1.0095896127363475e-10,5.0479480636817377e-11,3138.2610187602963,38.78375857442934,2364.863327709106,4192.535274895885,9201.016711793629,0.0352237892150878,34174.586293656284,5.938762427860869e-11,0.0023341625737501276,0.0012206338649705941
2016-08-24T19:00:00.0,7326.366293655733,26848.22,11518.8725,38.842917,520.0371077041071,82404.947595505,5.938767216077819e-11,1.0095904267332293e-10,5.047952133666147e-11,3109.481416147104,38.42808989265124,2343.176212966539,4216.884877508528,9254.454807331185,0.0360646286010742,34174.58629365574,5.938767216077819e-11,0.0023341625737574615,0.0012206338667718427
2016-08-24T20:00:00.0,7065.966293655856,27108.62,11989.9906,34.360667,519.6246147593827,82483.70733643658,5.938762840623811e-11,1.0095896829060479e-10,5.0479484145302394e-11,2986.673179911315,36.91038153230529,2250.633020262517,4079.2931137444402,8952.493336576483,0.034688980102539,34174.586293655855,5.938762840623811e-11,0.0023341625737627854,0.0012206338674951096
2016-08-24T21:00:00.0,6993.596293651465,27180.99,12411.5416,31.441334,522.1766634543112,81696.84431390946,5.938762103290438e-11,1.0095895575593744e-10,5.047947787796872e-11,2991.8690403892583,36.9745938451621,2254.5484051928106,4001.727253262106,8782.265841333683,0.0376670684814453,34174.58629365147,5.938762103290438e-11,0.0023341625737687654,0.001220633868157594
2016-08-24T22:00:00.0,7192.736293645562,26981.85,12551.4142,30.178694,527.7122574621022,80322.1181810698,5.938761707712694e-11,1.0095894903111581e-10,5.0479474515557904e-11,3166.7389965495267,39.13569966813154,2386.3231504958253,4025.9972970959343,8835.529335679968,0.03897718048095701,34174.58629364556,5.938761707712694e-11,0.0023341625737762833,0.0012206338683830521
2016-08-24T23:00:00.0,7705.076293625723,26469.51,12679.1642,30.595639,536.6715972928603,78992.55768787942,5.938759848378985e-11,1.0095891742244274e-10,5.047945871122137e-11,3532.1641910402836,43.65175567348637,2661.6924191150224,4172.912102585338,9157.951329028965,0.0428959083557128,34174.58629362572,5.938759848378985e-11,0.002334162573786861,0.0012206338685907016
2016-08-25T00:00:00.0,8721.796293328829,25452.79,11993.5091,31.436472,549.7300481289715,78133.03845665726,5.938860502018718e-11,1.009606285343182e-10,5.04803142671591e-11,4183.733919524927,51.704088762700664,3152.6883391890647,4538.0623738038,9959.316977140412,0.04551568984985351,34174.58629332883,5.938860502018718e-11,0.0023341625738047627,0.0012206338675162989
2016-08-25T01:00:00.0,8.27967716183887e-8,24749.44,10936.2638,32.303472,569.9999990542966,79251.5358936206,5.92452589500331e-11,1.0071694021505626e-10,5.035847010752813e-11,4.134736021557568e-8,5.109855511395042e-10,3.115765555728684e-8,4.134869446259796e-8,9.074462200456033e-8,0.0493074111938476,24749.440000082795,5.92452589500331e-11,0.0023345635361816668,0.0012206338659411585
2016-08-25T02:00:00.0,5.166869923588497e-8,24480.73,9153.23604,33.785806,537.6988616183942,68315.27331437638,5.915912677883181e-11,1.0057051552401407e-10,5.0285257762007036e-11,2.5787667501103718e-8,3.186932713951083e-10,1.9432516548482213e-8,2.578046121925724e-8,5.6578284728212347e-8,0.0513201293945312,24480.730000051666,5.915912677883181e-11,0.0023345635361932695,0.0012206338633375348
2016-08-25T03:00:00.0,7.140703527389847e-8,24334.88,7827.807790000001,34.874389,503.9153901822984,59162.03849508624,5.922306951424037e-11,1.0067921817420864e-10,5.033960908710432e-11,3.566006774997752e-8,4.406999449998774e-10,2.687194786584618e-8,3.5646288305746746e-8,7.823001427763408e-8,0.0456996917724609,24334.880000071407,5.922306951424037e-11,0.00233456353619863,0.0012206338617176803
2016-08-25T04:00:00.0,1.250456797366013e-7,23265.65,7244.909720000001,46.539417,469.04333574632534,51334.23192582521,5.929495121902805e-11,1.0080141707234769e-10,5.040070853617384e-11,6.2493593650407e-8,7.723183107131483e-10,4.709257992153343e-8,6.245128466912195e-8,1.3705676308897414e-7,0.0385579605102539,23265.650000125046,5.929495121902805e-11,0.002334563536205126,0.001220633861238875
2016-08-25T05:00:00.0,1.944518611398569e-7,22455.6,6537.09945,43.780833,422.50625331069034,44089.32342664322,5.932913796101629e-11,1.008595345337277e-10,5.042976726686385e-11,9.722668651617212e-8,1.2015623666397659e-9,7.326599796583938e-8,9.712431508915103e-8,2.1315084731850729e-7,0.0354272918701171,22455.60000019445,5.932913796101629e-11,0.0023345635362059915,0.0012206338608764036
2016-08-25T06:00:00.0,4.162194968004867e-7,21781.47,6177.083320000001,44.377694,378.72775487547926,37552.22519756349,5.936197391224153e-11,1.009153556508106e-10,5.04576778254053e-11,2.0829393922376584e-7,2.5741714290427642e-9,1.5696167250260757e-7,2.078246422210701e-7,4.560958658233553e-7,0.032796028137207,21781.47000041622,5.936197391224153e-11,0.002334563536207051,0.0012206338607024367
2016-08-25T07:00:00.0,1.6402361783748025e-6,21332.95667,5709.310042,45.82411104,334.35239544164517,31375.143098810415,5.938213559547034e-11,1.0094963051229958e-10,5.047481525614979e-11,8.5159724724535e-7,1.0524345120553208e-8,6.417283610093419e-7,7.885379814989403e-7,1.7305402745444855e-6,0.0300111808776855,21332.956671640237,5.938213559547034e-11,0.0023345635362078017,0.0012206338604872364
2016-08-25T08:00:00.0,13471.093793486225,20703.4925,5715.99068,44.90480534,288.53061897574753,25665.834279816543,5.939222124836843e-11,1.0096677612222634e-10,5.048338806111317e-11,8003.173811421064,98.90610088703339,6030.859810184962,5467.91998206506,11999.999960639643,0.027016599655151304,34174.58629348622,5.939222124836843e-11,0.002334563536201122,0.0012206338604853536
2016-08-25T09:00:00.0,13973.296293525833,20201.29,5983.97447,49.622194,342.5342490863655,37980.704591275,5.939083459233742e-11,1.0096441880697361e-10,5.0482209403486804e-11,8505.37667669499,105.11250454999725,6409.299057926662,5467.91961683074,11999.99915908954,0.026803030014038,34174.586293525834,5.939083459233742e-11,0.0023345635362022267,0.0012206338606068222
2016-08-25T10:00:00.0,14002.236293552982,20172.35,5898.74766,47.556194,398.0268941999425,50406.02955892507,5.939080035850982e-11,1.0096436060946669e-10,5.0482180304733345e-11,8565.53437329453,105.85595500467994,6454.631402724386,5436.70192025835,11931.48821546405,0.0257822208404541,34174.58629355298,5.939080035850982e-11,0.002334563536202768,0.0012206338605677972
2016-08-25T11:00:00.0,13825.1162933915,20349.47,5811.064789999999,44.490944,456.3289897682068,62893.40273774736,5.93923487457715e-11,1.0096699286781155e-10,5.0483496433905777e-11,8357.196306556038,103.28123823193651,6297.636477557104,5467.919986835362,11999.999971108637,0.0270354900360107,34174.586293391505,5.93923487457715e-11,0.00233456353620461,0.0012206338605286271
2016-08-25T12:00:00.0,9.907864558727256e-7,21031.98,5753.31241,46.1006669,515.1216185637284,75379.97561704696,5.93773120916595e-11,1.0094143055582114e-10,5.047071527791057e-11,5.08277366960476e-7,6.281474539944067e-9,3.8301674024049185e-7,4.824081474816939e-7,1.0587019871871437e-6,0.0293618297576904,21031.980000990785,5.93773120916595e-11,0.0023345635362179568,0.001220633860509026
2016-08-25T13:00:00.0,3.163961886597093e-7,22747.94,6059.60181,50.8324168,469.0232862335967,69626.66442912255,5.93518669084561e-11,1.0089817374437537e-10,5.0449086872187684e-11,1.5865035794567073e-7,1.9606581936713242e-9,1.195523288823978e-7,1.576449325402942e-7,3.4597053184456436e-7,0.031443830490112304,22747.940000316394,5.93518669084561e-11,0.0023345635362220273,0.0012206338606502456
2016-08-25T14:00:00.0,10413.926293573215,23760.66,6320.18047,55.447888899999995,418.1932039991435,63567.06384022193,5.939191530502562e-11,1.0096625601854355e-10,5.0483128009271776e-11,5654.9179658156845,69.88551042546356,4261.3116113087535,4759.0083277574295,10444.209120303361,0.0328535003662109,34174.586293573215,5.939191530502562e-11,0.002334563536220136,0.0012206338607716454
2016-08-25T15:00:00.0,9277.216293652524,24897.37,6426.18516,45.3724169,432.63316008819413,71952.4053224679,5.939076594119325e-11,1.0096430210002852e-10,5.048215105001426e-11,5369.054117197357,66.35270215244425,4045.8964727100147,3908.1621764550646,8576.926165243964,0.0297192306518554,34174.58629365252,5.939076594119325e-11,0.0023345635362200675,0.0012206338608246787
2016-08-25T16:00:00.0,8291.80629365873,25882.78,6732.07168,50.372555,453.61577990422677,78149.04402105574,5.939074925932006e-11,1.0096427374084411e-10,5.0482136870422056e-11,4993.376668661088,61.709945103623646,3762.8015307087585,3298.4296249975405,7238.795648065532,0.0295250301361084,34174.58629365873,5.939074925932006e-11,0.002334563536223797,0.0012206338609791222
2016-08-25T17:00:00.0,7628.366293659266,26546.22,7549.25924,42.591444,464.9555045714357,82418.57074046391,5.939075141074264e-11,1.0096427739826248e-10,5.048213869913124e-11,4613.220634221538,57.01184007916006,3476.331712143906,3015.1456594376273,6617.095333006248,0.03,34174.58629365927,5.939075141074264e-11,0.0023345635362249915,0.0012206338614986713
2016-08-25T18:00:00.0,7265.856293658451,26908.73,9330.03934,40.291417,479.3782352141826,84962.7397662479,5.939076042137895e-11,1.009642927163442e-10,5.04821463581721e-11,4218.065418541683,52.128369777378694,3178.559132766993,3047.7908751166674,6688.739136893007,0.031423170089721605,34174.58629365845,5.939076042137895e-11,0.0023345635362279644,0.0012206338636440207
2016-08-25T19:00:00.0,7113.8462936573615,27060.74,10713.2337,38.790167,491.21752255515025,85499.99991654177,5.939067012215094e-11,1.0096413920765658e-10,5.048206960382829e-11,3762.6971080252674,46.500764389573504,2835.412462778872,3351.1491856319935,7354.494986683038,0.0334761085510253,34174.58629365736,5.939067012215094e-11,0.002334563536231813,0.0012209114941769425
2016-08-25T20:00:00.0,7013.6162936576675,27160.97,10611.8123,37.148639,498.9304545083104,84976.67488691516,5.939066271984945e-11,1.0096412662374407e-10,5.0482063311872034e-11,3431.8119361475633,42.41156640851047,2586.0711224701504,3581.804357510003,7860.69516198482,0.033158508300781195,34174.58629365767,5.939066271984945e-11,0.0023345635362360373,0.0012209114940751212
2016-08-25T21:00:00.0,7041.546293654916,27133.04,11205.6781,33.532639,504.1957164804083,84811.63009228164,5.93906629565029e-11,1.0096412702605494e-10,5.048206351302747e-11,3263.5999128640597,40.332741715043504,2459.3135192099694,3777.9463807907546,8291.152132710255,0.0353054618835449,34174.58629365492,5.93906629565029e-11,0.0023345635362398177,0.0012209114949667975
2016-08-25T22:00:00.0,7200.146293644932,26974.44,11852.6873,30.547388,510.9981537590382,84356.41886511332,5.9390642798202e-11,1.009640927569434e-10,5.04820463784717e-11,3259.2645333263413,40.27916353518076,2456.046557023217,3940.88176031849,8648.733178945902,0.0406720390319824,34174.586293644934,5.9390642798202e-11,0.002334563536244191,0.0012209114959584712
2016-08-25T23:00:00.0,7689.27629362114,26485.31,12021.8889,30.948444,520.7322638578053,83608.51252199391,5.93906425708429e-11,1.0096409237043292e-10,5.048204618521646e-11,3518.8391510668885,43.48708003617214,2651.651221717813,4170.43714255415,9152.51973522835,0.044620048522949186,34174.58629362114,5.93906425708429e-11,0.0023345635362511216,0.0012209114962304487
2016-08-26T00:00:00.0,8516.296293153931,25658.29,12370.8957,31.122333,533.2732344575638,83390.79579985155,5.939159373875579e-11,1.0096570935588483e-10,5.0482854677942415e-11,4045.9520092930475,50.00133035273647,3048.8616068741744,4470.344283860783,9810.701584209242,0.0460550804138183,34174.58629315393,5.939159373875579e-11,0.0023345635362604063,0.0012209114967860573
2016-08-26T01:00:00.0,7.366015116726154e-8,24897.36,11492.0253,31.487471999999997,552.154566373887,83879.46451184647,5.922725750497737e-11,1.0068633775846154e-10,5.034316887923077e-11,3.6765949457440865e-8,4.543668289517671e-10,2.770529444827848e-8,3.6793515372062206e-8,8.074774035917615e-8,0.050572101593017504,24897.360000073662,5.922725750497737e-11,0.0023345635362838637,0.0012209114954539494
2016-08-26T02:00:00.0,4.94940561213014e-8,24630.02,9993.77544,32.066,520.6694289379279,72387.44043286642,5.914886711678762e-11,1.0055307409853896e-10,5.027653704926948e-11,2.4694777388808103e-8,3.051869422496767e-10,1.8608959893272967e-8,2.4698725658394756e-8,5.4204287535431584e-8,0.051261791229248,24630.020000049495,5.914886711678762e-11,0.002334563536291031,0.0012209114932430242
