Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-26T03:00:00.0,5.9503722517505266e-8,24563.65,8399.60873,33.325556,488.6057635018208,62393.66621385073,5.918947485599452e-11,1.0062210725519067e-10,5.031105362759533e-11,2.969869509845575e-8,3.6702715732966684e-10,2.2379704715223587e-8,2.9704405311794326e-8,6.518984618310654e-8,0.046617870330810496,24563.650000059508,5.918947485599452e-11,0.0023345635362953918,0.0012209114910210115
2016-08-26T04:00:00.0,8.265968491854986e-8,23349.13,6962.4976400000005,33.051583,455.2825420657735,53994.05870484979,5.924576975026229e-11,1.0071780857544589e-10,5.0358904287722945e-11,4.1273969009562614e-8,5.100785562150918e-10,3.1102350988725104e-8,4.12849981004118e-8,9.060483277095158e-8,0.0402872695922851,23349.13000008266,5.924576975026229e-11,0.002334563536297693,0.0012209114897897505
2016-08-26T05:00:00.0,1.2901731283402667e-7,22489.53,6754.071709999999,42.871111,422.233293629876,47031.56228588299,5.929779605970294e-11,1.0080625330149499e-10,5.0403126650747495e-11,6.44448077615868e-8,7.964321165956528e-10,4.8562933938759314e-8,6.447169881913837e-8,1.41490801955709e-7,0.0354669685363769,22489.530000129016,5.929779605970294e-11,0.0023345635363026234,0.0012209114896840386
2016-08-26T06:00:00.0,2.217276418163008e-7,21931.46,6898.09715,41.246695,379.3645171942598,40277.491796984534,5.933661445149066e-11,1.0087224456753411e-10,5.0436122283767055e-11,1.1077364761706064e-7,1.368980585077694e-9,8.347442591937158e-8,1.1085312195467262e-7,2.432803448945982e-7,0.0319691696166992,21931.460000221727,5.933661445149066e-11,0.002334563536303054,0.0012209114897574972
2016-08-26T07:00:00.0,4.6981706408256326e-7,21413.88167,7146.805514,36.94527787,338.1201567592129,33379.39586822278,5.936475886018196e-11,1.0092009006230933e-10,5.0460045031154665e-11,2.3589328809963947e-7,2.9152541105706927e-9,1.7775939698601782e-7,2.3382285589286147e-7,5.131520341764944e-7,0.0301802806854248,21413.88167046982,5.936475886018196e-11,0.0023345635363020744,0.001220911489886372
2016-08-26T08:00:00.0,4046.0630274827176,20872.092780000003,6599.817088000001,38.36749973,301.17721345570834,26232.59157582518,5.93901144728986e-11,1.0096319460392762e-10,5.048159730196381e-11,2694.73645849822,33.30252251273636,2030.6416166302656,1351.3265689843965,2965.646686091376,0.028268470764160093,24918.155807482723,5.93901144728986e-11,0.002334563536300585,0.0012209114896055862
2016-08-26T09:00:00.0,13819.846292012022,20354.74,6424.78223,43.008417,296.1145708020271,24629.06401145831,5.939178931962296e-11,1.0096604184335902e-10,5.048302092167951e-11,8351.926310572228,103.21610972582995,6293.665227184752,5467.919981439693,11999.999959267203,0.0278359794616699,34174.58629201203,5.939178931962296e-11,0.002334563536297107,0.0012209114895155898
2016-08-26T10:00:00.0,13913.746292341893,20260.84,6043.19201,43.817,356.3245980914371,36497.94818882175,5.93923740605362e-11,1.0096703590291152e-10,5.048351795145576e-11,8445.826301677725,104.37655959389585,6364.424365481454,5467.919990664067,11999.999979511185,0.027403699874877903,34174.58629234189,5.93923740605362e-11,0.00233456353629784,0.0012209114893335167
2016-08-26T11:00:00.0,1.4627421483266455e-6,20305.38,5761.111,46.286805,416.88649224891685,48819.18174472588,5.93811037199065e-11,1.0094787632384104e-10,5.047393816192052e-11,7.556531401671025e-7,9.338633331980606e-9,5.694288617061345e-7,7.069880602832192e-7,1.5515692847369073e-6,0.0279364490509033,20305.38000146274,5.93811037199065e-11,0.00233456353630694,0.0012209114892091566
2016-08-26T12:00:00.0,2.7202564886110055e-7,21051.17,5918.92582,44.6753056,370.60202182184713,43058.07196775836,5.934660713187284e-11,1.0088923212418382e-10,5.044461606209191e-11,1.3590256880299678e-7,1.679532832543777e-9,1.0241053856974249e-7,1.360221908259796e-7,2.9851685648505377e-7,0.030852399826049808,21051.170000272024,5.934660713187284e-11,0.0023345635363073002,0.0012209114892806257
2016-08-26T13:00:00.0,2.339577936196433e-7,22929.46,6077.3819,52.3524444,325.9290507871155,37139.14736907078,5.933841417558625e-11,1.0087530409849663e-10,5.0437652049248315e-11,1.1677684664213868e-7,1.4431702781182202e-9,8.799818769013538e-8,1.1708007167340612e-7,2.5694612578107826e-7,0.0329391288757324,22929.460000233958,5.933841417558625e-11,0.0023345635363094903,0.0012209114893535916
2016-08-26T14:00:00.0,10456.026293528801,23718.56,6244.6619200000005,56.5549444,273.5789409521391,31061.76669032722,5.939187318445408e-11,1.0096618441357194e-10,5.048309220678597e-11,4988.106339789239,61.64481248356696,3758.83002948579,5467.919953739462,11999.999898475753,0.0330662117004394,34174.5862935288,5.939187318445408e-11,0.0023345635363060777,0.0012209114894288751
2016-08-26T15:00:00.0,9395.736293651173,24778.85,6384.01843,53.8800554,278.67114359928496,40575.93591920025,5.939067546957995e-11,1.009641482982859e-10,5.048207414914295e-11,3986.7999197616064,49.27030755194129,3004.287045850079,5408.936373889465,11870.553425557357,0.029839879989624,34174.58629365118,5.939067546957995e-11,0.002334563536306033,0.0012209114894956078
2016-08-26T16:00:00.0,8353.266293657489,25821.32,6805.578590000001,48.790054999999995,274.06373031480996,49066.75918151917,5.939064272940382e-11,1.0096409263998648e-10,5.048204631999324e-11,3092.996341284656,38.22436140744094,2330.7537443561546,5260.269952372732,11544.287302753659,0.0288320598602294,34174.58629365749,5.939064272940382e-11,0.0023345635363053443,0.0012209114897046404
2016-08-26T17:00:00.0,7662.27629365959,26512.31,8280.86115,41.680028,263.5003712858427,56136.22285954048,5.939064379706943e-11,1.0096409445501802e-10,5.048204722750901e-11,2473.5260561847126,30.56872478648204,1863.9466333220755,5188.750237474776,11387.32879224592,0.0293762798309326,34174.586293659595,5.939064379706943e-11,0.002334563536303661,0.0012209114908624309
2016-08-26T18:00:00.0,7310.896293659285,26863.69,10222.1783,39.619805,252.3914026359101,61106.63835602,5.939064370745645e-11,1.0096409430267596e-10,5.048204715133798e-11,2122.5140930138286,26.23079267854865,1599.4385779602833,5188.382200645356,11386.521091702927,0.0297774505615234,34174.58629365929,5.939064370745645e-11,0.002334563536302801,0.0012209114935801692
2016-08-26T19:00:00.0,7300.556293659191,26874.03,12505.9118,37.607222,239.00472487804254,63870.420946594684,5.939069041510637e-11,1.0096417370568084e-10,5.048208685284042e-11,2040.5546312454383,25.21790816731347,1537.6773272752116,5260.001662413652,11543.69850856703,0.03,34174.586293659195,5.939069041510637e-11,0.002334563536301566,0.0012209114970136662
2016-08-26T20:00:00.0,7155.876293657885,27018.71,13016.0554,36.100667,226.61774560893465,64445.88620334842,5.93906580244486e-11,1.0096411864156262e-10,5.048205932078131e-11,1990.0186154090206,24.593365904641068,1499.5954819903088,5165.8576782487635,11337.08835150938,0.0314716091156005,34174.586293657885,5.93906580244486e-11,0.0023345635363002733,0.0012209114978310803
2016-08-26T21:00:00.0,7205.56629365514,26969.02,13544.0738,33.608278000000006,215.1127790771668,64266.51585775961,5.939068105372153e-11,1.0096415779132659e-10,5.0482078895663297e-11,2135.261223618231,26.38832630399359,1609.0442868288774,5070.305070036808,11127.386801643346,0.033119659423828086,34174.58629365514,5.939068105372153e-11,0.002334563536298285,0.0012209114987003355
2016-08-26T22:00:00.0,7214.586293647195,26960.0,14527.905,30.496889000000003,207.89516194474888,63458.87436714333,5.939064285967467e-11,1.0096409286144692e-10,5.048204643072346e-11,2358.7619344345894,29.15042848660273,1777.4651516221177,4855.8243592125045,10656.683402564422,0.0381640892028808,34174.5862936472,5.939064285967467e-11,0.002334563536295739,0.0012209115003663897
2016-08-26T23:00:00.0,7571.396293639969,26603.19,14919.9698,30.227721999999996,206.55103599493552,61365.11914224137,5.93906091717657e-11,1.009640355920017e-10,5.048201779600085e-11,2854.7508898895926,35.28003841673822,2151.2218546791596,4716.645403750276,10351.238651078163,0.0390870895385742,34174.58629363997,5.93906091717657e-11,0.002334563536294186,0.001220911501022568
2016-08-27T00:00:00.0,8618.63629358028,25555.95,15041.0346,28.844610999999997,211.60568697526105,58947.611068910184,5.939162633093787e-11,1.0096576476259437e-10,5.048288238129719e-11,3794.54783086229,46.8943870798302,2859.4138463311097,4824.088462717889,10587.035207650199,0.0409275512695312,34174.58629358029,5.939162633093787e-11,0.002334563536291849,0.001220911501228905
2016-08-27T01:00:00.0,9.694206840386042e-8,24671.2,13023.2266,29.759139,229.65779761868018,57353.026743803,5.926625325199204e-11,1.0075263052838645e-10,5.0376315264193226e-11,4.8373521771199884e-8,5.978173831156449e-10,3.6452279458271024e-8,4.8467794002132155e-8,1.0636833165547152e-7,0.0468853912353515,24671.200000096946,5.926625325199204e-11,0.0023345635362941103,0.0012209114978501254
2016-08-27T02:00:00.0,6.560691746169504e-8,24057.02,10273.4258,32.62075,199.9009931828616,44329.80136485731,5.920816302057386e-11,1.0065387713497555e-10,5.0326938567487775e-11,3.274965927359396e-8,4.0473207010793417e-10,2.467878476267891e-8,3.275660431096611e-8,7.188825947190035e-8,0.047384201049804606,24057.020000065608,5.920816302057386e-11,0.002334563536294206,0.0012209114936623721
2016-08-27T03:00:00.0,8.502537230969458e-8,23825.34,8664.49992,36.479417,167.28257774685403,34056.37678586537,5.924979656049903e-11,1.0072465415284835e-10,5.0362327076424173e-11,4.245648743008483e-8,5.246925442349494e-10,3.199344781920423e-8,4.246816022545689e-8,9.32014226077709e-8,0.043347850799560494,23825.340000085027,5.924979656049903e-11,0.0023345635362938774,0.0012209114913704752
2016-08-27T04:00:00.0,1.5346732389096033e-7,22923.18,7817.937440000001,37.668054999999995,130.8054953109667,25391.878086902056,5.931258351761327e-11,1.0083139197994255e-10,5.041569598997128e-11,7.666421148045848e-8,9.47443903353726e-10,5.7770969716690606e-8,7.670228101852189e-8,1.683322675207872e-7,0.0372628211975097,22923.18000015347,5.931258351761327e-11,0.002334563536291391,0.001220911490409587
2016-08-27T05:00:00.0,2.1393445296602351e-7,22051.33,6802.85177,32.883111,93.13977487550153,17573.94186803965,5.933464543028394e-11,1.0086889723148268e-10,5.043444861574134e-11,1.0687978704474103e-7,1.3208588554138592e-9,8.054017411060117e-8,1.06953797024051e-7,2.3472281311515382e-7,0.0344102096557617,22051.330000213937,5.933464543028394e-11,0.0023345635362843884,0.0012209114897085563
2016-08-27T06:00:00.0,3.5093691774013737e-7,21655.05,6271.09254,30.261333,60.25899844040859,10771.0913192664,5.935598113310207e-11,1.0090516792627351e-10,5.045258396313676e-11,1.7615141206355461e-7,2.1769425159913837e-9,1.3274039731654777e-7,1.7468460050865645e-7,3.833661074236414e-7,0.032218898773193304,21655.050000350937,5.935598113310207e-11,0.0023345635362714335,0.0012209114894434464
2016-08-27T07:00:00.0,5412.85076330337,21213.62694,6788.254569,43.66113937,30.00000000617228,4500.000000693995,5.892788744744133e-11,1.0017740866065025e-10,5.008870433032512e-11,3532.739556448053,43.65886624616774,2662.125990619984,1880.1112068552168,4126.127390719433,0.027707099914550695,26626.47770330337,5.892788744744133e-11,0.0022731225169896597,0.001187591988779057
2016-08-27T08:00:00.0,4880.277131756918,20712.03389,6303.208312,37.79730523,30.000000004907093,4500.0000006254,5.835193456712616e-11,9.919828876411447e-11,4.9599144382057237e-11,3058.2626070682404,37.795109425472276,2304.579843016602,1822.0145246885784,3998.6273201259237,0.0268963508605957,25592.311021756916,5.835193456712616e-11,0.0021958393124456104,0.0011506185577148528
2016-08-27T09:00:00.0,13753.14629068261,20421.44,6047.0555,37.812361,30.00000003974141,4500.000002386487,5.828562405644247e-11,9.908556089595219e-11,4.9542780447976094e-11,9522.640591502626,117.68421794239168,7175.86694770681,4230.505699179884,9284.34731857061,0.026627830505371004,34174.58629068261,5.828562405644247e-11,0.0021862971279082975,0.0011409290002183656
2016-08-27T10:00:00.0,11310.062204831962,20230.31,5953.18049,48.365528000000005,109.87404327931046,14913.15990959291,5.828539239719392e-11,9.908516707522967e-11,4.9542583537614836e-11,8095.057212151668,100.04162900583245,6100.099329623929,3215.0049926801953,7055.710382039668,0.0262295093536376,31540.37220483196,5.828539239719392e-11,0.0021862971279107734,0.001140929000157785
2016-08-27T11:00:00.0,2.8556965540878056e-6,20163.23,5790.81009,46.137695,161.5523305823205,22115.790272185506,5.827925461939001e-11,9.907473285296302e-11,4.953736642648151e-11,1.7263275990543102e-6,2.1334577468812705e-8,1.300888870049555e-6,1.1292698803006422e-6,2.478316903613752e-6,0.0261452808380126,20163.230002855693,5.827925461939001e-11,0.0021862971279146323,0.0011409290000572335
2016-08-27T12:00:00.0,5.796070432559076e-7,20338.35,5871.17811,42.040361,115.41682190083212,16324.98132689371,5.826462054362755e-11,9.904985492416683e-11,4.9524927462083416e-11,2.9589621102964183e-7,3.6567918165695997e-9,2.2297511076643898e-7,2.8361178237134156e-7,6.224197479948681e-7,0.027111339569091703,20338.350000579605,5.826462054362755e-11,0.0021862971279098995,0.0011409290001057702
2016-08-27T13:00:00.0,3.7020821126535673e-7,20911.2,5953.8055,43.3808335,73.37864720166647,10453.804358668105,5.82524163209697e-11,9.902910774564847e-11,4.9514553872824235e-11,1.8813373828761362e-7,2.32502441378634e-9,1.4176978132843536e-7,1.8197544386999747e-7,3.993667292937661e-7,0.0274821491241455,20911.20000037021,5.82524163209697e-11,0.002186297127902306,0.0011409290001541804
2016-08-27T14:00:00.0,9923.88448694543,20887.48,6014.62265,46.0942225,30.00000000116894,4500.000000138242,5.60002717538843e-11,9.520046198160331e-11,4.7600230990801655e-11,5473.525097889393,67.64379211244838,4124.621470271242,4450.3593890559405,9766.842358460124,0.0270625,30811.36448694543,5.60002717538843e-11,0.0018618750107140686,0.0009736625652660982
2016-08-27T15:00:00.0,13034.376293645793,21140.21,5918.70829,45.0186946,51.55143148867572,12376.842152532177,5.600011075533251e-11,9.520018828406527e-11,4.7600094142032635e-11,7566.456314391581,93.50898896142583,5701.767619599135,5467.919979254117,11999.999954470693,0.024050849914550695,34174.58629364579,5.600011075533251e-11,0.0018618750106951304,0.0009736625651250446
2016-08-27T16:00:00.0,12642.066293653443,21532.52,6170.77769,44.802556,100.04358772516252,24159.902410264574,5.5999670966154126e-11,9.519944064246201e-11,4.7599720321231005e-11,7197.944329789499,88.95478529348591,5424.072273993043,5444.121963863849,11947.772382618286,0.024430959701538003,34174.58629365344,5.5999670966154126e-11,0.0018618750106908465,0.0009736625654841594
2016-08-27T17:00:00.0,12309.756293651995,21864.83,7294.64578,36.419111,144.1976788936967,35360.97035053847,5.599967380458687e-11,9.519944546779768e-11,4.759972273389884e-11,6885.53469449356,85.09391463957532,5188.653331681421,5424.22159915834,11904.098668213886,0.0251333694458007,34174.58629365199,5.599967380458687e-11,0.0018618750106860903,0.000973662567265716
2016-08-27T18:00:00.0,12002.066293651473,22172.52,8924.87941,32.672889,192.87434440836395,45159.077544096355,5.5999659733088544e-11,9.519942154625052e-11,4.759971077312526e-11,6611.536394589222,81.70774508587395,4982.179578406948,5390.529899062155,11830.158229956887,0.025517629623413,34174.58629365147,5.5999659733088544e-11,0.0018618750106835424,0.0009736625726397021
2016-08-27T19:00:00.0,11881.486293651258,22293.1,9798.9398,32.430611,241.91106236932112,53046.536916122765,5.5999678907211295e-11,9.51994541422592e-11,4.75997270711296e-11,6457.194416083914,79.8003313951497,4865.873865557908,5424.291877567249,11904.252902530941,0.0256966705322265,34174.58629365126,5.5999678907211295e-11,0.0018618750106829665,0.0009736625764430957
2016-08-27T20:00:00.0,11733.496293650795,22441.09,10721.3355,31.137167,289.28264463946493,60017.72485787421,5.599966326843543e-11,9.519942755634023e-11,4.7599713778170114e-11,6315.274291978158,78.04643144952153,4758.928746922044,5418.222001672541,11890.931838810828,0.0263564891815185,34174.58629365079,5.599966326843543e-11,0.0018618750106824114,0.0009736625806651748
2016-08-27T21:00:00.0,11729.156293649961,22445.43,11313.8101,29.546221999999997,336.19377096400086,65946.25091726964,5.599967855588427e-11,9.519945354500326e-11,4.759972677250163e-11,6271.256539728017,77.5024442330175,4725.7587946961885,5457.899753921848,11978.009379629215,0.0272575397491455,34174.58629364996,5.599967855588427e-11,0.0018618750106820488,0.0009736625833198461
2016-08-27T22:00:00.0,11694.296293646094,22480.29,12057.2661,30.998806,384.15185507208747,71336.20996525761,5.5999676182594344e-11,9.519944951041038e-11,4.759972475520519e-11,6238.263481968289,77.0947041568619,4700.896594930603,5456.032811677708,11973.912153091578,0.0305853099822998,34174.58629364609,5.5999676182594344e-11,0.001861875010683778,0.000973662586789964
2016-08-27T23:00:00.0,11662.656293634333,22511.93,11826.8263,29.537333,430.2496151040573,75953.75358694237,5.5999659984447994e-11,9.519942197356158e-11,4.759971098678079e-11,6232.769790358802,77.02681113974477,4696.756776813705,5429.886503275436,11916.530973259525,0.0342412796020507,34174.58629363433,5.5999659984447994e-11,0.0018618750106848192,0.0009736625857007378
2016-08-28T00:00:00.0,11811.636293421903,22362.95,12020.5784,29.574833,477.74095511885645,80740.21601067821,5.600080806225999e-11,9.520137370584198e-11,4.760068685292099e-11,6343.716323904962,78.39792831132532,4780.361482397885,5467.919969516845,11999.999933101097,0.036567680358886696,34174.586293421904,5.600080806225999e-11,0.0018618750106879818,0.000973662586625778
2016-08-28T01:00:00.0,8.691422381420802e-8,21880.71,10665.3586,29.826972,526.5659123052391,85499.99999983978,5.5822855666668775e-11,9.489885463333691e-11,4.7449427316668456e-11,3.5258222419440473e-8,4.3573379585210284e-10,2.6569133893420902e-8,5.156110254013421e-8,1.1315696471082432e-7,0.043459430694580005,21880.710000086914,5.5822855666668775e-11,0.001861875010700809,0.0011179912261067096
2016-08-28T02:00:00.0,5.0513264121683485e-8,21710.01,8844.886559999999,30.626778,496.7408021807447,74834.64251797073,5.57376965443765e-11,9.475408412544004e-11,4.737704206272002e-11,2.238645828125409e-8,2.766599043631079e-10,1.686950636360414e-8,2.8032051756303955e-8,6.151966763881832e-8,0.0447858085632324,21710.01000005051,5.57376965443765e-11,0.0018618750107055545,0.0011179912220882107
2016-08-28T03:00:00.0,6.084646335840963e-8,22198.54,7658.65967,31.856416999999997,466.1158860560798,65989.75707604035,5.577282502341289e-11,9.48138025398019e-11,4.740690126990095e-11,2.6300094318775212e-8,3.250260263395919e-10,1.981866014265804e-8,3.4451555237094624e-8,7.560803063050218e-8,0.0412447090148925,22198.540000060846,5.577282502341289e-11,0.0018618750107088917,0.0011179912200498182
2016-08-28T04:00:00.0,8.99524632020375e-8,21655.53,7030.13187,35.415110999999996,434.26133093147064,58331.098524126995,5.5827834200734924e-11,9.490731814124936e-11,4.745365907062468e-11,3.6192070425544145e-8,4.472746254381149e-10,2.72728430145192e-8,5.3665485458352103e-8,1.1777528301442325e-7,0.035140449523925706,21655.530000089948,5.5827834200734924e-11,0.0018618750107121807,0.0011179912193646144
2016-08-28T05:00:00.0,1.0900663500927834e-7,21164.89,6537.40964,37.421583,398.848081807002,51300.96777226326,5.584758334273876e-11,9.494089168265589e-11,4.7470445841327944e-11,4.1833376174523154e-8,5.169919111912836e-10,3.1523897023858756e-8,6.707831794307253e-8,1.472113372757594e-7,0.0330796508789062,21164.890000109004,5.584758334273876e-11,0.0018618750107140816,0.0011179912189854188
2016-08-28T06:00:00.0,1.4722822640603512e-7,20715.36,6096.113420000001,37.664334,361.4283606826461,44763.559250433216,5.587123762058493e-11,9.498110395499438e-11,4.749055197749719e-11,5.142697677472415e-8,6.355530784471152e-10,3.8753236490677755e-8,9.570626852735597e-8,2.1003877568221034e-7,0.0308920097351074,20715.36000014723,5.587123762058493e-11,0.0018618750107148381,0.0011179912186625202
2016-08-28T07:00:00.0,1.7906536864092385e-7,20576.44556,6082.55547,33.51647206,323.7658885582124,38667.44694867323,5.5882841384285647e-11,9.500083035328559e-11,4.7500415176642796e-11,5.794118416889531e-8,7.160579967343451e-10,4.366207297160641e-8,1.2102918364167526e-7,2.6561292112907704e-7,0.0314075393676757,20576.445560179065,5.5882841384285647e-11,0.001861875010713556,0.0011179912186529955
2016-08-28T08:00:00.0,2.669630212671893e-7,20324.3275,6254.465213,39.07933336,290.2512783740063,32584.892596973725,5.589961733082709e-11,9.502934946240605e-11,4.751467473120302e-11,7.092261939110922e-8,8.764872429309609e-10,5.344434408115615e-8,1.9594537252661764e-7,4.300253972844174e-7,0.029470510482788,20324.32750026696,5.589961733082709e-11,0.001861875010715452,0.0011179912187765124
2016-08-28T09:00:00.0,6.58856609246922e-7,20082.36,6124.93509,43.627945,251.17380688999077,26330.428502448412,5.5916713541727306e-11,9.505841302093642e-11,4.752920651046821e-11,9.189059031554186e-8,1.1356169702759774e-9,6.924493721194984e-8,5.668709605183591e-7,1.2440656641319386e-6,0.028401540756225505,20082.360000658857,5.5916713541727306e-11,0.001861875010716284,0.0011179912186825064
2016-08-28T10:00:00.0,3724.724450489689,19991.8,6046.51619,44.542639,207.54772376615824,20205.494531752942,5.592803831148894e-11,9.50776651295312e-11,4.75388325647656e-11,1.1425494449277942e-7,1.4120037041702952e-9,8.609778683965214e-8,3724.724450375339,8174.350283929551,0.0278417205810546,23716.524450489687,5.592803831148894e-11,0.0018618750107154461,0.0011179912186242546
2016-08-28T11:00:00.0,6.713586290292544e-7,19961.55,6025.66429,40.646611,163.00694664263094,22333.329743759812,5.5916910799725434e-11,9.505874835953323e-11,4.7529374179766616e-11,9.220517194369325e-8,1.1395046831989115e-9,6.94819928779824e-8,5.790583983372017e-7,1.2708124442285951e-6,0.0275099201202392,19961.550000671356,5.5916910799725434e-11,0.001861875010712409,0.0011179912186098796
2016-08-28T12:00:00.0,2.7673926360938637e-7,20136.26,6029.24065,39.8494999,122.36219751881453,16307.666573091325,5.590076605488677e-11,9.503130229330751e-11,4.751565114665376e-11,7.202745231691793e-8,8.901411656618918e-10,5.42769003452373e-8,2.0461677999017514e-7,4.4905583108057575e-7,0.0286469192504882,20136.26000027674,5.590076605488677e-11,0.0018618750107089056,0.0011179912186107285
2016-08-28T13:00:00.0,3.1595886522849163e-7,20682.55,5778.42816,42.4471112,82.51455949476195,10278.427041585875,5.590358944241771e-11,9.50361020521101e-11,4.751805102605505e-11,7.643251014642168e-8,9.44580454919406e-10,5.759636920240281e-8,2.3943131898001785e-7,5.254604726770352e-7,0.0276857395172119,20682.550000315958,5.590358944241771e-11,0.0018618750107032432,0.0011179912184321867
2016-08-28T14:00:00.0,13668.676293554237,20505.91,5629.58098,43.9370832,40.06931017076438,4500.00000016015,5.60011340400148e-11,9.520192786802516e-11,4.760096393401258e-11,8200.756304951801,101.34789641704859,6179.749781527353,5467.919988602342,11999.999974986484,0.0269979095458984,34174.58629355424,5.60011340400148e-11,0.0018618750106601384,0.0009736067138336405
2016-08-28T15:00:00.0,13530.68629365287,20643.9,6151.27767,48.979639,97.48198526287788,17050.169750280682,5.599971743894084e-11,9.519951964619942e-11,4.759975982309971e-11,8131.643855569247,100.49377990624309,6127.669506478237,5399.042438083528,11848.84000808394,0.025205949783325098,34174.58629365287,5.599971743894084e-11,0.0018618750106568058,0.0009736067145641713
2016-08-28T16:00:00.0,13126.796293653319,21047.79,6543.18743,44.300417,148.9979880441658,28875.40256844957,5.599970111722094e-11,9.51994918992756e-11,4.75997459496378e-11,7902.562459193857,97.66270960399463,5955.0432685362575,5224.233834459365,11465.201761092405,0.0241288604736328,34174.586293653316,5.599970111722094e-11,0.0018618750106535252,0.0009736067151451413
2016-08-28T17:00:00.0,12643.696293651832,21530.89,6955.5856,41.72125,202.36214252328136,39752.461141684944,5.599966800291947e-11,9.51994356049631e-11,4.759971780248155e-11,7606.85726016355,94.00827838242422,5732.212096489281,5036.839033488187,11053.941608849113,0.0248626308441162,34174.58629365183,5.599966800291947e-11,0.001861875010651932,0.0009736067157839354
2016-08-28T18:00:00.0,12464.626293649202,21709.96,8593.78473,37.539278,254.65103278075034,49583.030220630055,5.5999698835406304e-11,9.519948802019071e-11,4.7599744010095355e-11,7436.15854164697,91.89872221474549,5603.580622850334,5028.467752002138,11035.569837163977,0.0271523399353027,34174.5862936492,5.5999698835406304e-11,0.0018618750106502342,0.000973606720376328
2016-08-28T19:00:00.0,12231.5862936495,21943.0,9917.25235,33.255165999999996,309.01233887050387,57628.39692425111,5.599968224413926e-11,9.519945981503674e-11,4.759972990751837e-11,7211.456323869636,89.12177137690296,5434.25435225018,5020.1299697797685,11017.271583592521,0.027137310028076105,34174.586293649496,5.599968224413926e-11,0.0018618750106488755,0.0009736067260897997
2016-08-28T20:00:00.0,12130.366293648858,22044.22,10642.7705,33.250471999999995,364.8808061224254,64162.671483700535,5.599969500940591e-11,9.519948151599004e-11,4.759974075799502e-11,7025.6344784642315,86.82531816699594,5294.226717499752,5104.731815184532,11202.94038358542,0.027938760757446203,34174.58629364886,5.599969500940591e-11,0.0018618750106498222,0.0009736067294322735
2016-08-28T21:00:00.0,12019.556293645848,22155.03,11221.5947,31.748917,418.45751416449826,70017.06905839243,5.599970218185172e-11,9.519949370914791e-11,4.7599746854573957e-11,6807.998891027823,84.13569928893587,5130.225566398528,5211.557402617928,11437.38182552326,0.030430040359497,34174.58629364584,5.599970218185172e-11,0.0018618750106509235,0.0009736067320135782
2016-08-28T22:00:00.0,11817.446293638372,22357.14,11597.5346,29.094806,470.8461583285079,75363.08272392095,5.599968510863106e-11,9.519946468467279e-11,4.7599732342336396e-11,6517.694480561569,80.54801295522773,4911.464204587057,5299.751813076706,11630.934936304933,0.034888500213623,34174.58629363837,5.599968510863106e-11,0.0018618750106528853,0.000973606733741311
2016-08-28T23:00:00.0,11721.246293615244,22453.34,11520.1965,29.583945,522.3012271587991,80307.94823841967,5.600032003628169e-11,9.520054406167887e-11,4.7600272030839437e-11,6253.3263061231055,77.28085595621104,4712.247314403112,5467.919987492042,11999.9999725498,0.037238708496093696,34174.58629361524,5.600032003628169e-11,0.001861875010660615,0.0009736067333869049
2016-08-29T00:00:00.0,6902.1690574566355,22445.89,11716.2707,29.428833,569.9999999900667,85499.9999989793,5.6258396988778164e-11,9.563927488092287e-11,4.7819637440461436e-11,2381.1358155077114,29.426932957303432,1794.3251803233798,4521.033241948829,9921.944524313805,0.0395596084594726,29348.059057456634,5.6258396988778164e-11,0.0019000515451343875,0.0009962605703230803
2016-08-29T01:00:00.0,1.044085663306209e-7,22120.92,11043.7614,30.297806,569.9999999989631,85499.99999987707,5.875852215838031e-11,9.988948766924653e-11,4.994474383462326e-11,5.209947420050645e-8,6.438640435477075e-10,3.926000265534802e-8,5.22092026424452e-8,1.1457929737621297e-7,0.0458574409484863,22120.920000104405,5.875852215838031e-11,0.0022657534796038698,0.0011843485308863347
2016-08-29T02:00:00.0,5.321099564856501e-8,22193.9,9415.97924,30.886139,539.7044597531365,74456.23978437943,5.865090084406916e-11,9.970653143491756e-11,4.985326571745878e-11,2.656614093555206e-8,3.283139261328006e-10,2.001914183736589e-8,2.6545148181578034e-8,5.825648110779536e-8,0.0491653709411621,22193.90000005321,5.865090084406916e-11,0.0022657534796159166,0.0011843485281349728
2016-08-29T03:00:00.0,7.232986236386742e-8,22697.98,7933.74998,33.422861,508.8205865069942,65040.26172880623,5.870924756784898e-11,9.980572086534326e-11,4.990286043267163e-11,3.613444217620406e-8,4.465624348025648e-10,2.722941675625395e-8,3.6095614466798015e-8,7.921611391563449e-8,0.043586479187011695,22697.98000007233,5.870924756784898e-11,0.002265753479622419,0.001184348525948193
2016-08-29T04:00:00.0,1.284319621382298e-7,22127.1,7083.9814400000005,36.409583000000005,475.39999126097007,57106.512933261205,5.878026133256866e-11,9.99264442653667e-11,4.996322213268335e-11,6.42273025341634e-8,7.937441087535271e-10,4.839903102155653e-8,6.410473315980105e-8,1.4068545222271222e-7,0.03646496963500969,22127.10000012843,5.878026133256866e-11,0.0022657534796267104,0.0011843485251953538
2016-08-29T05:00:00.0,1.7592865997658078e-7,21732.52,6575.97907,37.125972,438.99267401529215,50022.53267779881,5.880499927097286e-11,9.996849876065385e-11,4.9984249380326926e-11,8.80293899958195e-8,1.087898867762383e-9,6.633529681477945e-8,8.779930148200064e-8,1.9268599719527857e-7,0.0345163497924804,21732.520000175926,5.880499927097286e-11,0.0022657534796289287,0.0011843485248985248
2016-08-29T06:00:00.0,2.9739153251993957e-7,21191.49,6106.27543,38.540889,401.868967769911,43446.55479240636,5.883233179814131e-11,1.0001496405684023e-10,5.0007482028420114e-11,1.48974650123414e-7,1.8410823158294734e-9,1.1226111681887032e-7,1.4831686743246875e-7,3.254989848406021e-7,0.032552921295166,21191.49000029739,5.883233179814131e-11,0.00226575347963064,0.0011843485246379824
2016-08-29T07:00:00.0,1.359570342860031e-6,20756.42444,5659.78,36.95383321,363.3303445252826,37340.28054719265,5.886246083194194e-11,1.0006618341430129e-10,5.0033091707150645e-11,7.024655729222853e-7,8.68132224317924e-9,5.293489172670268e-7,6.570047037543315e-7,1.4418748710756516e-6,0.0304246997833251,20756.42444135957,5.886246083194194e-11,0.0022657534796308013,0.001184348524403665
2016-08-29T08:00:00.0,8354.325170388085,20399.29,5474.483725,46.54347253,326.37877707749175,31680.501733512396,5.887219211578099e-11,1.0008272659682768e-10,5.004136329841384e-11,5225.966725889106,64.5843766988348,3938.071749928951,3128.3584444988787,6865.554238903741,0.0283952407836914,28753.615170388086,5.887219211578099e-11,0.0022657534796300706,0.0011843485243083957
2016-08-29T09:00:00.0,14131.506293386596,20043.08,5890.0578,47.444972,344.42194699985606,37009.64518169361,5.887249412544634e-11,1.0008324001325876e-10,5.004162000662938e-11,8708.925967023295,107.62803990123071,6562.68535983114,5422.5803263632015,11900.496700090422,0.0267490005493164,34174.5862933866,5.887249412544634e-11,0.0022657534796274373,0.0011843485245179594
2016-08-29T10:00:00.0,14202.676293478064,19971.91,5858.28234,44.75875,404.607280654617,49582.77062596369,5.887198203351488e-11,1.000823694569753e-10,5.004118472848765e-11,8884.444097742075,109.7971560985575,6694.948542594969,5318.232195735888,11671.492331422307,0.0261636390686035,34174.58629347807,5.887198203351488e-11,0.002265753479627623,0.001184348524501539
2016-08-29T11:00:00.0,13873.046293296273,20301.54,5758.395729999999,44.963167,469.64795250670494,62090.9303443295,5.887338569716853e-11,1.000847556851865e-10,5.004237784259325e-11,8405.126315108007,103.87357451914703,6333.754543850428,5467.919978188166,11999.99995213134,0.026691730499267503,34174.58629329628,5.887338569716853e-11,0.00226575347963134,0.0011843485244502011
2016-08-29T12:00:00.0,2.5168749727501585e-7,21092.06,5595.92354,47.848611,528.5606257793818,74666.29029465979,5.882380255342618e-11,1.000004643408245e-10,5.000023217041225e-11,1.2679064808105836e-7,1.5669244384948331e-9,9.554417307895323e-8,1.2479684872961664e-7,2.738815097432661e-7,0.030775140762329106,21092.060000251688,5.882380255342618e-11,0.0022657534796473237,0.0011843485243735275
2016-08-29T13:00:00.0,1.9837814950800178e-7,22808.79,5524.97913,54.068194299999995,480.7142805344785,69070.36793937774,5.881154840913208e-11,9.997963229552454e-11,4.998981614776227e-11,9.965761387312678e-8,1.231604641377432e-9,7.509784398642878e-8,9.862055600257949e-8,2.1643452574853947e-7,0.032093368530273406,22808.79000019838,5.881154840913208e-11,0.0022657534796522174,0.0011843485243388959
2016-08-29T14:00:00.0,10609.906293561944,23564.68,5555.77075,56.2844441,426.6483519892394,63545.3899940178,5.887306365366925e-11,1.0008420821123771e-10,5.0042104105618856e-11,6461.124232292175,79.84889747749656,4868.835212042473,4148.782061269669,9104.99508684034,0.0324903182983398,34174.586293561944,5.887306365366925e-11,0.00226575347964932,0.0011843485243524326
2016-08-29T15:00:00.0,9619.556293651647,24555.03,5643.56245,52.8706115,450.2150711202659,71963.45072724913,5.887193830419652e-11,1.0008229511713407e-10,5.004114755856703e-11,6667.684934558633,82.40164894073577,5024.490789069254,2951.871359092913,6478.232364247274,0.0301325302124023,34174.58629365165,5.887193830419652e-11,0.002265753479650783,0.0011843485243985712
2016-08-29T16:00:00.0,8688.15629365773,25486.43,5753.81931,46.334083,479.74837431453085,77822.6126149142,5.887191452573223e-11,1.000822546937448e-10,5.00411273468724e-11,6449.285039502341,79.70258447417015,4859.913687449399,2238.871254155289,4913.468933317143,0.029983879089355406,34174.58629365773,5.887191452573223e-11,0.0022657534796528813,0.0011843485244577283
2016-08-29T17:00:00.0,8063.956293658128,26110.63,6464.780070000001,50.163583,513.1191415422306,81842.17711002927,5.88719452452116e-11,1.0008230691685971e-10,5.004115345842986e-11,5930.04984960743,73.28568921662166,4468.63958637937,2133.906444050598,4683.111188277659,0.0300412406921386,34174.58629365813,5.88719452452116e-11,0.002265753479660027,0.0011843485248470985
2016-08-29T18:00:00.0,7431.096293657209,26743.49,8201.37268,38.686556,536.2435135123822,84529.14899903482,5.887190272413222e-11,1.0008223463102477e-10,5.004111731551239e-11,4952.0490280370595,61.19920325429007,3731.658735017687,2479.0472656200495,5440.563722117477,0.031623559951782204,34174.586293657216,5.887190272413222e-11,0.002265753479668305,0.0011843485262837308
2016-08-29T19:00:00.0,7232.9262936552095,26941.66,10488.3357,34.943360999999996,558.7584265202019,85499.9999605185,5.887172415342907e-11,1.000819310608294e-10,5.00409655304147e-11,3736.9577969194465,46.182668723906204,2816.0163856040367,3495.968496735663,7672.318168668882,0.03340974044799799,34174.586293655215,5.887172415342907e-11,0.0022657534797008994,0.0011849344146860378
2016-08-29T20:00:00.0,7052.166293656982,27122.42,11759.8518,32.546694,569.9999999976378,85499.99999972583,6.009672524386224e-11,1.0216443291456579e-10,5.1082216457282897e-11,2633.380708559513,32.544266083920924,1984.4064685317635,4418.7855850973665,9697.54989487198,0.0342299308776855,34174.58629365698,6.009672524386224e-11,0.0024263171673093876,0.001269287054190277
2016-08-29T21:00:00.0,7011.476293653472,27163.11,12590.3101,31.147861,569.999998398777,85422.10583241661,6.009864114941042e-11,1.0216768995399771e-10,5.1083844976998856e-11,2075.5922212906166,25.65091530891791,1564.080201763287,4935.884072362753,10832.383953743476,0.0365278816223144,34174.58629365347,6.009864114941042e-11,0.0024265539466807894,0.0012692870555745341
2016-08-29T22:00:00.0,7235.516293643841,26939.07,13122.891,30.453083000000003,564.5054792616928,85228.26115721044,6.0098647266884e-11,1.021677003537028e-10,5.10838501768514e-11,2008.1605034994918,24.817569883717063,1513.266456324211,5227.355790144247,11472.053263714715,0.0409275512695312,34174.58629364384,6.0098647266884e-11,0.0024265539467488,0.001269287056381376
2016-08-29T23:00:00.0,7683.6862936319885,26490.9,13634.9003,29.974639,558.8723926994078,85090.69114653642,6.009863893437097e-11,1.0216768618843065e-10,5.1083843094215324e-11,2410.7857658695057,29.793357709642837,1816.668153027002,5272.90052776238,11572.00660089185,0.043133731842040994,34174.58629363199,6.009863893437097e-11,0.0024265539467816636,0.001269287057150665
2016-08-30T00:00:00.0,8449.616293540304,25724.97,13108.2036,29.852806,558.6935379630482,84844.46686974235,6.009959882667662e-11,1.0216931800535026e-10,5.108465900267513e-11,3330.283474326043,41.15684115519979,2509.563485073158,5119.332819214159,11234.984021450553,0.0445191688537597,34174.586293540306,6.009959882667662e-11,0.002426553946813816,0.0012692870564543228
2016-08-30T01:00:00.0,7.931802800002989e-8,25000.94,11622.6805,31.470971999999996,569.9999996722458,85480.8120455531,5.99524785000277e-11,1.0191921345004708e-10,5.095960672502354e-11,3.957302512305837e-8,4.890576797970774e-10,2.9820590231529105e-8,3.9643083663521476e-8,8.700145648843759e-8,0.050617908477783205,25000.940000079318,5.99524785000277e-11,0.0024277037923122096,0.0012692870557207345
2016-08-30T02:00:00.0,5.6017186690338765e-8,24457.31,9364.02308,33.238333000000004,538.531455376578,73858.13281495697,5.98891055474363e-11,1.0181147943064172e-10,5.090573971532086e-11,2.7963141028910054e-8,3.455785558195482e-10,2.1071863159728548e-8,2.7952234181998068e-8,6.134449849009803e-8,0.0506894798278808,24457.310000056015,5.98891055474363e-11,0.0024277037923242694,0.0012692870529317822
2016-08-30T03:00:00.0,7.71663542255413e-8,24179.32,8043.44429,35.235889,505.2955500807661,64494.111004326456,5.99490178459053e-11,1.01913330338039e-10,5.09566651690195e-11,3.8542579849346814e-8,4.763230664297107e-10,2.904408941644577e-8,3.852186104585644e-8,8.454080025864996e-8,0.045203979492187504,24179.32000007717,5.99490178459053e-11,0.0024277037923301123,0.001269287051479445
2016-08-30T04:00:00.0,1.6919360048425896e-7,23248.17,7239.483679999999,34.539639,470.06208878508636,56450.66798372709,6.00354367808113e-11,1.0206024252737921e-10,5.103012126368961e-11,8.459564494835249e-8,1.0454634112688023e-9,6.374776897980502e-8,8.449589529337909e-8,1.854362798871507e-7,0.0365402183532714,23248.17000016919,6.00354367808113e-11,0.002427703792332781,0.0012692870509203667
2016-08-30T05:00:00.0,2.514336694416679e-7,22604.97,7066.867929999999,31.347806,435.5248774899695,49211.18557326333,6.005916040283832e-11,1.0210057268482514e-10,5.105028634241257e-11,1.257759733708304e-7,1.5543847234240305e-9,9.477955630634332e-8,1.2555559549815268e-7,2.7554666966192484e-7,0.0349224891662597,22604.970000251433,6.005916040283832e-11,0.0024277037923333355,0.001269287050844907
2016-08-30T06:00:00.0,3.9721540602678664e-7,21917.02,6289.09484,36.936111,404.179499195375,42144.3189129207,6.007698432868706e-11,1.02130873358768e-10,5.1065436679384e-11,1.994377783371825e-7,2.464723807041827e-9,1.5028803701474555e-7,1.9767549681624534e-7,4.338223605676279e-7,0.0337123794555664,21917.020000397217,6.007698432868706e-11,0.0024277037923368158,0.0012692870505180073
2016-08-30T07:00:00.0,938.8852918250217,21359.12667,5898.300865,37.92441671,367.24581590168333,35855.22534279187,6.010676339981807e-11,1.0218149777969071e-10,5.1090748889845354e-11,938.8852569524649,11.603081744016258,707.5049843912352,3.487245454139361e-5,7.653174415439936e-5,0.032323371887207006,22298.01196182502,6.010676339981807e-11,0.0024277037923371367,0.0012692870503641979
2016-08-30T08:00:00.0,13261.9299034117,20912.65639,5685.5416,36.42649999,340.9269086395336,30664.430808001896,6.010922966846139e-11,1.0218569043638437e-10,5.1092845218192186e-11,7794.009985483061,96.32117908505785,5873.2426271376735,5467.919917928537,11999.999819884424,0.02983477973937981,34174.5862934117,6.010922966846139e-11,0.0024277037923315045,0.0012692870502793066
2016-08-30T09:00:00.0,13705.906293475433,20468.68,5450.09711,44.847833,400.8240154384362,42852.132924311045,6.010803006119946e-11,1.0218365110403908e-10,5.109182555201954e-11,8309.248360311933,102.688680264274,6261.504894163048,5396.657933163399,11843.606928770134,0.0284693698883056,34174.58629347543,6.010803006119946e-11,0.0024277037923349097,0.0012692870501925131
2016-08-30T10:00:00.0,13822.376293530706,20352.21,5381.11566,46.416945,458.66729040655656,55507.14890653128,6.010801689855135e-11,1.021836287275373e-10,5.109181436376865e-11,8446.853671039795,104.38925619404066,6365.198548417113,5375.522622490808,11797.222978735917,0.0274817504882812,34174.58629353071,6.010801689855135e-11,0.0024277037923377035,0.0012692870501679152
2016-08-30T11:00:00.0,13738.14629338574,20436.44,5289.77309,48.850889,516.6420293044409,68288.45604297135,6.010958302283221e-11,1.0218629113881476e-10,5.109314556940738e-11,8270.22630786584,102.2064317030164,6232.099494086366,5467.919985519799,11999.99996822148,0.028501819610595707,34174.58629338574,6.010958302283221e-11,0.0024277037923449165,0.001269287050136271
2016-08-30T12:00:00.0,9.79797306001393e-7,21118.51,5178.150439999999,51.2293612,569.9999997113011,81230.78368456625,6.010456988994423e-11,1.0217776881290519e-10,5.1088884406452594e-11,5.076512071885153e-7,6.27373623223812e-9,3.8254489220964144e-7,4.7204392104406495e-7,1.0359564610544374e-6,0.0310244903564453,21118.510000979793,6.010456988994423e-11,0.002429015963275092,0.0012692870501069726
2016-08-30T13:00:00.0,2.732360675709411e-7,22622.12,5032.61568,61.5501666,518.7730675335893,76052.63451527181,6.007247749377786e-11,1.0212321173942236e-10,5.106160586971118e-11,1.3795171702700836e-7,1.7048569434218072e-9,1.039546916720614e-7,1.351822273321933e-7,2.966734568147156e-7,0.0332449493408203,22622.120000273237,6.007247749377786e-11,0.002429015963284058,0.0012692870500589687
2016-08-30T14:00:00.0,10651.816293591695,23522.77,5533.0461700000005,57.7480281,457.2253299513058,71020.02010495949,6.011972556339642e-11,1.0220353345777391e-10,5.1101766728886955e-11,6725.778306750031,83.11958773179774,5068.267544621813,3926.0379868415616,8616.156754688938,0.033705638885498,34174.586293591696,6.011972556339642e-11,0.0024290159632803297,0.0012692870502340294
2016-08-30T15:00:00.0,9217.856293653444,24956.73,6506.02772,46.7408056,482.599318599117,79171.39950355729,6.011846882373178e-11,1.0220139700034402e-10,5.110069850017201e-11,6542.181105584706,80.85062747566526,4929.916309491784,2675.675188068635,5872.087056288977,0.0310298805236816,34174.58629365344,6.011846882373178e-11,0.0024290159632817283,0.0012692870506164414
2016-08-30T16:00:00.0,8185.756293658607,25988.83,7727.99762,36.027833,516.7115694907931,83467.37641862509,6.011849556517428e-11,1.0220144246079627e-10,5.110072123039814e-11,5693.02675636093,70.35647256762921,4290.028815099342,2492.729537297575,5470.591092695376,0.030334760665893502,34174.586293658605,6.011849556517428e-11,0.0024290159632856375,0.0012692870512761125
2016-08-30T17:00:00.0,7292.326293659064,26882.26,10172.3101,31.055889,551.0426380744366,85499.99997570686,6.011807069194004e-11,1.0220072017629806e-10,5.110036008814903e-11,4046.7200359794115,50.01082190280339,3049.440359927036,3245.6062576795503,7122.868493349318,0.031020189285278298,34174.586293659064,6.011807069194004e-11,0.0024290159633041705,0.0012702394083384636
2016-08-30T18:00:00.0,7061.016293658993,27113.57,13074.192,37.425778,569.9999999932543,85499.99999922261,6.055946452584043e-11,1.0295108969392874e-10,5.147554484696437e-11,2770.7836814920092,34.24234145042689,2087.9476494162736,4290.232612166881,9415.425124362202,0.0328233108520507,34174.58629365899,6.055946452584043e-11,0.0024852356122571505,0.0012999841038033471
2016-08-30T19:00:00.0,6986.586293657052,27188.0,13750.2707,34.581584,566.8190486793449,83929.18207298519,6.05594807875926e-11,1.0295111733890741e-10,5.1475558669453704e-11,1942.4145556035612,24.00505780929119,1463.7230371519017,5044.171738053387,11070.034100103998,0.0351582908630371,34174.58629365705,6.05594807875926e-11,0.0024852356123749794,0.0012999841046648602
2016-08-30T20:00:00.0,6937.656293654597,27236.93,14188.5485,35.005028,556.2450077242997,82712.6698102252,6.055948480215653e-11,1.029511241636661e-10,5.147556208183305e-11,1495.9225649835967,18.487149175782548,1127.2651936452771,5441.733728670897,11942.531116777634,0.0366341514587402,34174.5862936546,6.055948480215653e-11,0.0024852356124022536,0.0012999841052363612
2016-08-30T21:00:00.0,6884.2262936489215,27290.36,14769.1064,32.280694,539.7296141357465,81593.91892063222,6.05595330798657e-11,1.0295120623577168e-10,5.147560311788584e-11,1416.3063462651114,17.503223305076457,1067.2697137241742,5467.919947383707,11999.999884527295,0.0403194694519043,34174.58629364892,6.05595330798657e-11,0.0024852356124130163,0.0012999841059796384
2016-08-30T22:00:00.0,6936.466293632948,27238.12,15540.7036,34.100861,524.9546286764868,79892.0834188678,6.055949387777676e-11,1.0295113959222049e-10,5.147556979611024e-11,1468.5464497330233,18.14882529569834,1106.6356887620939,5467.919843899821,11999.999657419612,0.0457817192077636,34174.58629363295,6.055949387777676e-11,0.002485235612421355,0.0012999841069780218
2016-08-30T23:00:00.0,7097.876293620493,27076.71,16045.8843,32.922861,509.0050782078494,77458.01646503361,6.055940670166257e-11,1.0295099139282637e-10,5.1475495696413184e-11,1846.6865866458722,22.822017133362298,1391.5864105708717,5251.189706974518,11524.35962554211,0.045527210235595715,34174.586293620494,6.055940670166257e-11,0.0024852356124260614,0.0012999841076495715
2016-08-31T00:00:00.0,8025.626293174897,26148.96,15708.662,32.885417,498.90671957687664,74328.07950113069,6.056039949634887e-11,1.0295267914379309e-10,5.1476339571896545e-11,2977.123829249131,36.79236722170119,2243.437025713487,5048.502463925663,11079.538392498052,0.0479907302856445,34174.5862931749,6.056039949634887e-11,0.002485235612429829,0.0012999841072044572
2016-08-31T01:00:00.0,6.245258191086953e-8,25101.97,13866.1666,30.240361,502.81615503424143,71942.39421932634,6.035933945223956e-11,1.0261087706880724e-10,5.130543853440362e-11,3.1130226031121785e-8,3.8471853155011947e-10,2.345844704573899e-8,3.1219745002678946e-8,6.851543914910009e-8,0.055139419555664,25101.970000062454,6.035933945223956e-11,0.0024852356124355672,0.001299984104840455
2016-08-31T02:00:00.0,4.767679734924213e-8,24411.32,11286.1689,28.509389,472.578279270288,58076.22891940243,6.029851245775137e-11,1.0250747117817733e-10,5.125373558908866e-11,2.3780289541351467e-8,2.938853724685186e-10,1.791983978466577e-8,2.3794000336712485e-8,5.2218760340412776e-8,0.054717838287353514,24411.320000047675,6.029851245775137e-11,0.0024852356124377304,0.0012999841017335121
2016-08-31T03:00:00.0,6.890066666822513e-8,24207.66,9733.87725,30.242695,444.07137550624833,46790.06131945667,6.037878069129158e-11,1.0264392717519568e-10,5.132196358759784e-11,3.43846752522983e-8,4.249381857255742e-10,2.5910864983266718e-8,3.441334748875165e-8,7.552417918788493e-8,0.0473504981994628,24207.6600000689,6.037878069129158e-11,0.0024852356124406964,0.0012999841000008638
2016-08-31T04:00:00.0,1.3259559497129558e-7,23200.57,8822.180479999999,29.950083000000003,413.83116574233867,37056.18536954221,6.046551815758981e-11,1.0279138086790267e-10,5.1395690433951336e-11,6.61932327927227e-8,8.18039782079084e-10,4.988047451701731e-8,6.629957079770497e-8,1.4550228415420484e-7,0.0388234214782714,23200.570000132593,6.046551815758981e-11,0.0024852356124419953,0.0012999840990318744
2016-08-31T05:00:00.0,2.2377090164772732e-7,22458.43,8198.414279999999,31.876028,383.8835679788243,28234.006189721695,6.050378740323087e-11,1.0285643858549247e-10,5.1428219292746233e-11,1.1168250062165088e-7,1.3802125174437267e-9,8.415929984412967e-8,1.1198554458749094e-7,2.4576558088814233e-7,0.0357719688415527,22458.43000022377,6.050378740323087e-11,0.0024852356124438497,0.00129998409841114
2016-08-31T06:00:00.0,4.263321594754734e-7,21922.86,7673.437390000001,35.496278000000004,352.01002521586827,20035.593210035724,6.053024448360571e-11,1.029014156221297e-10,5.145070781106485e-11,2.1256439497075116e-7,2.626947257345054e-9,1.601797108137228e-7,2.136648630891001e-7,4.689129243056228e-7,0.0338257713317871,21922.86000042633,6.053024448360571e-11,0.0024852356124458667,0.0012999840980506862
2016-08-31T07:00:00.0,5.119534568922224e-6,21342.36944,7461.895755,36.75633364,316.5162324541644,12362.157120648915,6.055568570106184e-11,1.0294466569180512e-10,5.147233284590256e-11,2.728576026505301e-6,3.372072406703794e-8,2.056141711404752e-6,2.3908555977512314e-6,5.247016630275274e-6,0.0313490390777587,21342.36944511953,6.055568570106184e-11,0.002485235612446493,0.0012999840979163793
2016-08-31T08:00:00.0,13255.525175523819,20919.06111,6780.752319,40.75947216,279.7623840835387,4900.262672936173,6.056105344614827e-11,1.0295379085845204e-10,5.147689542922602e-11,7787.6051873625365,96.24202628593137,5868.416236947034,5467.919988161179,11999.999974018301,0.030308139801025293,34174.586285523816,6.056105344614827e-11,0.0024852356124414423,0.0012999840975394194
