Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-31T09:00:00.0,13736.416293113552,20438.17,5974.98836,40.570556,335.24742344512,15987.927864885603,6.055979486052596e-11,1.0295165126289412e-10,5.147582563144706e-11,8268.496309309894,102.18505175854179,6230.795838935474,5467.919983803555,11999.999964454977,0.0289674396514892,34174.58629311355,6.055979486052596e-11,0.0024852356124410815,0.0012999840972415984
2016-08-31T10:00:00.0,13071.946633339168,20194.83,5442.65041,38.558667,396.8644044393245,28243.73660826015,6.056062523745137e-11,1.0295306290366733e-10,5.1476531451833665e-11,7604.026653525285,93.9732967273543,5730.079068741115,5467.919979813781,11999.999955698944,0.0288339195251464,33266.77663333917,6.056062523745137e-11,0.0024852356124424476,0.0012999840970614243
2016-08-31T11:00:00.0,2758.9702162351987,20462.5,5315.236129999999,45.811471999999995,452.2815194023369,40531.16652268431,6.055871431508929e-11,1.029498143356518e-10,5.14749071678259e-11,1728.9482053441375,21.36696386403468,1302.863650246017,1030.0220108909584,2260.5056640718044,0.029419599533081008,23221.4702162352,6.055871431508929e-11,0.002485235612451379,0.0012999840970238544
2016-08-31T12:00:00.0,4.7421125782456287e-7,21064.83,5248.09488,53.010499800000005,427.8394965020357,38779.30100698623,6.053291511499816e-11,1.0290595569549685e-10,5.1452977847748426e-11,2.3701650356599822e-7,2.9291352113503633e-9,1.7860580557014408e-7,2.3709184830286914e-7,5.203262263592792e-7,0.032036418914794904,21064.830000474212,6.053291511499816e-11,0.0024852356124563414,0.0012999840970028714
2016-08-31T13:00:00.0,1.9434585635012032e-7,22629.97,5489.0369200000005,62.2284443,374.8314819406305,33531.20742766926,6.049428106336882e-11,1.0284027780772698e-10,5.142013890386349e-11,9.695217631895084e-8,1.1981698708748804e-9,7.30591384679805e-8,9.729083975336178e-8,2.1351630547636785e-7,0.034919441223144505,22629.970000194346,6.049428106336882e-11,0.002485235612459258,0.0012999840970800798
2016-08-31T14:00:00.0,10579.04629356808,23595.54,5616.89114,53.58138879999999,312.60552287749636,28042.17180793993,6.056089409363055e-11,1.0295351995917192e-10,5.147675997958596e-11,5111.126310558962,63.16513753544905,3851.532776551771,5467.919983009016,11999.999962711267,0.0343092613220214,34174.58629356808,6.056089409363055e-11,0.0024852356124534154,0.001299984097118468
2016-08-31T15:00:00.0,9164.746293653798,25009.84,6777.687359999999,51.928194700000006,322.19175684857345,38276.81470718706,6.05594729948098e-11,1.0295110409117666e-10,5.147555204558833e-11,3696.82639324376,45.68671040109416,2785.7750244569606,5467.9199004099355,11999.999781437773,0.0311996898651123,34174.586293653796,6.05594729948098e-11,0.00248523561245426,0.0012999840975352476
2016-08-31T16:00:00.0,8182.736293659622,25991.85,8330.6504,36.330472,315.95275778532795,46284.9034530659,6.055948990250292e-11,1.0295113283425497e-10,5.1475566417127485e-11,2714.8163720190146,33.55067730723256,2045.7730065385706,5467.919921640504,11999.999828030777,0.0300090103149414,34174.58629365962,6.055948990250292e-11,0.002485235612451109,0.001299984098472751
2016-08-31T17:00:00.0,7550.016293660527,26624.57,9777.17351,33.628139000000004,313.17544832821875,52000.02718761935,6.055948833430047e-11,1.0295113016831079e-10,5.1475565084155396e-11,2082.096373605869,25.731295962922818,1568.9814611538302,5467.9199200545545,11999.999824550223,0.030330379486083893,34174.586293660526,6.055948833430047e-11,0.0024852356124506784,0.0012999840999828004
2016-08-31T18:00:00.0,7274.306293659518,26900.28,11344.6109,34.709167,305.2810905268028,55791.83626330751,6.055951946418099e-11,1.0295118308910768e-10,5.147559154455384e-11,1806.386350805267,22.323972321923375,1361.2178245075227,5467.919942854148,11999.999874586638,0.0314852905273437,34174.586293659515,6.055951946418099e-11,0.0024852356124513263,0.00129998410173362
2016-08-31T19:00:00.0,7203.916293657339,26970.67,12530.4488,34.356333,292.89838108438823,57808.44436238577,6.055959706246782e-11,1.0295131500619528e-10,5.147565750309764e-11,1735.9963270437468,21.454067087369758,1308.1748224005948,5467.919966613489,11999.999926729335,0.033547809600829995,34174.58629365734,6.055959706246782e-11,0.002485235612451167,0.0012999841031130666
2016-08-31T20:00:00.0,6957.6062936558665,27216.98,12400.7244,28.337417,279.99860040741385,58586.171611499805,6.055955020416774e-11,1.0295123534708515e-10,5.1475617673542576e-11,1489.6863382242884,18.410079642176974,1122.5658318400592,5467.919955431475,11999.999902189076,0.0335187492370605,34174.58629365586,6.055955020416774e-11,0.0024852356124484523,0.0012999841029563367
2016-08-31T21:00:00.0,6765.416293650399,27409.17,14084.6457,35.949028000000006,270.0737482852627,59308.01424551305,6.055948948358557e-11,1.0295113212209548e-10,5.147556606104774e-11,1297.4963725344169,16.03492691103534,977.7394457948377,5467.919921115879,11999.999826879426,0.0352643890380859,34174.5862936504,6.055948948358557e-11,0.002485235612451522,0.0012999841050550269
2016-08-31T22:00:00.0,6925.15629363973,27249.43,14174.3263,34.247222,250.1621324319541,58201.10911817142,6.055947958973155e-11,1.0295111530254363e-10,5.1475557651271815e-11,1457.2363954693335,18.0090515766213,1098.1129010134937,5467.919898170294,11999.999776522613,0.039343521118164,34174.58629363973,6.055947958973155e-11,0.002485235612450254,0.0012999841051717282
2016-08-31T23:00:00.0,7445.346293621751,26729.24,13373.7476,32.377945000000004,233.9264472442424,57124.89679569164,6.055945961267358e-11,1.0295108134154509e-10,5.147554067077254e-11,2016.6520410421183,24.92251135926999,1519.6653267847553,5428.69425257953,11913.91443747428,0.040642181396484296,34174.58629362175,6.055945961267358e-11,0.0024852356124484064,0.0012999841041486473
2016-09-01T00:00:00.0,8222.376293215044,25952.21,12567.3077,33.523778,226.4734988391706,57184.73025993478,6.056040482273344e-11,1.0295268819864685e-10,5.1476344099323424e-11,3073.614085677576,37.984828520406,2316.1480805125607,5148.762207537366,11299.570310181638,0.0440379600524902,34174.58629321504,6.056040482273344e-11,0.0024852356124473516,0.0012999841031582735
2016-09-01T01:00:00.0,4.8313776993733905e-8,25193.92,11774.1411,33.363584,230.93703459524488,58233.142250613084,6.030111326129873e-11,1.0251189254420783e-10,5.125594627210392e-11,2.407884504372273e-8,2.975750287640961e-10,1.814481882707903e-8,2.413242005746697e-8,5.2961462620082885e-8,0.0585725402832031,25193.92000004831,6.030111326129873e-11,0.002485235612448667,0.00129998410222795
2016-09-01T02:00:00.0,4.5247665432083846e-8,24638.48,9987.67116,30.37625,197.57593583120143,46459.00245066829,6.028453444658975e-11,1.0248370855920257e-10,5.1241854279601283e-11,2.2566420353019596e-8,2.788839403824778e-10,1.7005118316004743e-8,2.257876137050505e-8,4.9551774065103475e-8,0.054699008941650286,24638.480000045245,6.028453444658975e-11,0.0024852356124461105,0.001299984100221813
2016-09-01T03:00:00.0,6.353929165383576e-8,24622.86,9052.18975,33.062861,167.20217106713687,36471.33259071894,6.036355801330053e-11,1.026180486226109e-10,5.130902431130545e-11,3.17061530722038e-8,3.918360450979995e-10,2.3892441774268262e-8,3.173052053300935e-8,6.963639672784391e-8,0.0476283798217773,24622.860000063538,6.036355801330053e-11,0.0024852356124454777,0.0012999840992077272
2016-09-01T04:00:00.0,1.0698767586860718e-7,23598.25,8449.90041,35.560806,134.14179530319308,27419.144140796572,6.044304846140495e-11,1.0275318238438842e-10,5.137659119219421e-11,5.3407872577541596e-8,6.600337013520643e-10,4.024595739951612e-8,5.34770501086812e-8,1.1736173925444673e-7,0.0399408416748046,23598.25000010699,6.044304846140495e-11,0.0024852356124436814,0.0012999840985950355
2016-09-01T05:00:00.0,1.455066570713109e-7,22695.26,7702.43519,33.769306,98.58347453951633,18969.245030938277,6.04738499821647e-11,1.0280554496967999e-10,5.1402772484839995e-11,7.263791410592918e-8,8.976854720476237e-10,5.473691902729412e-8,7.276593742041203e-8,1.5969349387791782e-7,0.0378332901000976,22695.260000145507,6.04738499821647e-11,0.00248523561243827,0.001299984098006167
2016-09-01T06:00:00.0,2.781221101107302e-7,21896.0,6766.812440000001,34.819139,64.8166537760776,11266.811141136806,6.051385782015387e-11,1.0287355829426157e-10,5.1436779147130784e-11,1.3930158362420395e-7,1.7215390804079782e-9,1.0497189514682793e-7,1.38717652928232e-7,3.044323682750999e-7,0.0352664489746093,21896.00000027812,6.051385782015387e-11,0.00248523561242854,0.0012999840975319874
2016-09-01T07:00:00.0,7938.826012555581,21375.05722,6562.627275,36.51441684,30.00000001346311,4500.000001530308,6.033778412692684e-11,1.0257423301577562e-10,5.128711650788781e-11,4800.197177701922,59.3225634632491,3617.229479466408,3138.6288348535563,6888.09383060518,0.029321109771728505,29313.883232555578,6.033778412692684e-11,0.0024570669278276215,0.0012848740440459536
2016-09-01T08:00:00.0,14273.794190310218,20957.78194,6588.398043,35.85533296,52.81060370369132,8442.69732147594,6.033834635727763e-11,1.0257518880737197e-10,5.128759440368599e-11,8805.874214609014,108.82616121940704,6635.741537768721,5467.919975701104,11999.999946673186,0.0270489196777344,35231.57613031022,6.033834635727763e-11,0.0024570669278066917,0.0012848740440481845
2016-09-01T09:00:00.0,14708.986130079556,20522.59,6414.51384,42.050222999999995,125.78388903007775,20490.042047791892,6.033768707387702e-11,1.0257406802559094e-10,5.128703401279547e-11,9241.066221305706,114.20442058672806,6963.684182117564,5467.919908773749,11999.999799793155,0.0287210693359375,35231.57613007956,6.033768707387702e-11,0.0024570669278052904,0.0012848740439787858
2016-09-01T10:00:00.0,14824.816129414827,20406.76,5948.77541,46.220972,197.94054368378553,33039.21347457665,6.033954299409799e-11,1.0257722308996657e-10,5.1288611544983285e-11,9356.896137008642,115.63588835166678,7050.968801930901,5467.919992406082,11999.999983334244,0.028736349105835,35231.576129414825,6.033954299409799e-11,0.002457066927805324,0.001284874043802497
2016-09-01T11:00:00.0,3.7818313946980806e-6,20623.54,5371.82165,55.959528000000006,267.3579171024287,46141.40813471584,6.033279882495559e-11,1.025657580024245e-10,5.128287900121225e-11,2.114592792092976e-6,2.6132898392294816e-8,1.593469414164318e-6,1.6671360368471024e-6,3.658728079811926e-6,0.0294244804382324,20623.540003781833,6.033279882495559e-11,0.002457066927815666,0.0012848740436040523
2016-09-01T12:00:00.0,1.9951515823443488e-7,21345.15,5610.754620000001,56.4814719,211.40084619553937,40769.58777484208,6.027561181353781e-11,1.0246854008301426e-10,5.123427004150713e-11,9.970393495681922e-8,1.2321770939924613e-9,7.513274963368666e-8,9.970875473753265e-8,2.1882270714465313e-7,0.0338402481079102,21345.150000199515,6.027561181353781e-11,0.0024570669278147507,0.001284874043686294
2016-09-01T13:00:00.0,1.7326017271759469e-7,22913.62,6098.44669,58.9501944,154.92183136375084,35158.834440010076,6.026504667975919e-11,1.0245057935559062e-10,5.122528967779531e-11,8.665960067158899e-8,1.0709705185488517e-9,6.530308039932022e-8,8.64981214666501e-8,1.898304030782823e-7,0.0345476112365723,22913.620000173258,6.026504667975919e-11,0.0024570669278131813,0.0012848740438624376
2016-09-01T14:00:00.0,11607.896130329143,23623.68,5955.39807,49.6115834,95.97409403180129,29060.389035139255,6.033900985163688e-11,1.0257631674778269e-10,5.1288158373891344e-11,6139.976167469783,75.8800341680842,4626.831351712451,5467.919962859258,11999.999918490228,0.03515576171875,35231.576130329144,6.033900985163688e-11,0.0024570669278014797,0.0012848740438054515
2016-09-01T15:00:00.0,10334.086130492053,24897.49,6288.32171,49.6219165,122.24500186686512,39731.823520215985,6.033760056743585e-11,1.0257392096464095e-10,5.128696048232047e-11,5435.478870339644,67.17360314628642,4095.951411358928,4898.607260152306,10750.575561059355,0.0325099983215332,35231.57613049205,6.033760056743585e-11,0.0024570669277987262,0.0012848740439302681
2016-09-01T16:00:00.0,9256.766130498094,25974.81,7249.84719,42.649944,139.79914558012973,48290.03006750831,6.033760515499632e-11,1.0257392876349373e-10,5.128696438174687e-11,4836.635338008834,59.77287935596534,3644.687765607642,4420.130792489156,9700.502112296792,0.0322255210876465,35231.57613049809,6.033760515499632e-11,0.00245706692779493,0.0012848740443186773
2016-09-01T17:00:00.0,8329.73613049948,26901.84,8865.108740000001,39.695278,156.92453800307527,54385.37404028679,6.033756295766801e-11,1.0257385702803562e-10,5.128692851401781e-11,4320.345584244609,53.392384857660936,3255.6332230281055,4009.3905462547673,8799.083848164788,0.0323413887023926,35231.57613049948,6.033756295766801e-11,0.002457066927792389,0.0012848740456725086
2016-09-01T18:00:00.0,7968.576130498245,27263.0,10673.4234,37.040389000000005,170.62410192771608,57574.98365635374,6.03375730901364e-11,1.0257387425323187e-10,5.1286937126615936e-11,4094.3996506726826,50.600063732635675,3085.369739794858,3874.17647982546,8502.34051666914,0.034136619567871104,35231.576130498244,6.03375730901364e-11,0.0024570669277899655,0.0012848740477597574
2016-09-01T19:00:00.0,8069.706130497093,27161.87,11743.1434,36.774583,184.18623372733202,58489.27179769181,6.033764941046981e-11,1.0257400399779866e-10,5.128700199889933e-11,4107.011328158652,50.75592337971743,3094.8733768120383,3962.6948023383384,8696.604490932577,0.0346724281311035,35231.576130497095,6.033764941046981e-11,0.002457066927788394,0.0012848740490136376
2016-09-01T20:00:00.0,7886.696130495158,27344.88,12188.9838,37.439667,198.1700311740315,58537.607550310466,6.03375873302702e-11,1.0257389846145935e-10,5.128694923072968e-11,3984.958046623003,49.24754502113035,3002.8990866542895,3901.738083872052,8562.827730922292,0.0349436187744141,35231.57613049516,6.03375873302702e-11,0.0024570669277874614,0.0012848740495593179
2016-09-01T21:00:00.0,8026.886130492506,27204.69,12628.5531,33.752083,209.9803662621422,57914.35185276109,6.033761950491731e-11,1.0257395315835943e-10,5.128697657917971e-11,4031.913588626004,49.827838500190694,3038.282835377481,3994.972541866399,8767.441824751786,0.0367305107116699,35231.5761304925,6.033761950491731e-11,0.002457066927785068,0.001284874050110931
2016-09-01T22:00:00.0,8173.3661304893685,27058.21,12935.0206,33.612694,226.05857882931187,57091.52469776441,6.033758913746692e-11,1.0257390153369376e-10,5.128695076684688e-11,4089.4228499874534,50.53855863949806,3081.6194292376867,4083.943280501812,8962.698679940771,0.037970630645752006,35231.57613048937,6.033758913746692e-11,0.0024570669277841424,0.0012848740505035422
2016-09-01T23:00:00.0,8626.516130478198,26605.06,12967.1388,33.749472,242.9869005357857,56200.82349181692,6.03375898731756e-11,1.025739027843985e-10,5.128695139219925e-11,4307.67580789797,53.23580720395953,3246.085805119483,4318.840322580125,9478.20814330888,0.0412984886169434,35231.5761304782,6.03375898731756e-11,0.002457066927783423,0.0012848740505457458
2016-09-02T00:00:00.0,9377.566130351537,25854.01,12329.8263,33.348915999999996,262.47569280671814,55957.97992511933,6.033864688483713e-11,1.0257569970422311e-10,5.1287849852111556e-11,4682.287546693642,57.86539382844555,3528.3776724661916,4695.278583657792,10304.346626119897,0.0457912902832031,35231.57613035153,6.033864688483713e-11,0.0024570669277825968,0.0012848740497363547
2016-09-02T01:00:00.0,7.852061785207391e-8,25066.44,11344.1502,33.552083,286.994627702143,57460.87920857947,6.017923875559068e-11,1.0230470588450415e-10,5.115235294225207e-11,3.920844209392889e-8,4.845520315742035e-10,2.954585558379289e-8,3.920987105226051e-8,8.605071994965657e-8,0.051020759582519504,25066.44000007852,6.017923875559068e-11,0.0024570669277857934,0.0012848740485415745
2016-09-02T02:00:00.0,5.5294490127419705e-8,24729.63,9131.35178,35.118806,253.44500176960673,46116.73029356911,6.011417776934713e-11,1.0219410220789012e-10,5.109705110394506e-11,2.759596176807688e-8,3.410408224313558e-10,2.0795172099472913e-8,2.7596334257134935e-8,6.056343382595561e-8,0.050883861541748,24729.6300000553,6.011417776934713e-11,0.0024570669277859045,0.0012848740459677314
2016-09-02T03:00:00.0,7.27588552446261e-8,24532.71,7473.71518,39.442778,218.32865283692536,36985.37979852452,6.016773480249998e-11,1.0228514916424997e-10,5.1142574582124986e-11,3.6327962357455885e-8,4.4895402681613017e-10,2.737524553756891e-8,3.6328607738005974e-8,7.97274453276697e-8,0.046051830291748,24532.71000007276,6.016773480249998e-11,0.0024570669277864587,0.0012848740444674847
2016-09-02T04:00:00.0,1.2714453424029085e-7,23594.95,7061.043909999999,40.805694,178.88833190435432,29511.665903505662,6.024034383499085e-11,1.0240858451948444e-10,5.120429225974222e-11,6.352007616632772e-8,7.850039508942407e-10,4.786609456672199e-8,6.352204948944364e-8,1.3940668368837212e-7,0.0379923400878906,23594.950000127144,6.024034383499085e-11,0.0024570669277853043,0.0012848740442431756
2016-09-02T05:00:00.0,1.71580866484721e-7,22719.73,6886.68282,39.394056,138.08509497211946,22450.623278566978,6.02655214310055e-11,1.0245138643270935e-10,5.1225693216354675e-11,8.573740950733628e-8,1.0595737484076677e-9,6.460815539071144e-8,8.574100559095201e-8,1.8816882234769785e-7,0.0361173400878906,22719.730000171578,6.02655214310055e-11,0.0024570669277822364,0.0012848740441710417
2016-09-02T06:00:00.0,3.139921690122708e-7,22066.63,6196.86337,39.703889,98.69349604015825,15563.9417436938,6.029810798479548e-11,1.0250678357415232e-10,5.125339178707616e-11,1.5734787821343552e-7,1.944561680608477e-9,1.1857083418344372e-7,1.5654178401526114e-7,3.435495413581643e-7,0.0327559814453125,22066.63000031399,6.029810798479548e-11,0.0024570669277776194,0.001284874043898376
2016-09-02T07:00:00.0,1014.0712171087987,21425.45917,5631.242979,41.52677774,58.992064109081525,9367.079659029965,6.033624459165905e-11,1.0257161580582038e-10,5.128580790291019e-11,1014.0711937234299,12.532256596740687,764.1619876061394,2.338526623413542e-5,5.132174479685603e-5,0.0296047706604004,22439.530387108796,6.033624459165905e-11,0.0024570669277649768,0.001284874043687725
2016-09-02T08:00:00.0,14283.59306982928,20947.98306,5344.039293,45.15883358,30.0000000328013,4500.000003831891,6.024845601553673e-11,1.0242237522641244e-10,5.121118761320622e-11,8815.673085502478,108.94725919078745,6643.125560413869,5467.919984326701,11999.999965603081,0.0287669696807861,35231.57612982928,6.024845601553673e-11,0.0024455054166625115,0.0012788396687965398
2016-09-02T09:00:00.0,14706.16612983413,20525.41,5140.75698,51.560611,93.79087114905676,17799.08751568851,6.02470114667238e-11,1.0241991949343046e-10,5.120995974671523e-11,9238.246242644069,114.16957027601644,6961.559163171733,5467.919887189959,11999.999752424963,0.0290307502746582,35231.57612983413,6.02470114667238e-11,0.002445505416658558,0.0012788396687256351
2016-09-02T10:00:00.0,14895.0161207832,20336.56,4903.51151,46.045278,156.4022759305396,31619.890730124876,6.024878938782968e-11,1.0242294195931047e-10,5.1211470979655234e-11,9427.09612926719,116.50344510854796,7103.868604179754,5467.91999151591,11999.999981380655,0.029089979171752905,35231.576120783204,6.024878938782968e-11,0.002445505416654463,0.001278839668646871
2016-09-02T11:00:00.0,586.0389821175678,20471.43,4669.671270000001,59.072611,226.86288854456177,45820.249084524956,6.024529538782926e-11,1.0241700215930972e-10,5.120850107965486e-11,586.0389710241634,7.24248041559866,441.61465948772315,1.1093301981529533e-5,2.4345569024117835e-5,0.0295963191986084,21057.46898211757,6.024529538782926e-11,0.0024455054166644757,0.0012788396685791245
2016-09-02T12:00:00.0,3.3750091612478064e-7,21045.41,4724.594929999999,57.41974989999999,175.03520346563494,41592.19377719791,6.021034668601059e-11,1.02357589366218e-10,5.1178794683109e-11,1.6895550634975833e-7,2.088012924647679e-9,1.273178612590048e-7,1.684430521856561e-7,3.696682881658607e-7,0.0325748291015625,21045.4100003375,6.021034668601059e-11,0.002445505416663203,0.0012788396685961463
2016-09-02T13:00:00.0,2.0807479938015003e-7,22553.93,4657.60644,67.31841659999999,117.61789907319098,36867.60012653456,6.018647802648567e-11,1.0231701264502564e-10,5.115850632251282e-11,1.0415210207057384e-7,1.2871491432921478e-9,7.84847038592773e-8,1.0382038029693117e-7,2.2784615787414118e-7,0.034287460327148404,22553.930000208074,6.018647802648567e-11,0.002445505416661936,0.0012788396685749586
2016-09-02T14:00:00.0,11908.186130431117,23323.39,5090.68978,70.9690282,50.301927979945646,32209.994965680562,6.024841995571924e-11,1.0242231392472271e-10,5.1211156962361355e-11,6440.266154298162,79.59112584651669,4853.117429665652,5467.919976132852,11999.999947620709,0.033773708343505904,35231.576130431116,6.024841995571924e-11,0.0024455054166386547,0.0012788396687093578
2016-09-02T15:00:00.0,10648.166130496287,24583.41,5863.60642,60.1283055,58.926471131930086,43972.4238418066,6.024694111440193e-11,1.0241979989448327e-10,5.1209899947241636e-11,5675.391926131275,70.13853499199755,4276.739938536435,4972.7742043649105,10913.343730774943,0.0301115207672119,35231.57613049629,6.024694111440193e-11,0.0024455054166252544,0.0012788396689811053
2016-09-02T16:00:00.0,9567.956130500912,25663.62,7080.74075,42.774916999999995,68.93914612939535,53298.90236995764,6.024691162325913e-11,1.0241974975954053e-10,5.120987487977026e-11,5018.5566678610485,62.021128591560974,3781.7761336317662,4549.39946263976,9984.197565377166,0.0287829494476318,35231.57613050091,6.024691162325913e-11,0.0024455054166132076,0.0012788396694651117
2016-09-02T17:00:00.0,8956.016130501499,26275.56,8872.52072,41.95075,88.18780322642374,59984.136597806246,6.024693980719077e-11,1.024197976722243e-10,5.120989883611215e-11,4613.990419748871,57.021353365616385,3476.9117905863645,4342.025710752526,9529.091231954804,0.0291167697906494,35231.576130501504,6.024693980719077e-11,0.002445505416607539,0.0012788396709279386
2016-09-02T18:00:00.0,8531.916130501064,26699.66,11462.8123,39.577556,103.26085209750977,64117.6201791871,6.024693448459408e-11,1.0241978862380994e-10,5.120989431190497e-11,4321.478193064455,53.406382044881994,3256.48671005378,4210.437937436506,9240.306231480723,0.0300529899597168,35231.57613050107,6.024693448459408e-11,0.002445505416602702,0.0012788396739871657
2016-09-02T19:00:00.0,8347.526130500992,26884.05,13481.0833,32.980083,117.09212364786013,65151.60209956129,6.024694372667248e-11,1.0241980433534322e-10,5.120990216767161e-11,4166.955396943636,51.49673374502101,3140.0447405500613,4180.570733557253,9174.75910450172,0.0303442707061768,35231.57613050099,6.024694372667248e-11,0.002445505416597008,0.001278839676580792
2016-09-02T20:00:00.0,8307.926130500953,26923.65,13498.8009,35.626528,135.61121989834885,63985.32392345277,6.024695846903484e-11,1.0241982939735923e-10,5.1209914698679616e-11,4102.959803278023,50.70585317781603,3091.8203157204894,4204.966327222828,9228.298132868427,0.0307494602203369,35231.57613050095,6.024695846903484e-11,0.0024455054165953356,0.0012788396766035505
2016-09-02T21:00:00.0,8265.786130499619,26965.79,13819.4443,34.886916,150.69299058163296,62806.642750881365,6.024694649944564e-11,1.0241980904905758e-10,5.120990452452879e-11,4055.7917239339,50.12293308583954,3056.2764076731423,4209.994406565616,9239.332850295432,0.03243994140625,35231.57613049962,6.024694649944564e-11,0.002445505416592862,0.0012788396770412472
2016-09-02T22:00:00.0,8344.86613049795,26886.71,14514.2544,34.718167,165.9314531729406,61282.808987689634,6.024693538098696e-11,1.0241979014767784e-10,5.120989507383892e-11,4087.4055961092067,50.51362869041812,3080.099310391349,4257.4605343886415,9343.502906528203,0.0337340202331543,35231.576130497946,6.024693538098696e-11,0.0024455054165909264,0.0012788396780013488
2016-09-02T23:00:00.0,8650.596130493452,26580.98,14486.6109,32.930917,181.72936036882885,59192.15808344884,6.024699069080776e-11,1.0241988417437319e-10,5.1209942087186596e-11,4250.478308262838,52.528939928213845,3202.9841419642585,4400.117822230511,9656.58127162909,0.035685520172119095,35231.57613049345,6.024699069080776e-11,0.002445505416588597,0.0012788396779650423
2016-09-03T00:00:00.0,8632.816130475672,26598.76,14080.2152,31.953139,201.3298288025023,57565.11387588187,6.02478291810869e-11,1.0242130960784772e-10,5.121065480392386e-11,4269.932324754169,52.769359662070386,3217.64388183356,4362.883805721401,9574.866799195453,0.0384449882507324,35231.57613047567,6.02478291810869e-11,0.0024455054165869908,0.001278839677405166
2016-09-03T01:00:00.0,1.1533147948832572e-7,25747.4,12594.0231,31.621528,222.14849497004823,56277.410635750566,6.013917956691248e-11,1.0223660526375122e-10,5.111830263187561e-11,5.760757713877004e-8,7.119351610499438e-10,4.341068055182584e-8,5.7621665744291934e-8,1.264575906252292e-7,0.0479734306335449,25747.400000115333,6.013917956691248e-11,0.0024455054165889033,0.0012788396754141679
2016-09-03T02:00:00.0,7.356578057695568e-8,25857.48,10480.6179,31.286861,190.52941247623176,43683.38881476011,6.007943790859668e-11,1.0213504444461437e-10,5.106752222230718e-11,3.67310162569668e-8,4.5393511189403383e-10,2.7678970237441086e-8,3.673262927554427e-8,8.061411858742104e-8,0.046838859558105496,25857.480000073567,6.007943790859668e-11,0.00244550541658739,0.0012788396728290628
2016-09-03T03:00:00.0,8.857001778321099e-8,25622.95,8426.999890000001,31.308556,159.2449969821608,33202.77219370808,6.010778373480494e-11,1.021832323491684e-10,5.10916161745842e-11,4.423274769283205e-8,5.466442075236054e-10,3.333196387339057e-8,4.4235086858029764e-8,9.707915300449845e-8,0.0441988182067871,25622.95000008857,6.010778373480494e-11,0.0024455054165853896,0.0012788396704534529
2016-09-03T04:00:00.0,1.8330601836787885e-7,24668.54,7464.615629999999,33.29625,127.93888648817769,24775.773582678157,6.017967128328305e-11,1.0230544118158117e-10,5.1152720590790584e-11,9.159684027036114e-8,1.131986701548994e-9,6.902357936274353e-8,9.160687265633614e-8,2.010421644566917e-7,0.0367655715942383,24668.540000183308,6.017967128328305e-11,0.002445505416583229,0.0012788396696876497
2016-09-03T05:00:00.0,2.710545428489251e-7,23642.36,6699.3193,31.736584000000004,94.64508199477902,17311.159231787893,6.020144561526288e-11,1.023424575459469e-10,5.117122877297345e-11,1.3546512554289863e-7,1.674126751377093e-9,1.0208089947421299e-7,1.3548707484848053e-7,2.973424809034818e-7,0.035583259582519504,23642.360000271052,6.020144561526288e-11,0.0024455054165774992,0.0012788396693133894
2016-09-03T06:00:00.0,1.297918673625451e-6,22639.06,6111.84249,32.913389,62.91094350192079,10611.841211026986,6.023699899805709e-11,1.0240289829669705e-10,5.120144914834853e-11,6.549004962059401e-7,8.09349591486775e-9,4.935058484675457e-7,6.429157745212141e-7,1.4109550421832377e-6,0.0316162891387939,22639.06000129792,6.023699899805709e-11,0.0024455054165672314,0.0012788396690782279
2016-09-03T07:00:00.0,4455.263859934896,22014.01028,5915.143499,33.12644438,30.00000001548185,4500.000001771117,6.00563375788358e-11,1.0209577388402084e-10,5.104788694201042e-11,2680.2928628898853,33.12402336251538,2019.757522104596,1774.970997044908,3895.384710189413,0.031199630737304702,26469.274139934892,6.00563375788358e-11,0.002421009178559976,0.0012657837188678092
2016-09-03T08:00:00.0,4380.017516403492,20350.76722,5463.745247,35.58133338,30.00000000722683,4500.000000848846,5.965031484432698e-11,1.0140553523535587e-10,5.0702767617677934e-11,2878.939086997183,35.578964857644046,2169.4490766856125,1501.0784294062075,3294.2949335166736,0.0303820304870605,24730.784736403493,5.965031484432698e-11,0.0023685341165437575,0.0012385425002665576
2016-09-03T09:00:00.0,4347.792614650587,19924.48,5115.40505,37.962139,30.00000001903812,4500.000002593632,5.94971060845103e-11,1.011450803436675e-10,5.057254017183375e-11,3071.5880814516295,37.959790431381485,2314.6213677671635,1276.204533198857,2800.7824544591517,0.03098996925354,24272.27261465059,5.94971060845103e-11,0.002348614669859052,0.0012296269797571634
2016-09-03T10:00:00.0,5794.934312708559,19882.37,4930.70597,40.706584,30.00000006514004,4500.000004446927,5.945309318483248e-11,1.0107025841421522e-10,5.053512920710761e-11,5403.637271790126,66.78009321725692,4071.9569034912756,391.29704091833224,858.7478403158764,0.0307738800048828,25677.30431270856,5.945309318483248e-11,0.0023427930014931412,0.0012244271205671727
2016-09-03T11:00:00.0,12977.355386870526,19913.75,4731.6736,48.62725,56.075852075448964,4500.0000026811995,5.945981813474572e-11,1.0108169082906773e-10,5.0540845414533865e-11,9952.777125330764,122.99999995743337,7499.999997404473,3024.57826153966,6637.796298862441,0.030398330688476607,32891.10538687053,5.945981813474572e-11,0.0023427930014759376,0.0012158028715645388
2016-09-03T12:00:00.0,1.1468159625160922e-6,20101.48,4817.95365,51.2740558,130.45094482593527,13906.123914750986,5.944462670616e-11,1.0105586540047199e-10,5.0527932700235996e-11,7.010442614729531e-7,8.66375716501001e-9,5.282778759152445e-7,4.456706451777386e-7,9.780771741599846e-7,0.0317105407714844,20101.480001146818,5.944462670616e-11,0.0023427930014830907,0.0012158028715991427
2016-09-03T13:00:00.0,314.56732811968544,20626.64,4825.21759,53.0691108,79.17923182765176,9088.171482060214,5.945446209598368e-11,1.0107258556317225e-10,5.0536292781586126e-11,314.56732666303355,3.8875361799963137,237.04488902416546,1.4565508247136048e-6,3.196573815374632e-6,0.030690700531005893,20941.207328119686,5.945446209598368e-11,0.0023427930014762134,0.001215802871597204
2016-09-03T14:00:00.0,5057.87290811945,20453.85,4661.33094,55.21994399999999,30.000000000700048,4500.00000008382,5.5591629699700314e-11,9.450577048949053e-11,4.7252885244745266e-11,4468.080244104646,55.2181429277626,3366.9599346196705,589.7926640147089,1294.3700654319205,0.0293980102539063,25511.72290811945,5.5591629699700314e-11,0.0018010720793113283,0.0009399336969087083
2016-09-03T15:00:00.0,14557.946129724056,20673.63,4992.85187,47.2528337,30.000000000589278,4500.000000069102,5.160954036520175e-11,8.773621862084297e-11,4.3868109310421484e-11,9185.83733594378,113.52188215432643,6922.065985019904,5372.10879378019,11789.730926085656,0.0287802104949951,35231.57612972406,5.160954036520175e-11,0.001157518082003526,0.0006053188803115445
2016-09-03T16:00:00.0,14159.816130187319,21071.76,6070.569329999999,35.980639000000004,96.27020597303284,18218.945646493536,5.160879790452813e-11,8.773495643769782e-11,4.386747821884891e-11,8937.846774467464,110.4571255876996,6735.190584615828,5221.969355719768,11460.232093490251,0.0267238693237305,35231.57613018731,5.160879790452813e-11,0.0011575180819947389,0.0006053188917490246
2016-09-03T17:00:00.0,13871.656129997056,21359.92,6980.4906599999995,44.183111,170.7478500788815,30343.79959991854,5.160879196231223e-11,8.773494633593078e-11,4.386747316796539e-11,8728.19530755671,107.86617734316717,6577.205935558973,5143.460822440258,11287.935790809503,0.0268690700531006,35231.576129997055,5.160879196231223e-11,0.001157518081996661,0.0006053189026862539
2016-09-03T18:00:00.0,13772.69612945987,21458.88,7834.40967,38.392195,234.4320739401598,41228.45127160587,5.1608814909374956e-11,8.773498534593742e-11,4.386749267296871e-11,8596.497099255688,106.23860351011184,6477.963628665356,5176.199030204094,11359.783676873312,0.0272062702178955,35231.57612945987,5.1608814909374956e-11,0.0011575180819940597,0.0006053189179381501
2016-09-03T19:00:00.0,13557.769263079517,21652.63,8449.463029999999,34.80125,302.27963996854663,51231.78951246348,5.1608793489962824e-11,8.77349489329368e-11,4.38674744664684e-11,8390.180155853575,103.68886450660389,6322.491738207554,5167.589107225855,11340.888178084217,0.027800910949707,35210.39926307952,5.1608793489962824e-11,0.0011575180819929096,0.0006053189341884145
2016-09-03T20:00:00.0,13507.226130115763,21724.35,9178.3334,33.716445,371.1684119936964,60445.70700407421,5.1608812268739584e-11,8.773498085685729e-11,4.3867490428428645e-11,8249.398789218905,101.94903773544061,6216.40473996589,5257.827340896772,11538.926701700328,0.0263500900268555,35231.57613011576,5.1608812268739584e-11,0.0011575180819934547,0.0006053189582302129
2016-09-03T21:00:00.0,13371.976130196537,21859.6,9437.00227,33.502945000000004,439.4021622472634,69022.70565105931,5.160879658492143e-11,8.773495419436642e-11,4.386747709718321e-11,8049.617949261834,99.48007424949304,6065.858185944698,5322.358180934616,11680.547296086152,0.0262408504486084,35231.57613019653,5.160879658492143e-11,0.001157518081995688,0.0006053189671127042
2016-09-03T22:00:00.0,13365.496130083007,21866.08,9783.39578,32.982694,505.3804490148939,77332.10946840912,5.160955127683285e-11,8.773623717061584e-11,4.386811858530792e-11,7897.576183197397,97.60108741155234,5951.2858177775815,5467.919946885523,11999.999883433971,0.027069189071655297,35231.57613008301,5.160955127683285e-11,0.0011575180820007633,0.0006053189793126128
2016-09-03T23:00:00.0,3888.206462107394,21866.99,9258.06711,33.453195,569.9999999445895,85499.99999493963,5.1647272766271975e-11,8.780036370266235e-11,4.390018185133118e-11,2706.83419480099,33.452030689799685,2039.7579688902244,1181.3722673063162,2592.661781385937,0.0296183490753174,25755.196462107397,5.1647272766271975e-11,0.001164364765402385,0.0006098894320779936
2016-09-04T00:00:00.0,2472.6830480071744,21679.59,9010.57633,30.559944,569.9999999991983,80874.35324510522,5.4562423529117375e-11,9.275611999949954e-11,4.637805999974977e-11,2472.6830479414775,30.558306587362708,1863.3113772782137,6.560401593860232e-8,1.4397580638766255e-7,0.0346548309326172,24152.273048007173,5.4562423529117375e-11,0.0016374130056795709,0.0006098894239288386
2016-09-04T01:00:00.0,9.901019310084815e-8,21449.22,7995.70599,31.875083,569.9999999996129,73727.08890241683,6.170219977479312e-11,1.048937396171483e-10,5.244686980857415e-11,8.21106752861744e-8,1.014753262282926e-9,6.18751989196906e-8,1.6794624075056607e-8,3.685779764529826e-8,0.042233749389648405,21449.22000009901,6.170219977479312e-11,0.0026171673070315865,0.0006098893934528628
2016-09-04T02:00:00.0,4.7956867682846335e-8,21553.95,6929.2869900000005,33.532389,538.1275341679872,65731.38352240495,6.159527027432864e-11,1.0471195946635868e-10,5.235597973317934e-11,3.4710346871967085e-8,4.2896295275300493e-10,2.6156277606890542e-8,1.3141808851412893e-8,2.8841260701867385e-8,0.0430839385986328,21553.950000047957,6.159527027432864e-11,0.002617167307043433,0.0006098893746913034
2016-09-04T03:00:00.0,5.1598716020875133e-8,21813.51,6190.49993,36.920389,504.59776233577554,58802.097142349325,6.161099086055586e-11,1.0473868446294495e-10,5.2369342231472475e-11,3.7917403737965154e-8,4.685969151550455e-10,2.8572982631405214e-8,1.3576573598447036e-8,2.9795403586988184e-8,0.0413113403320313,21813.5100000516,6.161099086055586e-11,0.002617167307049701,0.0006098893660078847
2016-09-04T04:00:00.0,6.713365900214617e-8,21344.99,5757.566999999999,38.25625,467.6799905036036,52611.597822297066,6.165710305283805e-11,1.0481707518982467e-10,5.2408537594912334e-11,5.199483217761612e-8,6.42570839786689e-10,3.9181148767481035e-8,1.5034009749340237e-8,3.299392035583601e-8,0.0375501518249512,21344.990000067137,6.165710305283805e-11,0.002617167307052994,0.000609889361264439
2016-09-04T05:00:00.0,7.666365677803104e-8,20918.17,5451.74305,39.075055,429.4263576716058,46854.0314322586,6.167522005459229e-11,1.0484787409280688e-10,5.242393704640344e-11,6.086351792748405e-8,7.52173248553578e-10,4.5864222472779146e-8,1.569529097645418e-8,3.4445180565452705e-8,0.0355689392089844,20918.17000007666,6.167522005459229e-11,0.0026171673070550083,0.0006098893580725336
2016-09-04T06:00:00.0,1.0603769756676952e-7,20501.95,5120.0486200000005,38.813528000000005,390.35391983971743,41402.28899222826,6.170870421018678e-11,1.0490479715731752e-10,5.245239857865876e-11,8.884990441829448e-8,1.0980390801532177e-9,6.695360244836693e-8,1.7082888351317727e-8,3.7490427843825936e-8,0.0329165000915527,20501.95000010604,6.170870421018678e-11,0.0026171673070559827,0.0006098893547626964
2016-09-04T07:00:00.0,1.2813212195716037e-7,20381.95278,5006.037,42.69424992,351.5430090081749,36282.24098222206,6.172286648836139e-11,1.0492887303021436e-10,5.246443651510718e-11,1.1028124727566283e-7,1.362895324530984e-9,8.310337344701121e-8,1.7745945808467337e-8,3.894558620126264e-8,0.0310540790557861,20381.952780128133,6.172286648836139e-11,0.002617167307057719,0.0006098893536646549
2016-09-04T08:00:00.0,1.967320886513509e-7,20189.64139,4880.942078,46.11477731,308.85137625689714,31276.204592233462,6.1745160992799e-11,1.049667736877583e-10,5.248338684387915e-11,1.7772702464510894e-7,2.196414503058277e-9,1.3392771360111445e-7,1.890009723255423e-8,4.1478508608511234e-8,0.0293328895568848,20189.64139019673,6.1745160992799e-11,0.0026171673070587453,0.0006098893524808966
2016-09-04T09:00:00.0,3.291820783760558e-7,19966.38,4859.40269,48.744917,262.73921611645346,26395.26312429822,6.176067636031012e-11,1.049931498125272e-10,5.24965749062636e-11,3.092815628028981e-7,3.8222128088020606e-9,2.3306175663427194e-7,1.9795522423345195e-8,4.3443625561482674e-8,0.029571609497070293,19966.380000329184,6.176067636031012e-11,0.002617167307059018,0.0006098893522797739
2016-09-04T10:00:00.0,6.469891049755183e-7,19878.34,4611.20824,50.712361,213.99691628763588,21535.86104446408,6.177129281598738e-11,1.0501119778717854e-10,5.250559889358927e-11,6.264256333258834e-7,7.741593316333624e-9,4.7204837294717217e-7,2.0458460451847755e-8,4.489852181856594e-8,0.0295405406951904,19878.340000646993,6.177129281598738e-11,0.0026171673070585016,0.0006098893500063203
2016-09-04T11:00:00.0,5.13866315863827e-7,19820.31,4497.14347,52.207278,163.28717246273675,16924.65341487038,6.176850321512024e-11,1.050064554657044e-10,5.25032277328522e-11,4.934812804073607e-7,6.098619179828397e-9,3.7186702316026806e-7,2.02800290010007e-8,4.450693280296866e-8,0.0296263599395752,19820.31000051387,6.176850321512024e-11,0.0026171673070569433,0.000609889348991487
2016-09-04T12:00:00.0,2.2935521740044835e-7,19958.69,4585.89119,52.7512495,111.08251163619494,12427.5105551761,6.175024016175939e-11,1.0497540827499094e-10,5.248770413749547e-11,2.1006600634633506e-7,2.5960712719967315e-9,1.582970287802885e-7,1.9184235645838304e-8,4.210208411060506e-8,0.030951789855957,19958.690000229355,6.175024016175939e-11,0.0026171673070532206,0.0006098893497726711
2016-09-04T13:00:00.0,2519.7296749062466,20429.62,4585.45143,59.47622220000001,58.33387930615053,7841.619975265849,6.178166326463409e-11,1.0502882754987795e-10,5.251441377493898e-11,2519.7296748849913,31.139725726883253,1898.7637638343444,2.115016164083729e-8,4.6416542248249334e-8,0.0297587795257568,22949.349674906247,6.178166326463409e-11,0.00261716730703953,0.0006098893497571545
2016-09-04T14:00:00.0,4971.862813263484,20037.94,4401.52311,61.445722,30.000000000393268,5154.932919035961,5.4662382477136564e-11,9.292605021113216e-11,4.646302510556608e-11,4971.86281319993,61.444069138806576,3746.589581634547,6.346048664781032e-8,1.3927157671906755e-7,0.0273052101135254,25009.802813263486,5.4662382477136564e-11,0.0016528614426847357,0.0006098893480909485
2016-09-04T15:00:00.0,14991.086130162226,20240.49,4949.2060200000005,51.5839167,30.00000000068951,4500.00000069912,5.1297410880872884e-11,8.72055984974839e-11,4.360279924874195e-11,9670.735452198845,119.51442750399941,7287.46509170728,5320.3506779632935,11676.141592334841,0.0256466598510742,35231.576130162226,5.1297410880872884e-11,0.001102856095181887,0.0005768185911551205
2016-09-04T16:00:00.0,14564.686130288834,20666.89,5531.81946,44.477278000000005,97.93161366082106,18514.40124155981,5.1296634482822863e-11,8.720427862079886e-11,4.360213931039943e-11,9205.733635980765,113.76776778733974,6937.059011423154,5358.952494307981,11760.857863995043,0.0233615398406982,35231.576130288835,5.1296634482822863e-11,0.0011028560951757303,0.0005768185981188366
2016-09-04T17:00:00.0,14285.646130172583,20945.93,6388.35641,39.021056,167.2232063039748,31680.49923379664,5.1296636326159335e-11,8.720428175447087e-11,4.3602140877235435e-11,8873.34953194512,109.6600454634685,6686.588138016372,5412.296598227376,11877.927837043797,0.0240036506652832,35231.57613017258,5.1296636326159335e-11,0.0011028560951725052,0.000576818609423507
2016-09-04T18:00:00.0,14128.90613001259,21102.67,7890.09474,35.152639,237.86329862431455,43856.65937567544,5.1296644355137893e-11,8.720429540373442e-11,4.360214770186721e-11,8661.052860977059,107.03640683565519,6526.610172905804,5467.853269035444,11999.853550970996,0.02454833984375,35231.57613001259,5.1296644355137893e-11,0.0011028560951705526,0.0005768186372215395
2016-09-04T19:00:00.0,13972.646128163113,21258.93,9100.12038,31.168971999999997,309.7481693143943,54493.028936370974,5.1296656988543376e-11,8.720431688052374e-11,4.360215844026187e-11,8504.726345647505,105.10446752497343,6408.808995425208,5467.919782515522,11999.999522704476,0.025417369842529305,35231.57612816311,5.1296656988543376e-11,0.0011028560951688987,0.0005768186801047531
2016-09-04T20:00:00.0,13798.866129767915,21432.71,9792.61798,31.604667,383.68476769315555,63801.717651319355,5.1296635023478206e-11,8.720427953991295e-11,4.3602139769956475e-11,8332.229443986747,102.97268876315115,6278.8224855579965,5466.636685781081,11997.183614495634,0.024866550445556603,35231.57612976791,5.1296635023478206e-11,0.001102856095170498,0.000576818708350438
2016-09-04T21:00:00.0,13747.126129867029,21484.45,10366.2915,29.775389,455.0538923130409,72285.1063481919,5.1297010766259574e-11,8.720491830264127e-11,4.3602459151320635e-11,8279.206142588511,102.31740773077203,6238.8663250470745,5467.91998727843,11999.999972081003,0.0247938995361328,35231.576129867026,5.1297010766259574e-11,0.0011028560951719534,0.0005768187328824042
2016-09-04T22:00:00.0,11107.479222797596,21535.21,10687.6387,29.178639,527.5970139000538,80157.68172213873,5.1296792502079616e-11,8.720454725353534e-11,4.360227362676767e-11,5792.072978657459,71.58052141197145,4364.665939754356,5315.406244140048,11665.29044493712,0.0259794597625732,32642.689222797595,5.1296792502079616e-11,0.0011028560951833303,0.0005768187465111217
2016-09-04T23:00:00.0,6462.5324305417635,21542.52,10780.1247,29.182,569.9999991682407,85499.999983649,5.129856978296048e-11,8.720756863103282e-11,4.360378431551641e-11,2361.2273927122633,29.18089750688021,1779.3230187122078,4101.305037829413,9000.80111888121,0.0269321002960205,28005.052430541764,5.129856978296048e-11,0.0011033203736819602,0.0005782320396198375
2016-09-05T00:00:00.0,6348.474854446369,21600.09,10519.6804,29.268972,569.9999999955389,85499.9999994744,5.17866267635518e-11,8.803726549803806e-11,4.401863274901903e-11,2368.2579516711157,29.267783683547293,1784.620956313859,3980.2169027751656,8735.058821874129,0.0311756401062012,27948.56485444637,5.17866267635518e-11,0.0011883205522512945,0.0006222216603737564
2016-09-05T01:00:00.0,2.896004500302028e-7,21264.6,9174.0369,29.228,569.9999999996828,85499.99999988415,5.982735694777124e-11,1.017065068112111e-10,5.085325340560555e-11,2.565116369901256e-7,3.1700630830531197e-9,1.932965294544585e-7,3.298710653326602e-8,7.239412398118338e-8,0.0398145599365234,21264.600000289596,5.982735694777124e-11,0.002383758449188215,0.0008218086708541366
2016-09-05T02:00:00.0,5.6853419886604895e-8,21514.2,7135.51615,33.247806,540.7743837613542,76325.96392195852,5.969108172742921e-11,1.0147483893662966e-10,5.073741946831483e-11,3.7845623855009995e-8,4.677098335406126e-10,2.8518892289061743e-8,1.8906321192658266e-8,4.1492167828333116e-8,0.0426182098388672,21514.200000056855,5.969108172742921e-11,0.0023837584492022736,0.000821808655313214
2016-09-05T03:00:00.0,5.6033809992444396e-8,21913.01,6136.4791,36.911833,507.5289615203223,69190.44859383717,5.968826427812796e-11,1.0147004927281754e-10,5.073502463640877e-11,3.719085349433827e-8,4.5961794588748943e-10,2.8025484505334718e-8,1.8741486448833304e-8,4.113041840151276e-8,0.0428490295410156,21913.010000056034,5.968826427812796e-11,0.0023837584492089315,0.000821808651784936
2016-09-05T04:00:00.0,6.76201661419116e-8,21437.39,5548.35411,39.195639,470.61951227929285,63053.97031571497,5.972129023247399e-11,1.0152619339520578e-10,5.076309669760289e-11,4.664516028105437e-8,5.764576700890897e-10,3.5149857932261566e-8,2.087347966746201e-8,4.580933078932101e-8,0.03919115066528321,21437.390000067622,5.972129023247399e-11,0.002383758449212648,0.0008218086498960319
2016-09-05T05:00:00.0,9.581835138380804e-8,21096.07,5166.24763,41.49225,431.4262570383593,57505.61702760459,5.976597502342398e-11,1.0160215753982077e-10,5.0801078769910385e-11,7.105185698205091e-8,8.780844075695491e-10,5.354173216887494e-8,2.466489224421731e-8,5.413003608878837e-8,0.0349782905578613,21096.07000009582,5.976597502342398e-11,0.0023837584492151466,0.0008218086487480575
2016-09-05T06:00:00.0,1.542638688378469e-7,20620.86,5089.01616,42.273833,389.93639079776085,52339.3702195209,5.980293831139879e-11,1.0166499512937793e-10,5.0832497564688966e-11,1.2514311901311967e-7,1.5465636816191892e-9,9.430266351336519e-8,2.901908482959786e-8,6.368582897247478e-8,0.032303070068359405,20620.860000154265,5.980293831139879e-11,0.0023837584492164272,0.0008218086485250526
2016-09-05T07:00:00.0,2.7458140935665714e-7,20319.90083,4934.090199,45.62880581,347.6649415578091,47250.35488148755,5.982468625828103e-11,1.0170196663907776e-10,5.085098331953888e-11,2.421008395592397e-7,2.99196926450731e-9,1.8243715027483596e-7,3.2378867830778394e-8,7.105927189303076e-8,0.0301416206359863,20319.90083027458,5.982468625828103e-11,0.002383758449217866,0.0008218086480834903
2016-09-05T08:00:00.0,8687.051241881616,20138.09917,4754.6088310000005,50.04566677,302.03851950929857,42316.265504549694,5.985502743083032e-11,1.0175354663241153e-10,5.0876773316205765e-11,8687.051241842904,107.3577041786102,6546.2014743055,3.861000213937585e-8,8.473423635907442e-8,0.0284380798339844,28825.15041188162,5.985502743083032e-11,0.002383758449211902,0.0008218086475838021
2016-09-05T09:00:00.0,9.382965335285575e-7,19850.54,4514.86107,59.198221999999994,359.3529406762729,44107.85896974858,5.98430801338096e-11,1.0173323622747632e-10,5.086661811373816e-11,9.023037580855763e-7,1.1150994421813651e-8,6.799386842569298e-7,3.5891042206753715e-8,7.876715578886387e-8,0.0297202606201172,19850.540000938297,5.98430801338096e-11,0.002383758449221752,0.0008218086469415604
2016-09-05T10:00:00.0,1.1291071021489345e-6,19729.29,4382.34951,55.046278,300.1571024458049,39592.99872231594,5.984598750091737e-11,1.0173817875155953e-10,5.086908937577976e-11,1.092488451458214e-6,1.3501365276316383e-8,8.23253980263194e-7,3.6516912511968856e-8,8.014070252374327e-8,0.029031869888305695,19729.29000112911,5.984598750091737e-11,0.0023837584492208217,0.0008218086465970014
2016-09-05T11:00:00.0,3.774640486745709e-7,20034.84,4155.2384,62.11405500000001,245.11320821780495,35210.65003502798,5.983382900875891e-11,1.0171750931489015e-10,5.0858754657445074e-11,3.433277710568107e-7,4.242968097607228e-9,2.5871756692727e-7,3.40345601084453e-8,7.469288528386364e-8,0.0293745803833008,20034.840000377462,5.983382900875891e-11,0.0023837584492218066,0.0008218086460249846
2016-09-05T12:00:00.0,1.5877116854144772e-7,20612.71,4375.8449,71.6293053,183.00153698058728,31055.41245717004,5.980454612875646e-11,1.0166772841888597e-10,5.0833864209442986e-11,1.2942601696695316e-7,1.5994932751894567e-9,9.753007775545467e-8,2.9243483846075672e-8,6.417829927155263e-8,0.0306855392456055,20612.710000158768,5.980454612875646e-11,0.002383758449222511,0.0008218086465782468
2016-09-05T13:00:00.0,1.3841075434379277e-7,21518.66,4175.9258899999995,81.37699920000001,111.37461544067433,26679.568379140386,5.979506377410846e-11,1.0165160841598438e-10,5.082580420799219e-11,1.1034132911726912e-7,1.3636378375423734e-9,8.314864863063251e-8,2.7967773618107672e-8,6.137860162864344e-8,0.0311318702697754,21518.66000013841,5.979506377410846e-11,0.002383758449221386,0.00082180864607268
2016-09-05T14:00:00.0,6819.595653687549,21344.49,4333.39578,84.2806937,30.00000000053692,22503.64331109354,5.478925362912988e-11,9.314173116952079e-11,4.6570865584760395e-11,6819.59565337452,84.27901624963819,5138.964405465743,3.129358896414535e-7,6.86774984948105e-7,0.028800329208374,28164.08565368755,5.478925362912988e-11,0.0016774533549573038,0.0008218086464643102
