Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-05T15:00:00.0,13786.196130475691,21445.38,4887.04393,66.9290557,30.00000000357662,23309.2127590547,5.410216858519612e-11,9.19736865948334e-11,4.59868432974167e-11,9795.61720539717,121.05776113286008,7381.57080078415,3990.578925078429,8757.79951077213,0.0267872695922852,35231.576130475696,5.410216858519612e-11,0.0015714251464055906,0.0008218086479381848
2016-09-05T16:00:00.0,13417.7261304741,21813.85,5680.76382,53.072472999999995,84.13027686162259,34561.53996241964,5.4101566231770636e-11,9.197266259401007e-11,4.598633129700504e-11,9151.41582671072,113.09648876101657,6896.127363476619,4266.310303763287,9362.924776726697,0.0261288604736328,35231.5761304741,5.4101566231770636e-11,0.0015714251463972526,0.0008218086502978942
2016-09-05T17:00:00.0,13101.246130468022,22130.33,6881.997579999999,47.086639,144.15586404781305,45139.82910443161,5.41015783814339e-11,9.197268324843762e-11,4.598634162421881e-11,8580.521750971357,106.04117440931425,6465.925268860625,4520.7243794965725,9921.266688971102,0.027385440826416,35231.57613046803,5.41015783814339e-11,0.0015714251463940375,0.0008218086543734085
2016-09-05T18:00:00.0,12686.796130456189,22544.78,8985.800790000001,39.216583,203.11197088226987,54645.02430407198,5.410155239575202e-11,9.197263907277842e-11,4.598631953638921e-11,8007.954939589259,98.9651877888176,6034.462670049853,4678.841190866838,10268.272814964748,0.0296839294433594,35231.57613045619,5.410155239575202e-11,0.0015714251463911743,0.0008218086689893101
2016-09-05T19:00:00.0,12492.806130456633,22738.77,10951.8934,34.893306,262.8621470961539,61961.95982089522,5.4101565146723156e-11,9.197266074942936e-11,4.598633037471468e-11,7592.930440613473,93.83616573662741,5721.7174229650855,4899.8756898430665,10753.359280698474,0.0296551990509033,35231.57613045663,5.4101565146723156e-11,0.0015714251463896755,0.0008218086892691045
2016-09-05T20:00:00.0,12362.686130456254,22868.89,12122.1734,33.594417,321.8065782578995,67485.14394636743,5.410158212668486e-11,9.197268961536425e-11,4.598634480768213e-11,7257.153215033758,89.68650999613081,5468.689633910415,5105.532915422404,11204.698493223903,0.0298826503753662,35231.576130456255,5.410158212668486e-11,0.0015714251463897948,0.0008218087017323379
2016-09-05T21:00:00.0,12087.936130454951,23143.64,12869.817,32.45425,377.90024267930863,72036.35949531042,5.4101558750026485e-11,9.197264987504502e-11,4.598632493752251e-11,6896.373161661105,85.22786031567749,5196.820750955944,5191.562968793754,11393.501665263035,0.030409049987793,35231.57613045495,5.4101558750026485e-11,0.0015714251463906162,0.0008218087101251946
2016-09-05T22:00:00.0,11956.416130457257,23275.16,13618.5924,33.651528000000006,430.6754244200142,75756.86573333814,5.410156770839708e-11,9.197266510427503e-11,4.598633255213752e-11,6654.520385175363,82.23895670386645,5014.570530723564,5301.895745281802,11635.640050216833,0.0305558204650879,35231.57613045726,5.410156770839708e-11,0.001571425146393191,0.0008218087188629986
2016-09-05T23:00:00.0,11858.696130449072,23372.88,13359.4373,34.611833000000004,479.2644245490815,78788.48473608727,5.4101561921098055e-11,9.197265526586669e-11,4.5986327632933344e-11,6476.879755544626,80.04360990147406,4880.707920821588,5381.816374904355,11811.035366071972,0.0327932510375977,35231.57613044907,5.4101561921098055e-11,0.0015714251463971043,0.0008218087158039522
2016-09-06T00:00:00.0,11867.966125445579,23363.61,13443.6016,33.793417,524.697772875729,82120.79154478958,5.410260925086025e-11,9.197443572646243e-11,4.5987217863231215e-11,6400.046160780066,79.09407269856435,4822.809310888069,5467.919964665421,11999.999922454068,0.036397331237793,35231.57612544559,5.410260925086025e-11,0.0015714251464044504,0.0008218087168112143
2016-09-06T01:00:00.0,3.2313226848936543e-7,23080.6,12537.0045,30.941417,569.9999999994908,85499.99999994045,5.921378292296431e-11,1.0066343096903932e-10,5.033171548451966e-11,1.6282399194364497e-7,2.012237463970327e-9,1.226974063396541e-7,1.6020761311475144e-7,3.5159463879812016e-7,0.0430237617492676,23080.600000323135,5.921378292296431e-11,0.0023162146457347678,0.0012100936646467103
2016-09-06T02:00:00.0,9.243264981701946e-8,22968.84,9844.52997,32.370833000000005,539.060899216199,72962.99671050839,5.912287499080282e-11,1.0050888748436479e-10,5.0254443742182396e-11,4.624040486011515e-8,5.714555569972987e-10,3.484485103642065e-8,4.609173606941994e-8,1.0115379025900877e-7,0.0444526786804199,22968.840000092434,5.912287499080282e-11,0.0023162146457469117,0.0012100936604332209
2016-09-06T03:00:00.0,9.711412436186095e-8,22950.63,7747.58328,33.867861,506.69238243146924,63118.467950738064,5.912908715468046e-11,1.0051944816295677e-10,5.025972408147839e-11,4.858886666699445e-8,6.004786928023806e-10,3.661455443916955e-8,4.8424738246703535e-8,1.0627384068538721e-7,0.04336511993408201,22950.630000097117,5.912908715468046e-11,0.002316214645752722,0.0012100936576479083
2016-09-06T04:00:00.0,1.4238862237139284e-7,22354.36,6743.141159999999,36.53625,472.82683764674874,55370.88588097461,5.916810102822087e-11,1.0058577174797546e-10,5.029288587398773e-11,7.13205515550852e-8,8.814050317587179e-10,5.3744209253580355e-8,7.096748504455968e-8,1.5574657649247175e-7,0.038870719909668,22354.360000142387,5.916810102822087e-11,0.002316214645756768,0.0012100936569499037
2016-09-06T05:00:00.0,2.725545162512628e-7,21800.84,5990.12954,37.351721999999995,436.2929038622999,48627.74593127776,5.920809355425146e-11,1.0065375904222748e-10,5.032687952111374e-11,1.3687417871405976e-7,1.691540337335101e-9,1.0314270349604274e-7,1.3557968377816085e-7,2.975457222011167e-7,0.0351905708312988,21800.840000272558,5.920809355425146e-11,0.0023162146457589546,0.0012100936565714831
2016-09-06T06:00:00.0,9.472244170574091e-7,21183.49,5523.555429999999,38.700083,398.94349807870185,42637.617601772115,5.92388906636643e-11,1.007061141282293e-10,5.035305706411465e-11,4.946611453667713e-7,6.113200375421326e-9,3.7275612045251985e-7,4.524625655765096e-7,9.92982850319338e-7,0.0320096817016602,21183.490000947226,5.92388906636643e-11,0.0023162146457605935,0.0012100936563539948
2016-09-06T07:00:00.0,3658.8342746555268,20736.02556,5186.819384,41.24330567,360.24573129959805,37114.06338323151,5.925114454823098e-11,1.0072694573199266e-10,5.036347286599633e-11,3643.1720191565596,45.02363034541347,2745.3433137447237,15.662255498866312,34.37268028544597,0.0310268497467041,24394.859834655526,5.925114454823098e-11,0.0023162146457593835,0.0012100936562048658
2016-09-06T08:00:00.0,14779.76502026085,20451.81111,4918.930544,52.84961162,364.0283721895807,34706.96120335533,5.925292067965826e-11,1.0072996515541904e-10,5.036498257770952e-11,9952.776849147975,122.99999654426712,7499.9997892845795,4826.988171112775,10593.398962192807,0.0303134803771973,35231.57613026085,5.925292067965826e-11,0.002316214645756696,0.001210093656087121
2016-09-06T09:00:00.0,15302.81613030906,19928.76,4587.495370000001,59.119471999999995,434.181073328576,47881.430620926396,5.925216135460027e-11,1.0072867430282045e-10,5.0364337151410226e-11,9952.77711673432,122.99999985119541,7499.999990926549,5350.03901357464,11741.296171651318,0.0290016593933105,35231.57613030906,5.925216135460027e-11,0.002316214645760228,0.0012100936559517601
2016-09-06T10:00:00.0,15420.697126851472,19785.3,4320.43283,63.136139,498.0639173944589,62535.23262359791,5.925960672510666e-11,1.007413314326813e-10,5.037066571634065e-11,9952.777127779373,122.99999998769415,7499.999999249643,5467.919999071999,11999.999997963392,0.0292054996490479,35205.99712685147,5.925960672510666e-11,0.0023162146457655934,0.0012100936558489715
2016-09-06T11:00:00.0,6.586494240174019e-7,19915.69,4301.98837,58.880528000000005,557.9300945968463,77714.80100090461,5.92322252200507e-11,1.0069478287408617e-10,5.0347391437043086e-11,3.4100652445403263e-7,4.214281297084363e-9,2.5696837177343677e-7,3.175422047804952e-7,6.968840907266278e-7,0.0306104907989502,19915.690000658647,5.92322252200507e-11,0.002316214645804141,0.0012100936558529704
2016-09-06T12:00:00.0,1.7151596163158734e-7,20605.97,4299.47915,61.2443052,499.05188281575306,73412.81384195211,5.918232041928109e-11,1.0060994471277786e-10,5.030497235638893e-11,8.596389903000666e-8,1.0623727874023133e-9,6.477882850014104e-8,8.54514526568679e-8,1.8753336403649189e-7,0.0338249702453613,20605.97000017152,5.918232041928109e-11,0.002316214645809202,0.00121009365585345
2016-09-06T13:00:00.0,1.0356585237914555e-7,22364.31,4182.70142,73.05275,437.80989383146476,69113.33590229807,5.913556718544142e-11,1.0053046421525041e-10,5.0265232107625205e-11,5.201473887339347e-8,6.428168538940013e-10,3.9196149627683006e-8,5.1450583041536826e-8,1.1291441654201998e-7,0.0372803382873535,22364.31000010357,5.913556718544142e-11,0.0023162146458138924,0.0012100936558113056
2016-09-06T14:00:00.0,11913.246130105985,23318.33,4225.002329999999,70.39236109999999,364.7594600469038,64930.63569254383,5.925316101166172e-11,1.0073037371982492e-10,5.036518685991246e-11,8109.223479306144,100.21670083125923,6110.7744409304405,3804.022650799739,8348.379604968044,0.0362547187805176,35231.57613010598,5.925316101166172e-11,0.0023162146458066257,0.0012100936558243638
2016-09-06T15:00:00.0,10674.16613049362,24557.41,4786.2523200000005,59.1914721,394.5861159929948,75164.78861853597,5.925184963023119e-11,1.0072814437139302e-10,5.036407218569651e-11,8577.664581688061,106.00586448352186,6463.772224604991,2096.5015488054605,4601.021702158321,0.0317231903076172,35231.576130493624,5.925184963023119e-11,0.0023162146458054938,0.0012100936560433396
2016-09-06T16:00:00.0,9695.07613049924,25536.5,6420.555420000001,42.362028,441.40282459119607,81443.33143539295,5.925183885452781e-11,1.0072812605269729e-10,5.0364063026348644e-11,8111.481297489068,100.24460376055288,6112.475839058102,1583.5948330100705,3475.3869837380294,0.0301674900054932,35231.57613049924,5.925183885452781e-11,0.0023162146458039112,0.0012100936567944257
2016-09-06T17:00:00.0,9087.45613049884,26144.12,9303.33338,41.551916,499.28771656646006,84610.64004828273,5.925187147268593e-11,1.0072818150356608e-10,5.036409075178304e-11,6766.4136475021005,83.62177389027747,5098.888651846187,2321.042482996639,5093.803456517226,0.030555730819702098,35231.57613049884,5.925187147268593e-11,0.002316214645809737,0.0012100936596605532
2016-09-06T18:00:00.0,8518.74613049864,26712.83,12389.06,37.914889,541.3598906714365,85499.9999867398,5.925119450319031e-11,1.0072703065542351e-10,5.036351532771176e-11,4376.1816919935045,54.082427562752564,3297.7089977288147,4142.564438505034,9091.349775062621,0.030902769088745095,35231.576130498644,5.925119450319031e-11,0.002316214645823017,0.0012118375173990792
2016-09-06T19:00:00.0,8131.956130498045,27099.62,13997.6224,33.901833,557.5297454488835,85499.99997136874,5.925089412241048e-11,1.0072652000809782e-10,5.036326000404891e-11,2670.896292568261,33.00789716631851,2012.6766564828358,5461.059837929684,11984.944559385693,0.0320566596984863,35231.57613049805,5.925089412241048e-11,0.0023162146458524315,0.0012126430023471101
2016-09-06T20:00:00.0,7842.046130499879,27389.53,15156.2846,33.132639000000005,556.6381258298974,85499.99999988028,5.921356568677716e-11,1.0066306166752118e-10,5.033153083376059e-11,2374.1261305823145,29.340304749450663,1789.0429725274794,5467.919999917463,11999.999999818863,0.0329258003234863,35231.576130499874,5.921356568677716e-11,0.002316214645879979,0.0014058033296837965
2016-09-06T21:00:00.0,7869.9361304984395,27361.64,15944.5275,32.13,552.8481077940448,84132.75977802994,5.921365563043491e-11,1.0066321457173933e-10,5.0331607285869664e-11,2402.016130580771,29.684979402105355,1810.0597196405704,5467.919999917568,11999.999999819092,0.0343037605285645,35231.57613049844,5.921365563043491e-11,0.00231621464590093,0.0014058033304521073
2016-09-06T22:00:00.0,7766.076130494386,27465.5,16431.1502,32.0065,550.4054034108475,81998.29340329293,5.921354033850437e-11,1.0066301857545742e-10,5.033150928772871e-11,2298.1561305768505,28.401440161228738,1731.7951317822399,5467.919999917435,11999.999999818801,0.03609386062622071,35231.57613049439,5.921354033850437e-11,0.0023162146459195657,0.0014058033309344274
2016-09-06T23:00:00.0,8123.826130481819,27107.75,16446.5669,30.122556,546.8026597867723,79298.93974069731,5.921351825436448e-11,1.0066298103241961e-10,5.0331490516209806e-11,2655.906130564308,32.82264335196799,2001.38069219317,5467.91999991741,11999.999999818745,0.039693309783935496,35231.57613048182,5.921351825436448e-11,0.0023162146459341027,0.001405803330952902
2016-09-07T00:00:00.0,9058.376130379453,26173.2,15919.097,23.879528,549.5050633534385,76853.75493851257,5.921451509678637e-11,1.0066467566453683e-10,5.0332337832268414e-11,3590.4561304620256,44.37214842981012,2705.618806695739,5467.919999917327,11999.999999818565,0.0436518402099609,35231.57613037946,5.921451509678637e-11,0.0023162146459476114,0.0014058033304389054
2016-09-07T01:00:00.0,1.0421182480682328e-7,25395.02,16307.6088,32.221444,569.9999999979449,75640.27815083021,6.051965133505986e-11,1.0288340726960176e-10,5.144170363480088e-11,4.389402935381865e-8,5.424582044453092e-10,3.307671978325056e-8,6.021491204573503e-8,1.321487776977023e-7,0.0514674186706543,25395.02000010421,6.051965133505986e-11,0.0025007444237165493,0.001405803330834597
2016-09-07T02:00:00.0,5.852467367185797e-8,24763.96,13789.2337,34.637944,537.7810567429624,59332.67075679876,6.042850012589874e-11,1.0272845021402785e-10,5.1364225107013926e-11,2.662319833130861e-8,3.290190619544162e-10,2.0062137924049767e-8,3.1798746890335334e-8,6.978612757392647e-8,0.0549902114868164,24763.960000058523,6.042850012589874e-11,0.0025007444237285523,0.001405803328445365
2016-09-07T03:00:00.0,7.335227130466212e-8,24400.65,11719.2384,33.592028000000006,503.1456134877666,45543.43846269194,6.047113106499079e-11,1.0280092281048433e-10,5.1400461405242166e-11,3.2574674395320237e-8,4.0256954403614653e-10,2.45469234168382e-8,4.0674795986531395e-8,8.92656717432546e-8,0.0503770713806152,24400.650000073354,6.047113106499079e-11,0.002500744423733011,0.0014058033266109338
2016-09-07T04:00:00.0,1.5858755171242282e-7,23419.81,9505.92124,38.008472,469.5560862326443,33824.201468609084,6.056028895823384e-11,1.0295249122899752e-10,5.147624561449876e-11,6.105877025618704e-8,7.545862470684381e-10,4.60113565285633e-8,9.742582896500678e-8,2.1381255533732778e-7,0.0414195899963379,23419.810000158588,6.056028895823384e-11,0.00250074442373754,0.0014058033248063608
2016-09-07T05:00:00.0,4.701426330738311e-7,22647.04,8243.84951,34.984278,431.5501149778741,24318.28163467223,6.060587389577203e-11,1.0302998562281245e-10,5.1514992811406224e-11,1.1023123634768075e-7,1.3622772714929018e-9,8.306568728615255e-8,3.5980836674052755e-7,7.896422041445981e-7,0.0370691795349121,22647.04000047014,6.060587389577203e-11,0.0025007444237382607,0.001405803323859763
2016-09-07T06:00:00.0,5467.919998416952,22011.7,7658.912009999999,30.226916999999997,396.5683377237116,16074.433531348259,6.06290031946874e-11,1.0306930543096859e-10,5.1534652715484294e-11,1.8624940303827546e-7,2.3017371209363374e-9,1.4034982444733764e-7,5467.919998230599,11999.99999611684,0.0346184883117676,27479.61999841695,6.06290031946874e-11,0.0025007444237373925,0.0014058033235557028
2016-09-07T07:00:00.0,5467.920002463227,21353.96694,6909.854129,33.36655527,366.3439214704885,20415.522923408775,6.066020173163172e-11,1.0312234294377391e-10,5.156117147188696e-11,2.637513275416926e-6,3.259533783172407e-8,1.98752059949537e-6,5467.919999825611,11999.999999617283,0.031820520401001,26821.886942463225,6.066020173163172e-11,0.0025007444237395123,0.0014058033232716477
2016-09-07T08:00:00.0,5467.9200013361,20882.0775,6299.124843,36.47341645,332.9798669775591,25505.670201816898,6.065720309385868e-11,1.0311724525955975e-10,5.155862262977987e-11,1.5262944717376118e-6,1.8862496124921315e-8,1.1501522027391045e-6,5467.919999809702,11999.999999582367,0.0306432399749756,26349.9975013361,6.065720309385868e-11,0.0025007444237410397,0.0014058033231033062
2016-09-07T09:00:00.0,11675.17225778655,20388.56,5577.17816,40.651028,296.50895129089696,31206.546765352738,6.066373525619454e-11,1.0312834993553071e-10,5.1564174967765354e-11,6207.252257945198,76.71145629493478,4677.527822861876,5467.919999841249,11999.999999651602,0.0298003597259521,32063.73225778655,6.066373525619454e-11,0.0025007444237378686,0.0014058033229181022
2016-09-07T10:00:00.0,12213.685128960722,20211.08,5070.074070000001,41.655722,332.57188033030724,42306.897833669536,6.066406637768501e-11,1.0312891284206451e-10,5.156445642103226e-11,6745.765129118047,83.36659207234088,5083.328784898834,5467.919999842572,11999.999999654505,0.0297392807006836,32424.765128960724,6.066406637768501e-11,0.002500744423738027,0.0014058033227990483
2016-09-07T11:00:00.0,5467.920000064365,20428.09,4871.97681,47.948417,374.2852511471233,54320.1539540262,6.064469609393254e-11,1.0309598335968532e-10,5.154799167984266e-11,3.7914094179566137e-7,4.685560144418262e-9,2.857048868547721e-7,5467.919999685121,11999.99999930896,0.0315169105529785,25896.01000006436,6.064469609393254e-11,0.002500744423745561,0.0014058033227573093
2016-09-07T12:00:00.0,3054.2709279385977,21025.84,4855.89581,56.5837221,326.3393348962839,61448.178549424185,6.062448374408564e-11,1.030616223649456e-10,5.15308111824728e-11,1.6413748173750617e-7,2.0284700433353203e-9,1.2368719776434878e-7,3054.270927774357,6702.960382246317,0.0338007583618164,24080.110927938596,6.062448374408564e-11,0.0025007444237478706,0.0014058033227552183
2016-09-07T13:00:00.0,2.7779358967558347e-7,22427.92,4863.847229999999,64.8127224,269.7581135427881,63295.24452759751,6.058978820784822e-11,1.0300263995334198e-10,5.150131997667099e-11,8.743206677700496e-8,1.0805169325533877e-9,6.588517881423096e-8,1.9025852025862517e-7,4.175449244143115e-7,0.03635546875,22427.92000027779,6.058978820784822e-11,0.0025007444237493902,0.0014058033227584647
2016-09-07T14:00:00.0,11914.41613032388,23317.16,5331.49069,58.8105278,204.94789188834383,58431.39870388427,6.066417387359008e-11,1.0312909558510314e-10,5.156454779255157e-11,6446.496130485325,79.66811813330322,4857.812081298976,5467.919999838452,11999.999999645464,0.0363394889831543,35231.576130323876,6.066417387359008e-11,0.0025007444237417136,0.0014058033228606707
2016-09-07T15:00:00.0,10552.276130491464,24679.3,6976.874959999999,44.3272498,225.80798296612238,69957.72150063203,6.066255875024456e-11,1.0312634987541575e-10,5.1563174937707876e-11,5084.356130654997,62.8343020223471,3831.359879411408,5467.919999836364,11999.99999964088,0.032914791107177696,35231.57613049146,6.066255875024456e-11,0.002500744423738906,0.0014058033232907476
2016-09-07T16:00:00.0,9261.676130498206,25969.9,9970.2592,40.415471999999994,244.3175359329449,78812.20782548764,6.066247851827513e-11,1.0312621348106771e-10,5.1563106740533854e-11,3793.7561306620823,46.88460296396328,2858.8172539002,5467.91999983602,11999.999999640126,0.032537910461425804,35231.5761304982,6.066247851827513e-11,0.0025007444237381297,0.0014058033251786476
2016-09-07T17:00:00.0,8434.016130499604,26797.56,12435.8957,32.159611,250.78916764138347,83700.7672848313,6.066254380100554e-11,1.0312632446170943e-10,5.156316223085471e-11,2966.096130663201,36.65608295565973,2235.1270094914466,5467.9199998363,11999.99999964074,0.0327563018798828,35231.576130499605,6.066254380100554e-11,0.002500744423735296,0.0014058033272334898
2016-09-07T18:00:00.0,7750.656130500047,27480.92,14948.671,36.908695,255.28814034151858,85499.9999997668,6.064226887278405e-11,1.0309185708373289e-10,5.1545928541866446e-11,2282.73613058139,28.210874254356565,1720.1752594119855,5467.919999918553,11999.999999821255,0.0336268196105957,35231.57613050004,6.064226887278405e-11,0.0025007444237370325,0.0015049657403426483
2016-09-07T19:00:00.0,7531.586130499903,27699.99,17027.9514,38.452971999999995,246.59282034035044,84271.50576396579,6.064238023613084e-11,1.0309204640142244e-10,5.154602320071122e-11,2063.6661305811285,25.50352838984123,1555.0931945025138,5467.919999918672,11999.999999821515,0.0344107284545898,35231.5761304999,6.064238023613084e-11,0.002500744423737097,0.0015049657419304722
2016-09-07T20:00:00.0,7233.0961304978755,27998.48,17800.5506,31.9115,233.645877474667,80798.64906325557,6.064233556325509e-11,1.0309197045753365e-10,5.154598522876682e-11,1765.1761305791472,21.81468159610597,1330.163511957681,5467.919999918625,11999.999999821412,0.0372933692932129,35231.57613049787,6.064233556325509e-11,0.0025007444237341863,0.001504965742549672
2016-09-07T21:00:00.0,7073.146130496811,28158.43,18703.0807,27.35325,223.55155981524828,76328.2634800004,6.064233397209801e-11,1.030919677525666e-10,5.15459838762833e-11,1605.2261305780842,19.837961958403,1209.6318267318902,5467.919999918623,11999.999999821408,0.0383701782226563,35231.57613049681,6.064233397209801e-11,0.0025007444237312034,0.0015049657433521269
2016-09-07T22:00:00.0,7063.576130494369,28168.0,19310.2383,30.201444,216.03877251812708,70834.81611151948,6.064229560035912e-11,1.030919025206105e-10,5.154595126030525e-11,1595.6561305756838,19.719692455824468,1202.4202716966138,5467.919999918582,11999.999999821319,0.04004668045043951,35231.576130494366,6.064229560035912e-11,0.002500744423731703,0.0015049657439068225
2016-09-07T23:00:00.0,7383.5161304851945,27848.06,19596.9882,33.402471999999996,205.5595217184263,64726.99958800313,6.064225123651013e-11,1.0309182710206722e-10,5.154591355103361e-11,1915.5961305665564,23.67362606548025,1443.5137844805029,5467.919999918535,11999.999999821215,0.0436686210632324,35231.57613048519,6.064225123651013e-11,0.0025007444237317464,0.001504965744173315
2016-09-08T00:00:00.0,8253.006130391952,26978.57,19141.4141,28.183778000000004,195.83317652838184,58573.5266772706,6.064311224811576e-11,1.0309329082179678e-10,5.154664541089839e-11,2785.0861304735886,34.41909625986074,2098.7253816988255,5467.91999991826,11999.999999820611,0.04836727142333981,35231.57613039195,6.064311224811576e-11,0.0025007444237275266,0.00150496574375318
2016-09-08T01:00:00.0,7.414609752421147e-8,26027.4,17117.2014,28.568667,202.0709955327179,53530.83946375578,6.042654792031568e-11,1.0272513146453665e-10,5.1362565732268324e-11,2.8941084833992353e-8,3.576643371516101e-10,2.1808801045829882e-8,4.510228755875458e-8,9.898232796109946e-8,0.0595377883911133,26027.400000074147,6.042654792031568e-11,0.0025007444237284586,0.001504965742033663
2016-09-08T02:00:00.0,5.859956088313067e-8,25684.1,16427.4583,28.171916999999997,173.50482927755064,36413.63956884232,6.038459244012178e-11,1.0265380714820702e-10,5.132690357410351e-11,2.414997330803401e-8,2.9845405744092583e-10,1.8198418136641816e-8,3.434693376794846e-8,7.537842638798327e-8,0.0580306701660156,25684.100000058595,6.038459244012178e-11,0.002500744423726561,0.0015049657414864218
2016-09-08T03:00:00.0,1.036964546874192e-7,25293.9,13705.104,28.642583,145.33541302232433,19986.18277390164,6.04717883906663e-11,1.0280204026413271e-10,5.1401020132066357e-11,3.654784900690409e-8,4.5167146512829076e-10,2.7540942995627484e-8,6.704580364025097e-8,1.4713998077569013e-7,0.0501331405639648,25293.900000103695,6.04717883906663e-11,0.0025007444237244176,0.001504965739472058
2016-09-08T04:00:00.0,4669.647567529519,24074.01,12029.1781,28.992111,116.69533076725111,6281.080279042064,6.056655497988434e-11,1.0296314346580338e-10,5.148157173290169e-11,8.236442325416962e-8,1.017889170950385e-9,6.206641286282835e-8,4669.647567447051,10248.09631621615,0.040924808502197305,28743.657567529517,6.056655497988434e-11,0.002500744423721062,0.001504965738295025
2016-09-08T05:00:00.0,4697.349763436407,22966.18,10308.8935,28.838139,87.70572051274425,4500.000000286017,6.061361709096541e-11,1.0304314905464119e-10,5.1521574527320594e-11,1.3821769440411738e-7,1.7081439875262937e-9,1.0415512119062766e-7,4697.349763298086,10308.892075885717,0.036690559387207,27663.529763436407,6.061361709096541e-11,0.0025007444237151984,0.0014241183823178124
2016-09-08T06:00:00.0,4118.559303593303,22164.34,9038.66902,28.872583,58.87008225892761,4500.000000394271,6.064833887170697e-11,1.0310217608190184e-10,5.155108804095092e-11,2.8528451886273546e-7,3.525648707501496e-9,2.1497857972570095e-7,4118.559303307916,9038.667654189343,0.0335969085693359,26282.8993035933,6.064833887170697e-11,0.0025007444237028255,0.0013654696459051456
2016-09-08T07:00:00.0,5833.943081674788,21659.62306,9070.124996,32.01755534,30.00000000692852,4500.000000268238,6.025018463247141e-11,1.024253138752014e-10,5.12126569376007e-11,2590.562991379211,32.01510933249015,1952.1408129567162,3243.380090295475,7117.9829045680435,0.0304155693054199,27493.56614167479,6.025018463247141e-11,0.002446009652763016,0.0012792644725965062
2016-09-08T08:00:00.0,14091.53973669192,21140.03639,8133.185138,29.39177762,30.00000000912265,4500.0000010574695,5.992825486173073e-11,1.0187803326494224e-10,5.093901663247112e-11,8623.619745644666,106.57379493082588,6498.402129928407,5467.919991047152,11999.99998035191,0.0292098407745361,35231.57612669192,5.992825486173073e-11,0.0024044392133516996,0.0012573976568058967
2016-09-08T09:00:00.0,14588.016129561314,20643.56,7216.47211,31.84425,107.18442175921192,14865.218230735445,5.99272129274515e-11,1.0187626197666755e-10,5.0938130988333775e-11,9120.096201289984,112.70942956367828,6872.526192907212,5467.919928271229,11999.99984258269,0.028405220031738294,35231.57612956132,5.99272129274515e-11,0.002404439213347731,0.0012573976561415243
2016-09-08T10:00:00.0,14756.556130090983,20475.02,6688.98143,37.060666999999995,188.05200576215145,26521.273413623006,5.992722532937979e-11,1.0187628305994564e-10,5.093814152997282e-11,9288.636192663376,114.79230740477774,6999.530939315716,5467.919937427505,11999.999862677227,0.0277691593170166,35231.57613009098,5.992722532937979e-11,0.002404439213348749,0.0012573976559031015
2016-09-08T11:00:00.0,14534.536129483042,20697.04,6183.24069,41.730971999999994,265.7860506062027,38831.82404301361,5.992891642435891e-11,1.0187915792141015e-10,5.093957896070507e-11,9066.61613826901,112.04850370685773,6832.225835784007,5467.91999121393,11999.999980717927,0.0290286407470703,35231.576129483044,5.992891642435891e-11,0.0024044392133509463,0.0012573976556870552
2016-09-08T12:00:00.0,8.715697053929557e-7,21386.82,6124.46983,47.6479995,336.10598675233194,51480.8104269132,5.991166837059225e-11,1.0184983623000682e-10,5.092491811500341e-11,4.4661740593668897e-7,5.5194585611074965e-9,3.3655235128704246e-7,4.2485044962003673e-7,9.323847816794029e-7,0.0317161598205566,21386.82000087157,5.991166837059225e-11,0.0024044392133610753,0.0012573976556677399
2016-09-08T13:00:00.0,2.728319132040608e-7,23171.06,6569.24762,48.6801386,288.4603916970983,45356.34185557979,5.988126485189484e-11,1.0179815024822122e-10,5.089907512411061e-11,1.3646910426081876e-7,1.6865342815273615e-9,1.0283745619069276e-7,1.3626101079299385e-7,2.990409752732165e-7,0.0342276611328125,23171.06000027283,5.988126485189484e-11,0.0024044392133612136,0.0012573976558557171
2016-09-08T14:00:00.0,11374.416130415586,23857.16,6935.36102,48.2249444,239.7826575380567,38787.095493379325,5.992850804146783e-11,1.018784636704953e-10,5.093923183524765e-11,5906.496159165409,72.99460423733558,4450.890502276559,5467.919971250075,11999.999936904875,0.034084789276123,35231.57613041559,5.992850804146783e-11,0.0024044392133560502,0.0012573976560140432
2016-09-08T15:00:00.0,10107.826130496209,25123.75,7351.8425,44.6793333,264.55472181466297,48302.626169958414,5.992711714713961e-11,1.0187609915013733e-10,5.0938049575068666e-11,5010.4977646441,61.921533766633296,3775.7032784532494,5097.328365852007,11186.692634534536,0.029209119796752905,35231.57613049621,5.992711714713961e-11,0.0024044392133554865,0.0012573976562308873
2016-09-08T16:00:00.0,9046.84613050165,26184.73,8307.79854,39.730833,281.79932672055145,55913.18084034385,5.992709658152998e-11,1.0187606418860097e-10,5.0938032094300485e-11,4265.858263542346,52.71901094808126,3214.573838297638,4780.987866959202,10492.445830134753,0.0278834800720215,35231.57613050165,5.992709658152998e-11,0.0024044392133544747,0.0012573976570005962
2016-09-08T17:00:00.0,8397.006130501526,26834.57,9955.50465,36.549,294.78990910789554,61312.4032261739,5.992711001327989e-11,1.0187608702257581e-10,5.0938043511287906e-11,3775.342707931673,46.65704326212968,2844.9416623249804,4621.663422569751,10142.789410020083,0.0278259906768799,35231.576130501526,5.992711001327989e-11,0.0024044392133537457,0.0012573976590014551
2016-09-08T18:00:00.0,8024.506130501293,27207.07,11540.5484,36.06175,304.9003568092782,64344.63090591662,5.992711044509323e-11,1.0187608775665849e-10,5.0938043878329244e-11,3472.0511729580053,42.90885737199188,2616.3937421946266,4552.454957543186,9990.903211919382,0.0283597602844238,35231.57613050129,5.992711044509323e-11,0.002404439213353831,0.0012573976610517682
2016-09-08T19:00:00.0,7921.756130500333,27309.82,12972.2059,32.937861,311.74986862052805,65411.38071742829,5.992714699342802e-11,1.0187614988882763e-10,5.093807494441381e-11,3352.1859899537576,41.42752032216518,2526.0683123271447,4569.570140546473,10028.46451421339,0.0306664600372314,35231.57613050033,5.992714699342802e-11,0.0024044392133528683,0.001257397663011055
2016-09-08T20:00:00.0,7729.056130499467,27502.52,13770.5021,31.974778000000004,320.2419323819593,64993.708901366466,5.99271166165345e-11,1.0187609824810866e-10,5.093804912405433e-11,3235.902183506727,39.990443212135986,2438.4416592765842,4493.153946992638,9860.760099619536,0.0326570091247559,35231.57613049947,5.99271166165345e-11,0.0024044392133527586,0.0012573976641678134
2016-09-08T21:00:00.0,7749.216130498639,27482.36,14121.5414,31.616861,328.2600020333619,63522.40981766025,5.992712227364278e-11,1.0187610786519274e-10,5.093805393259637e-11,3274.604694989839,40.46874277122685,2467.6062665382224,4474.611435508698,9820.066355415656,0.0339163703918457,35231.57613049864,5.992712227364278e-11,0.0024044392133528783,0.0012573976646908754
2016-09-08T22:00:00.0,7917.706130494897,27313.87,13661.3216,32.402111,337.1142882438322,61688.54229701182,5.99271127747602e-11,1.0187609171709235e-10,5.0938045858546173e-11,3436.007841995958,42.46342092234867,2589.2329830700405,4481.6982884988365,9835.619296183198,0.0367928199768066,35231.5761304949,5.99271127747602e-11,0.002404439213353496,0.001257397664007977
2016-09-08T23:00:00.0,8340.016130488357,26891.56,13174.7428,32.910528,347.1780026054427,60452.07423366273,5.99270874306452e-11,1.0187604863209685e-10,5.093802431604842e-11,3772.8905881886876,46.62673908426206,2843.093846601345,4567.125542299567,10023.099552955202,0.0384191093444824,35231.576130488356,5.99270874306452e-11,0.002404439213353984,0.0012573976633024648
2016-09-09T00:00:00.0,9265.686130444477,25965.89,12250.8562,33.058889,360.89661812894843,60143.52609061692,5.992815692744842e-11,1.0187786677666232e-10,5.093893338833116e-11,4410.007356912746,54.500457297693366,3323.19861571301,4855.678773531629,10656.36389749293,0.0409355697631836,35231.576130444475,5.992815692744842e-11,0.0024044392133542682,0.00125739766200841
2016-09-09T01:00:00.0,8.054499285690166e-8,25362.81,10495.4374,33.145944,382.3405908658843,61872.23366122051,5.97748120007191e-11,1.0161718040122246e-10,5.080859020061123e-11,4.020730789339618e-8,4.968963744389971e-10,3.0298559417012016e-8,4.023606778310426e-8,8.830283058224172e-8,0.0495895195007324,25362.810000080546,5.97748120007191e-11,0.002404439213358299,0.0012573976597219155
2016-09-09T02:00:00.0,5.40726779398545e-8,25223.28,9358.21983,34.037056,349.19705130566035,51376.79751873677,5.970175155650646e-11,1.0149297764606097e-10,5.074648882303049e-11,2.6984432074363736e-8,3.3348331849516814e-10,2.0334348688729762e-8,2.6986752887844708e-8,5.9225635096002956e-8,0.0517291793823242,25223.28000005407,5.970175155650646e-11,0.0024044392133591866,0.0012573976582531084
2016-09-09T03:00:00.0,7.161629182779096e-8,24567.03,8220.40737,36.823778,315.1623997452877,42018.57894621399,5.975688478994825e-11,1.0158670414291201e-10,5.0793352071456006e-11,3.5755315260164346e-8,4.4187704799348397e-10,2.694372243862707e-8,3.57593898634837e-8,7.847822908195518e-8,0.0461223983764648,24567.030000071612,5.975688478994825e-11,0.0024044392133603792,0.0012573976569114093
2016-09-09T04:00:00.0,1.3278109450972352e-7,23554.14,7337.44898,36.396611,278.34102618499594,33798.172833717064,5.98352504494545e-11,1.0171992576407264e-10,5.085996288203632e-11,6.633267505089791e-8,8.19763059666197e-10,4.998555241867054e-8,6.634669953306152e-8,1.4560571376258948e-7,0.0386389198303223,23554.14000013278,5.98352504494545e-11,0.002404439213360002,0.0012573976562296636
2016-09-09T05:00:00.0,1.5901652044874184e-7,22689.57,7091.42587,36.482973,241.94681962507502,26460.725111310316,5.985040079269228e-11,1.0174568134757687e-10,5.087284067378843e-11,7.944732813437473e-8,9.818386601138252e-10,5.986821098255032e-8,7.946744663301953e-8,1.7440075194886436e-7,0.0370853881835938,22689.570000159016,5.985040079269228e-11,0.002404439213359399,0.001257397656093452
2016-09-09T06:00:00.0,6.154473858515991e-7,21974.21,6144.24529,34.385166999999996,205.46625106531357,19369.30049894224,5.990730140825572e-11,1.0184241239403473e-10,5.092120619701736e-11,3.075219540698774e-7,3.800466931107702e-9,2.3173578848217695e-7,3.0782358936932766e-7,6.755554346866691e-7,0.032310398101806595,21974.210000615447,5.990730140825572e-11,0.0024044392133575,0.0012573976556800389
2016-09-09T07:00:00.0,5.206498508016295e-7,21296.59167,5745.624857,38.93605549,171.08348850838752,13225.056467247186,5.990304904788232e-11,1.0183518338139995e-10,5.0917591690699976e-11,2.6210303771944454e-7,3.239163624621348e-9,1.9750997711105777e-7,2.5844497789880353e-7,5.671882058965096e-7,0.033970058441162104,21296.59167052065,5.990304904788232e-11,0.0024044392133573704,0.0012573976555174538
2016-09-09T08:00:00.0,6406.0963519114575,21047.49861,6122.180482,44.90025022,132.14983746088333,7479.432868409542,5.992696640915242e-11,1.0187584289555912e-10,5.093792144777956e-11,4075.822754478919,50.37048376693678,3071.370961398584,2330.2735974324373,5114.062233754196,0.032098739624023404,27453.594961911458,5.992696640915242e-11,0.0024044392133532374,0.0012573976556599093
2016-09-09T09:00:00.0,14524.046130206527,20707.53,6136.64342,46.6655,137.62247544708993,9542.686838959979,5.992810621928215e-11,1.0187778057277966e-10,5.093889028638983e-11,9056.126147599613,111.91886462867467,6824.321013943577,5467.919982606813,11999.999961828586,0.0297020206451416,35231.57613020653,5.992810621928215e-11,0.0024044392133463197,0.0012573976556581417
2016-09-09T10:00:00.0,14709.536130234876,20522.04,5985.56943,43.216722,202.87824451503764,22230.365652129793,5.992812403674185e-11,1.0187781086246114e-10,5.093890543123057e-11,9241.616143996042,114.21121672915504,6964.098581046039,5467.919986238732,11999.999969799263,0.0294669303894043,35231.57613023488,5.992812403674185e-11,0.002404439213343638,0.0012573976555952065
2016-09-09T11:00:00.0,7246.359376760642,20642.47,5881.94895,41.252556,273.8751436834639,35208.89603037275,5.992711575947735e-11,1.0187609679111149e-10,5.0938048395555744e-11,4542.326767795592,56.135708175715685,3422.9090351046148,2704.0326089649484,5934.32078515768,0.0318403701782227,27888.829376760645,5.992711575947735e-11,0.002404439213347902,0.0012573976555565677
2016-09-09T12:00:00.0,4.6289575593449736e-7,21281.14,5950.84019,43.248222600000005,288.7607002984385,38684.1781580327,5.990004013055895e-11,1.018300682219502e-10,5.09150341109751e-11,2.3292406698908061e-7,2.8785594079893552e-9,1.7552191512130214e-7,2.298698588771948e-7,5.044767126304587e-7,0.0337989311218262,21281.140000462896,5.990004013055895e-11,0.002404439213351622,0.001257397655585308
2016-09-09T13:00:00.0,1.6633643837948833e-7,23036.26,6214.66893,51.9832225,245.5148821405657,32733.339226110358,5.985263092764003e-11,1.0174947257698804e-10,5.087473628849402e-11,8.31670040433254e-8,1.0278077530495212e-9,6.267120445423909e-8,8.306768486358592e-8,1.8230190243511813e-7,0.0367460098266602,23036.260000166334,5.985263092764003e-11,0.0024044392133532565,0.0012573976556926715
2016-09-09T14:00:00.0,11471.616130222865,23759.96,6488.35871,51.9463888,193.53406408084538,26518.67155375299,5.99285147269296e-11,1.0187847503578031e-10,5.0939237517890156e-11,6003.696156380864,74.19583676799633,4524.136388292459,5467.919973841899,11999.99994259294,0.0376366806030273,35231.576130222864,5.99285147269296e-11,0.0024044392133473567,0.00125739765580423
2016-09-09T15:00:00.0,10337.336130492868,24894.24,6584.24528,51.142638700000006,215.78591648812167,36554.45043203604,5.992711582193934e-11,1.0187609689729687e-10,5.0938048448648435e-11,5169.436591894743,63.8857569677445,3895.472985838079,5167.899538598022,11341.569456608046,0.0337920303344727,35231.57613049287,5.992711582193934e-11,0.0024044392133468063,0.0012573976558453545
2016-09-09T16:00:00.0,9418.60613050069,25812.97,7063.25688,44.979139,228.5314391951483,45207.24885187983,5.992711330880844e-11,1.0187609262497435e-10,5.093804631248718e-11,4491.505906940765,55.50764569584049,3384.6125424292977,4927.100223559823,10813.106754070628,0.0301530303955078,35231.57613050069,5.992711330880844e-11,0.00240443921334511,0.0012573976560581374
2016-09-09T17:00:00.0,8740.186130500595,26491.39,8626.04161,40.977805,239.0623503302752,52341.71252577741,5.992711738010092e-11,1.0187609954617156e-10,5.093804977308578e-11,3982.284135118394,49.21449986088899,3000.8841378590846,4757.9019953821,10441.78114247926,0.0299854907989502,35231.576130500594,5.992711738010092e-11,0.0024044392133437424,0.0012573976573512216
2016-09-09T18:00:00.0,8261.226130499295,26970.35,11118.6411,37.816028,247.30144963041857,57158.337453513406,5.992708775043226e-11,1.0187604917573483e-10,5.0938024587867417e-11,3621.346290846785,44.75390014374536,2728.8963502283755,4639.879839652409,10182.767501322058,0.0326153793334961,35231.57613049929,5.992708775043226e-11,0.0024044392133424682,0.0012573976604898674
2016-09-09T19:00:00.0,8278.166130498585,26953.41,12580.824,36.806861,254.24172621341395,58951.36146246149,5.992714792951888e-11,1.0187615148018209e-10,5.0938075740091045e-11,3556.911833640082,43.95759594303029,2680.3412160384323,4721.2542968584,10361.353414516087,0.034031650543212895,35231.576130498586,5.992714792951888e-11,0.002404439213341692,0.0012573976624458763
2016-09-09T20:00:00.0,8191.076130497178,27040.5,13133.317,35.141028000000006,261.39486559570037,59412.23335041367,5.992712629307919e-11,1.0187611469823461e-10,5.0938057349117307e-11,3489.018019196749,43.11853976117468,2629.179253730163,4702.058111300328,10319.225104903499,0.0365773010253906,35231.57613049718,5.992712629307919e-11,0.002404439213340751,0.0012573976632254031
2016-09-09T21:00:00.0,8214.026130495124,27017.55,13568.4304,32.783611,269.3747817961463,59227.32196644499,5.992712341786264e-11,1.0187610981036647e-10,5.0938054905183236e-11,3524.7016429620694,43.5595308198858,2656.068952432061,4689.324487532953,10291.279654858783,0.0386351699829102,35231.57613049512,5.992712341786264e-11,0.0024044392133395036,0.0012573976638552708
2016-09-09T22:00:00.0,8368.85613048965,26862.72,13553.8263,32.465389,280.1531060552975,58606.24143113357,5.992711155652133e-11,1.0187608964608624e-10,5.093804482304312e-11,3674.831691873931,45.4148919695664,2769.2007298516096,4694.024438615617,10301.59425583904,0.0409040794372559,35231.57613048965,5.992711155652133e-11,0.0024044392133390634,0.0012573976638350316
2016-09-09T23:00:00.0,8784.256130471218,26447.32,12565.1249,32.339971999999996,293.1050134641005,58123.21137422184,5.992752554283497e-11,1.0187679342281944e-10,5.093839671140972e-11,4003.8431533614103,49.48093396361037,3017.130119732339,4780.412977109705,10491.184166066158,0.044659500122070296,35231.576130471214,5.992752554283497e-11,0.0024044392133387147,0.0012573976624248016
2016-09-10T00:00:00.0,5316.504082220879,25458.91,11743.7057,32.008972,310.2483798669937,59066.40201741798,5.992732213565061e-11,1.0187644763060604e-10,5.093822381530302e-11,2439.832624390028,30.152329236061803,1838.5566607354756,2876.67145783075,6313.197247576592,0.047418270111084,30775.41408222088,5.992732213565061e-11,0.0024044392133397196,0.0012573976613090513
2016-09-10T01:00:00.0,5.8788398358351414e-8,24628.74,10405.9675,32.555778000000004,308.3941415422742,55474.45148312766,5.97192708758394e-11,1.0152276048892699e-10,5.0761380244463494e-11,2.9335905502226757e-8,3.6254367299571615e-10,2.210632152412903e-8,2.935097009563573e-8,6.44141906150106e-8,0.0536601295471191,24628.74000005879,5.97192708758394e-11,0.0024044392133417587,0.0012573976595863557
2016-09-10T02:00:00.0,4.684415047852865e-8,24699.86,8709.050940000001,35.418361,275.8407679818953,45068.485240611844,5.96670476746908e-11,1.0143398104697437e-10,5.0716990523487184e-11,2.337048824352664e-8,2.8882090061505745e-10,1.761103052530838e-8,2.3372228253955038e-8,5.129313140050704e-8,0.0545787391662598,24699.860000046847,5.96670476746908e-11,0.002404439213342639,0.001257397657454519
2016-09-10T03:00:00.0,6.703779540596401e-8,24171.7,7422.35414,41.92775,240.42481142145587,36359.4355580784,5.974527413252917e-11,1.0156696602529959e-10,5.0783483012649794e-11,3.3466330208040393e-8,4.1358894731882375e-10,2.5218838251147787e-8,3.346989823189832e-8,7.345366771693438e-8,0.0473083305358887,24171.700000067038,5.974527413252917e-11,0.0024044392133441214,0.0012573976562731423
2016-09-10T04:00:00.0,1.0552199355521585e-7,23388.66,6664.56011,40.538917,198.49946586113728,28937.082675574733,5.981153586200167e-11,1.0167961096540283e-10,5.0839805482701414e-11,5.270573187072736e-8,6.513563939211103e-10,3.971685328787257e-8,5.271458207352309e-8,1.1568841257411905e-7,0.0409697685241699,23388.660000105523,5.981153586200167e-11,0.002404439213342477,0.0012573976558859783
2016-09-10T05:00:00.0,1.5476904410902932e-7,22508.84,6022.85641,38.801194,157.96295330106307,22272.523823127794,5.984829553707473e-11,1.0174210241302704e-10,5.087105120651352e-11,7.732412580854251e-8,9.55599362006534e-10,5.8268253780886206e-8,7.734317619807378e-8,1.6973878812727425e-7,0.0378648681640625,22508.84000015477,5.984829553707473e-11,0.002404439213339888,0.0012573976556144143
2016-09-10T06:00:00.0,2.5360714145481393e-7,21508.91,6003.58326,45.234139,119.16416374127999,16249.668670753455,5.98790099668654e-11,1.0179431694367117e-10,5.0897158471835584e-11,1.2672708496389494e-7,1.566138902627814e-9,9.549627455047645e-8,1.2677826217397532e-7,2.782299569283574e-7,0.034930858612060495,21508.910000253607,5.98790099668654e-11,0.002404439213338361,0.0012573976556052072
2016-09-10T07:00:00.0,3.9958031403229875e-7,21050.39028,5746.087919,43.93483351,73.93242918211197,10246.086668524837,5.989607371611676e-11,1.018233253173985e-10,5.091166265869925e-11,2.0133137812338023e-7,2.488125594371007e-9,1.5171497526652481e-7,1.9814711258360114e-7,4.3485737739455105e-7,0.0333724517822266,21050.39028039958,5.989607371611676e-11,0.002404439213330142,0.001257397655498939
2016-09-10T08:00:00.0,5116.87700321757,20588.37833,5717.2083840000005,47.27597235,30.00000011386464,4500.000007509066,5.990236356218812e-11,1.018340180557198e-10,5.09170090278599e-11,3825.230224084387,47.27357113243064,2882.5348251482096,1291.6467791330808,2834.672297619016,0.0311946201324463,25705.255333217567,5.990236356218812e-11,0.0024011085420001556,0.0012543181872791162
2016-09-10T09:00:00.0,5278.288139195338,20270.33,5893.28697,48.80375,30.000000004888186,4500.0000005944785,5.930669442543136e-11,1.0082138052323332e-10,5.041069026161666e-11,3948.8595258468918,48.801426515911885,2975.6967387751147,1329.4286133483454,2917.5890210866555,0.0306980209350586,25548.61813919534,5.930669442543136e-11,0.0023235271384698763,0.0012154213191636867
2016-09-10T10:00:00.0,5746.679056475162,20068.46,5994.819420000001,41.236,30.000000047988944,4500.000005877566,5.9245941054035e-11,1.0071809979185949e-10,5.0359049895929747e-11,4591.724421273799,56.74618214687023,3460.1330577359895,1154.954635201262,2534.6851494563093,0.030147029876709,25815.139056475164,5.9245941054035e-11,0.0023156248409404554,0.0012114868686245765
2016-09-10T11:00:00.0,14543.79558913638,20056.16,5914.627210000001,43.102083,45.51249781975047,4500.000004556732,5.925108947776779e-11,1.0072685211220523e-10,5.0363426056102615e-11,9952.777104529247,122.99999970036073,7499.999981729312,4591.018484607033,10075.535453204217,0.0302372608184814,34599.955589136385,5.925108947776779e-11,0.0023156248409104104,0.0012064122232522958
2016-09-10T12:00:00.0,5.820190393700684e-7,20276.66,5822.062370000001,45.8143333,125.4127301450028,16160.909435902484,5.922667119426851e-11,1.0068534103025647e-10,5.034267051512823e-11,3.1016063229552755e-7,3.833076665813467e-9,2.3372418693984557e-7,2.717577217335106e-7,5.964046037253886e-7,0.031829879760742204,20276.66000058202,5.922667119426851e-11,0.002315624840918192,0.001206412223209952
2016-09-10T13:00:00.0,4.0534325628237247e-7,20927.05,5838.84948,49.6030281,79.6007124737271,10338.848273144835,5.921813541694533e-11,1.0067083020880706e-10,5.033541510440353e-11,2.0941274883562697e-7,2.5879980806876657e-9,1.5780476101754058e-7,1.958298366165367e-7,4.297718400046892e-7,0.032136829376220706,20927.050000405343,5.921813541694533e-11,0.00231562484091228,0.001206412223214161
2016-09-10T14:00:00.0,11042.173832129887,20883.89,5999.67816,50.4999169,30.000000001206335,4500.000000144635,5.695938465280159e-11,9.68309539097627e-11,4.841547695488135e-11,6303.651195136278,77.90278903765461,4750.170063271622,4738.522636993512,10399.25083833014,0.0316348304748535,31926.063832129887,5.695938465280159e-11,0.0020012590402113655,0.0010465378592598577
2016-09-10T15:00:00.0,14100.386130492174,21131.19,6249.224429999999,49.8212779,57.40487339794858,13649.743788284255,5.695914982873217e-11,9.683055470884468e-11,4.841527735442234e-11,8632.466146170289,106.68312193077503,6505.068410413111,5467.9199843217875,11999.9999655923,0.0279208908081055,35231.57613049217,5.695914982873217e-11,0.002001259040195829,0.0010465378595044756
2016-09-10T16:00:00.0,13714.596130495407,21516.98,6622.42356,46.904973,114.26871868780374,25905.588780827533,5.695865855029594e-11,9.68297195355031e-11,4.841485976775155e-11,8284.00632000981,102.37673005007855,6242.483539638935,5430.5898104855,11918.074464481191,0.0261641597747803,35231.57613049541,5.695865855029594e-11,0.0020012590401918347,0.0010465378598901313
2016-09-10T17:00:00.0,13376.66613049464,21854.91,7797.451290000001,41.186055,169.74247699698472,37443.72427148551,5.6958670442706396e-11,9.682973975260087e-11,4.8414869876300436e-11,7976.62076098819,98.57794873804164,6010.850532807417,5400.0453695063525,11851.04106023428,0.0267505207061768,35231.576130494635,5.6958670442706396e-11,0.002001259040188744,0.0010465378615356548
2016-09-10T18:00:00.0,12954.136130492854,22277.44,9656.2986,37.2805,227.136371994101,47508.16562106506,5.69586368665476e-11,9.682968267313092e-11,4.841484133656546e-11,7644.079179951764,94.46828025674668,5760.260991265041,5310.056950540993,11653.550784666182,0.0287630195617676,35231.57613049285,5.69586368665476e-11,0.002001259040186984,0.0010465378665571357
2016-09-10T19:00:00.0,12817.136130491293,22414.44,10524.9443,35.069666999999995,284.3261535099278,55265.67984353415,5.695866080376073e-11,9.682972336639323e-11,4.841486168319662e-11,7471.446381305183,92.33482203108835,5630.172075066363,5345.6897491860145,11731.751194280854,0.0304911003112793,35231.576130491296,5.695866080376073e-11,0.0020012590401861704,0.001046537869318291
2016-09-10T20:00:00.0,12701.156130489562,22530.42,11099.5623,33.990333,341.59330980007337,62102.65985941923,5.695866633470645e-11,9.682973276900096e-11,4.841486638450048e-11,7326.4678345713855,90.54312499843795,5520.922256002314,5374.68829591808,11795.391949958477,0.032245410919189504,35231.57613048956,5.695866633470645e-11,0.0020012590401863456,0.0010465378710794492
2016-09-10T21:00:00.0,12550.396130486904,22681.18,11686.1897,32.474222,398.1481030576153,68319.41281191791,5.695865513256106e-11,9.68297137253538e-11,4.84148568626769e-11,7181.272607185739,88.748750148347,5411.509155387012,5369.123523301068,11783.179395384866,0.0345678100585938,35231.5761304869,5.695865513256106e-11,0.002001259040187033,0.0010465378729394563
