Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-10T22:00:00.0,12477.606130482232,22753.97,11361.8656,26.489889,454.42463246503684,73827.91270922765,5.695864774299172e-11,9.682970116308591e-11,4.841485058154296e-11,7092.175929664024,87.64766135741176,5344.3695949641315,5385.430200818111,11818.96633634313,0.0368136100769043,35231.57613048223,5.695864774299172e-11,0.002001259040186227,0.0010465378719043176
2016-09-10T23:00:00.0,12571.486130458201,22660.09,11482.3379,33.374833,515.5844060815523,79629.38408707279,5.6959612370846645e-11,9.68313410304393e-11,4.841567051521965e-11,7103.566138593573,87.78842565668296,5352.9527839440825,5467.919991864533,11999.99998214575,0.0385094299316406,35231.5761304582,5.6959612370846645e-11,0.002001259040196111,0.0010465378722926794
2016-09-11T00:00:00.0,5912.097305734538,22519.49,10264.3796,36.369944,569.9999999973239,85499.99999970049,5.7966713762438204e-11,9.854341339614494e-11,4.927170669807247e-11,1880.8521990110903,23.244248061127383,1417.3321988492305,4031.245106723349,8847.046277319381,0.0430585289001465,28431.587305734538,5.7966713762438204e-11,0.0021429681157901625,0.0011237414248508164
2016-09-11T01:00:00.0,4.949970245541469e-8,22108.9,9503.69441,31.118971999999996,556.8764470266163,85499.9999996105,5.771390968754583e-11,9.811364646882791e-11,4.9056823234413956e-11,2.349416926981476e-8,2.9034939522883277e-10,1.770423141639224e-8,2.59074195391311e-8,5.685690984315301e-8,0.0536911697387695,22108.9000000495,5.771390968754583e-11,0.0021429681158176292,0.0011831094033640324
2016-09-11T02:00:00.0,3.748181833191155e-8,22334.84,8164.05554,33.629971999999995,525.7596179950715,75996.30677279447,5.7641002991263485e-11,9.798970508514792e-11,4.899485254257396e-11,1.801249971200285e-8,2.2260495095091252e-10,1.357347261895808e-8,1.9371328914823552e-8,4.251268251508483e-8,0.0555999984741211,22334.840000037482,5.7641002991263485e-11,0.002142968115826509,0.0011831094012683305
2016-09-11T03:00:00.0,5.5459815050740336e-8,22445.12,7072.492909999999,35.178556,492.13178896345903,67832.25241595996,5.7739105004104896e-11,9.815647850697832e-11,4.907823925348916e-11,2.619317020697114e-8,3.237046197028576e-10,1.9738086567247412e-8,2.9168488365262216e-8,6.40137127798407e-8,0.0458168487548828,22445.12000005546,5.7739105004104896e-11,0.002142968115831158,0.0011831094002595314
2016-09-11T04:00:00.0,8.621484930983048e-8,21835.34,6266.11108,38.872722,456.9553759319476,60759.76068915311,5.7811991499941e-11,9.82803855498997e-11,4.914019277494985e-11,3.947324680184073e-8,4.878245834109154e-10,2.9745401427494833e-8,4.664332212243984e-8,1.0236431137786912e-7,0.0386183395385742,21835.340000086213,5.7811991499941e-11,0.0021429681158349084,0.0011831093997938097
2016-09-11T05:00:00.0,1.0352625793330368e-7,21241.22,6359.95365,33.352083,418.0847969006004,54493.65079239462,5.783390425218308e-11,9.831763722871123e-11,4.9158818614355614e-11,4.655837145096671e-8,5.753851025069302e-10,3.508445746993477e-8,5.686956884510825e-8,1.2480702463483353e-7,0.0357401008605957,21241.220000103527,5.783390425218308e-11,0.002142968115834429,0.0011831093998467012
2016-09-11T06:00:00.0,1.5467629653491578e-7,20711.77,6470.7962,43.625806,384.7348568693408,48133.69832566391,5.786978369959421e-11,9.837863228931015e-11,4.918931614465508e-11,6.59095820788277e-8,8.145343245210908e-10,4.9666727104944556e-8,8.866833582379875e-8,1.945931962950418e-7,0.032952831268310494,20711.770000154676,5.786978369959421e-11,0.0021429681158388275,0.001183109399909608
2016-09-11T07:00:00.0,2.7511138527112437e-7,20548.80889,5944.178218,40.37641643,341.11119383832033,41662.903309017565,5.790090911251299e-11,9.843154549127207e-11,4.921577274563604e-11,1.0300706522945329e-7,1.272998366113521e-9,7.762185159228786e-8,1.7200588849617978e-7,3.774873556954303e-7,0.0299899806976318,20548.80889027511,5.790090911251299e-11,0.0021429681158383162,0.0011831093996203306
2016-09-11T08:00:00.0,7.408316322887217e-7,20374.17611,5783.333262,44.3183614,300.73692037775845,35718.72627458208,5.792395202076438e-11,9.847071843529944e-11,4.923535921764972e-11,1.7647412634468473e-7,2.180930735165331e-9,1.3298358141252017e-7,5.642590352256016e-7,1.2383334837940604e-6,0.0288504104614258,20374.17611074083,5.792395202076438e-11,0.0021429681158394638,0.0011831093995355263
2016-09-11T09:00:00.0,1.2299301750957414e-6,20120.4,5908.3008899999995,48.537861,256.42070194810447,29935.39419706279,5.792813931477858e-11,9.847783683512359e-11,4.923891841756179e-11,2.0273762008880145e-7,2.5055044384372255e-9,1.5277466088031862e-7,1.0270940771701048e-6,2.2540799656983382e-6,0.0299375305175781,20120.40000122993,5.792813931477858e-11,0.002142968115840095,0.001183109399600717
2016-09-11T10:00:00.0,1970.2507337255913,19940.48,6041.9282299999995,45.852111,207.88498391877508,24027.094492579046,5.793479881514012e-11,9.84891579857382e-11,4.92445789928691e-11,2.6558821785890536e-7,3.282234734484172e-9,2.0013626429781535e-7,1970.2507334599047,4323.949289952826,0.0293586902618408,21910.730733725588,5.793479881514012e-11,0.002142968115838325,0.0011831093996705184
2016-09-11T11:00:00.0,1.603334135874706e-6,19803.72,5957.006920000001,43.183917,162.03501589022235,22309.11673584141,5.792958784645582e-11,9.84802993389749e-11,4.924014966948745e-11,2.1374146834082074e-7,2.6414939534727083e-9,1.6106670448004317e-7,1.3894941872345462e-6,3.0494100584526754e-6,0.0301543197631836,19803.720001603335,5.792958784645582e-11,0.0021429681158356573,0.0011831093996248153
2016-09-11T12:00:00.0,4.3562963531575794e-7,20054.61,5941.48838,43.3838335,118.85324186102895,16352.111002161284,5.7914900256259075e-11,9.845533043564043e-11,4.9227665217820214e-11,1.3786010508740475e-7,1.7037247701172664e-9,1.0388565671446745e-7,2.976710748979175e-7,6.532745356140928e-7,0.0311571292877197,20054.61000043563,5.7914900256259075e-11,0.002142968115832287,0.0011831093996148743
2016-09-11T13:00:00.0,5.344103959691369e-7,20868.07,5910.62499,45.4736943,75.47155133089773,10410.623806027845,5.791873868724528e-11,9.846185576831697e-11,4.9230927884158487e-11,1.547235322555926e-7,1.912129069223919e-9,1.1659323592828776e-7,3.79588401857776e-7,8.330518409730413e-7,0.0309266204833984,20868.070000534408,5.791873868724528e-11,0.002142968115825286,0.001183109399594753
2016-09-11T14:00:00.0,5165.9041643200835,20605.26,5968.650439999999,44.2970281,30.000000000974914,4500.000000086888,5.5278967798484897e-11,9.397424525742432e-11,4.698712262871216e-11,3584.235700616883,44.29527412015232,2700.9313487897753,1581.6684637031062,3471.1593374514027,0.0285888900756836,25771.164164320082,5.5278967798484897e-11,0.001753979314518451,0.0009169817015072252
2016-09-11T15:00:00.0,14495.006130423957,20736.57,6149.8657299999995,43.0165274,30.000000000488736,4703.441163309769,5.054124474944405e-11,8.592011607405488e-11,4.296005803702744e-11,9027.086130463336,111.55997765054322,6802.437661618488,5467.919999960534,11999.999999913387,0.0253191108703613,35231.57613042396,5.054124474944405e-11,0.000978037253193242,0.0009169817017326976
2016-09-11T16:00:00.0,14023.576130451238,21208.0,6457.12031,40.72375,98.5444282883282,17356.014011823347,5.0540391254029473e-11,8.59186651318501e-11,4.295933256592505e-11,8555.656130490726,105.73387612667965,6447.187568699978,5467.919999960425,11999.999999913149,0.0216544609069824,35231.57613045124,5.0540391254029473e-11,0.0009780372531885343,0.000916981702345498
2016-09-11T17:00:00.0,13636.646130421705,21594.93,7243.42589,41.260917,163.55553245230448,29346.08218741818,5.054038756065819e-11,8.591865885311892e-11,4.295932942655946e-11,8168.726130461195,100.95205599870403,6155.613170652684,5467.919999960424,11999.999999913147,0.0240303707122803,35231.57613042171,5.054038756065819e-11,0.000978037253187419,0.0009169817040158239
2016-09-11T18:00:00.0,13359.936130381393,21871.64,8542.94905,37.530583,223.2476494883041,40258.270384965705,5.054038062221575e-11,8.591864705776678e-11,4.295932352888339e-11,7892.016130420884,97.53237427926148,5947.095992637895,5467.9199999604225,11999.999999913141,0.0257224102020264,35231.57613038139,5.054038062221575e-11,0.0009780372531856027,0.0009169817093331926
2016-09-11T19:00:00.0,13242.286130355373,21989.29,9352.40034,35.142666999999996,283.25041880486106,49662.418244498454,5.054039821850304e-11,8.591867697145516e-11,4.295933848572758e-11,7774.3661303948575,96.07841325753184,5858.439832776331,5467.919999960429,11999.999999913156,0.0267238597869873,35231.57613035537,5.054039821850304e-11,0.0009780372531846316,0.0009169817139480031
2016-09-11T20:00:00.0,13160.026130286278,22071.55,10107.1157,33.933639,344.18714309969175,58168.458654169655,5.0540398663599925e-11,8.591867772811987e-11,4.2959338864059935e-11,7692.106130325763,95.06181458586602,5796.452108894269,5467.919999960429,11999.999999913156,0.0281250305175781,35231.57613028628,5.0540398663599925e-11,0.0009780372531846967,0.0009169817185309219
2016-09-11T21:00:00.0,13110.346130358921,22121.23,10594.5117,33.205333,405.3162967228549,65857.79597995878,5.0540415936360693e-11,8.591870709181318e-11,4.295935354590659e-11,7642.4261303984,94.44785127572631,5759.015321690628,5467.919999960434,11999.999999913169,0.027235050201416,35231.57613035892,5.0540415936360693e-11,0.000978037253185729,0.0009169817215983456
2016-09-11T22:00:00.0,12970.686130130991,22260.89,10850.3957,33.250471999999995,466.5597930358755,73022.30051854432,5.0540591034071427e-11,8.591900475792142e-11,4.295950237896071e-11,7502.7661301704065,92.72188275399802,5653.773338658415,5467.919999960498,11999.999999913307,0.0300901107788086,35231.57613013099,5.0540591034071427e-11,0.0009780372531887486,0.0009169817231263977
2016-09-11T23:00:00.0,11511.710746415454,22361.68,10880.03,30.7245,526.03218182717,79825.67907409776,5.0540699451618704e-11,8.59191890677518e-11,4.29595945338759e-11,6043.790746454919,74.69134013507673,4554.350008236385,5467.919999960451,11999.999999913205,0.0325004997253418,33873.39074641546,5.0540699451618704e-11,0.0009780372531971414,0.0009169817233113064
2016-09-12T00:00:00.0,6308.488056925929,22318.13,10235.0786,30.957721999999997,569.9999999995429,85499.99999922908,5.563516002736082e-11,9.45797720465134e-11,4.72898860232567e-11,2504.8562262661226,30.955914298530086,1887.5557499103709,3803.6318306597127,8347.521903743389,0.0380070915222168,28626.61805692593,5.563516002736082e-11,0.0018077006772970095,0.0009469754166928176
2016-09-12T01:00:00.0,7.565045792571064e-8,22153.1,8868.66656,31.981694,569.9999999987975,85499.99999985825,5.767356885802456e-11,9.804506705864174e-11,4.902253352932087e-11,3.775118009524289e-8,4.665426635838205e-10,2.8447723389257345e-8,3.780123276340911e-8,8.29592958859876e-8,0.0452094993591309,22153.10000007565,5.767356885802456e-11,0.002123088681688798,0.0011101055297498793
2016-09-12T02:00:00.0,3.9521483843998775e-8,22528.97,7585.45365,33.467944,538.0204290879948,76631.33455007519,5.7537299741930836e-11,9.781340956128242e-11,4.890670478064121e-11,1.9713287888130954e-8,2.43623903044086e-10,1.4855116039273537e-8,1.9710382546306537e-8,4.325677598715388e-8,0.0531285400390625,22528.970000039524,5.7537299741930836e-11,0.0021230886817005315,0.0011101055274917023
2016-09-12T03:00:00.0,5.5743141296579726e-8,22708.3,6914.203640000001,37.234305,504.55460817696866,69045.88201023883,5.762065138913279e-11,9.795510736152574e-11,4.897755368076287e-11,2.7825487352286647e-8,3.438773821666461e-10,2.0968133058941832e-8,2.781969883693155e-8,6.105363393085096e-8,0.0449286689758301,22708.300000055744,5.762065138913279e-11,0.0021230886817069296,0.0011101055267835804
2016-09-12T04:00:00.0,8.778495958225771e-8,22290.25,6174.986089999999,39.12125,467.32242626604284,62131.679480426385,5.769487602841051e-11,9.808128924829785e-11,4.904064462414893e-11,4.385062649277314e-8,5.419218162755025e-10,3.304401318753064e-8,4.383625180023627e-8,9.620386209067346e-8,0.037609928131103504,22290.250000087788,5.769487602841051e-11,0.0021230886817103817,0.0011101055262091764
2016-09-12T05:00:00.0,1.1740816049854353e-7,21717.14,5778.01383,40.327472,428.20329935531674,55956.69450066116,5.7727486793989163e-11,9.813672754978158e-11,4.906836377489079e-11,5.8667876013006396e-8,7.25038715951622e-10,4.420967780192817e-8,5.864214775798735e-8,1.2869715963215413e-7,0.0339346694946289,21717.140000117408,5.7727486793989163e-11,0.002123088681712482,0.0011101055259210872
2016-09-12T06:00:00.0,2.05772681613487e-7,21119.22,6138.42356,39.314055,387.8779504447717,50178.68178093959,5.776901267441532e-11,9.820732154650604e-11,4.910366077325302e-11,1.0287678064448014e-7,1.2713882623460645e-9,7.752367453329661e-8,1.0279769364746034e-7,2.25601750532108e-7,0.0304094696044922,21119.220000205776,5.776901267441532e-11,0.002123088681713187,0.0011101055261832468
2016-09-12T07:00:00.0,4.829156302829818e-7,20629.9325,6548.328651,31.26741651,348.56601853477764,44040.25933134824,5.779987415786236e-11,9.825978606836601e-11,4.9129893034183005e-11,2.437844674068148e-7,3.012776143087261e-9,1.8370586238336957e-7,2.3903290309009856e-7,5.24586101676905e-7,0.0265283393859863,20629.932500482915,5.779987415786236e-11,0.0021230886817106744,0.0011101055264957833
2016-09-12T08:00:00.0,8822.416361553376,20344.051669999997,6192.143438,41.12922205,317.30072511651775,37491.93179116206,5.7824458440820415e-11,9.83015793493947e-11,4.915078967469735e-11,5541.505197785849,68.48391464097256,4175.848453717838,3280.9111637674287,7200.349303795437,0.0256267795562744,29166.468031553373,5.7824458440820415e-11,0.0021230886817104775,0.0011101055262216926
2016-09-12T09:00:00.0,15228.76612142003,20002.81,5563.26152,55.478472,344.65754079621684,42675.98722078086,5.782557039174287e-11,9.830346966596287e-11,4.9151734832981435e-11,9760.84612937479,120.62804766742059,7355.368760208572,5467.919992045142,11999.999982542118,0.0258445796966553,35231.57612142003,5.782557039174287e-11,0.002123088681709994,0.0011101055257659287
2016-09-12T10:00:00.0,11113.74921898717,19875.2,5132.32629,53.143361,409.8092395523675,56468.095553637075,5.7824885200919446e-11,9.830230484156306e-11,4.915115242078153e-11,6687.171634453802,82.64247258785392,5039.17515779597,4426.577584533269,9714.650363282424,0.0257791309356689,30988.94921898717,5.7824885200919446e-11,0.0021230886817142735,0.0011101055254814653
2016-09-12T11:00:00.0,1.1238234293377628e-6,20112.82,4903.10178,39.620222,439.31047422894824,66089.59589482099,5.7813079055001545e-11,9.828223439350262e-11,4.914111719675131e-11,5.747269267090397e-7,7.102682102750129e-9,4.3309037211891024e-7,5.489982203943295e-7,1.2048418127426797e-6,0.0269977397918701,20112.820001123822,5.7813079055001545e-11,0.0021230886817178076,0.001110105525339524
2016-09-12T12:00:00.0,2.198512066654899e-7,20923.54,4849.72679,31.2611114,399.6923753247769,61186.49522656445,5.777254741073704e-11,9.821333059825296e-11,4.910666529912648e-11,1.0992164153385474e-7,1.3584511874152725e-9,8.283238947654099e-8,1.0983135180103692e-7,2.410379489115501e-7,0.030818029403686498,20923.54000021985,5.777254741073704e-11,0.002123088681715874,0.0011101055253069988
2016-09-12T13:00:00.0,1.1165450605383271e-7,22669.72,4829.34254,71.0490556,368.4333870148621,56336.76954699385,5.772158146606336e-11,9.812668849230771e-11,4.9063344246153855e-11,5.5853813926493844e-8,6.902615244037147e-10,4.2089117341689916e-8,5.570256543884657e-8,1.222458970259548e-7,0.035008129119873,22669.720000111654,5.772158146606336e-11,0.0021230886817274206,0.0011101055252947883
2016-09-12T14:00:00.0,9963.492850127464,23374.16,4985.66436,82.67299990000001,297.38645450428777,51507.428117263706,5.782510827278759e-11,9.83026840637389e-11,4.915134203186945e-11,5609.457101411173,69.32368870983524,4227.054189624099,4354.035748716193,9555.448686995112,0.035218860626220705,33337.65285012747,5.782510827278759e-11,0.002123088681723095,0.0011101055253900263
2016-09-12T15:00:00.0,10534.656130493537,24696.92,5456.14348,67.61966629999999,284.03926640285476,60304.26774398844,5.782437770758914e-11,9.830144210290153e-11,4.9150721051450766e-11,6408.618530228474,79.20001312388601,4829.269092919878,4126.037600264965,9055.079665243744,0.0299060802459717,35231.57613049354,5.782437770758914e-11,0.0021230886817205806,0.0011101055256988396
2016-09-12T16:00:00.0,9558.906130496372,25672.67,6151.12262,72.52283299999999,295.62173631547677,68732.4741322576,5.782418351643576e-11,9.830111197794078e-11,4.915055598897039e-11,6320.192108366648,78.10720759350204,4762.63460935988,3238.714022129625,7107.742663673846,0.0289233798980713,35231.576130496374,5.782418351643576e-11,0.0021230886817212346,0.0011101055261944308
2016-09-12T17:00:00.0,9121.626130496308,26109.95,7253.54851,50.043222,301.20823399770774,74451.72989539686,5.782423875517498e-11,9.830120588379746e-11,4.915060294189873e-11,6386.870140127691,78.93123869562494,4812.880408269813,2734.7559903685196,6001.746895423165,0.0285540294647217,35231.576130496316,5.782423875517498e-11,0.002123088681717579,0.001110105527073841
2016-09-12T18:00:00.0,8629.606130496335,26601.97,8416.590040000001,44.575306,330.09837378206765,78012.80979919535,5.782423116225727e-11,9.830119297583735e-11,4.9150596487918676e-11,6312.046785545749,78.00654476402161,4756.4966319525365,2317.559344950488,5086.159296296554,0.0282618999481201,35231.57613049634,5.782423116225727e-11,0.002123088681716673,0.001110105528814893
2016-09-12T19:00:00.0,8163.57613049632,27068.0,9236.36806,39.958584,363.53173563482335,79438.87679754996,5.7824201703452735e-11,9.830114289586965e-11,4.9150571447934826e-11,6136.087612329752,75.83197800486107,4623.901097857382,2027.488518166469,4449.564408037723,0.0282308292388916,35231.57613049632,5.7824201703452735e-11,0.002123088681716224,0.0011101055305688268
2016-09-12T20:00:00.0,8043.606130496831,27187.97,9642.81252,37.888167,399.4072527284115,79275.9753535506,5.7824211170922406e-11,9.830115899056809e-11,4.9150579495284044e-11,6019.142571272437,74.3867291196567,4535.776165832725,2024.463559224296,4442.925776289988,0.0277749004364014,35231.57613049684,5.7824211170922406e-11,0.0021230886817168596,0.0011101055314847617
2016-09-12T21:00:00.0,8162.996130497364,27068.58,9680.62956,35.768945,435.9079379367975,78611.86588577884,5.7824238481752494e-11,9.830120541897924e-11,4.915060270948962e-11,5907.6313330966395,73.00863312512588,4451.745922263773,2255.3647974006262,4949.66597331481,0.0270910892486572,35231.576130497364,5.7824238481752494e-11,0.0021230886817181086,0.0011101055315737368
2016-09-12T22:00:00.0,8231.186130497255,27000.39,9885.51152,35.842639,473.14974915065415,78332.64933146295,5.7824218287780154e-11,9.830117108922626e-11,4.915058554461313e-11,5656.38924232667,69.90369298983828,4262.420304258431,2574.7968881704865,5650.697643353567,0.0277142601013184,35231.576130497255,5.7824218287780154e-11,0.0021230886817214093,0.0011101055320506918
2016-09-12T23:00:00.0,8466.296130495299,26765.28,8782.275459999999,32.050971999999994,507.21292622922243,78360.25686918048,5.782415448551801e-11,9.830106262538061e-11,4.915053131269031e-11,5374.476228749512,66.41971055746387,4049.98235106487,3091.8199017456886,6785.36606624608,0.031202480316162098,35231.5761304953,5.782415448551801e-11,0.002123088681725382,0.0011101055295945127
2016-09-13T00:00:00.0,9555.226130471878,25676.35,8093.985970000001,38.387083,541.5837878754172,80413.33093659696,5.782522555324621e-11,9.830288344051855e-11,4.9151441720259277e-11,5405.342903915562,66.80117203261813,4073.242197110861,4149.883226556217,9107.411724874286,0.034651191711425805,35231.576130471876,5.782522555324621e-11,0.002123088681740323,0.0011101055282012225
2016-09-13T01:00:00.0,1.0621829586423772e-7,24813.56,6852.36105,41.848721999999995,569.9999999967663,85499.99999868765,5.858721334191613e-11,9.959826268125741e-11,4.9799131340628706e-11,5.694071851778744e-8,7.036938823274739e-10,4.290816355655328e-8,4.9177979083769026e-8,1.0792691718335826e-7,0.043020538330078094,24813.56000010622,5.858721334191613e-11,0.0022403613888857523,0.0011277254321405772
2016-09-13T02:00:00.0,5.0789554823360584e-8,24977.99,5933.63659,46.275305,528.1535183589087,78647.64007656391,5.846842966652677e-11,9.939633043309551e-11,4.9698165216547756e-11,2.6221215778005145e-8,3.240512169583321e-10,1.9759220546239758e-8,2.4468942714922344e-8,5.370000156898201e-8,0.0495291900634766,24977.99000005079,5.846842966652677e-11,0.0022403613888952716,0.0011277254314941128
2016-09-13T03:00:00.0,6.354516263120065e-8,24311.12,5233.2893,45.094667,481.880453720671,72714.0046143628,5.851449655991963e-11,9.947464415186337e-11,4.9737322075931684e-11,3.309446881050027e-8,4.0899335040093474e-10,2.4938618926886264e-8,3.035121917654851e-8,6.660935604737856e-8,0.0446245307922363,24311.120000063544,5.851449655991963e-11,0.0022403613888984236,0.0011277254310485996
2016-09-13T04:00:00.0,1.0634124944652299e-7,23089.04,5065.42587,50.559584,436.7880270825187,67480.71644217978,5.858827109355166e-11,9.960006085903783e-11,4.980003042951891e-11,5.695406506891152e-8,7.038588238073264e-10,4.291822096386136e-8,4.928758431675242e-8,1.0816745888766277e-7,0.0378488998413086,23089.04000010634,5.858827109355166e-11,0.0022403613889017183,0.0011277254309490945
2016-09-13T05:00:00.0,1.531883163443533e-7,22179.52,5475.5902,51.340889,386.23068344466094,62415.291700056296,5.862165702937208e-11,9.965681694993253e-11,4.9828408474966264e-11,8.445951276931178e-8,1.0437810408303448e-9,6.364518541648443e-8,6.862914675809159e-8,1.5061481534058638e-7,0.034140060424804705,22179.52000015319,5.862165702937208e-11,0.002240361388902903,0.0011277254312005546
2016-09-13T06:00:00.0,3.1376620536432696e-7,21458.47,5352.64808,48.225389,334.89203480714633,56939.70262799599,5.865994271859005e-11,9.972190262160309e-11,4.9860951310801544e-11,1.8900735369249756e-7,2.335820867219428e-9,1.4242810165972123e-7,1.246591297692078e-7,2.735792691243642e-7,0.031003200531005897,21458.470000313766,5.865994271859005e-11,0.002240361388902515,0.0011277254311243344
2016-09-13T07:00:00.0,4.504899918787015e-7,20825.44806,5081.856465,51.08116658,286.66888617092064,51587.05567613743,5.866902788337134e-11,9.973734740173129e-11,4.986867370086564e-11,2.9309463000469955e-7,3.622168870470302e-9,2.2086395551648181e-7,1.5729562452660024e-7,3.452039339125669e-7,0.0286933898925781,20825.448060450486,5.866902788337134e-11,0.0022403613889030714,0.0011277254309604526
2016-09-13T08:00:00.0,13357.89590482584,20517.02722,4880.229102,53.13466685,235.5899599559827,46505.20033942893,5.8707201110169e-11,9.980224188728728e-11,4.990112094364364e-11,9952.777128367872,122.99999999496703,7499.999999693111,3405.118776457868,7472.937665052601,0.0264272308349609,33874.923124825844,5.8707201110169e-11,0.002240361388893798,0.0011277254308398028
2016-09-13T09:00:00.0,15222.486129891611,20009.09,4856.89814,48.571639000000005,305.45753346238615,56597.91002990008,5.870723881623221e-11,9.980230598759475e-11,4.9901152993797377e-11,9952.777128416443,122.9999999955673,7499.999999729713,5269.709001475067,11565.002417317884,0.0261235198974609,35231.57612989161,5.870723881623221e-11,0.0022403613888923803,0.001127725430823453
2016-09-13T10:00:00.0,15350.676128383871,19880.9,4652.34716,49.277528,379.88813481939377,70806.0154346731,5.870789576552133e-11,9.980342280138626e-11,4.990171140069313e-11,9952.777128409602,122.99999999548275,7499.999999724558,5397.89899997417,11846.330597318549,0.0260872592926025,35231.57612838387,5.870789576552133e-11,0.002240361388893537,0.0011277254307086018
2016-09-13T11:00:00.0,5306.424430728707,20037.04,4529.55321,57.988445,453.61284717631486,85499.99999944163,5.868299191558204e-11,9.976108625648947e-11,4.9880543128244735e-11,4938.049353690241,61.02619024270759,3721.1091611407064,368.3750770383655,808.4428675731148,0.0279397602081299,25343.46443072871,5.868299191558204e-11,0.0022403613889031304,0.0011691384858550338
2016-09-13T12:00:00.0,2.2403490698780067e-7,20716.47,4478.9652399999995,61.6282498,456.65283278046115,85499.99998729395,5.863001522823247e-11,9.967102588799518e-11,4.983551294399759e-11,1.1313666423566155e-7,1.3981835944817317e-9,8.525509722449582e-8,1.1079857172625114e-7,2.431606279380484e-7,0.032821708679199195,20716.470000224035,5.863001522823247e-11,0.0022403613889105402,0.0011709581291895791
2016-09-13T13:00:00.0,1.1125629855666624e-7,22564.95,4649.5184899999995,64.2101663,395.0268233432972,81021.0359185805,5.857762304816139e-11,9.958195918187435e-11,4.9790979590937177e-11,5.563519440452908e-8,6.875597457088094e-10,4.192437473834203e-8,5.5521522192955276e-8,1.218485761158655e-7,0.0360398597717285,22564.950000111257,5.857762304816139e-11,0.002240361388912246,0.0011709581292719052
2016-09-13T14:00:00.0,6.242804680942341e-7,23717.45,4791.84717,65.6640833,330.81889740542306,76371.5185997024,5.86630164526266e-11,9.972712796946522e-11,4.986356398473261e-11,3.1892437435688006e-7,3.9413821427270274e-9,2.403281794345748e-7,3.052563666093846e-7,6.69921359367477e-7,0.036873119354248,23717.450000624278,5.86630164526266e-11,0.0022403613889128995,0.001170958129340384
2016-09-13T15:00:00.0,10328.666130489408,24902.91,5208.13652,67.00066650000001,265.15705447080495,71579.67260157078,5.868384806066613e-11,9.976254170313243e-11,4.9881270851566216e-11,6745.378472992167,83.36181363684815,5083.037416880985,3583.2876574971415,7863.950440014795,0.030658220291137697,35231.57613048941,5.868384806066613e-11,0.0022403613889068327,0.0011709581295425528
2016-09-13T16:00:00.0,9386.816130498042,25844.76,5625.3819,56.197889,281.5204419690941,79318.52510942469,5.868274615660059e-11,9.976066846622099e-11,4.9880334233110494e-11,7293.957355050612,90.14134879775382,5496.423707180111,2092.858775447329,4593.027203281677,0.029405530929565406,35231.57613049804,5.868274615660059e-11,0.0022403613889044865,0.0011709581297632474
2016-09-13T17:00:00.0,8663.856130498792,26567.72,6646.38886,46.7825,315.46614212828723,83782.5952908446,5.86827385463347e-11,9.9760655528769e-11,4.98803277643845e-11,7390.439821830888,91.33371382918446,5569.128892023442,1273.4163086678054,2794.6633644994195,0.0285242805480957,35231.5761304988,5.86827385463347e-11,0.0022403613889025124,0.0011709581303601436
2016-09-13T18:00:00.0,8238.746130498788,26992.83,7886.40731,42.044361,360.0195963189101,85499.9998583256,5.868268169010656e-11,9.976055887318116e-11,4.988027943659058e-11,7074.305669013851,87.4268142479536,5330.903307802048,1164.440461484838,2555.5029221016503,0.0282156200408936,35231.57613049879,5.868268169010656e-11,0.002240361388902188,0.0011711212484059614
2016-09-13T19:00:00.0,8068.376130498581,27163.2,8646.40737,49.913139,405.40428992830186,85499.99994935053,5.868253009486272e-11,9.976030116126663e-11,4.9880150580633314e-11,6479.143189007272,80.07158222641445,4882.413550391125,1589.232941491209,3487.76048257738,0.028346960067749,35231.576130498586,5.868253009486272e-11,0.0022403613889059966,0.0011715793208888867
2016-09-13T20:00:00.0,7955.026130499106,27276.55,8947.96982,34.791583,435.56497351615457,85223.76778389837,5.868253159902729e-11,9.976030371834639e-11,4.9880151859173196e-11,5941.772029122957,73.43055612781184,4477.472934622673,2013.254101376049,4418.325289417656,0.0273491706848145,35231.57613049911,5.868253159902729e-11,0.002240361388904006,0.001171579321465553
2016-09-13T21:00:00.0,7882.516130499515,27349.06,10312.9488,43.89375,474.2061870054056,85171.59735951803,5.86825199943605e-11,9.976028399041283e-11,4.9880141995206415e-11,5454.102263702226,67.40375774072368,4109.985228092907,2428.4138667971893,5329.442713420509,0.0268299999237061,35231.576130499525,5.86825199943605e-11,0.002240361388910353,0.0011715793239281268
2016-09-13T22:00:00.0,7972.486130499641,27259.09,10960.1921,40.651278000000005,497.71843510756776,84298.07767261076,5.86825109512009e-11,9.976026861704153e-11,4.9880134308520765e-11,5076.953953403739,62.74282325314283,3825.7819056794406,2895.532177095802,6354.589336557526,0.0266832504272461,35231.57613049964,5.86825109512009e-11,0.002240361388914183,0.0011715793250984291
2016-09-13T23:00:00.0,8320.55613049885,26911.02,11370.4558,36.2555,519.8122207221493,83518.25798642705,5.868246538974961e-11,9.976019116257432e-11,4.988009558128716e-11,4858.137093255687,60.03860578198132,3660.890596462275,3462.4190372430626,7598.689894313879,0.0288678493499756,35231.57613049885,5.868246538974961e-11,0.002240361388919734,0.0011715793258413436
2016-09-14T00:00:00.0,9404.626130483653,25826.95,11288.9074,35.843945,543.5975668655697,83407.38384878254,5.868354215490287e-11,9.976202166333487e-11,4.9881010831667435e-11,5036.601875982923,62.24413776480704,3795.374253951649,4368.02425450063,9586.148124699623,0.035014778137207006,35231.576130483656,5.868354215490287e-11,0.0022403613889330786,0.0011715793257057157
2016-09-14T01:00:00.0,1.436743399543087e-7,25049.64,10314.8727,32.948471999999995,569.9999999918155,85499.99999901313,5.894573438658186e-11,1.0020774845718916e-10,5.010387422859458e-11,7.196667034844132e-8,8.893900002307874e-10,5.4231097575048007e-8,7.160746185741019e-8,1.571510816341355e-7,0.0424653816223145,25049.640000143674,5.894573438658186e-11,0.002286697720249609,0.0011950110299290603
2016-09-14T02:00:00.0,4.841856489698597e-8,25241.31,8523.37253,36.910778,537.0538146904754,75185.12849423554,5.878487335695643e-11,9.993428470682594e-11,4.996714235341297e-11,2.4173268977203826e-8,2.987419537005138e-10,1.8215972786616695e-8,2.4145361635075325e-8,5.2989864449535456e-8,0.0529175987243652,25241.31000004842,5.878487335695643e-11,0.002286697720261874,0.0011950110271213123
2016-09-14T03:00:00.0,6.939490285650588e-8,24598.46,7243.70828,37.134221999999994,500.1453233885431,66661.75715931777,5.885857318267726e-11,1.0005957441055134e-10,5.002978720527567e-11,3.467612056010725e-8,4.285399716790504e-10,2.6130486077990875e-8,3.461872272198807e-8,7.597489953471464e-8,0.0449021186828613,24598.460000069397,5.885857318267726e-11,0.002286697720266573,0.0011950110257444412
2016-09-14T04:00:00.0,1.1903511161568108e-7,23529.52,6373.53,34.692305,463.01338808674143,59418.0500744309,5.892960359816288e-11,1.001803261168769e-10,5.009016305843845e-11,5.9552009973615347e-8,7.359651614801259e-10,4.487592448049548e-8,5.938292131594884e-8,1.303228752050846e-7,0.0379630012512207,23529.52000011904,5.892960359816288e-11,0.0022866977202683535,0.0011950110252576195
2016-09-14T05:00:00.0,1.550926990983996e-7,22579.75,6045.3425,41.380945,428.3233697852463,53044.52126961712,5.895270788397077e-11,1.0021960340275031e-10,5.0109801701375156e-11,7.763981799814045e-8,9.595007996473186e-10,5.8506146319958445e-8,7.73526614968564e-8,1.6975960474225608e-7,0.0356666984558105,22579.750000155094,5.895270788397077e-11,0.0022866977202723234,0.0011950110250863498
2016-09-14T06:00:00.0,7.043625668091021e-7,21818.42,5783.76616,48.2975,386.9447114839772,46999.17996485642,5.901222215145385e-11,1.0032077765747153e-10,5.0160388828735766e-11,3.55202072201214e-7,4.3897149826086964e-9,2.6766554772004244e-7,3.4906017383023064e-7,7.66054017974434e-7,0.0316747303009033,21818.420000704362,5.901222215145385e-11,0.0022866977202752065,0.0011950110249545716
2016-09-14T07:00:00.0,52.26006110046918,21158.61306,5452.36571,46.68819454,338.64949818613417,41215.41500090116,5.902714622804127e-11,1.0034614858767015e-10,5.0173074293835075e-11,52.260055056107866,0.6458485595258528,39.38100972718615,6.044260970180314e-6,1.32648487253222e-5,0.0297332305908203,21210.87312110047,5.902714622804127e-11,0.002286697720275154,0.0011950110247936465
2016-09-14T08:00:00.0,14629.90307021303,20601.67306,5204.96289,41.77463855,292.60943890343435,35802.43150890422,5.903053423783526e-11,1.0035190820431993e-10,5.0175954102159964e-11,9161.98309557377,113.22708287091554,6904.090418958264,5467.919974639158,11999.999944342619,0.027703680038452097,35231.576130213034,5.903053423783526e-11,0.00228669772026545,0.0011950110246725556
2016-09-14T09:00:00.0,15067.546130266506,20164.03,5021.58563,45.571861,364.0641699220823,49501.56017721613,5.902908209861571e-11,1.0034943956764671e-10,5.0174719783823356e-11,9870.544039655611,121.98373390352961,7438.0325550932685,5197.002090610796,11405.438464229459,0.0270969009399414,35231.576130266505,5.902908209861571e-11,0.002286697720265974,0.0011950110245898223
2016-09-14T10:00:00.0,15129.366130183047,20102.21,4820.50689,47.741889,440.4783295233914,63323.44676154988,5.903033756989986e-11,1.0035157386882974e-10,5.017578693441487e-11,9661.44629241509,119.39962872586759,7280.4651662114375,5467.919837767857,11999.999643962288,0.0269554405212402,35231.57613018305,5.903033756989986e-11,0.0022866977202692586,0.0011950110245014228
2016-09-14T11:00:00.0,2066.1550357714277,20312.93,4572.38191,53.967417000000005,512.1383559470316,77783.40587673463,5.902783116585118e-11,1.00347312981947e-10,5.01736564909735e-11,2066.1550157123356,25.534286927601848,1556.9687150976736,2.00589917268033e-5,4.402184024668239e-5,0.0284244499206543,22379.08503577143,5.902783116585118e-11,0.002286697720283393,0.0011950110244057966
2016-09-14T12:00:00.0,2.0584377436521586e-7,21044.92,4180.40039,56.6319164,483.7075125724017,74767.99392086516,5.897131846287877e-11,1.0025124138689391e-10,5.0125620693446953e-11,1.0348285227305945e-7,1.278878313549937e-9,7.798038497255712e-8,1.022606708507695e-7,2.244231902092997e-7,0.0337762718200684,21044.920000205842,5.897131846287877e-11,0.002286697720289532,0.001195011024251282
2016-09-14T13:00:00.0,1.035393556096121e-7,22907.08,4595.284720000001,78.9214165,427.07788287145,70587.59472617859,5.891362032146286e-11,1.0015315454648686e-10,5.007657727324343e-11,5.194345374854792e-8,6.41935886678263e-10,3.9142432114528224e-8,5.1495748706517685e-8,1.130135379592628e-7,0.0382019500732422,22907.080000103542,5.891362032146286e-11,0.002286697720296607,0.001195011024418471
2016-09-14T14:00:00.0,11525.936113909356,23705.64,4740.0833,79.2930007,348.1587530698461,65992.31120134177,5.903027963999675e-11,1.0035147538799447e-10,5.0175737693997234e-11,7587.71326392143,93.77168999032882,5717.78597502005,3938.2228499878265,8642.897884360766,0.0388176803588867,35231.57611390936,5.903027963999675e-11,0.00228669772028905,0.001195011024477245
2016-09-14T15:00:00.0,10338.806130495757,24892.77,4907.80083,59.524472,362.6397290579635,75612.91295573361,5.902903577260089e-11,1.0034936081342151e-10,5.0174680406710755e-11,8089.146433187529,99.96858147315062,6095.645211777476,2249.659697308129,4937.145453426083,0.0318573894500732,35231.57613049576,5.902903577260089e-11,0.0022866977202865217,0.0011950110245522545
2016-09-14T16:00:00.0,9256.616130499424,25974.96,6015.23139,56.650167,403.08612522889285,81737.90398594819,5.902900418053989e-11,1.0034930710691781e-10,5.0174653553458907e-11,7913.302411088355,97.79543779291429,5963.136450787456,1343.3137194109695,2948.0615358183063,0.0285468807220459,35231.57613049942,5.902900418053989e-11,0.0022866977202874016,0.0011950110250841305
2016-09-14T17:00:00.0,8605.896130499692,26625.68,7611.113359999999,51.858083,444.2336827195942,84633.87177756499,5.90290425621788e-11,1.0034937235570394e-10,5.017468617785197e-11,7223.44597270581,89.26994377017255,5443.289254278813,1382.4501577937824,3033.9510990514473,0.0274768009185791,35231.5761304997,5.90290425621788e-11,0.002286697720289155,0.001195011026115659
2016-09-14T18:00:00.0,7991.536130499193,27240.04,9148.49071,37.809583,481.64783018753246,85499.99996590626,5.902873881131103e-11,1.0034885597922875e-10,5.0174427989614376e-11,5822.022884437073,71.95065312126512,4387.2349464186045,2169.5132460620202,4761.254545191635,0.0283697109222412,35231.5761304992,5.902873881131103e-11,0.002286697720290116,0.0011956905181017955
2016-09-14T19:00:00.0,7905.216130498846,27326.36,10775.8702,37.076889,515.7911870065657,85499.999943207,5.902864492392947e-11,1.003486963706801e-10,5.017434818534005e-11,4601.146631714467,56.862625212881575,3467.2332446879004,3304.069498784279,7251.1730210777305,0.0289122695922852,35231.57613049885,5.902864492392947e-11,0.002286697720297017,0.0011960964287146027
2016-09-14T20:00:00.0,7730.296130498751,27501.28,11664.2105,33.489583,535.5792099172176,85442.5372050691,5.902862404694814e-11,1.0034866087981184e-10,5.017433043990592e-11,3638.562943771371,44.966669733813,2741.8701057203048,4091.7331867272796,8979.794554552253,0.0293363094329834,35231.57613049875,5.902862404694814e-11,0.002286697720306646,0.0011960964305905443
2016-09-14T21:00:00.0,7684.736130497964,27546.84,12777.1041,36.659445,547.0585833488007,85499.99256143809,5.902862530344048e-11,1.0034866301584881e-10,5.0174331507924406e-11,3043.2522063138304,37.60960549336327,2293.2686276441013,4641.483924184034,10186.287855383474,0.030784429550170897,35231.57613049797,5.902862530344048e-11,0.0022866977203239666,0.0011961030888556121
2016-09-14T22:00:00.0,7741.056130497149,27490.52,13382.4629,33.565305,548.0110305399348,85202.44614056878,5.902861857018884e-11,1.0034865156932101e-10,5.0174325784660507e-11,2807.8052602134203,34.69986743777852,2115.8455754743,4933.2508702836285,10826.605078970348,0.0325551414489746,35231.57613049715,5.902861857018884e-11,0.0022866977203395015,0.0011961030900217429
2016-09-14T23:00:00.0,7974.486130495548,27257.09,13674.7684,31.789389,549.1478796754835,84762.4350911165,5.902856438869956e-11,1.0034855946078925e-10,5.017427973039463e-11,2969.8372201939196,36.702316685836195,2237.9461393802558,5004.648910301528,10983.29655949947,0.035158790588378896,35231.57613049555,5.902856438869956e-11,0.002286697720356111,0.0011961030905900773
2016-09-15T00:00:00.0,8949.556130468784,26282.02,12957.0116,31.170667,554.0630940590905,84308.91058609933,5.902960005528799e-11,1.0035032009398958e-10,5.017516004699479e-11,3811.6131341148507,47.105286236207,2872.2735509882314,5137.942996353832,11275.826265974261,0.0381189613342285,35231.576130468784,5.902960005528799e-11,0.002286697720378337,0.001196103089306145
2016-09-15T01:00:00.0,1.110779005931539e-7,25329.77,12235.935,32.379111,569.9999999930682,85499.99999916491,5.933411931531953e-11,1.0086800283604319e-10,5.0434001418021594e-11,5.54785782980025e-8,6.856242275259421e-10,4.180635533694768e-8,5.549845429231536e-8,1.2179795086756653e-7,0.0440939292907715,25329.77000011108,5.933411931531953e-11,0.0023414066170445312,0.0012237929328070096
2016-09-15T02:00:00.0,4.824585945185833e-8,25399.53,10487.0856,33.988555,537.6232304004213,73264.06622312145,5.919456543954203e-11,1.0063076124722145e-10,5.031538062361072e-11,2.4083325552065604e-8,2.9763040049793916e-10,1.8148195152313363e-8,2.4061903138545503e-8,5.280670486447242e-8,0.0527230415344238,25399.530000048246,5.919456543954203e-11,0.002341406617056156,0.0012237929302313646
2016-09-15T03:00:00.0,7.160907695722693e-8,24847.87,8374.84487,36.219,503.63701680738603,62776.981846985334,5.927552297136052e-11,1.0076838905131288e-10,5.038419452565644e-11,3.577778372736405e-8,4.421547213935618e-10,2.6960653743509862e-8,3.573052484081156e-8,7.841488136068902e-8,0.0445228500366211,24847.870000071613,5.927552297136052e-11,0.002341406617061908,0.0012237929272643547
2016-09-15T04:00:00.0,1.3422279012066625e-7,23556.06,7409.95367,36.890139000000005,467.4203582144963,54402.13820088364,5.935361631989114e-11,1.0090114774381493e-10,5.045057387190746e-11,6.71440718395315e-8,8.297905930581977e-10,5.0596987381597414e-8,6.697781713339091e-8,1.4699077630994802e-7,0.037182388305664095,23556.060000134225,5.935361631989114e-11,0.002341406617064975,0.0012237929263565768
2016-09-15T05:00:00.0,1.7742390455085756e-7,22703.81,6866.136490000001,39.757389,430.532560621992,46992.185754874154,5.937538153078039e-11,1.0093814860232667e-10,5.046907430116333e-11,8.880678720413112e-8,1.0975062221103344e-9,6.692111110428868e-8,8.851617919812411e-8,1.9425927050459578e-7,0.035771369934082003,22703.810000177426,5.937538153078039e-11,0.002341406617067694,0.0012237929260306328
2016-09-15T06:00:00.0,5.26798433790021e-7,22000.47,6029.84715,43.621556,390.7775130297566,40126.05048892826,5.942025418723364e-11,1.0101443211829719e-10,5.0507216059148594e-11,2.646306392159304e-7,3.2704006331512495e-9,1.9941467275312496e-7,2.6206678014197223e-7,5.751366811701098e-7,0.0315419692993164,22000.4700005268,5.942025418723364e-11,0.002341406617069899,0.0012237929256273521
2016-09-15T07:00:00.0,1.3498320720103436e-6,21422.82222,5496.5069140000005,44.36208372,347.15829843969215,34096.20456349573,5.943271011706403e-11,1.0103560719900885e-10,5.0517803599504424e-11,7.094988495067872e-7,8.76824200524169e-9,5.346489027586396e-7,6.402321868963573e-7,1.4050655903444614e-6,0.0301132793426514,21422.822221349834,5.943271011706403e-11,0.002341406617070609,0.0012237929253907079
2016-09-15T08:00:00.0,14461.687239943192,20769.88889,5275.083328,49.57730588,302.7985561351293,28599.69887522837,5.944458071239601e-11,1.0105578721107322e-10,5.052789360553661e-11,8993.767259713697,111.14821106025585,6777.329942698527,5467.919980229392,11999.999956611053,0.0280466003417969,35231.57612994319,5.944458071239601e-11,0.0023414066170644302,0.001223792925291793
2016-09-15T09:00:00.0,14967.076130221658,20264.5,4918.93055,57.960333,364.37180272204864,42101.94667033087,5.944309813638342e-11,1.0105326683185179e-10,5.0526633415925896e-11,9673.329561446424,119.5464864392417,7289.4199048318105,5293.746568775132,11617.755714293842,0.027190050125122097,35231.576130221656,5.944309813638342e-11,0.0023414066170662443,0.0012237929251475745
2016-09-15T10:00:00.0,15040.70613020473,20190.87,4570.80553,59.846528,425.9602975679592,56090.19296324945,5.944401281745375e-11,1.0105482178967137e-10,5.0527410894835686e-11,9572.786491691835,118.30393901556232,7213.6548180220925,5467.919638512793,11999.999206673383,0.0270946998596191,35231.57613020473,5.944401281745375e-11,0.0023414066170684917,0.001223792925014174
2016-09-15T11:00:00.0,5472.411258160416,20307.07,4388.22913,61.927195,484.4200499901886,70733.04268173785,5.944265280198338e-11,1.0105250976337174e-10,5.052625488168587e-11,4044.5351094012285,49.98381979418192,3047.793889889141,1427.8761487590866,3133.6438325924737,0.0284164009094238,25779.481258160416,5.944265280198338e-11,0.0023414066170769727,0.0012237929249549946
2016-09-15T12:00:00.0,3.075140635004857e-7,21073.92,4250.286929999999,68.0775557,472.479016191038,72526.25249801239,5.940346018741761e-11,1.0098588231860993e-10,5.0492941159304966e-11,1.5515591862222615e-7,1.917472655482087e-9,1.1691906435866383e-7,1.52257158995941e-7,3.3414642276245666e-7,0.032390998840331996,21073.920000307513,5.940346018741761e-11,0.0023414066170852075,0.00122379292490857
2016-09-15T13:00:00.0,1.5467898604325202e-7,23014.45,4343.49998,75.77722179999999,404.40380189962326,68275.96679225637,5.936432052637592e-11,1.0091934489483906e-10,5.045967244741953e-11,7.770281842363543e-8,9.60279381568286e-10,5.8553620827334515e-8,7.687524827472175e-8,1.6871186471211375e-7,0.0360732612609863,23014.45000015468,5.936432052637592e-11,0.002341406617088401,0.001223792924942449
2016-09-15T14:00:00.0,11359.836130351723,23871.74,4563.19676,66.0886395,328.62892150725304,63932.468036276565,5.944426977245569e-11,1.0105525861317467e-10,5.0527629306587334e-11,7230.174821261614,89.3531013011466,5448.359835435767,4129.661309090008,9063.03232473776,0.0367636604309082,35231.57613035173,5.944426977245569e-11,0.00234140661708006,0.0012237929250199602
2016-09-15T15:00:00.0,10384.236130497284,24847.34,4999.87959,60.469944700000006,351.895724715063,73880.66466024301,5.94430659232954e-11,1.0105321206960218e-10,5.052660603480109e-11,7728.406070042583,95.51042229880879,5823.806237732243,2655.830060454599,5828.534566243688,0.0316397590637207,35231.576130497284,5.94430659232954e-11,0.002341406617079343,0.001223792925189849
2016-09-15T16:00:00.0,9306.776130500097,25924.8,5944.28467,54.329306,386.93854372054085,80533.12709801187,5.944302382649618e-11,1.010531405050435e-10,5.052657025252175e-11,7611.481625681955,94.0654279549912,5735.696826523853,1695.2945048180402,3720.525182851337,0.0288193702697754,35231.5761305001,5.944302382649618e-11,0.0023414066170793103,0.0012237929255968412
2016-09-15T17:00:00.0,8555.556130499735,26676.02,7099.15968,45.557055,426.6770070821986,84045.06566117998,5.944301957047287e-11,1.0105313326980387e-10,5.052656663490194e-11,7093.451802052196,87.6634290473454,5345.33103947228,1462.1043284474383,3208.761639045425,0.0290860996246338,35231.576130499736,5.944301957047287e-11,0.002341406617079478,0.0012237929261737389
2016-09-15T18:00:00.0,8174.936130499403,27056.64,9011.34484,42.620889,468.7857225362122,85499.9998834906,5.944297868910911e-11,1.010530637714855e-10,5.052653188574275e-11,6196.496381490718,76.57853130457444,4669.422640522831,1978.439749008584,4341.921057386174,0.029733860015869105,35231.5761304994,5.944297868910911e-11,0.002341406617082371,0.0012239912400979207
2016-09-15T19:00:00.0,7808.446130499147,27423.13,10704.2337,39.114889,502.7457062474542,85499.99996539085,5.944269745374827e-11,1.0105258567137206e-10,5.052629283568603e-11,4930.998004906586,60.93904713790701,3715.7955571894518,2877.4481255924597,6314.90173724369,0.0302210502624512,35231.57613049915,5.944269745374827e-11,0.0023414066170871642,0.0012246598567124374
2016-09-15T20:00:00.0,7715.826130498909,27515.75,11421.1756,39.376584,524.5722057920289,84826.46478448385,5.944271435567084e-11,1.0105261440464042e-10,5.052630720232021e-11,4062.755803510888,50.208997686391385,3061.524249170206,3653.07032698792,8017.096798024667,0.0308589496612549,35231.576130498914,5.944271435567084e-11,0.002341406617095422,0.0012246598577770888
2016-09-15T21:00:00.0,7727.596130497995,27503.98,12079.1018,39.207694,535.4069608850878,84483.91145633858,5.9442730437963e-11,1.010526417445371e-10,5.052632087226855e-11,3507.0297919383866,43.34113572796431,2642.752178534409,4220.566338559507,9262.534210945676,0.0326730308532715,35231.576130498,5.9442730437963e-11,0.002341406617105948,0.001224659858784988
2016-09-15T22:00:00.0,7683.656130496816,27547.92,12678.0137,38.796,539.5427440197195,84310.09727047852,5.944267126043858e-11,1.0105254114274559e-10,5.0526270571372796e-11,3183.769950835249,39.346174327620034,2399.1569711963434,4499.8861796614665,9875.534783964944,0.0350318603515625,35231.57613049682,5.944267126043858e-11,0.00234140661711774,0.0012246598597335618
2016-09-15T23:00:00.0,8189.816130493733,27041.76,13011.1919,33.498611,540.0952597540072,83906.77655029968,5.94426808599129e-11,1.0105255746185193e-10,5.052627873092596e-11,3395.8814570317795,41.96752462257878,2558.995403815779,4793.934673461852,10520.859135017012,0.0363610992431641,35231.57613049373,5.94426808599129e-11,0.00234140661712771,0.0012246598602782472
2016-09-16T00:00:00.0,9151.536130462175,26080.04,12656.8563,29.189860999999997,548.5665147832536,83975.44041379233,5.944372130846104e-11,1.0105432622438376e-10,5.052716311219188e-11,4096.094133674666,50.62100476311866,3086.646631897479,5055.441996787407,11094.768021742982,0.0381982803344727,35231.57613046218,5.944372130846104e-11,0.0023414066171422794,0.0012246598597312147
2016-09-16T01:00:00.0,9.176247122606832e-8,25442.72,10826.0416,30.570222,569.99999995304,85499.99999209265,5.937288897638131e-11,1.0093391125984821e-10,5.046695562992411e-11,4.586482117809963e-8,5.668139587488714e-10,3.4561826752979963e-8,4.5796716136708846e-8,1.0050633396986535e-7,0.045380889892578095,25442.720000091766,5.937288897638131e-11,0.0023494824950628687,0.0012275846335043717
2016-09-16T02:00:00.0,4.88328748518007e-8,25357.52,8221.925879999999,33.658056,539.4321274361523,74673.95961981235,5.925881915226841e-11,1.007399925588563e-10,5.036999627942815e-11,2.4385023860234426e-8,3.013588967181024e-10,1.837554248281112e-8,2.434711099900742e-8,5.34326273954427e-8,0.0532290000915527,25357.520000048833,5.925881915226841e-11,0.002349482495075868,0.0012275846299100454
2016-09-16T03:00:00.0,7.189987491453938e-8,24457.42,6770.372509999999,40.72925,505.7764209189991,66452.03496746879,5.933763572384189e-11,1.0087398073053121e-10,5.0436990365265604e-11,3.594065016218497e-8,4.4416748338187714e-10,2.7083383133041286e-8,3.5858350771623875e-8,7.869541055090171e-8,0.0452642097473145,24457.4200000719,5.933763572384189e-11,0.0023494824950834304,0.0012275846288378515
