Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-16T04:00:00.0,1.2705195501076204e-7,23282.41,6323.18741,45.884167,465.0495204019889,59681.6636851592,5.941015876830562e-11,1.0099726990611955e-10,5.0498634953059776e-11,6.360412681666818e-8,7.860426790660982e-10,4.7929431650371836e-8,6.334683092418773e-8,1.3902214573187843e-7,0.0380955200195313,23282.410000127053,5.941015876830562e-11,0.002349482495087623,0.0012275846286236916
2016-09-16T05:00:00.0,1.7356228573349973e-7,22514.4,5767.69209,47.727917,419.1677028853202,53358.47750293078,5.943551558753281e-11,1.0104037649880579e-10,5.052018824940289e-11,8.697080201018704e-8,1.0748164566375178e-9,6.553758881936083e-8,8.649044334681386e-8,1.898135525321816e-7,0.035905818939209,22514.400000173562,5.943551558753281e-11,0.002349482495089637,0.0012275846283724876
2016-09-16T06:00:00.0,3.5598998460779505e-7,21860.87,5273.317120000001,50.775028000000006,371.4421353689403,47590.786640770755,5.947102943814692e-11,1.0110075004484976e-10,5.055037502242488e-11,1.7895543902029246e-7,2.2115956897956687e-9,1.3485339571924807e-7,1.7693344483745775e-7,3.883014634540178e-7,0.0326181793212891,21860.87000035599,5.947102943814692e-11,0.002349482495091184,0.0012275846281635601
2016-09-16T07:00:00.0,6.392957407599655e-7,21180.05306,5072.057807,52.77347243,320.6694568536977,42317.47074887854,5.948496836939565e-11,1.0112444622797258e-10,5.056222311398629e-11,3.265432852696406e-7,4.035539384484221e-9,2.46069474663672e-7,3.1265133104409695e-7,6.861504873021485e-7,0.0308152294158936,21180.053060639297,5.948496836939565e-11,0.002349482495091872,0.00122758462808268
2016-09-16T08:00:00.0,10484.648651977186,20764.87694,4771.048576,58.82283322,267.89833391027867,37245.41417039539,5.95066229725991e-11,1.0116125905341847e-10,5.0580629526709235e-11,6344.2874377882445,78.4049863421377,4780.7918501303475,4140.361214188841,9086.51453756933,0.0292212009429932,31249.525591977184,5.95066229725991e-11,0.002349482495087767,0.0012275846279635643
2016-09-16T09:00:00.0,2872.5779465121104,20358.11,4556.89809,59.577111,287.4828365149613,46341.67320967969,5.950429582969383e-11,1.011573029104795e-10,5.057865145523975e-11,2665.808900323176,32.94502534290188,2008.8430087135291,206.76904618883344,453.77923493138184,0.0290049304962158,23230.687946512113,5.950429582969383e-11,0.0023494824950902535,0.0012275846278863621
2016-09-16T10:00:00.0,765.3411904086984,20197.32,4432.44673,56.906749,260.853100340409,44247.39859090923,5.950442264397149e-11,1.0115751849475153e-10,5.0578759247375764e-11,765.3411798024621,9.458361610804818,576.7293665124889,1.0606135069613732e-5,2.327642336306398e-5,0.0285100002288818,20962.661190408697,5.950442264397149e-11,0.002349482495091025,0.0012275846278418268
2016-09-16T11:00:00.0,1.0894758535912848e-6,20298.31,4536.6597,57.429389,213.40706243375953,40391.68247828277,5.949370773596404e-11,1.0113930315113887e-10,5.056965157556943e-11,5.578717283953266e-7,6.8943794987871834e-9,4.2038899382848676e-7,5.315029858928072e-7,1.1664464422876864e-6,0.029241949081420898,20298.310001089478,5.949370773596404e-11,0.0023494824950910428,0.0012275846278792504
2016-09-16T12:00:00.0,2.3070318705827945e-7,20816.72,4633.51619,60.9710556,155.98002292319953,35855.02400745424,5.945267773769513e-11,1.0106955215408172e-10,5.053477607704086e-11,1.1572553632452826e-7,1.4301778070327159e-9,8.720596384345827e-8,1.148765811815971e-7,2.521103041337776e-7,0.0331743011474609,20816.720000230704,5.945267773769513e-11,0.002349482495089738,0.001227584627914354
2016-09-16T13:00:00.0,1.6537071981382652e-7,20815.0,4879.9490399999995,65.0136661,95.01131680717536,31221.509045378178,5.943066222784946e-11,1.0103212578734408e-10,5.051606289367204e-11,8.324219375270665e-8,1.0287369745255205e-9,6.272786430033662e-8,8.20274939353325e-8,1.8001907987388076e-7,0.0356315307617188,20815.00000016537,5.943066222784946e-11,0.0023494824950856088,0.0012275846280066253
2016-09-16T14:00:00.0,14416.576130381036,20815.0,5085.69206,70.7871938,30.00000019074972,26341.561233205553,5.949131752046249e-11,1.0113523978478623e-10,5.0567619892393117e-11,8948.65613807375,110.59071159152252,6743.336072653811,5467.919992307184,11999.9999831172,0.035776008605957005,35231.576130381036,5.949131752046249e-11,0.002347494685075274,0.0012275846280807054
2016-09-16T15:00:00.0,11913.986130496125,23317.59,5096.55786,63.5423054,69.8058654770078,39999.20645656119,5.948926727374024e-11,1.011317543653584e-10,5.05658771826792e-11,7468.004100993601,92.2922810927305,5627.578115410396,4445.982029502423,9757.235722912748,0.0314026107788086,35231.57613049613,5.948926727374024e-11,0.002347494685066646,0.001227584628087118
2016-09-16T16:00:00.0,9325.136130499235,25906.44,5671.76843,52.55125,98.55818866447392,50287.46366246897,5.94890782280703e-11,1.011314329877195e-10,5.056571649385975e-11,5958.45040730518,73.63667352498358,4490.041068596559,3366.685723193954,7388.591764021318,0.0310144691467285,35231.576130499234,5.94890782280703e-11,0.0023474946850611327,0.00122758462832681
2016-09-16T17:00:00.0,8566.44613049929,26665.13,6819.37727,48.317722,119.64595968419322,56494.32929267147,5.948920485131279e-11,1.0113164824723173e-10,5.056582412361587e-11,5378.205121864568,66.46579355994825,4052.792290240747,3188.2410086346204,6996.973639631788,0.0305244102478027,35231.57613049929,5.948920485131279e-11,0.0023474946850572808,0.001227584628859786
2016-09-16T18:00:00.0,8352.366130498849,26879.21,8448.89345,42.079778000000005,137.79637873887646,60724.71918012863,5.948923971048613e-11,1.0113170750782642e-10,5.056585375391321e-11,5084.4928891309555,62.83599213278816,3831.4629349261068,3267.8732413677935,7171.7360342531565,0.0312188491821289,35231.57613049885,5.948923971048613e-11,0.0023474946850533295,0.0012275846301956468
2016-09-16T19:00:00.0,8328.466130498082,26903.11,10153.7361,38.301944,158.554940366399,63279.02592689253,5.948929285377311e-11,1.0113179785141428e-10,5.056589892570714e-11,4900.099080391224,60.55718711369311,3692.511409371531,3428.3670501067577,7523.958763347139,0.032610801696777304,35231.576130498084,5.948929285377311e-11,0.0023474946850503267,0.001227584632533131
2016-09-16T20:00:00.0,7954.926130497477,27276.65,12391.4628,36.059667,180.81253097483042,64341.761227195835,5.948922511520937e-11,1.0113168269585594e-10,5.056584134792797e-11,4555.114432285585,56.29374273349974,3432.5452886280327,3399.8116982117913,7461.290651388736,0.0338031616210938,35231.57613049748,5.948922511520937e-11,0.0023474946850482892,0.001227584635806224
2016-09-16T21:00:00.0,7917.626130496239,27313.95,13207.6134,32.948889,201.0489542030672,62844.13559479724,5.948924614250074e-11,1.0113171844225125e-10,5.0565859221125624e-11,4392.477303269983,54.28381458881305,3309.98869443982,3525.148827226155,7736.357870399322,0.035934558868408205,35231.57613049624,5.948924614250074e-11,0.0023474946850460436,0.0012275846370858317
2016-09-16T22:00:00.0,8003.686130495437,27227.89,13617.0669,32.138333,222.3862272866173,60682.86998722103,5.948922060505174e-11,1.0113167502858794e-10,5.056583751429397e-11,4305.748484760748,53.211988651327324,3244.6334543492267,3697.937645734588,8115.563459014589,0.036746761322021496,35231.576130495436,5.948922060505174e-11,0.002347494685044889,0.0012275846377478483
2016-09-16T23:00:00.0,8471.706130489038,26759.87,14143.9721,31.870194,243.46223043267807,58426.00122816947,5.948920376925594e-11,1.0113164640773508e-10,5.056582320386754e-11,4424.228375101958,54.67620575610261,3333.9149851282077,4047.4777553869785,8882.670753164593,0.038380359649658205,35231.57613048903,5.948920376925594e-11,0.0023474946850440734,0.0012275846386204014
2016-09-17T00:00:00.0,9492.156130407795,25739.42,13497.9073,32.213195,266.27058968351366,56498.61609404691,5.94902941972275e-11,1.0113350013528675e-10,5.056675006764338e-11,4833.151551049094,59.72982546351867,3642.062528263333,4659.0045793586005,10224.739014525305,0.042033069610595705,35231.5761304078,5.94902941972275e-11,0.0023474946850435604,0.0012275846375556642
2016-09-17T01:00:00.0,7.098609965769108e-8,25689.8,11154.0879,32.050389,293.7895676417618,56867.51156442019,5.931906492107839e-11,1.0084241036583326e-10,5.042120518291663e-11,3.5445619561104866e-8,4.3804971713984875e-10,2.6710348606088335e-8,3.543963768622038e-8,7.777649494408195e-8,0.0487384605407715,25689.800000070987,5.931906492107839e-11,0.0023474946850467826,0.0012275846339735478
2016-09-17T02:00:00.0,4.403129501228731e-8,25383.85,9215.01605,34.511889000000004,261.7415261369339,45713.4248921093,5.921661572348819e-11,1.0066824672992993e-10,5.0334123364964963e-11,2.1965087809806613e-8,2.7145245650032045e-10,1.6551979054897587e-8,2.1965538955750765e-8,4.8205984628342986e-8,0.0550275993347168,25383.850000044033,5.921661572348819e-11,0.0023474946850473846,0.0012275846312104458
2016-09-17T03:00:00.0,6.654265176396254e-8,24422.19,7759.34481,38.620444,227.23198463194285,36498.41006975869,5.930870956364493e-11,1.0082480625819638e-10,5.041240312909819e-11,3.322039755473613e-8,4.10549623121664e-10,2.503351360497951e-8,3.322142940296822e-8,7.290837335506346e-8,0.0462876091003418,24422.190000066545,5.930870956364493e-11,0.0023474946850480243,0.0012275846294915386
2016-09-17T04:00:00.0,1.2858353497754298e-7,23527.9,6822.270740000001,38.92825,188.61388812708805,28739.06648744126,5.939575454856862e-11,1.0097278273256664e-10,5.048639136628332e-11,6.423935186677935e-8,7.938930187404168e-10,4.84081108988059e-8,6.424321032803105e-8,1.4098935681874876e-7,0.037257438659668005,23527.900000128586,5.939575454856862e-11,0.002347494685046728,0.001227584628866333
2016-09-17T05:00:00.0,1.614768827643855e-7,22524.53,6377.78691,33.399611,149.6879856226162,21916.796975215286,5.941478949867718e-11,1.010051421477512e-10,5.05025710738756e-11,8.068489503434336e-8,9.971329570448844e-10,6.080079006371246e-8,8.069098258789438e-8,1.770859469514427e-7,0.0358764801025391,22524.530000161474,5.941478949867718e-11,0.0023474946850424653,0.001227584628650685
2016-09-17T06:00:00.0,2.3184651653582348e-7,21738.12,5693.36333,41.836389,116.29072211834898,15539.011293037802,5.943738211285869e-11,1.0104354959185977e-10,5.0521774795929884e-11,1.1586646006975117e-7,1.4319193933696895e-9,8.731215813229813e-8,1.1587901291648046e-7,2.5431025965957174e-7,0.032777660369872993,21738.120000231847,5.943738211285869e-11,0.0023474946850417983,0.001227584628339233
2016-09-17T07:00:00.0,5.417525098814444e-7,21324.795830000003,5345.650418,44.459028100000005,74.45668061451669,9845.64919096405,5.946562141216212e-11,1.0109155640067559e-10,5.0545778200337795e-11,2.762539012225611e-7,3.414045086183578e-9,2.081734808648523e-7,2.6539751710248265e-7,5.824463791038991e-7,0.0300585594177246,21324.795830541756,5.946562141216212e-11,0.0023474946850347757,0.0012275846281882153
2016-09-17T08:00:00.0,14432.860019900338,20798.71611,4895.879612,45.98838913,30.0000000126663,4500.000001339298,5.926367724047099e-11,1.0074825130880068e-10,5.037412565440034e-11,9490.565991760259,117.28782850080508,7151.696859805187,4942.294028139979,10846.451363165472,0.0274937305450439,35231.57612990034,5.926367724047099e-11,0.002317553419990621,0.0012103190400148207
2016-09-17T09:00:00.0,13696.73002059333,20241.15,4846.45825,50.780389,101.30175693694164,17602.269822628994,5.92624418550366e-11,1.007461511535622e-10,5.03730755767811e-11,9880.546294710544,122.10734536953942,7445.569839606062,3816.183725882685,8375.068528909022,0.029647569656372098,33937.88002059333,5.92624418550366e-11,0.002317553419986886,0.0012103190399947508
2016-09-17T10:00:00.0,10421.159534777606,20100.88,4477.53701,62.876916,172.63103085994985,28576.45115146312,5.926289243703466e-11,1.0074691714295892e-10,5.037345857147946e-11,7484.71578043574,92.49881003885152,5640.171343832409,2936.4437543417653,6444.374652902965,0.0285090808868408,30522.03953477761,5.926289243703466e-11,0.002317553419990765,0.0012103190398494775
2016-09-17T11:00:00.0,1.5673207723727205e-6,20079.94,4767.58564,63.236945,202.25524245226632,36183.461348517536,5.925348517815471e-11,1.0073092480286302e-10,5.036546240143151e-11,8.591577933068284e-7,1.0617781068483081e-8,6.474256749075049e-7,7.080622481410891e-7,1.5539267175988437e-6,0.0285867595672607,20079.94000156732,5.925348517815471e-11,0.0023175534199959004,0.0012103190399652614
2016-09-17T12:00:00.0,4.80585362943635e-7,20318.62,4835.71293,52.8015833,139.0206150163538,31415.87692103792,5.923734882320398e-11,1.0070349299944676e-10,5.035174649972338e-11,2.431091884160726e-7,3.004430802406302e-9,1.8319700014672572e-7,2.3737547103456292e-7,5.209486701368629e-7,0.030715919494628895,20318.620000480583,5.923734882320398e-11,0.0023175534199909556,0.001210319039992347
2016-09-17T13:00:00.0,2.027856701154945e-7,21165.23,4938.24068,56.2236667,86.22134927282701,26580.165202061107,5.920197381081078e-11,1.0064335547837833e-10,5.0321677739189164e-11,1.0235529709336152e-7,1.2649435810317262e-9,7.71307061604711e-8,1.003297296666546e-7,2.2018551039515123e-7,0.032906791687011695,21165.230000202784,5.920197381081078e-11,0.002317553419985778,0.0012103190400336674
2016-09-17T14:00:00.0,13923.646130449582,21307.93,5334.02775,59.74947220000001,30.000000127561965,21641.925732677464,5.924075922757022e-11,1.0070929068686938e-10,5.035464534343469e-11,8455.726141327694,104.49890537348992,6371.884473993287,5467.919989121789,11999.999976126473,0.0301157093048096,35231.57613044958,5.924075922757022e-11,0.0023145810156324593,0.0012103190401966907
2016-09-17T15:00:00.0,13564.80613049956,21666.77,5323.88422,57.0486667,74.7517478821179,34679.783643116265,5.923910494727343e-11,1.0070647841036482e-10,5.035323920518241e-11,8329.343935925508,102.93702861654683,6276.648086374806,5235.462194573954,11489.843731233712,0.025848669052124,35231.57613049957,5.923910494727343e-11,0.0023145810156243595,0.00121031904019211
2016-09-17T16:00:00.0,13043.216130501563,22188.36,5748.10646,51.490278,120.64242437973083,47122.392451043816,5.923906069205733e-11,1.0070640317649747e-10,5.0353201588248735e-11,8083.817304477553,99.9027221835427,6091.629401435531,4959.398826023909,10883.989874081353,0.025036979675293003,35231.57613050156,5.923906069205733e-11,0.002314581015620088,0.0012103190403844482
2016-09-17T17:00:00.0,12810.91613050082,22420.66,6801.30777,44.332083,169.05718314433923,58349.90647687975,5.923911334343022e-11,1.0070649268383137e-10,5.035324634191569e-11,7945.1662958804445,98.18922314334635,5987.14775264307,4865.749834620276,10678.466037440801,0.0264005298614502,35231.57613050082,5.923911334343022e-11,0.002314581015616612,0.0012103190409084267
2016-09-17T18:00:00.0,12327.436130500055,22904.14,8971.4676,38.230306,222.91663786875165,68214.21370728266,5.923907883311556e-11,1.0070643401629644e-10,5.035321700814822e-11,7643.155837056672,94.45686925310149,5759.565198359846,4684.280293443282,10280.209571705398,0.028077430725097698,35231.576130500056,5.923907883311556e-11,0.002314581015614132,0.0012103190430718933
2016-09-17T19:00:00.0,11946.216130499186,23285.36,11271.7059,35.106194,279.14551570291826,75282.52208766695,5.923911400521182e-11,1.0070649380886008e-10,5.035324690443004e-11,7354.506033263655,90.88963114386127,5542.050679503735,4591.710097235431,10077.053279277161,0.0293529300689697,35231.57613049919,5.923911400521182e-11,0.0023145810156130777,0.0012103190465537162
2016-09-17T20:00:00.0,11306.636130499854,23924.94,12610.9513,33.816972,334.93126742784506,79629.92135676689,5.923903701104114e-11,1.0070636291876994e-10,5.035318145938497e-11,6898.9067470473365,85.25917127526941,5198.72995580911,4407.729383452416,9673.28574694381,0.028091100692749,35231.57613049985,5.923903701104114e-11,0.0023145810156134645,0.0012103190486976794
2016-09-17T21:00:00.0,11197.416130499414,24034.16,13527.2175,32.673667,386.37578128417823,81890.98696983886,5.92390818256498e-11,1.0070643910360466e-10,5.035321955180233e-11,6670.717802840142,82.43913021795106,5026.7762328018935,4526.698327659171,9934.377227887397,0.0293902606964111,35231.576130499416,5.92390818256498e-11,0.0023145810156142274,0.0012103190502578257
2016-09-17T22:00:00.0,11160.05613049772,24071.52,14525.9304,31.002194,436.1435590831957,83324.9241408472,5.923912410978499e-11,1.0070651098663448e-10,5.035325549331724e-11,6440.689496950185,79.59635766729646,4853.436443127833,4719.366633547434,10357.210713135744,0.033050319671630905,35231.57613049772,5.923912410978499e-11,0.0023145810156156056,0.0012103190520277984
2016-09-17T23:00:00.0,10761.856130487588,24469.72,14596.9375,28.128167,484.740037331558,84009.64210742984,5.92390891198861e-11,1.0070645150380635e-10,5.0353225751903176e-11,5992.47158494325,74.05711947643407,4515.678016855735,4769.384545544237,10466.980962876349,0.0372201499938965,35231.57613048759,5.92390891198861e-11,0.002314581015618196,0.0012103190521664162
2016-09-18T00:00:00.0,10362.656130125197,24868.92,13702.9905,28.718555,530.6713043890579,84395.36479748097,5.924006300646133e-11,1.0070810711098425e-10,5.0354053555492125e-11,5505.984414561765,68.04493602424752,4149.081464893141,4856.671715563331,10658.543026737767,0.04327182006835941,35231.5761301252,5.924006300646133e-11,0.0023145810156278705,0.0012103190506125914
2016-09-18T01:00:00.0,6.205495848152591e-8,24757.94,11623.4258,29.819667,569.9999999943715,85499.99999943092,5.955511668089319e-11,1.0124369835751843e-10,5.0621849178759214e-11,3.082673555445609e-8,3.809678870669876e-10,2.3229749211401682e-8,3.1126979228712304e-8,6.831185363804658e-8,0.0500134086608887,24757.940000062055,5.955511668089319e-11,0.002381957441166801,0.0012509526946168567
2016-09-18T02:00:00.0,4.270504879512742e-8,25570.23,9647.85868,30.571945,540.1827149522431,73876.57545047515,5.946786487932026e-11,1.0109537029484444e-10,5.054768514742222e-11,2.122616217669218e-8,2.623205477177653e-10,1.5995155348644226e-8,2.1377791248140397e-8,4.691610246267041e-8,0.0544163398742676,25570.230000042706,5.946786487932026e-11,0.0023819574411791345,0.0012509526920062648
2016-09-18T03:00:00.0,5.95595414652862e-8,25115.67,7856.43748,32.727389,509.6131519099979,64228.71802149076,5.954797203267849e-11,1.0123155245555342e-10,5.061577622777671e-11,2.9581491982196923e-8,3.6557871905828665e-10,2.229138530843211e-8,2.9876817930633724e-8,6.556822615685758e-8,0.0467464599609375,25115.670000059556,5.954797203267849e-11,0.0023819574411855795,0.0012509526899505278
2016-09-18T04:00:00.0,1.0688305157160862e-7,24542.75,6960.661999999999,35.380472,476.8881448678791,56372.28179253131,5.963796660578793e-11,1.0138454322983948e-10,5.069227161491974e-11,5.291460493220326e-8,6.539377223512684e-10,3.9874251362882217e-8,5.386706209617552e-8,1.1821766689236606e-7,0.0375639610290527,24542.750000106884,5.963796660578793e-11,0.0023819574411898504,0.001250952689367336
2016-09-18T05:00:00.0,1.196596268792012e-7,23455.45,6622.38884,36.226471999999994,441.5100548260505,49411.62104364209,5.965007019457599e-11,1.0140511933077918e-10,5.070255966538959e-11,5.9182114316457534e-8,7.313938578890035e-10,4.459718645664655e-8,6.037610744341287e-8,1.325025401470677e-7,0.0361832084655762,23455.45000011966,5.965007019457599e-11,0.0023819574411921888,0.0012509526892145264
2016-09-18T06:00:00.0,2.2763306247703109e-7,22258.46,6095.51846,37.716305,405.285964784269,42789.23345477188,5.969811694339005e-11,1.0148679880376308e-10,5.074339940188154e-11,1.1160415245937074e-7,1.3792442626706345e-9,8.410025991894113e-8,1.1592742321885657e-7,2.544165018190242e-7,0.0316349697113037,22258.460000227635,5.969811694339005e-11,0.0023819574411939985,0.0012509526889867186
2016-09-18T07:00:00.0,5.082133340502769e-7,20784.50722,5673.884192,35.8816112,367.57204174314666,36693.71624606308,5.972683490475314e-11,1.0153561933808033e-10,5.076780966904016e-11,2.3851045975147747e-7,2.9475980593008794e-9,1.7973158898176092e-7,2.6960133867946126e-7,5.916721649463662e-7,0.029041690826416,20784.50722050821,5.972683490475314e-11,0.0023819574411941056,0.00125095268881451
2016-09-18T08:00:00.0,6376.5782701732205,20461.89222,5205.543951,42.89472239,331.69281250350747,31019.833305787168,5.975281409042588e-11,1.01579783953724e-10,5.0789891976862e-11,908.6582983911763,11.229526116784399,684.7272022429511,5467.919971781943,11999.999938072122,0.0277421798706055,26838.470490173222,5.975281409042588e-11,0.0023819574411958846,0.0012509526886319013
2016-09-18T09:00:00.0,1.6073628573367861e-6,20149.17,4994.5323100000005,47.612472,300.02999818775606,38499.01774605494,5.974223751063092e-11,1.0156180376807256e-10,5.078090188403628e-11,6.047696432623382e-7,7.473960800971163e-9,4.5572931713238794e-7,1.00249165227068e-6,2.200087021618487e-6,0.0289315891265869,20149.170001607363,5.974223751063092e-11,0.0023819574411979446,0.0012509526885567431
2016-09-18T10:00:00.0,5265.057549173667,20076.03,4825.38195,56.171889,252.41990815268005,33504.48668966344,5.975244674310253e-11,1.015791594632743e-10,5.078957973163715e-11,0.00163081912234418,2.015424935703555e-5,0.0012289176437216796,5265.055918354443,11554.790673647989,0.0279959907531738,25341.087549173666,5.975244674310253e-11,0.0023819574411994603,0.0012509526884944611
2016-09-18T11:00:00.0,360.4987136997992,20053.41,4743.81707,52.959667,196.25042126454463,40233.89789318176,5.97495210178323e-11,1.0157418573031489e-10,5.0787092865157445e-11,2.070253012502016e-6,2.558493144607231e-8,1.560056795492214e-6,360.49871162944464,791.1572480126512,0.0279447193145752,20413.9087136998,5.97495210178323e-11,0.0023819574411974593,0.0012509526884675961
2016-09-18T12:00:00.0,1.67296635301715e-6,20197.64,4589.30318,50.6527501,143.29313624767298,36281.23932370717,5.974399839515107e-11,1.015647972717568e-10,5.07823986358784e-11,7.178436268109174e-7,8.871369764974247e-9,5.409371807911126e-7,9.55021161408961e-7,2.0959073901789955e-6,0.0289599990844727,20197.640001672964,5.974399839515107e-11,0.0023819574411944574,0.0012509526884145927
2016-09-18T13:00:00.0,6.911584640457294e-7,20785.33,4598.43048,57.450499699999995,92.64276811406693,31691.937397296697,5.973239399802122e-11,1.0154506979663608e-10,5.077253489831804e-11,3.329605929907654e-7,4.114846781754905e-9,2.5090529157042103e-7,3.580963259851674e-7,7.85884927325566e-7,0.0304208106994629,20785.330000691163,5.973239399802122e-11,0.002381957441190764,0.0012509526884170298
2016-09-18T14:00:00.0,14700.576130475198,20531.0,4610.42128,59.4322498,35.194650375666484,27093.508169286175,5.975436489095891e-11,1.0158242031463014e-10,5.079121015731507e-11,9232.656132599997,114.10048568520077,6957.346688121997,5467.919997875099,11999.999995336653,0.028131010055542003,35231.5761304752,5.975436489095891e-11,0.0023819574411111277,0.0012509526884137308
2016-09-18T15:00:00.0,14300.426130500551,20931.15,5506.42358,50.2403612,89.86526821836405,41440.43482369751,5.975251023226234e-11,1.0157926739484598e-10,5.078963369742299e-11,8832.506133405515,109.15528805200726,6655.810247073613,5467.919997094934,11999.999993624488,0.023829999923706106,35231.57613050055,5.975251023226234e-11,0.0023819574411039616,0.0012509526887400874
2016-09-18T16:00:00.0,13593.33613050252,21638.24,7485.76845,45.655056,148.78257702782798,54589.8227353483,5.975240780242408e-11,1.0157909326412093e-10,5.0789546632060464e-11,8125.416133557141,100.4168154773628,6122.976553497731,5467.919996945277,11999.999993296045,0.0245501594543457,35231.57613050252,5.975240780242408e-11,0.0023819574411013573,0.0012509526896676624
2016-09-18T17:00:00.0,13093.906130501911,22137.67,9649.83087,38.521667,203.54671846267732,65227.03208309476,5.975243715998851e-11,1.0157914317198047e-10,5.0789571585990234e-11,7625.986133511987,94.24467988035943,5746.6268219731355,5467.919996989823,11999.999993393809,0.025974630355835,35231.57613050191,5.975243715998851e-11,0.0023819574410985705,0.0012509526920035396
2016-09-18T18:00:00.0,12654.296130501081,22577.28,11940.6803,35.121556,259.27211330037346,73323.82927941439,5.975240526901278e-11,1.0157908895732173e-10,5.0789544478660865e-11,7186.376133559511,88.81182136312977,5415.354961166448,5467.9199969414685,11999.999993287689,0.027883100509643603,35231.57613050108,5.975240526901278e-11,0.00238195744109739,0.001250952695046405
2016-09-18T19:00:00.0,12434.776130500679,22796.8,14197.2568,33.149334,312.9647606211489,78798.50518482123,5.975245812168154e-11,1.015791788068586e-10,5.07895894034293e-11,6966.856133479763,86.09891423575677,5249.933794863217,5467.919997020815,11999.999993461823,0.0289246406555176,35231.57613050068,5.975245812168154e-11,0.0023819574410969555,0.0012509526983424514
2016-09-18T20:00:00.0,12169.646130499197,23061.93,14559.3979,32.268167,365.9167228145153,81851.18342409898,5.9752422166521e-11,1.015791176830857e-10,5.078955884154285e-11,6701.726133531832,82.82234232304792,5050.142824576093,5467.919996967264,11999.9999933443,0.032294258117675806,35231.5761304992,5.9752422166521e-11,0.002381957441097598,0.0012509526988921165
2016-09-18T21:00:00.0,12039.996130496364,23191.58,15794.3748,29.421305,416.47328009515604,84341.92959297208,5.975248019674846e-11,1.0157921633447238e-10,5.078960816723619e-11,6572.0761334435365,81.22008098387305,4952.443962431283,5467.919997052725,11999.999993531856,0.0357604293823242,35231.57613049637,5.975248019674846e-11,0.0023819574410978337,0.0012509527007947088
2016-09-18T22:00:00.0,11753.866130492053,23477.71,17046.0024,26.243639,468.27443803656064,85499.99999988792,5.97116377322037e-11,1.0150978414474629e-10,5.0754892072373146e-11,6285.946130567782,77.68398348079864,4736.828261024307,5467.919999924168,11999.999999833579,0.0394414291381836,35231.57613049205,5.97116377322037e-11,0.0023819574410991694,0.0014572725315088575
2016-09-18T23:00:00.0,11617.38613047277,23614.19,17851.2197,25.716861,519.7171644748537,85190.82731801835,5.971286170382486e-11,1.0151186489650226e-10,5.075593244825113e-11,6149.466130547356,75.9973145455546,4633.9825942411335,5467.919999925312,11999.999999836089,0.0440899314880371,35231.57613047277,5.971286170382486e-11,0.0023819574411057458,0.0014572725323094226
2016-09-19T00:00:00.0,5467.9199998566455,23748.66,17377.0415,25.336917,569.9999999778988,83973.59166936809,5.979316508186963e-11,1.0164838063917836e-10,5.082419031958918e-11,1.1854674100448064e-7,1.4650432693197075e-9,8.933190666583582e-8,5467.919999737997,11999.999999425005,0.0511108894348145,29216.579999856647,5.979316508186963e-11,0.0023991167486877053,0.0014572725318938364
2016-09-19T01:00:00.0,3.927333398019084e-8,23651.8,16430.8121,25.141111,544.6654820961634,78596.55162615496,5.949311192520054e-11,1.0113829027284093e-10,5.0569145136420466e-11,1.716617488649277e-8,2.1214576431477505e-10,1.293571733626677e-8,2.2006020803425234e-8,4.829482685209418e-8,0.0620167999267578,23651.800000039275,5.949311192520054e-11,0.0023991167487018056,0.0014572725310790034
2016-09-19T02:00:00.0,3.498218389330959e-8,23773.28,14793.7198,26.197889,519.5267702131748,62165.74098348873,5.945650577577415e-11,1.0107605981881607e-10,5.0538029909408033e-11,1.5542035706101848e-8,1.9207406808332644e-10,1.1711833419715025e-8,1.9339072127388923e-8,4.244189116312365e-8,0.0662760314941406,23773.28000003498,5.945650577577415e-11,0.0023991167487092155,0.001457272529704074
2016-09-19T03:00:00.0,6.171335389488363e-8,23774.14,13944.1458,27.878833,493.33128033016624,47372.02264081541,5.960337210696694e-11,1.013257325818438e-10,5.06628662909219e-11,2.5022910669951263e-8,3.092421313751239e-10,1.885622752287341e-8,3.658911749235052e-8,8.029916493076092e-8,0.0523707618713379,23774.140000061714,5.960337210696694e-11,0.002399116748714318,0.0014572725290122744
2016-09-19T04:00:00.0,1.6057336528061311e-7,23108.86,11948.4653,28.453306,465.4548464472752,33427.8782981871,5.971556666156542e-11,1.0151646332466121e-10,5.0758231662330607e-11,4.668304085803933e-8,5.769258118859837e-10,3.517840316377949e-8,1.1378880795924913e-7,2.4972305657562465e-7,0.0416576385498047,23108.860000160574,5.971556666156542e-11,0.0023991167487173847,0.001457272527451216
2016-09-19T05:00:00.0,7.147607542271269e-7,22624.42,10029.7545,30.083971999999996,437.0039395646512,21479.414455744525,5.975838844520863e-11,1.0158926035685468e-10,5.079463017842734e-11,6.962677559613173e-8,8.604727391678441e-10,5.2467849949258785e-8,6.450323893706383e-7,1.4156002049129575e-6,0.0377858200073242,22624.42000071476,5.975838844520863e-11,0.0023991167487201286,0.0014572725260738292
2016-09-19T06:00:00.0,5467.919999936415,22027.22,8940.70369,27.731389,406.92236668231266,11449.66141448512,5.98005849214498e-11,1.0166099436646467e-10,5.0830497183232335e-11,1.3483472371173145e-7,1.6663360187775074e-9,1.0160585480350653e-7,5467.919999801478,11999.99999956432,0.034153938293457003,27495.139999936415,5.98005849214498e-11,0.002399116748720231,0.001457272525318798
2016-09-19T07:00:00.0,5467.920000148583,21185.70056,8181.773029000001,26.23488888,379.19337680077984,14508.95918142357,5.982232312422837e-11,1.0169794931118824e-10,5.084897465559412e-11,2.6223719424968613e-7,3.2408215792812594e-9,1.9761107190739384e-7,5467.919999886244,11999.99999975035,0.0323585090637207,26653.620560148585,5.982232312422837e-11,0.0023991167487202605,0.001457272524833614
2016-09-19T08:00:00.0,6344.90289819657,20675.13806,7182.962874,33.02691683,352.9608870408218,18327.187609644054,5.984416616599037e-11,1.0173508248218363e-10,5.0867541241091816e-11,876.982898277244,10.838070127807264,660.857934622394,5467.919999919224,11999.999999822727,0.0301816692352295,27020.040958196572,5.984416616599037e-11,0.0023991167487235647,0.0014572725244287315
2016-09-19T09:00:00.0,14944.786130092765,20286.79,6788.45135,34.797554999999996,330.7744394554261,23805.0841273617,5.984741086738126e-11,1.0174059847454814e-10,5.087029923727407e-11,9476.866130170105,117.11852068311899,7141.373212385303,5467.9199999225575,11999.999999830043,0.02828590965271,35231.57613009277,5.984741086738126e-11,0.002399116748715074,0.0014572725243271769
2016-09-19T10:00:00.0,14999.436130300044,20232.14,6357.75231,36.588972,413.0978042553476,36158.007446849566,5.984576343617861e-11,1.0173779784150365e-10,5.0868898920751825e-11,9531.516130379043,117.7939050445617,7182.555185644005,5467.9199999208995,11999.999999826405,0.0270319194793701,35231.57613030005,5.984576343617861e-11,0.002399116748717335,0.0014572725242235325
2016-09-19T11:00:00.0,14768.97613017726,20462.6,6034.18972,39.253333000000005,494.3051364167084,48982.811779592506,5.984751609265719e-11,1.0174077735751721e-10,5.0870388678758605e-11,9301.056130254496,114.9457974612657,7008.890089101566,5467.919999922661,11999.99999983027,0.0279329109191895,35231.57613017726,5.984751609265719e-11,0.0023991167487234996,0.0014572725241494343
2016-09-19T12:00:00.0,5467.920000023859,21081.44,5982.168970000001,40.5189722,569.9999999947736,61957.51360579686,6.038866586822006e-11,1.0266073197597409e-10,5.1330365987987047e-11,2.1626221237696617e-7,2.6726462150409372e-9,1.6296623262444738e-7,5467.919999807494,11999.999999577522,0.0332374610900879,26549.36000002386,6.038866586822006e-11,0.002471678377269761,0.001457272524141198
2016-09-19T13:00:00.0,1045.895057807554,23049.36,6126.23838,44.9938333,529.4834994758749,67975.34609280986,6.035378757620272e-11,1.0260143887954461e-10,5.1300719439772306e-11,9.646344178756487e-8,1.1921299137269732e-9,7.269084839798616e-8,1045.8950577109879,2295.340950952438,0.0365074005126953,24095.255057807553,6.035378757620272e-11,0.002471678377279639,0.0014572725241759573
2016-09-19T14:00:00.0,11308.826127507178,23922.75,6207.20369,51.0279718,484.49213785549557,64144.450121107526,6.042073396603828e-11,1.0271524774226508e-10,5.135762387113254e-11,5840.906127603558,72.18401903305295,4401.464575186155,5467.919999903516,11999.999999788255,0.0375540618896484,35231.57612750718,6.042073396603828e-11,0.002471678377280329,0.0014572725241920469
2016-09-19T15:00:00.0,9789.566130487608,25442.01,7357.300920000001,47.535916799999995,505.6506567669775,74338.71246335446,6.041919096208006e-11,1.0271262463553611e-10,5.135631231776806e-11,4321.646130584966,53.40845747717146,3256.6132608031376,5467.91999990254,11999.999999786114,0.0365694618225098,35231.57613048761,6.041919096208006e-11,0.0024716783772857176,0.0014572725244890075
2016-09-19T16:00:00.0,8500.356130495109,26731.22,11023.1458,36.828111,511.5256691225785,82238.02626121623,6.04191541920436e-11,1.0271256212647412e-10,5.135628106323706e-11,3032.4361305925217,37.4759365388084,2285.118081634658,5467.919999902485,11999.99999978599,0.0375091400146484,35231.57613049511,6.04191541920436e-11,0.002471678377289371,0.0014572725267818652
2016-09-19T17:00:00.0,7622.966130499157,27608.61,13981.7593,32.8075,512.1759663398157,85499.99999990941,6.036760548269226e-11,1.0262492932057684e-10,5.131246466028842e-11,2155.0461305372683,26.63283530078463,1623.9533719990627,5467.919999961786,11999.999999916134,0.0345817794799805,35231.576130499154,6.036760548269226e-11,0.00247167837729424,0.001712541068824881
2016-09-19T18:00:00.0,7002.106130498182,28229.47,16562.0762,30.635195,506.00377331902877,85142.19578436569,6.036759439868737e-11,1.0262491047776852e-10,5.131245523888426e-11,1534.1861305362966,18.96002408316644,1156.0990294613682,5467.919999961783,11999.999999916128,0.0350709915161133,35231.576130498186,6.036759439868737e-11,0.002471678377298843,0.0017125410701139313
2016-09-19T19:00:00.0,6692.936130494742,28538.64,18523.0763,29.333861,494.33107408062415,81736.22032628424,6.036764254486009e-11,1.0262499232626215e-10,5.1312496163131075e-11,1225.0161305328447,15.139190007571639,923.1213419250998,5467.919999961795,11999.999999916154,0.036935131072998,35231.57613049474,6.036764254486009e-11,0.002471678377302625,0.001712541071158686
2016-09-19T20:00:00.0,6459.006130486067,28772.57,19251.1295,29.132861,480.1388747666248,76136.26708066657,6.036759520549392e-11,1.0262491184933965e-10,5.131245592466982e-11,991.0861305241816,12.248198917469065,746.8413974066502,5467.919999961783,11999.999999916128,0.0387971496582031,35231.576130486064,6.036759520549392e-11,0.0024716783773060616,0.001712541071585101
2016-09-19T21:00:00.0,6534.18613046163,28697.39,19038.9975,28.920306,463.25668436252295,69631.98069053041,6.036764433229351e-11,1.0262499536489896e-10,5.131249768244948e-11,1066.2661304997318,13.177300401140156,803.4939268987899,5467.919999961795,11999.999999916154,0.0412271614074707,35231.576130461624,6.036764433229351e-11,0.0024716783773085795,0.0017125410714605763
2016-09-19T22:00:00.0,6677.286130406167,28554.29,19415.3077,29.60325,447.51615044209,63396.47882988644,6.03679325426589e-11,1.0262548532252013e-10,5.131274266126007e-11,1209.3661304442023,14.945781676811608,911.328151025098,5467.919999961862,11999.999999916303,0.045607780456543,35231.57613040617,6.03679325426589e-11,0.0024716783773110094,0.0017125410716834594
2016-09-19T23:00:00.0,5467.920000250161,28163.92,18823.8841,29.3965,432.8611537973345,56892.500993368914,6.034635108322785e-11,1.0258879684148733e-10,5.1294398420743665e-11,2.94041943784045e-7,3.633876114925984e-9,2.215778118857307e-7,5467.919999956017,11999.999999903474,0.0495834312438965,33631.84000025016,6.034635108322785e-11,0.0024716783773136063,0.001712541071335893
2016-09-20T00:00:00.0,5467.919997866812,27145.65,18898.3191,27.943694,403.46712547939933,50068.61860603503,6.020986372415979e-11,1.0235676833107164e-10,5.117838416553582e-11,3.9158762466914806e-8,4.839380728726602e-10,2.9508419077601228e-8,5467.919997827551,11999.999995232303,0.0571930809020996,32613.569997866813,6.020986372415979e-11,0.002471678377314106,0.001712541071379985
2016-09-20T01:00:00.0,1.0037243731336203e-7,26229.18,17856.9951,28.212417,375.52590315831173,43170.30121383792,6.012284577488839e-11,1.0220883781731025e-10,5.1104418908655125e-11,2.5203416890747025e-8,3.1147289218395266e-10,1.8992249523411747e-8,7.50668115847977e-8,1.647430355633536e-7,0.0583697891235352,26229.180000100372,6.012284577488839e-11,0.0024716783773151042,0.0017125410709443113
2016-09-20T02:00:00.0,6.822468630128482e-8,26330.86,15511.3471,28.863194,347.31595783705126,25313.307826562723,6.007449546286831e-11,1.0212664228687611e-10,5.1063321143438056e-11,2.102976775866798e-8,2.5989343485223795e-10,1.5847160661721826e-8,4.7092791900329954e-8,1.0335072620008329e-7,0.06301852035522461,26330.860000068227,6.007449546286831e-11,0.0024716783773159555,0.001712541069620077
2016-09-20T03:00:00.0,4287.198012957355,25529.4,14086.2591,28.132917,318.45523551573285,9801.962439222989,6.020655039077761e-11,1.0235113566432194e-10,5.117556783216097e-11,3.8351301779443236e-8,4.739591832347259e-10,2.8899950197239382e-8,4287.198012918901,9408.765335818156,0.0501768989562988,29816.598012957358,6.020655039077761e-11,0.002471678377315762,0.0017125410689437556
2016-09-20T04:00:00.0,5467.9200000408655,24450.75,12624.4721,28.695972,290.3247901946365,5124.470387611115,6.030698195985487e-11,1.0252186933175328e-10,5.126093466587664e-11,1.0200023953735057e-7,1.2605556520321827e-9,7.686314951415747e-8,5467.919999938763,11999.999999865608,0.0413645401000977,29918.670000040867,6.030698195985487e-11,0.0024716783773159607,0.0017125410682406982
2016-09-20T05:00:00.0,5342.954485060595,23469.41,11725.7498,27.916472,261.63128987431764,4500.000000094653,6.034909905066167e-11,1.0259346838612482e-10,5.129673419306241e-11,9.12580102286132e-8,1.1277993180081227e-9,6.876825109805625e-8,5342.954484969235,11725.748332022198,0.0384768295288086,28812.364485060596,6.034909905066167e-11,0.002471678377315136,0.0014682413226422865
2016-09-20T06:00:00.0,5405.673602087393,22648.97,10831.4676,27.011805,233.71728955387084,4500.000000426943,6.038098016530477e-11,1.0264766628101811e-10,5.1323833140509054e-11,1.3320513629674775e-7,1.646196991303106e-9,1.0037786532336011e-7,5405.673601954086,11863.392884945102,0.0353928718566895,28054.643602087395,6.038098016530477e-11,0.0024716783773138912,0.0014140799454508198
2016-09-20T07:00:00.0,7580.5458852304855,21910.06583,9051.856364,22.12358328,206.70795623394875,5531.92669955237,6.042712396134381e-11,1.0272611073428446e-10,5.136305536714223e-11,2112.62588536484,26.108590651406974,1591.9872348418885,5467.919999865543,11999.999999704918,0.0313036499023438,29490.611715230483,6.042712396134381e-11,0.0024716783773079793,0.001414079944028742
2016-09-20T08:00:00.0,13878.175020335311,21353.40111,8234.337826,28.24711127,210.69543528378668,10072.058984179122,6.042912713448152e-11,1.0272951612861859e-10,5.1364758064309297e-11,8410.255020464041,103.93695690485004,6337.619323466465,5467.919999871169,11999.999999717265,0.0280715408325195,35231.576130335314,6.042912713448152e-11,0.0024716783773042427,0.0014140799434366916
2016-09-20T09:00:00.0,14510.186130414982,20721.39,7879.70362,37.085528,286.38775259706284,20175.341895442794,6.042807164701692e-11,1.0272772179992877e-10,5.1363860899964386e-11,9042.266130546597,111.74757755216693,6813.8766800101785,5467.919999868284,11999.999999710933,0.0266543407440186,35231.57613041498,6.042807164701692e-11,0.0024716783773075044,0.001414079943248459
2016-09-20T10:00:00.0,14666.366130419457,20565.21,7384.5439,34.851110999999996,361.05227382765787,31109.516369243855,6.04280548679431e-11,1.0272769327550325e-10,5.1363846637751626e-11,9198.446130551118,113.67770617375702,6931.56744961933,5467.919999868238,11999.999999710832,0.0257989196777344,35231.57613041946,6.04280548679431e-11,0.0024716783773066314,0.0014140799430258533
2016-09-20T11:00:00.0,14428.60613040054,20802.97,6876.80782,37.197305,439.8813406798454,42656.54133265396,6.042807088752827e-11,1.0272772050879806e-10,5.136386025439903e-11,8960.686130532156,110.73938256578818,6752.401375962693,5467.919999868282,11999.999999710928,0.026455560684204103,35231.57613040054,6.042807088752827e-11,0.002471678377310406,0.0014140799428615381
2016-09-20T12:00:00.0,13719.316129710518,21512.26,6446.768410000001,45.40208320000001,513.425889924063,54532.13630240752,6.042950915393049e-11,1.0273016556168182e-10,5.136508278084091e-11,8251.39612984123,101.97372158934063,6217.909853008574,5467.9199998691865,11999.999999712914,0.0304693298339844,35231.57612971051,6.042950915393049e-11,0.0024716783773205374,0.0014140799427457401
2016-09-20T13:00:00.0,6.706621920566954e-7,23455.35,6468.2059899999995,49.9483054,569.9999999918323,66303.27915920895,6.074904230325779e-11,1.0327337191553825e-10,5.163668595776912e-11,1.2523257571408058e-7,1.5476692197092947e-9,9.437007437251796e-8,5.453263429706993e-7,1.1967834415368898e-6,0.036113269805908205,23455.35000067066,6.074904230325779e-11,0.002518108222983725,0.0014140799427563057
2016-09-20T14:00:00.0,5467.919997133077,24278.34,6669.12727,53.6702774,520.0542127016543,59835.07458458005,6.076597933703385e-11,1.0330216487295754e-10,5.165108243647877e-11,1.8461061708274172e-7,2.2814844145888927e-9,1.39114903328591e-7,5467.919996948363,11999.999993302821,0.037397708892822304,29746.259997133075,6.076597933703385e-11,0.0025181082229914216,0.0014140799428085582
2016-09-20T15:00:00.0,9734.956130405979,25496.62,7294.14112,48.0436667,466.38645341220973,65165.94872210192,6.080200956594138e-11,1.0336341626210035e-10,5.168170813105017e-11,4267.036130566049,52.73356745246602,3215.4614300284156,5467.919999839826,11999.99999964848,0.0361491012573242,35231.57613040598,6.080200956594138e-11,0.002518108222989604,0.001414079942990016
2016-09-20T16:00:00.0,8513.476130474784,26718.1,8418.98597,42.570417,471.078872272953,73087.27044585877,6.080080838110418e-11,1.033613742478771e-10,5.168068712393855e-11,3045.5561306399127,37.6380782189595,2295.00476944875,5467.9199998347685,11999.999999637379,0.0345078315734863,35231.57613047479,6.080080838110418e-11,0.0025181082229920704,0.0014140799435694996
2016-09-20T17:00:00.0,7638.156130484436,27593.42,10166.1134,38.105111,466.1490516001827,78963.29065902485,6.080080889113328e-11,1.0336137511492658e-10,5.168068755746329e-11,2170.236130649564,26.820558786364412,1635.3999259978298,5467.919999834769,11999.999999637383,0.034395790100097696,35231.576130484435,6.080080889113328e-11,0.002518108222994148,0.0014140799448989392
2016-09-20T18:00:00.0,7106.97613048398,28124.6,12276.6689,35.799389,454.867017494822,82432.57859874,6.080085611012619e-11,1.0336145538721453e-10,5.1680727693607263e-11,1639.0561306489021,20.256045268706433,1235.1247115064898,5467.919999834975,11999.999999637832,0.0352646293640137,35231.576130483976,6.080085611012619e-11,0.0025181082229961405,0.0014140799466111098
2016-09-20T19:00:00.0,6691.016130480923,28540.56,13794.9258,34.558665999999995,439.32619187178926,83391.03582396428,6.080081098757327e-11,1.0336137867887457e-10,5.1680689339437286e-11,1223.0961306460408,15.115461958302445,921.6745096525881,5467.9199998347785,11999.9999996374,0.0375843887329102,35231.57613048092,6.080081098757327e-11,0.0025181082229979532,0.0014140799479556091
2016-09-20T20:00:00.0,6610.18613047333,28621.39,14442.8447,33.683889,419.8855059383581,82517.78594733421,6.080084619074659e-11,1.033614385242692e-10,5.16807192621346e-11,1142.2661306382968,14.116535741798682,860.7643744999195,5467.91999983493,11999.999999637736,0.0384530181884766,35231.57613047333,6.080084619074659e-11,0.0025181082229992296,0.0014140799485579604
2016-09-20T21:00:00.0,6693.006130465808,28538.57,14754.1759,32.496221999999996,400.3206707884111,80935.70703555182,6.08008863154015e-11,1.0336150673618255e-10,5.1680753368091273e-11,1225.0861306306,15.140055093960346,923.1740910951429,5467.919999835105,11999.999999638118,0.0410338096618652,35231.57613046581,6.08008863154015e-11,0.002518108222999904,0.0014140799488416085
2016-09-20T22:00:00.0,6744.526130396554,28487.05,14941.7035,34.178278000000006,382.9670219906584,79104.70664036504,6.080115358501578e-11,1.0336196109452682e-10,5.168098054726341e-11,1276.6061305601984,15.77675778601796,961.9974259767048,5467.919999836253,11999.999999640637,0.0449250793457031,35231.576130396556,6.080115358501578e-11,0.0025181082230014895,0.0014140799490150154
2016-09-20T23:00:00.0,5467.919997108349,27733.28,14195.9142,29.422694,364.5680198849453,77125.00198006233,6.076596548081244e-11,1.0330214131738115e-10,5.165107065869057e-11,1.812557272088148e-7,2.240023478695938e-9,1.3658679748145962e-7,5467.91999692699,11999.999993255915,0.0490343894958496,33201.19999710834,6.076596548081244e-11,0.0025181082230010658,0.001414079948341507
2016-09-21T00:00:00.0,1.0806286825715158e-7,27100.51,14138.3494,27.621,335.14784399549416,74929.08918753479,6.066194404045378e-11,1.0312530486877142e-10,5.156265243438571e-11,4.5129464581758615e-8,5.577261574066268e-10,3.4007692524794314e-8,6.283027837052419e-8,1.3788850978915023e-7,0.0532088584899902,27100.51000010806,6.066194404045378e-11,0.002518108223000484,0.0014140799482959582
2016-09-21T01:00:00.0,5.334652064020824e-8,26392.85,13352.581,28.753444,307.52936210432824,60790.74120178664,6.054531341116156e-11,1.0292703279897465e-10,5.1463516399487326e-11,2.4486972224298213e-8,3.026188112743715e-10,1.8452366541120212e-8,2.875662138311105e-8,6.310982175988906e-8,0.05520301055908201,26392.850000053346,6.054531341116156e-11,0.0025181082230011738,0.0014140799475817491
2016-09-21T02:00:00.0,4.119817074615031e-8,26547.54,10722.9328,30.507306,278.7784362129088,47438.16161594815,6.04765363641663e-11,1.0281011181908272e-10,5.140505590954136e-11,1.9272595142638462e-8,2.381776635679844e-10,1.452302826634051e-8,2.1822765491692763e-8,4.7892651300734676e-8,0.06149773025512699,26547.5400000412,6.04765363641663e-11,0.0025181082230018212,0.0014140799453881004
2016-09-21T03:00:00.0,6.504635295919949e-8,25518.1,8849.65503,32.132305,248.273648321422,36715.23023009051,6.058718624082986e-11,1.0299821660941075e-10,5.1499108304705374e-11,2.9305395222096807e-8,3.6216661597862153e-10,2.208333024259887e-8,3.563795952049327e-8,7.821173576897966e-8,0.0501961288452148,25518.100000065042,6.058718624082986e-11,0.002518108223001996,0.0014140799439227426
2016-09-21T04:00:00.0,1.1480045395503663e-7,23974.06,8255.25461,32.385639000000005,216.14386143008514,27865.576614270747,6.066931094554429e-11,1.0313782860742528e-10,5.156891430371264e-11,4.7662186383910636e-8,5.890264445158427e-10,3.591624661681967e-8,6.703512974251857e-8,1.4711655563911374e-7,0.0422302398681641,23974.060000114798,6.066931094554429e-11,0.00251810822300114,0.001414079943499223
2016-09-21T05:00:00.0,2.1984181363808543e-7,22958.33,7795.76154,27.422583000000003,183.76074053893794,19610.323418533728,6.071897294923142e-11,1.0322225401369341e-10,5.1611127006846704e-11,7.662350668580984e-8,9.469408588590083e-10,5.774029627189075e-8,1.4311508469826192e-7,3.140830546860859e-7,0.0378694496154785,22958.33000021984,6.071897294923142e-11,0.0025181082229972208,0.0014140799432579634
2016-09-21T06:00:00.0,1.7147583244773512e-6,22111.95,7314.56471,33.480333,156.3406756481641,11814.563292985491,6.075815715428022e-11,1.0328886716227636e-10,5.164443358113818e-11,1.4699548266304426e-7,1.8166230524022175e-9,1.1076969831720838e-7,1.5676595529471447e-6,3.4404151186128793e-6,0.0346270599365234,22111.95000171476,6.075815715428022e-11,0.002518108222998027,0.0014140799430410861
2016-09-21T07:00:00.0,3101.006145572026,21407.28111,6805.527746,38.13933311,122.8628607582525,4500.000000616619,6.078570720080589e-11,1.0333570224137e-10,5.1667851120685e-11,2.8480064015895855e-7,3.519668760417934e-9,2.1461394880597156e-7,3101.0061452871223,6805.526368974943,0.0331346893310547,24508.287255572024,6.078570720080589e-11,0.002518108222996497,0.001376580112359176
2016-09-21T08:00:00.0,7311.465243251667,20977.09722,6504.9651969999995,38.35755543,84.72604576004846,4500.000000386289,6.082051711709443e-11,1.0339487909906054e-10,5.169743954953027e-11,3838.6580204103598,47.43951666971385,2892.6534554703567,3472.807222841204,7621.488001670552,0.0303256492614746,28288.562463251663,6.082051711709443e-11,0.002518108222987692,0.0013167194626384437
2016-09-21T09:00:00.0,14642.956130000573,20588.62,6122.15046,39.398416999999995,93.81052510803804,8509.17757724666,6.082191498412009e-11,1.0339725547300415e-10,5.169862773650208e-11,9175.036139625961,113.38839708479236,6913.926651511729,5467.919990374508,11999.999978875714,0.029466270446777305,35231.57613000057,6.082191498412009e-11,0.0025181082229770026,0.0013167194624978465
