Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-21T10:00:00.0,14694.956130272021,20536.62,5754.50458,42.207167,167.80302330109424,21300.955064353566,6.082084994777119e-11,1.03395444911211e-10,5.16977224556055e-11,9227.216647850059,114.0332625759534,6953.247718045938,5467.739482421858,11999.603832730232,0.0284256706237793,35231.57613027202,6.082084994777119e-11,0.002518108222976236,0.001316719462374907
2016-09-21T11:00:00.0,14618.6861297706,20612.89,5414.5624,46.440472,239.63163698532674,34499.30335184907,6.082269586711834e-11,1.0339858297410117e-10,5.1699291487050586e-11,9150.766138520221,113.08845968065062,6895.6377854055245,5467.919991250275,11999.99998079769,0.0299160003662109,35231.5761297706,6.082269586711834e-11,0.002518108222977202,0.0013167194622684794
2016-09-21T12:00:00.0,6.631289227958458e-7,21307.57,5317.28929,50.371444399999994,306.28214277425593,47980.38003477171,6.080036201737957e-11,1.0336061542954527e-10,5.1680307714772634e-11,3.3836639172935965e-7,4.181653587156457e-9,2.549788772656376e-7,3.246591704510567e-7,7.12503117348586e-7,0.033817230224609404,21307.570000663127,6.080036201737957e-11,0.002518108222986199,0.001316719462244775
2016-09-21T13:00:00.0,1.7660334991410523e-7,23288.8,5254.63659,57.2218329,255.9132164867306,42663.092062458665,6.074966307073902e-11,1.0327442722025633e-10,5.1637213610128164e-11,8.826607411561633e-8,1.0908238952555478e-9,6.651365214972852e-8,8.823400137126865e-8,1.9363999774232683e-7,0.0381314086914063,23288.8000001766,6.074966307073902e-11,0.0025181082229873094,0.001316719462226385
2016-09-21T14:00:00.0,3.2864829113967675e-7,24318.54,5098.402770000001,61.3511387,198.6939016961028,37408.45678943828,6.07815675946954e-11,1.0332866491098217e-10,5.166433245549109e-11,1.6457848518025114e-7,2.033920122519833e-9,1.2401951966584346e-7,1.639664772945146e-7,3.5984391277381074e-7,0.0396851997375488,24318.54000032865,6.07815675946954e-11,0.002518108222987002,0.0013167194621802832
2016-09-21T15:00:00.0,9849.926130446187,25381.65,5292.78931,59.2397775,137.345281106409,32310.055336641602,6.082195371144021e-11,1.0339732130944834e-10,5.169866065472417e-11,5207.542586837332,64.35668456084687,3924.1880829784677,4642.38354360875,10188.262177081047,0.0368164901733398,35231.576130446185,6.082195371144021e-11,0.00251810822297948,0.0013167194622357003
2016-09-21T16:00:00.0,8871.306130487894,26360.27,6197.19209,50.184528,142.46470627554427,41129.71760342057,6.082081966276637e-11,1.0339539342670282e-10,5.169769671335141e-11,4938.016236404884,61.02578096738209,3721.084205328176,3933.2898940829054,8632.071926618324,0.035072818756103505,35231.57613048789,6.082081966276637e-11,0.0025181082229755332,0.0013167194625270376
2016-09-21T17:00:00.0,8072.256130493059,27159.32,7668.30318,42.105417,153.308477351206,47285.68296208653,6.082080876872873e-11,1.0339537490683883e-10,5.169768745341942e-11,4695.479059617838,58.02841929045304,3538.3182494178677,3376.777070875117,7410.738425306406,0.0345033302307129,35231.57613049306,6.082080876872873e-11,0.0025181082229716397,0.0013167194631541496
2016-09-21T18:00:00.0,7557.69613049474,27673.88,9770.71524,39.615306,169.23399774993626,50566.43777353028,6.08207894218869e-11,1.0339534201720772e-10,5.169767100860386e-11,4532.391047531027,56.01291897057934,3415.4218884499596,3025.305082963609,6639.3913948198415,0.0348861885070801,35231.57613049474,6.08207894218869e-11,0.0025181082229692696,0.00131671946504621
2016-09-21T19:00:00.0,7511.506130494658,27720.07,10947.4884,36.218611,185.6341288288206,50850.53713351954,6.082084266017764e-11,1.0339543252230197e-10,5.169771626115099e-11,4540.703663559941,56.11564926970363,3421.6859310794894,2970.802466934613,6519.778929321453,0.0355125885009766,35231.57613049466,6.082084266017764e-11,0.0025181082229667265,0.0013167194662934338
2016-09-21T20:00:00.0,7427.4661304914625,27804.11,11721.0463,34.550334,205.53368520681687,49844.51491063998,6.082082922952033e-11,1.0339540969018457e-10,5.1697704845092284e-11,4467.289602517051,55.20837189461116,3366.3641399153144,2960.1765279743076,6496.459043967668,0.0370446510314941,35231.57613049146,6.082082922952033e-11,0.002518108222965058,0.0013167194671169758
2016-09-21T21:00:00.0,7423.766130488371,27807.81,12374.7869,33.72725,226.19424120970723,47986.29311124241,6.082082049808705e-11,1.0339539484674797e-10,5.169769742337399e-11,4371.243864356952,54.021404112569996,3293.988055644512,3052.522266131315,6699.1227365388995,0.0394246406555176,35231.57613048837,6.082082049808705e-11,0.0025181082229639817,0.0013167194678426598
2016-09-21T22:00:00.0,7589.3461304799785,27642.23,11617.3818,34.250194,246.49091343052888,45604.61832014529,6.082080355394215e-11,1.0339536604170164e-10,5.169768302085082e-11,4297.042364654074,53.104395287257624,3238.072883369367,3292.3037658258004,7225.351722393452,0.0401714706420898,35231.576130479974,6.082080355394215e-11,0.0025181082229636556,0.001316719467004407
2016-09-21T23:00:00.0,8087.136130449253,27144.44,10556.1156,34.52725,265.34763282607156,44450.66244262758,6.082172227222621e-11,1.0339692786278455e-10,5.1698463931392275e-11,4326.150930043017,53.464129409353916,3260.0078908142627,3760.9852004061318,8253.928807457603,0.0431296806335449,35231.57613044925,6.082172227222621e-11,0.0025181082229633737,0.0013167194658908375
2016-09-22T00:00:00.0,4.984910666026741e-7,26444.76,9398.12268,34.577778,284.2870303436661,45408.48485761891,6.079478009751119e-11,1.0335112616576901e-10,5.1675563082884506e-11,2.498958930735161e-7,3.0883033398965774e-9,1.883111792619864e-7,2.4849182240299225e-7,5.453448237786776e-7,0.04591793060302729,26444.76000049849,6.079478009751119e-11,0.0025181082229662343,0.0013167194646630024
2016-09-22T01:00:00.0,6.417663737362277e-8,25846.48,7991.69667,41.574222,249.71177045500724,36010.36349507204,6.062517645617481e-11,1.0306279997549717e-10,5.1531399987748585e-11,3.203889944520936e-8,3.9594824447211743e-10,2.4143185638543744e-8,3.20346751284379e-8,7.030390011947045e-8,0.0507366104125977,25846.480000064177,6.062517645617481e-11,0.00251810822296804,0.0013167194633528971
2016-09-22T02:00:00.0,5.292083227769556e-8,25826.5,6615.78234,47.013778,208.14006656367462,28018.668141885948,6.05836426452982e-11,1.0299219249700692e-10,5.149609624850346e-11,2.641035535395381e-8,3.263886718757566e-10,1.990174828510711e-8,2.6407484731244736e-8,5.795436231234854e-8,0.0547946891784668,25826.50000005292,6.05836426452982e-11,0.0025181082229684504,0.0013167194626754867
2016-09-22T03:00:00.0,8.207527347013366e-8,24771.42,5940.59717,47.304833,161.12880667228578,21402.887118683266,6.066779142688707e-11,1.0313524542570802e-10,5.156762271285401e-11,4.09895262853288e-8,5.065633107084274e-10,3.088800675051386e-8,4.098261193937915e-8,8.99412104186875e-8,0.046804988861084,24771.42000008207,6.066779142688707e-11,0.002518108222966561,0.0013167194624427417
2016-09-22T04:00:00.0,1.9719566819112002e-7,23874.97,5333.8819,38.553611,113.8264917810653,15462.291265523558,6.07570909074291e-11,1.0328705454262948e-10,5.164352727131474e-11,9.856617617240825e-8,1.2181162616567359e-9,7.427538180833754e-8,9.852620496416912e-8,2.1622746118634314e-7,0.039207088470459,23874.970000197198,6.07570909074291e-11,0.002518108222960364,0.0013167194622489085
2016-09-22T05:00:00.0,8.244566715945969e-7,22996.41,5628.411999999999,45.277916999999995,75.2753988905649,10128.410682533522,6.080507080195668e-11,1.0336862036332635e-10,5.168431018166317e-11,4.1954412300264246e-7,5.184877191726673e-9,3.161510482760166e-7,4.0480917997159107e-7,8.884018346389656e-7,0.035304660797119095,22996.410000824453,6.080507080195668e-11,0.002518108222954733,0.0013167194623366198
2016-09-22T06:00:00.0,4939.788771064089,22188.66,5464.13419,46.113389,30.000000004023573,4500.0000004575395,6.007897483310009e-11,1.0213425721627015e-10,5.106712860813508e-11,3731.1557664904244,46.1109651447407,2811.644216142726,1208.6330045735624,2652.488707750433,0.032427848815917995,27128.44877106409,6.007897483310009e-11,0.002423855560189694,0.0012661805344768762
2016-09-22T07:00:00.0,4755.926547086271,21522.18889,5183.53236,45.05927777,30.000000004375543,4500.000000531232,5.940953821477855e-11,1.0099621496512354e-10,5.049810748256177e-11,3645.8673799916423,45.056940584196646,2747.374425865649,1110.0591670945275,2436.1567113517262,0.0302622203826904,26278.115437086275,5.940953821477855e-11,0.0023371848594523634,0.0012226525068033199
2016-09-22T08:00:00.0,14254.984737986297,20976.59139,4946.745353,44.59822219,30.000000003482118,4500.000000401119,5.859385086755187e-11,9.960954647483819e-11,4.980477323741909e-11,8852.829715902379,109.40645419536305,6671.12525581482,5402.155022083818,11855.670943431107,0.028052080154418894,35231.5761279863,5.859385086755187e-11,0.0022282766157470206,0.0011650051039217135
2016-09-22T09:00:00.0,14874.936130034963,20356.64,4868.93516,55.679416,94.81046028551084,18080.05201165215,5.859305980114929e-11,9.960820166195379e-11,4.9804100830976894e-11,9407.018266731013,116.25531566085746,7088.7387598083815,5467.917863303851,11999.995310766473,0.027935619354247997,35231.57613003497,5.859305980114929e-11,0.002228276615744198,0.001165005103881161
2016-09-22T10:00:00.0,14911.826130031679,20319.75,4703.3958600000005,49.11425,155.38858822303422,32299.852087232102,5.859359432090321e-11,9.960911034553546e-11,4.980455517276773e-11,9443.906152058249,116.71118941715129,7116.5359400702,5467.91997797333,11999.999951659855,0.0279020900726318,35231.57613003168,5.859359432090321e-11,0.0022282766157402443,0.001165005103800604
2016-09-22T11:00:00.0,10136.31784018521,20397.98,4697.0763799999995,54.339833,222.98775591684475,46712.993283967255,5.859351432328001e-11,9.960897434957601e-11,4.9804487174788004e-11,6168.765448241754,76.23582245602994,4648.52575951402,3967.552391943355,8707.265048376761,0.0285677108764648,30534.297840185205,5.859351432328001e-11,0.002228276615744136,0.0011650051038019657
2016-09-22T12:00:00.0,4.2241356374894975e-7,21060.92,4613.09487,55.706055500000005,244.88597364954308,55371.708876863144,5.856440475243713e-11,9.955948807914312e-11,4.977974403957156e-11,2.130763607970584e-7,2.6332743151924293e-9,1.605655070239286e-7,2.092376434638122e-7,4.591968649076333e-7,0.032419418334960905,21060.92000042241,5.856440475243713e-11,0.002228276615748641,0.0011650051037650337
2016-09-22T13:00:00.0,1.9173943603999564e-7,23111.46,4679.84948,64.0134998,189.18214642883888,50758.61517248801,5.85310899132868e-11,9.950285285258755e-11,4.9751426426293776e-11,9.623686577279622e-8,1.189329805831864e-9,7.252011011169902e-8,9.540306741434681e-8,2.0937336482102184e-7,0.0353657989501953,23111.460000191735,5.85310899132868e-11,0.00222827661574911,0.0011650051037967789
2016-09-22T14:00:00.0,11160.016130243417,24071.56,4709.46987,68.9612223,125.17087490669077,46078.766857775,5.85941792431943e-11,9.961010471343029e-11,4.9805052356715145e-11,6752.717035830901,83.4525062362589,5088.56745343042,4407.299094412415,9672.341426529463,0.035574878692627,35231.57613024342,5.85941792431943e-11,0.002228276615740918,0.0011650051038080032
2016-09-22T15:00:00.0,10003.14613049445,25228.43,4989.56247,62.3032502,139.66438711961652,56130.20703273999,5.859299626269669e-11,9.960809364658437e-11,4.9804046823292186e-11,7133.771091614187,88.16170933152726,5375.713983629711,2869.375038880162,6297.184389413514,0.0310316905975342,35231.57613049445,5.859299626269669e-11,0.0022282766157371006,0.001165005103945959
2016-09-22T16:00:00.0,8901.616130497596,26329.96,5759.21762,56.540611,165.52507452780836,62813.54410078832,5.859296475579211e-11,9.960804008484659e-11,4.9804020042423295e-11,7329.275234762818,90.57781985989003,5523.037796334757,1572.3408957346767,3450.688881478902,0.03038294982910161,35231.5761304976,5.859296475579211e-11,0.0022282766157340986,0.0011650051043543145
2016-09-22T17:00:00.0,8184.046130498412,27047.53,6728.85878,52.69780600000001,199.56451166436145,66028.0543236071,5.859296414301598e-11,9.960803904312717e-11,4.9804019521563586e-11,7503.539449838771,92.73143971664052,5654.356080282958,680.5066806595405,1493.4527513047897,0.0285202598571777,35231.57613049841,5.859296414301598e-11,0.0022282766157319745,0.0011650051049304816
2016-09-22T18:00:00.0,7856.136130498456,27375.44,7871.93968,49.35675,239.60037365766627,66447.00554019993,5.859298418284796e-11,9.960807311084153e-11,4.9804036555420764e-11,7659.413762702521,94.65779054658228,5771.816496742821,196.7223677958347,431.7306057056461,0.0282572803497314,35231.576130498455,5.859298418284796e-11,0.0022282766157304163,0.0011650051059084157
2016-09-22T19:00:00.0,7707.696130498161,27523.88,8915.724409999999,44.284694,284.9036424809224,64778.61412765351,5.859299819339014e-11,9.960809692876322e-11,4.980404846438161e-11,7691.803622218644,95.05807608185914,5796.224151332874,15.892508279417529,34.87799736517914,0.0288706607818604,35231.576130498164,5.859299819339014e-11,0.0022282766157289036,0.001165005107474563
2016-09-22T20:00:00.0,7592.076130498786,27639.5,9949.41885,38.665667,335.67925283944606,61693.99303135667,5.859298453476794e-11,9.960807370910549e-11,4.9804036854552745e-11,7527.38369988145,93.0261155359925,5672.324118048323,64.6924306172362,141.97522410840583,0.0278490695953369,35231.57613049879,5.859298453476794e-11,0.0022282766157276923,0.0011650051093070207
2016-09-22T21:00:00.0,7652.456130498026,27579.12,10395.6597,37.720417,390.04192965210797,57558.87468851851,5.859299661312069e-11,9.960809424230517e-11,4.9804047121152584e-11,7237.7443801049485,89.44664863227675,5454.063940992484,414.7117503929773,910.1342018017322,0.0294662799835205,35231.576130498026,5.859299661312069e-11,0.0022282766157287566,0.0011650051101430357
2016-09-22T22:00:00.0,7762.776130497753,27468.8,10341.7221,34.375083000000004,441.7703895610527,53527.41429631784,5.859299302447947e-11,9.960808814161509e-11,4.9804044070807546e-11,6759.855188847137,83.54072209899117,5093.9464694506805,1002.9209416505167,2201.029148159849,0.0302716503143311,35231.57613049776,5.859299302447947e-11,0.002228276615730048,0.0011650051100401178
2016-09-22T23:00:00.0,7961.426130495411,27270.15,10515.9328,34.548944,490.93825693671175,50480.66897893348,5.859295776326131e-11,9.960802819754423e-11,4.9804014098772114e-11,6112.9110800518565,75.5455540818397,4606.43622450242,1848.5150504434541,4056.785872017412,0.0313165893554688,35231.576130495414,5.859295776326131e-11,0.0022282766157347427,0.0011650051103734964
2016-09-23T00:00:00.0,8618.706130453313,26612.87,9765.55771,33.606306,531.9370952952163,48627.95944045841,5.859388873369584e-11,9.960961084728291e-11,4.9804805423641455e-11,5482.062031913698,67.74929461405205,4131.05454963732,3136.644098539514,6883.738090987828,0.0361741218566895,35231.576130453315,5.859388873369584e-11,0.002228276615744123,0.0011650051089705867
2016-09-23T01:00:00.0,7.728638738713797e-8,25899.75,8464.361009999999,35.363167,566.0823121859341,49877.19553608867,5.844134649454581e-11,9.935028904072787e-11,4.9675144520363935e-11,3.866115068078619e-8,4.777884074172907e-10,2.9133439476664063e-8,3.852588641731105e-8,8.454963441449996e-8,0.0434983100891113,25899.750000077285,5.844134649454581e-11,0.002228276615844751,0.001165005106725698
2016-09-23T02:00:00.0,4.7137214480393415e-8,26289.07,7053.17578,40.735471999999994,530.7213734630776,41412.83569120746,5.834589601843002e-11,9.918802323133103e-11,4.959401161566552e-11,2.3522880595971835e-8,2.9070422012560554e-10,1.7725867080829605e-8,2.351514586119025e-8,5.160678106744118e-8,0.0524938087463379,26289.070000047137,5.834589601843002e-11,0.002228276615855441,0.0011650051051410974
2016-09-23T03:00:00.0,6.65817540237307e-8,24970.52,5915.259239999999,46.673472,489.9881297400332,34359.661076281904,5.841795285829454e-11,9.931051985910072e-11,4.965525992955036e-11,3.324894772957581e-8,4.109024564524866e-10,2.5055027832468693e-8,3.32334957742958e-8,7.293485444036299e-8,0.045317531585693405,24970.52000006658,5.841795285829454e-11,0.0022282766158610093,0.0011650051044471141
2016-09-23T04:00:00.0,1.3484368108230648e-7,23792.98,5424.405,46.468527,443.31688601711437,28444.403001384995,5.85065031762875e-11,9.946105539968874e-11,4.973052769984437e-11,6.740384755704628e-8,8.330009948225392e-10,5.079274358674019e-8,6.73403724698605e-8,1.4778644706548852e-7,0.0366829605102539,23792.98000013484,5.85065031762875e-11,0.002228276615863031,0.001165005104176063
2016-09-23T05:00:00.0,2.059476583477743e-7,22761.6,4835.20136,44.552917,396.8505872946121,23019.999166588677,5.853635325669524e-11,9.951180053638191e-11,4.975590026819096e-11,1.029981460725374e-7,1.2728881399639288e-9,7.761513048560541e-8,1.0285000047470054e-7,2.257165440782613e-7,0.0346547698974609,22761.600000205945,5.853635325669524e-11,0.0022282766158636786,0.0011650051038745962
2016-09-23T06:00:00.0,7.929222969219926e-7,22005.86,4873.6481,49.071389,352.2998985725468,18184.798971897115,5.85769452263526e-11,9.958080688479942e-11,4.979040344239971e-11,4.052390626389108e-7,5.008090109892807e-9,3.0537134816419554e-7,3.8758365347619694e-7,8.505983704433063e-7,0.0309193592071533,22005.86000079292,5.85769452263526e-11,0.002228276615865409,0.0011650051038921878
2016-09-23T07:00:00.0,13939.89641021573,21291.67972,4613.425925,49.81147182,303.2307378542161,13311.152038058188,5.859444508864307e-11,9.961055665069322e-11,4.980527832534661e-11,8471.976428161866,104.69973226378814,6384.130016084642,5467.919982053762,11999.99996061485,0.026600639343261703,35231.57613021573,5.859444508864307e-11,0.0022282766158587992,0.001165005103759484
2016-09-23T08:00:00.0,14502.888070379664,20728.68806,4506.821709000001,57.63127777,358.1212265746693,27081.85725476278,5.85930238726348e-11,9.960814058347916e-11,4.980407029173958e-11,9191.373648008239,113.59030189035767,6926.23792014376,5311.514422371325,11656.749379737797,0.0261042594909668,35231.57613037966,5.85930238726348e-11,0.0022282766158603544,0.0011650051037088655
2016-09-23T09:00:00.0,14854.57613033096,20377.0,4344.0139,64.762361,414.0824789716854,41158.024010649446,5.859302267161915e-11,9.960813854175256e-11,4.980406927087628e-11,9591.899209359382,118.54014085578153,7228.057369254971,5262.676920971477,11549.569681278752,0.0271460399627686,35231.57613033096,5.859302267161915e-11,0.0022282766158627453,0.0011650051036341993
2016-09-23T10:00:00.0,15007.116130313754,20224.46,4123.45829,65.18758299999999,467.8624871041306,55591.63832618827,5.859303017588452e-11,9.960815129900367e-11,4.9804075649501834e-11,9679.63026384079,119.62435278593867,7294.167852801138,5327.485866472864,11691.80061114178,0.0270609092712402,35231.576130313755,5.859303017588452e-11,0.002228276615865564,0.0011650051035395073
2016-09-23T11:00:00.0,14884.466129992537,20347.11,4050.06938,68.676778,522.3014851667344,70454.14966513628,5.859471342337342e-11,9.961101281973482e-11,4.980550640986741e-11,9416.546139782027,116.37306454341673,7095.918569720532,5467.91999021041,11999.999978515581,0.0285168209075928,35231.576129992536,5.859471342337342e-11,0.002228276615873664,0.0011650051035192728
2016-09-23T12:00:00.0,3.864261251513951e-7,20891.62,4000.86572,76.23638840000001,569.9999999868168,85499.9999983775,5.877523825245464e-11,9.991790502917288e-11,4.995895251458644e-11,1.967552780271906e-7,2.4315725032539557e-9,1.4826661605207045e-7,1.8957092921917534e-7,4.16035924196057e-7,0.0332330703735352,20891.620000386425,5.877523825245464e-11,0.002257043145541444,0.0011792569966187513
2016-09-23T13:00:00.0,1.3886457697911634e-7,23008.68,4130.210620000001,81.135917,493.76586863244404,81499.1354581988,5.872195345478795e-11,9.98273208731395e-11,4.991366043656975e-11,6.989228799358334e-8,8.637540368864608e-10,5.266792907844273e-8,6.887246166465986e-8,1.511487988075755e-7,0.037412971496582,23008.680000138866,5.872195345478795e-11,0.0022570431455470395,0.0011792569966589748
2016-09-23T14:00:00.0,5524.393535759451,23958.14,4188.48149,86.9958053,412.6322086765059,77368.92601765961,5.880719666561979e-11,9.997223433155364e-11,4.998611716577682e-11,5030.092844636607,62.163696813981154,3790.4693179256797,494.3006911227439,1084.8015869787646,0.0373699989318848,29482.53353575945,5.880719666561979e-11,0.0022570431455422686,0.001179256996682483
2016-09-23T15:00:00.0,10051.90613049385,25179.67,4464.72451,68.6480547,387.802357233678,78055.71661182106,5.880764404096281e-11,9.997299486963677e-11,4.9986497434818385e-11,8596.746943639988,106.24169117688777,6478.151901029742,1455.1591868537614,3193.519700771982,0.0310532302856445,35231.57613049384,5.880764404096281e-11,0.002257043145538564,0.0011792569968006163
2016-09-23T16:00:00.0,8936.056130499011,26295.52,5342.22912,51.128028,425.39825075376615,83262.66488287976,5.880706249883729e-11,9.997200624802339e-11,4.998600312401169e-11,8376.721404948743,103.52253642150005,6312.349781798783,559.3347255501685,1227.5265012293562,0.0285801105499268,35231.576130499016,5.880706249883729e-11,0.002257043145537121,0.001179256997218512
2016-09-23T17:00:00.0,8216.416130498788,27015.16,7343.064759999999,53.12566700000001,477.79501621846185,85460.31322516491,5.880707872162718e-11,9.997203382676619e-11,4.9986016913383095e-11,7389.8025718207755,91.32583846432601,5568.6486868491465,826.613558677913,1814.1016518410943,0.028503749847412097,35231.57613049879,5.880707872162718e-11,0.0022570431455418358,0.0011792569989819315
2016-09-23T18:00:00.0,7723.526130498458,27508.05,9580.37035,45.321917,515.9974447259822,85499.99998311214,5.880653741438811e-11,9.997111360445978e-11,4.998555680222989e-11,5551.2610590850545,68.60448108431558,4183.200066116803,2172.2650714133038,4767.293752827336,0.0289865894317627,35231.57613049846,5.880653741438811e-11,0.0022570431455478115,0.0011806266370572938
2016-09-23T19:00:00.0,7752.156130498035,27479.42,11280.1017,40.513778,539.2822658534931,84870.12463268291,5.880659512415364e-11,9.997121171106118e-11,4.998560585553059e-11,4311.1644725980195,53.27892137727558,3248.7147181265595,3440.9916578999155,7551.664964885914,0.0295670604705811,35231.57613049803,5.880659512415364e-11,0.0022570431455590104,0.00118062664001803
2016-09-23T20:00:00.0,7706.596130498137,27524.98,12300.8031,37.603916,552.0496662739642,84390.40379632203,5.880658922540936e-11,9.99712016831959e-11,4.998560084159795e-11,3371.657829592483,41.66816032088862,2540.741482981013,4334.938300905555,9513.53706909879,0.029456729888916,35231.576130498135,5.880658922540936e-11,0.0022570431455791445,0.0011806266418560455
2016-09-23T21:00:00.0,7654.666130497357,27576.91,12957.942,34.955861,556.1161676380483,84143.88042902848,5.880657871261075e-11,9.997118381143826e-11,4.998559190571913e-11,2766.651120473843,34.19126977478725,2084.833522852881,4888.015010023414,10727.329609848162,0.0314093608856201,35231.57613049736,5.880657871261075e-11,0.002257043145605218,0.0011806266430975075
2016-09-23T22:00:00.0,7714.016130496186,27517.56,13408.2291,33.608667,555.3538334560313,83998.10274235616,5.880656534326067e-11,9.997116108354313e-11,4.9985580541771566e-11,2554.96927764545,31.575229414291734,1925.3188667251056,5159.046852850635,11322.141186083121,0.0334165992736816,35231.57613049619,5.880656534326067e-11,0.0022570431456300087,0.0011806266439764296
2016-09-23T23:00:00.0,8031.506130492979,27200.07,13720.0484,31.951917,553.3226529135187,83837.33487579103,5.880652982575301e-11,9.997110070378011e-11,4.9985550351890055e-11,2810.0422960883943,34.727513531834646,2117.5313129167466,5221.463834404484,11459.1226669106,0.037470401763916,35231.576130492984,5.880652982575301e-11,0.0022570431456511715,0.001180626644600732
2016-09-24T00:00:00.0,8983.126130411443,26248.45,12547.9305,32.074194,556.100506488549,83693.94163624503,5.880754844703161e-11,9.997283235995374e-11,4.998641617997687e-11,3719.865054399069,45.97143046318719,2803.1360038528774,5263.261076012274,11550.851678910316,0.0426219100952148,35231.57613041145,5.880754844703161e-11,0.002257043145677171,0.0011806266423702574
2016-09-24T01:00:00.0,7.440952429266093e-8,25356.71,10757.5463,32.251194,569.999999994932,85499.99999963485,5.919906038795341e-11,1.0063840265952079e-10,5.0319201329760396e-11,3.6064323465625246e-8,4.4569588255392063e-10,2.7176578204507354e-8,3.824456242437616e-8,8.393223549220067e-8,0.046026920318603504,25356.71000007441,5.919906038795341e-11,0.002331871672174737,0.001243953437519371
2016-09-24T02:00:00.0,4.6816210583105496e-8,25240.88,9090.66882,33.867778,537.7511378671002,74742.4549436994,5.910543025979035e-11,1.004792314416436e-10,5.02396157208218e-11,2.294057439978008e-8,2.8350787068415065e-10,1.728706528561894e-8,2.3775156951883777e-8,5.217740629391164e-8,0.054972869873046906,25240.880000046818,5.910543025979035e-11,0.002331871672186415,0.001243953435288334
2016-09-24T03:00:00.0,7.659563327244177e-8,24356.72,7934.17815,36.877139,503.8856917391061,65651.7873677223,5.920452551466099e-11,1.0064769337492369e-10,5.032384668746184e-11,3.712922456006551e-8,4.5885631334840304e-10,2.7979043496853843e-8,3.936576101900134e-8,8.639283900057354e-8,0.0455970115661621,24356.7200000766,5.920452551466099e-11,0.00233187167219247,0.001243953433965168
2016-09-24T04:00:00.0,1.2510655751430045e-7,23336.0,7071.50694,35.51425,467.0108846112874,57717.6104617901,5.926496246634728e-11,1.0075043619279037e-10,5.0375218096395186e-11,5.9520804900834824e-8,7.355795179655226e-10,4.485240963204406e-8,6.548500217727285e-8,1.4371461655021913e-7,0.0393503608703613,23336.000000125106,5.926496246634728e-11,0.0023318716721947947,0.0012439534333587977
2016-09-24T05:00:00.0,1.6486432149397226e-7,22401.18,6298.2661100000005,34.220417,431.49896648374573,50646.104765932105,5.928795441534635e-11,1.0078952250608879e-10,5.0394761253044393e-11,7.720976779809546e-8,9.541860845762253e-10,5.8182078327818615e-8,8.755376417337071e-8,1.9214713640295551e-7,0.0372630615234375,22401.180000164866,5.928795441534635e-11,0.002331871672196096,0.0012439534330036452
2016-09-24T06:00:00.0,2.9138493739980164e-7,21541.81,5804.3564,33.366917,397.28088135642196,44347.83990013586,5.931926086805169e-11,1.0084274347568786e-10,5.042137173784393e-11,1.2960995631134126e-7,1.601766463774613e-9,9.766868681552517e-8,1.6167413834498465e-7,3.5481310263131426e-7,0.034348850250244096,21541.81000029139,5.931926086805169e-11,0.0023318716721969185,0.001243953432792807
2016-09-24T07:00:00.0,9.322377879579512e-7,21015.05639,5566.918952,35.19830551,363.9162962297462,38543.48474454178,5.93458089367736e-11,1.0088787519251512e-10,5.044393759625756e-11,3.049344919305366e-7,3.76849014322015e-9,2.2978598434269205e-7,6.27202408152222e-7,1.3764701930215994e-6,0.032493839263916004,21015.05639093224,5.93458089367736e-11,0.002331871672198338,0.0012439534326959625
2016-09-24T08:00:00.0,4726.134789344055,20577.92806,5457.921234,42.65222218,328.7203225952355,32976.56703810148,5.93570657576612e-11,1.0090701178802403e-10,5.0453505894012016e-11,7.144748657714123e-7,8.829737404227301e-9,5.383986222089817e-7,4726.13478862948,10372.064233484352,0.0313071804046631,25304.062849344053,5.93570657576612e-11,0.0023318716722010653,0.001243953432650646
2016-09-24T09:00:00.0,5467.91999288637,20270.78,5324.46988,39.532389,286.0704322957886,37890.71128207766,5.93582560562629e-11,1.0090903529564692e-10,5.045451764782346e-11,8.327074829269452e-7,1.0290898618024148e-8,6.274938181722041e-7,5467.919992053561,11999.999982560596,0.0306555099487305,25738.69999288637,5.93582560562629e-11,0.002331871672199983,0.0012439534325979018
2016-09-24T10:00:00.0,1.2821539134426331e-6,20214.58,5149.76389,47.185555,246.54037517780117,44566.24262921918,5.934872883913183e-11,1.008928390265241e-10,5.044641951326205e-11,3.5820023214590864e-7,4.426767321712248e-9,2.6992483668977116e-7,9.23852788457698e-7,2.0275046930994557e-6,0.0311937408447266,20214.580001282156,5.934872883913183e-11,0.0023318716722015636,0.0012439534325329581
2016-09-24T11:00:00.0,5.920152784785099e-7,20146.51,4910.45829,48.492417,199.35715205395033,39416.47998547005,5.933964428820127e-11,1.0087739528994215e-10,5.0438697644971077e-11,2.320658381041289e-7,2.8679531067044746e-9,1.7487518943319965e-7,3.598485629790911e-7,7.897304195652265e-7,0.0314741592407227,20146.510000592014,5.933964428820127e-11,0.0023318716722006776,0.001243953432443947
2016-09-24T12:00:00.0,2.808735342143715e-7,20259.34,4721.51381,47.9888609,150.86706692854082,34506.02294038809,5.931774095024602e-11,1.0084015961541822e-10,5.042007980770911e-11,1.254778010204186e-7,1.550699802258197e-9,9.455486599135347e-8,1.5529489303433744e-7,3.408130909764681e-7,0.0332872886657715,20259.340000280874,5.931774095024602e-11,0.0023318716721983193,0.0012439534323757677
2016-09-24T13:00:00.0,1.953780766860698e-7,21197.63,4709.82635,48.9718056,102.88053790181434,29784.510374776888,5.929790450096537e-11,1.0080643765164112e-10,5.040321882582056e-11,9.086641931843711e-8,1.1229598966759193e-9,6.847316443145849e-8,1.0441085092998102e-7,2.2914201582315986e-7,0.0342516288757324,21197.63000019538,5.929790450096537e-11,0.0023318716721941733,0.0012439534323709664
2016-09-24T14:00:00.0,14066.276130442096,21165.3,4603.16661,55.1217777,53.91106417465985,25074.685269027934,5.936720292708429e-11,1.0092424497604329e-10,5.046212248802164e-11,8598.356131050356,106.26157809376679,6479.364517912609,5467.91999939164,11999.999998664882,0.032614051818847696,35231.576130442096,5.936720292708429e-11,0.002331871672173531,0.0012439534323270562
2016-09-24T15:00:00.0,13729.516130502052,21502.06,5185.39814,47.3434167,105.0531964401492,38950.88441955885,5.936553109952951e-11,1.0092140286920017e-10,5.0460701434600083e-11,8261.596131149665,102.09977687468508,6225.596150895431,5467.919999352286,11999.999998578514,0.0243877296447754,35231.57613050206,5.936553109952951e-11,0.002331871672167814,0.0012439534325386986
2016-09-24T16:00:00.0,12974.436130502772,22257.14,6916.41893,37.617166,159.8118884865561,51991.08367298623,5.936540627541751e-11,1.0092119066820976e-10,5.046059533410488e-11,7506.516131159241,92.76822661517954,5656.5991838524105,5467.91999934343,11999.99999855908,0.0222867202758789,35231.57613050277,5.936540627541751e-11,0.0023318716721637068,0.0012439534332784417
2016-09-24T17:00:00.0,12436.426130502383,22795.15,9478.88889,40.759056,214.9652809734587,62731.26516935116,5.936544865028554e-11,1.009212627054854e-10,5.04606313527427e-11,6968.506131155815,86.11930550057949,5251.177164669481,5467.919999346466,11999.999998565741,0.0229586601257324,35231.576130502384,5.936544865028554e-11,0.0023318716721643967,0.001243953435785363
2016-09-24T18:00:00.0,11899.616130501407,23331.96,11758.7522,36.852944,260.3278623457604,70503.5546865398,5.936539340425386e-11,1.0092116878723156e-10,5.046058439361578e-11,6431.696131158801,79.48521441772625,4846.659415715015,5467.919999342504,11999.999998557047,0.025390140533447306,35231.57613050141,5.936539340425386e-11,0.0023318716721632067,0.0012439534388759925
2016-09-24T19:00:00.0,11645.316130499516,23586.26,12631.6803,34.8465,302.9624646352053,75591.4631447653,5.936542084913173e-11,1.0092121544352394e-10,5.046060772176197e-11,6177.396131154935,76.34248354012597,4655.029484154022,5467.919999344479,11999.999998561381,0.0294722099304199,35231.57613049952,5.936542084913173e-11,0.0023318716721627323,0.0012439534401246623
2016-09-24T20:00:00.0,11534.036130499868,23697.54,13814.3101,33.135555,344.4607800470487,79614.81357143413,5.936545052724568e-11,1.0092126589631766e-10,5.046063294815883e-11,6066.116131153167,74.96724527013147,4571.173492081187,5467.9199993466,11999.999998566036,0.0289659900665283,35231.576130499874,5.936545052724568e-11,0.0023318716721626204,0.0012439534419113251
2016-09-24T21:00:00.0,11414.376130497396,23817.2,14723.8194,28.41175,386.2948021889003,82371.6782060348,5.936546267638138e-11,1.0092128654984834e-10,5.046064327492417e-11,5946.45613114983,73.48844394563906,4481.002679612137,5467.919999347464,11999.999998567931,0.0337807388305664,35231.57613049739,5.936546267638138e-11,0.0023318716721614616,0.0012439534433293896
2016-09-24T22:00:00.0,11224.396130495057,24007.18,15512.2128,28.039972,431.37382800626335,84128.86272816831,5.936543420429907e-11,1.0092123814730841e-10,5.0460619073654205e-11,5756.476131149523,71.1406027654645,4337.841632040518,5467.919999345432,11999.999998563473,0.0376492805480957,35231.57613049506,5.936543420429907e-11,0.0023318716721632327,0.0012439534445762874
2016-09-24T23:00:00.0,11109.776130479073,24121.8,15705.9628,27.982444,474.4767906434507,84954.49280272576,5.936653396687856e-11,1.0092310774369355e-10,5.0461553871846774e-11,5641.8561310990235,69.72408757339302,4251.468754475184,5467.9199993799475,11999.999998639221,0.044325958251953096,35231.57613047907,5.936653396687856e-11,0.002331871672166426,0.001243953444927599
2016-09-25T00:00:00.0,2460.8287648705373,24135.36,15322.861,27.560361,516.2207660885667,85499.9999997936,5.929256147764819e-11,1.0079735451200191e-10,5.0398677256000955e-11,1.1983239602073366e-7,1.4809318564902096e-9,9.03007229567201e-8,2460.828764750604,5400.581057697854,0.0513493309020996,26596.188764870538,5.929256147764819e-11,0.0023318716721765216,0.001355984044049109
2016-09-25T01:00:00.0,3.495029213179137e-8,23951.08,14379.6758,28.116056,488.6627369617704,75577.72141356579,5.897467962394797e-11,1.0025695536071155e-10,5.0128477680355775e-11,1.6127764840292102e-8,1.9931271942387623e-10,1.2153214599016842e-8,1.8722270336138554e-8,4.108824635943149e-8,0.0637948188781738,23951.08000003495,5.897467962394797e-11,0.0023318716721806624,0.0013559840430475997
2016-09-25T02:00:00.0,3.625892872967784e-8,24268.16,12657.7822,28.604417,460.54901283369213,61198.04696960308,5.898716716004521e-11,1.0027818417207686e-10,5.013909208603843e-11,1.669635255059593e-8,2.0633953088187357e-10,1.2581678712309362e-8,1.9462297994909836e-8,4.271232496798015e-8,0.0627070083618164,24268.16000003626,5.898716716004521e-11,0.0023318716721835065,0.0013559840412223668
2016-09-25T03:00:00.0,5.1895859463420184e-8,23849.93,10642.5185,29.093889,431.94692770562096,48540.26612564242,5.908528686342931e-11,1.0044498766782983e-10,5.0222493833914916e-11,2.3077129023907585e-8,2.85195461850954e-10,1.7389967186033778e-8,2.871828545184477e-8,6.302568900461917e-8,0.0518406600952148,23849.930000051896,5.908528686342931e-11,0.0023318716721855634,0.0013559840392846812
2016-09-25T04:00:00.0,7.44070625776176e-8,22840.5,9396.85186,30.231528000000004,402.8553705776296,37897.74898170687,5.915364308765354e-11,1.0056119324901101e-10,5.0280596624505505e-11,3.1418442660521486e-8,3.882804163343843e-10,2.3675635142340504e-8,4.288805872384711e-8,9.412293974421084e-8,0.0448965606689453,22840.500000074408,5.915364308765354e-11,0.0023318716721873775,0.0013559840381149415
2016-09-25T05:00:00.0,1.1195249717924439e-7,22341.82,8413.74758,30.029667,372.6261744497404,28500.898477808703,5.920562185974828e-11,1.0064955716157208e-10,5.032477858078604e-11,4.329365296541584e-8,5.350385370682468e-10,3.262430104074675e-8,6.855819465666698e-8,1.5045910252527537e-7,0.0400083503723145,22341.82000011195,5.920562185974828e-11,0.002331871672188095,0.0013559840372632539
2016-09-25T06:00:00.0,2.490705248894425e-7,21704.63,8158.2569,30.256139,342.5988393219974,20087.152253975823,5.925914383442896e-11,1.0074054451852924e-10,5.037027225926462e-11,7.079889429589706e-8,8.749582036975698e-10,5.335110998155913e-8,1.781708900490269e-7,3.9101718397275796e-7,0.0359868583679199,21704.63000024907,5.925914383442896e-11,0.002331871672188658,0.0013559840370538127
2016-09-25T07:00:00.0,5.94124788468388e-7,21283.22639,7428.898067,31.02474987,312.34503219459305,11928.89671040423,5.928012411557713e-11,1.0077621099648113e-10,5.038810549824056e-11,9.423866308795706e-8,1.1646352982532075e-9,7.101434745446387e-8,4.997853491694345e-7,1.0968383206106188e-6,0.0346553115844727,21283.226390594125,5.928012411557713e-11,0.0023318716721891465,0.001355984036653031
2016-09-25T08:00:00.0,3008.8236161250306,20894.20833,6603.222171,31.46744442,281.3226141974819,4500.000000556118,5.931653753000259e-11,1.008381138010044e-10,5.04190569005022e-11,1.7021735763006548e-7,2.103607336686611e-9,1.2826874004186651e-7,3008.8236159547123,6603.220857557636,0.0314867191314697,23903.031946125033,5.931653753000259e-11,0.0023318716721891517,0.0013144037346684604
2016-09-25T09:00:00.0,4619.717131745567,20492.35,6310.55545,36.583945,249.85750165130662,4500.000001645757,5.932439028787847e-11,1.0085146348939339e-10,5.0425731744696694e-11,1.9920224329612308e-7,2.461812980277049e-9,1.5011054757786884e-7,4619.717131546264,10138.518043159951,0.0318097591400146,25112.067131745564,5.932439028787847e-11,0.0023318716721906414,0.0013003532621904189
2016-09-25T10:00:00.0,5467.920000608064,20345.16,5964.75917,40.889944,213.27588852548868,8327.963895309082,5.934753143983026e-11,1.0089080344771143e-10,5.044540172385572e-11,8.667912212612575e-7,1.0712117717063326e-8,6.53177909577032e-7,5467.9199997411715,11999.99999943197,0.0311148300170898,25813.080000608064,5.934753143983026e-11,0.0023318716721910395,0.0013003532620612117
2016-09-25T11:00:00.0,5467.920000063546,20144.2,5562.4027,45.618778000000006,172.3882764079244,14363.206025747491,5.933989314765444e-11,1.0087781835101253e-10,5.0438909175506264e-11,4.457804716157062e-7,5.509115425704288e-9,3.359216722990419e-7,5467.919999617664,11999.999999160918,0.0312216701507568,25612.120000063547,5.933989314765444e-11,0.002331871672190663,0.0013003532619224151
2016-09-25T12:00:00.0,11153.392739660107,20312.37,5631.82862,47.3426391,126.77183028515611,20800.804625597593,5.93566708969148e-11,1.0090634052475516e-10,5.045317026237758e-11,5685.472739844592,70.263117314167,4284.336421595549,5467.9199998154145,11999.999999594906,0.0312109508514404,31465.76273966011,5.93566708969148e-11,0.002331871672183843,0.0013003532619430482
2016-09-25T13:00:00.0,5467.920000695766,21057.32,5308.673589999999,47.01825,149.6946403710453,31453.313727141307,5.934546699456689e-11,1.0088729389076372e-10,5.044364694538186e-11,9.77628081132498e-7,1.2081879501917077e-8,7.3669996962909e-7,5467.919999718038,11999.9999993812,0.0319984798431396,26525.240000695765,5.934546699456689e-11,0.0023318716721856996,0.0013003532618381982
2016-09-25T14:00:00.0,14298.286130470195,20933.29,5256.05084,49.2900277,102.67872225485013,38144.64143761247,5.935624573197118e-11,1.00905617744351e-10,5.04528088721755e-11,8830.36613065713,109.12884112823455,6654.1976297703995,5467.919999812965,11999.99999958953,0.030405939102172905,35231.576130470195,5.935624573197118e-11,0.002331871672174547,0.0013003532618177606
2016-09-25T15:00:00.0,13922.886130502282,21308.69,6636.0231,41.572055799999994,162.5198675548083,51542.78952732566,5.935452891737052e-11,1.0090269915952987e-10,5.0451349579764934e-11,8454.966130699811,104.48951288875726,6371.311761509589,5467.9199998023705,11999.999999566278,0.0233522396087646,35231.57613050228,5.935452891737052e-11,0.0023318716721708126,0.0013003532622982016
2016-09-25T16:00:00.0,13091.296130503837,22140.28,8800.2846,38.731334,225.43965651528828,63278.07948875479,5.935441653832208e-11,1.0090250811514753e-10,5.0451254057573765e-11,7623.376130702101,94.21242452675689,5744.660032119322,5467.919999801636,11999.999999564665,0.0204899997711182,35231.57613050384,5.935441653832208e-11,0.002331871672170158,0.0013003532637577378
2016-09-25T17:00:00.0,12376.08613050295,22855.49,10872.3957,41.155472,280.92307891376646,72222.45622079205,5.935440947482563e-11,1.0090249610720357e-10,5.045124805360178e-11,6908.166130701262,85.37360206927765,5205.707443248637,5467.919999801588,11999.999999564561,0.0227400703430176,35231.57613050295,5.935440947482563e-11,0.002331871672171557,0.0013003532660233784
2016-09-25T18:00:00.0,11813.356130502329,23418.22,12942.4304,36.963722,325.1435408547645,78555.76926395851,5.93543955073393e-11,1.0090247236247681e-10,5.045123618123841e-11,6345.436130700732,78.41918230236146,4781.657457461064,5467.9199998014965,11999.99999956436,0.0244637393951416,35231.57613050233,5.93543955073393e-11,0.0023318716721709913,0.0013003532684259962
2016-09-25T19:00:00.0,11474.306130500467,23757.27,14143.7128,34.297889,366.60133302884793,82394.99762133721,5.935438246495304e-11,1.0090245019042017e-10,5.0451225095210085e-11,6006.386130698955,74.22908043826486,4526.163441357613,5467.919999801411,11999.999999564172,0.029070110321044906,35231.57613050046,5.935438246495304e-11,0.0023318716721710455,0.0013003532699475565
2016-09-25T20:00:00.0,11426.47613049819,23805.1,15767.5716,32.240778000000006,406.5348563388364,84777.44956261227,5.935446873360387e-11,1.0090259684712658e-10,5.045129842356329e-11,5958.556130696111,73.63798009267983,4490.120737358526,5467.919999801978,11999.999999565416,0.0338436508178711,35231.576130498186,5.935446873360387e-11,0.002331871672171543,0.0013003532720656903
2016-09-25T21:00:00.0,11228.47613049945,24003.1,16708.6066,28.979833000000003,447.93439030323884,85499.99999988948,5.931365182547464e-11,1.0083320810330689e-10,5.0416604051653445e-11,5760.556130554636,71.19102486578241,4340.916150352586,5467.919999944714,11999.999999878668,0.036187068939209,35231.57613049945,5.931365182547464e-11,0.002331871672172356,0.0015095853274057665
2016-09-25T22:00:00.0,10926.70613049444,24304.87,17422.4906,27.311611,490.14791404074344,85132.31105970607,5.931361025228647e-11,1.0083313742888699e-10,5.0416568714443496e-11,5458.786130549647,67.46164265211863,4113.514795860891,5467.919999944693,11999.99999987862,0.0409659881591797,35231.57613049444,5.931361025228647e-11,0.002331871672175637,0.0015095853280241319
2016-09-25T23:00:00.0,10733.746130468262,24497.83,17584.5438,25.379583,530.3002775645846,83823.3367650309,5.931462590261161e-11,1.0083486403443973e-10,5.041743201721987e-11,5265.8261305233045,65.07697355964784,3968.1081438809656,5467.919999944857,11999.999999878983,0.0478272094726563,35231.57613046827,5.931462590261161e-11,0.0023318716721834054,0.0015095853281658614
2016-09-26T00:00:00.0,1934.0585727651205,24640.92,17445.8125,25.382195,569.9999999959549,82206.90261837617,5.99512114803473e-11,1.0191705951659041e-10,5.0958529758295203e-11,6.707328264473335e-8,8.289157547243824e-10,5.054364358075502e-8,1934.0585726979452,4244.52129372327,0.0565464286804199,26574.978572765118,5.99512114803473e-11,0.0024256222224614955,0.0015095853280671216
2016-09-26T01:00:00.0,3.0706612143609745e-8,24501.44,16301.9306,25.80075,544.6202306190572,69005.61292173532,5.959484822627041e-11,1.0131124198465969e-10,5.0655620992329847e-11,1.3558489778965398e-8,1.6756069398873247e-10,1.0217115487117833e-8,1.7046811122659685e-8,3.7411252079751756e-8,0.0736427001953125,24501.440000030707,5.959484822627041e-11,0.0024256222224759653,0.0015095853271936605
2016-09-26T02:00:00.0,3.242201989689218e-8,24847.52,14463.6804,25.950945,518.8219062414981,52703.683831368275,5.961574937061474e-11,1.0134677393004505e-10,5.067338696502253e-11,1.4225972409482164e-8,1.758096844454962e-10,1.072010271009123e-8,1.809470071347997e-8,3.971097027055254e-8,0.0710222930908203,24847.520000032422,5.961574937061474e-11,0.0024256222224826917,0.00150958532584727
2016-09-26T03:00:00.0,6.418064047529982e-8,24550.28,12487.6041,27.247278,492.8733868639477,38240.00494100403,5.97966640362209e-11,1.0165432886157553e-10,5.0827164430787764e-11,2.472734207873363e-8,3.0558938840204344e-10,1.8633499292807526e-8,3.9351644067704614e-8,8.636185767393366e-8,0.0530916481018066,24550.28000006418,5.97966640362209e-11,0.0024256222224875628,0.0015095853244539645
2016-09-26T04:00:00.0,1.4248376519753059e-7,23722.08,10960.8772,27.564056,465.6285344865282,25752.40235069435,5.989174669158855e-11,1.0181596937570053e-10,5.0907984687850266e-11,4.028410114237236e-8,4.978454130341407e-10,3.0356427624032966e-8,1.0209784808578252e-7,2.2406585630905175e-7,0.0440067291259766,23722.080000142483,5.989174669158855e-11,0.002425622222490505,0.0015095853234691407
2016-09-26T05:00:00.0,6.033697095170554e-7,23125.54,10170.023,27.224972,438.0669041092979,14791.526660534093,5.993922125768375e-11,1.0189667613806239e-10,5.0948338069031194e-11,5.866989486134855e-8,7.250636656056605e-10,4.421119912229637e-8,5.445979179795688e-7,1.1951848263608147e-6,0.0403334007263184,23125.54000060337,5.993922125768375e-11,0.0024256222224922574,0.0015095853229723547
2016-09-26T06:00:00.0,5467.919999860976,22326.21,9115.50687,27.931417,410.8443577322885,4621.505171358813,5.997878292596511e-11,1.0196393097414068e-10,5.098196548707034e-11,9.4595011647158e-8,1.1690391819345765e-9,7.128287694723027e-8,5467.919999766279,11999.99999948707,0.0366921005249023,27794.129999860976,5.997878292596511e-11,0.00242562222249404,0.00150958532213173
2016-09-26T07:00:00.0,5467.920000343723,21439.80028,8096.182790999999,24.68708341,382.9153663557249,7505.999810502488,6.002729439787868e-11,1.0204640047639375e-10,5.1023200238196875e-11,4.2437213275172664e-7,5.244543472951885e-9,3.197892361556027e-7,5467.919999919249,11999.999999822781,0.033824981689453096,26907.720280343725,6.002729439787868e-11,0.00242562222249301,0.001509585321556473
2016-09-26T08:00:00.0,14290.918628500629,20940.6575,7856.560176999999,25.61788882,358.2307085732456,11409.818529230379,6.004702703270746e-11,1.0207994595560266e-10,5.103997297780133e-11,8822.998628564614,109.03779088711548,6648.645785799724,5467.919999935914,11999.999999859356,0.0316650009155273,35231.57612850063,6.004702703270746e-11,0.002425622222484345,0.0015095853214646645
2016-09-26T09:00:00.0,5566.476614619897,20578.79,7189.504540000001,31.625417,441.65303626262937,22201.905647474778,6.003991781982707e-11,1.0206786029370601e-10,5.1033930146853004e-11,98.55661468902842,1.2179980974056426,74.26817667107576,5467.919999930767,11999.99999984806,0.03117919921875,26145.266614619897,6.003991781982707e-11,0.002425622222499402,0.0015095853212388894
2016-09-26T10:00:00.0,14703.226124403533,20528.35,6730.1504,32.628361,411.24804298230623,27086.67079357923,6.004538292517636e-11,1.0207715097279981e-10,5.1038575486399904e-11,9235.306124468638,114.1332352379764,6959.343612071731,5467.919999934793,11999.999999856895,0.0304565906524658,35231.57612440353,6.004538292517636e-11,0.0024256222224914854,0.0015095853211351512
2016-09-26T11:00:00.0,14480.805530817735,20670.3,6288.24991,34.14225,492.75534284255815,39315.86551509317,6.004464528181968e-11,1.0207589697909345e-10,5.1037948489546725e-11,9012.885530883355,111.38448153265186,6791.736678820235,5467.919999934277,11999.999999855763,0.031076530456543003,35151.10553081773,6.004464528181968e-11,0.0024256222224971133,0.001509585321042312
2016-09-26T12:00:00.0,8573.30838896531,21374.68,6263.54163,38.3800831,569.9999999974833,51819.353793354494,6.125441818304507e-11,1.0413251091117661e-10,5.2066255455588306e-11,3105.3883890649377,38.37750679161395,2340.091877537436,5467.919999900268,11999.999999781125,0.034780448913574194,29947.98838896531,6.125441818304507e-11,0.0025763071356400364,0.001509585321039439
2016-09-26T13:00:00.0,5467.919999984628,23402.25,6540.759239999999,46.9436661,569.999999996285,59895.90555025837,6.208019680553495e-11,1.0553633456940942e-10,5.276816728470471e-11,2.9933997425379303e-7,3.699351081294412e-9,2.2557018788380558e-7,5467.919999685182,11999.999999309095,0.0379297294616699,28870.169999984628,6.208019680553495e-11,0.002678389447690977,0.0015095853210976666
2016-09-26T14:00:00.0,10752.356130426655,24479.22,6465.9537,50.6502221,523.0590122894848,65355.14781937836,6.210538476260352e-11,1.0557915409642597e-10,5.2789577048212985e-11,5284.436130569013,65.30696263465728,3982.131867966907,5467.919999857537,11999.999999687347,0.038028190612793,35231.576130426656,6.210538476260352e-11,0.0026783894476951737,0.0015095853210814374
2016-09-26T15:00:00.0,9096.93613049576,26134.64,7622.092540000001,40.1160003,537.7184312136426,74871.32749661793,6.210387102241901e-11,1.0557658073811231e-10,5.278829036905616e-11,3629.0161306429636,44.84868678296413,2734.676023351471,5467.91999985269,11999.999999676711,0.0351716003417969,35231.57613049576,6.210387102241901e-11,0.0026783894477047407,0.0015095853213825683
2016-09-26T16:00:00.0,7550.416130502068,27681.16,10053.1967,36.694945,542.4537960861071,81983.91248923143,6.210376768309858e-11,1.0557640506126759e-10,5.278820253063379e-11,2082.4961306496175,25.736236304271255,1569.2827014799545,5467.919999852345,11999.999999675954,0.033669998168945295,35231.57613050207,6.210376768309858e-11,0.0026783894477177155,0.0015095853227004396
