Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-26T17:00:00.0,6596.106130505531,28635.47,12918.847,32.155194,531.4977657798788,85499.99999997266,6.192362385222002e-11,1.0527016054877403e-10,5.263508027438702e-11,1128.186130522234,13.942530035464852,850.1542704551738,5467.919999983192,11999.999999963113,0.0353476791381836,35231.57613050553,6.192362385222002e-11,0.0026783894477257477,0.0023554468850466304
2016-09-26T18:00:00.0,5920.986130504774,29310.59,16077.4653,32.155389,513.2877802048439,85431.30962583784,6.192361249434183e-11,1.052701412403811e-10,5.263507062019055e-11,453.0661305214769,5.599154219280697,341.4118426390669,5467.919999983192,11999.999999963113,0.0372672805786133,35231.57613050477,6.192361249434183e-11,0.0026783894477321376,0.002355446885859663
2016-09-26T19:00:00.0,5577.646130502524,29653.93,18091.9234,31.118389,486.7342238136245,81695.2585238869,6.192363346510841e-11,1.0527017689068429e-10,5.2635088445342145e-11,109.72613051922745,1.3560349919667047,82.68506048577467,5467.919999983192,11999.999999963113,0.0414771003723145,35231.57613050252,6.192363346510841e-11,0.0026783894477356678,0.0023554468861997913
2016-09-26T20:00:00.0,5397.566130508973,29834.01,19021.9927,28.831166999999997,456.9745481950905,75686.02253978267,6.153819261517503e-11,1.0461492744579754e-10,5.230746372289877e-11,1.6805923125726408e-8,2.0769364346438922e-10,1.2664246552706659e-8,5397.566130492063,11845.60007569693,0.04339501953125,35231.57613050897,6.153819261517503e-11,0.002678389447737108,0.0023554468863759706
2016-09-26T21:00:00.0,5348.436130508294,29883.14,20172.2128,26.633861,428.1460595847971,68509.63227093915,6.153823591572591e-11,1.0461500105673404e-10,5.230750052836702e-11,1.6806805809558334e-8,2.0770455198870586e-10,1.2664911706628405e-8,5348.436130491383,11737.778454311072,0.0456367607116699,35231.57613050829,6.153823591572591e-11,0.002678389447737608,0.0023554468865973582
2016-09-26T22:00:00.0,5113.466130505735,30118.11,20845.0834,25.586361,401.5148769745043,60075.20028070978,6.153808389654847e-11,1.046147426241324e-10,5.23073713120662e-11,1.6800136583836794e-8,2.0762213129816534e-10,1.2659886054766178e-8,5113.4661304888305,11222.108876111202,0.055119270324707,35231.57613050573,6.153808389654847e-11,0.002678389447738191,0.002355446886652019
2016-09-26T23:00:00.0,5414.446130503179,29817.13,20527.847,25.073860999999997,375.931194364208,50452.22811228053,6.153824927371417e-11,1.0461502376531409e-10,5.2307511882657047e-11,1.6807388854151244e-8,2.0771175746351957e-10,1.2665351064848754e-8,5414.446130486267,11882.645240939006,0.06057546997070309,35231.57613050318,6.153824927371417e-11,0.002678389447738714,0.0023554468866263016
2016-09-27T00:00:00.0,5467.919999993176,28874.93,20099.229,25.486583,350.8600117539166,41807.028708679085,6.171137736836359e-11,1.0490934152621808e-10,5.245467076310904e-11,3.0599039167559155e-8,3.781539332100937e-10,2.3058166659152053e-8,5467.9199999624725,11999.999999917642,0.0779448699951172,34342.849999993174,6.171137736836359e-11,0.0026783894477395323,0.0023554468865870934
2016-09-27T01:00:00.0,95.52077631279316,28128.2,18209.6341,25.684417,325.376107143789,33707.802064066665,6.150359421620061e-11,1.0455611016754103e-10,5.2278055083770514e-11,1.5842024048995765e-8,1.9578143193750862e-10,1.19378921913115e-8,95.52077629684658,209.63169094686077,0.0867483901977539,28223.720776312795,6.150359421620061e-11,0.0026783894477399248,0.0024094692454567786
2016-09-27T02:00:00.0,2378.130104987955,28098.28,15303.6574,26.808111,299.6943685334893,15707.80206449471,6.15380265477603e-11,1.0461464513119253e-10,5.230732256559626e-11,1.6797619949290593e-8,2.075910298231521e-10,1.2657989623362932e-8,2378.130104971053,5219.089024647879,0.0841565780639648,30476.410104987954,6.15380265477603e-11,0.0026783894477406095,0.002355446885748203
2016-09-27T03:00:00.0,5467.920000028841,26871.15,13123.2384,29.138111,272.8889359231929,5623.236044602132,6.180170345323656e-11,1.0506289587050215e-10,5.2531447935251075e-11,5.33354763452849e-8,6.59139002671248e-10,4.0191402601905366e-8,5467.919999975401,11999.999999946014,0.0595917091369629,32339.070000028845,6.180170345323656e-11,0.0026783894477416005,0.00235544688539964
2016-09-27T04:00:00.0,5374.888581893911,25737.34,11795.8332,29.100278000000003,243.75350331335352,4500.000000035222,6.194214061111447e-11,1.0530163903889461e-10,5.2650819519447306e-11,5.386831024381433e-8,6.657239556618698e-10,4.0592924125723764e-8,5374.888581839937,11795.831501206902,0.0470887908935547,31112.22858189391,6.194214061111447e-11,0.002678389447740969,0.0016989402097638147
2016-09-27T05:00:00.0,4403.329780215451,24512.45,9663.63189,28.130417,214.6559037035198,4500.00000022293,6.200613214603794e-11,1.0541042464826448e-10,5.270521232413224e-11,8.234901617665111e-8,1.0176987647441314e-9,6.205480272830069e-8,4403.329780132996,9663.630294809718,0.0418400192260742,28915.779780215453,6.200613214603794e-11,0.0026783894477394733,0.001595214359087167
2016-09-27T06:00:00.0,3890.191280803005,23295.36,8537.48842,32.275083,186.5281650940349,4500.000000309063,6.205222897330862e-11,1.0548878925462466e-10,5.274439462731233e-11,1.3272773840623216e-7,1.6402971364411248e-9,1.0001811807567834e-7,3890.191280670172,8537.486899596568,0.038866321563720704,27185.551280803007,6.205222897330862e-11,0.002678389447740035,0.0015203955552208093
2016-09-27T07:00:00.0,5467.920000217261,22234.18556,8023.069323000001,30.49833337,154.255760485174,4500.000000401205,6.210265281101139e-11,1.0557450977871937e-10,5.2787254889359686e-11,6.918234477944761e-7,8.549803032632863e-9,5.213294532093209e-7,5467.919999525332,11999.999998958285,0.034327018737792994,27702.105560217264,6.210265281101139e-11,0.0026783894477370967,0.0014627602816747484
2016-09-27T08:00:00.0,13710.063910263503,21521.51222,7335.381848,30.05722236,123.76010551322636,8476.9321396411,6.211551975707683e-11,1.055963835870306e-10,5.27981917935153e-11,8242.143910506082,101.859379334561,6210.937764302499,5467.919999757315,11999.999999467398,0.0316031894683838,35231.57613026351,6.211551975707683e-11,0.0026783894477261125,0.0014627602813945585
2016-09-27T09:00:00.0,14423.616130396553,20807.96,6922.67583,32.138472,195.56494087728933,19352.48951817128,6.211400962408393e-11,1.0559381636094266e-10,5.279690818047133e-11,8955.696130653496,110.6777143522701,6748.641119040859,5467.919999742952,11999.999999435879,0.0294189701080322,35231.576130396556,6.211400962408393e-11,0.0026783894477243066,0.0014627602812785185
2016-09-27T10:00:00.0,14635.856130428667,20595.72,6647.24991,32.034306,274.10686161906114,31178.456269408303,6.211398445121051e-11,1.0559377356705787e-10,5.2796886783528935e-11,9167.936130685863,113.30065262027428,6908.576379285017,5467.919999742699,11999.999999435322,0.028171440124511705,35231.57613042867,6.211398445121051e-11,0.0026783894477233265,0.0014627602812114513
2016-09-27T11:00:00.0,14463.0861304202,20768.49,6283.96984,34.218139,355.37588662883695,43439.78420088893,6.211401122512727e-11,1.0559381908271636e-10,5.279690954135818e-11,8995.166130677128,111.16549881082796,6778.384073830973,5467.919999742969,11999.999999435913,0.0285081806182861,35231.57613042021,6.211401122512727e-11,0.0026783894477257065,0.001462760281126535
2016-09-27T12:00:00.0,13781.636130194118,21449.94,6023.99074,44.8404444,432.32592482916357,55934.19989691609,6.211554214085109e-11,1.0559642163944685e-10,5.2798210819723426e-11,8313.716130444478,102.74389457473157,6264.871620410461,5467.919999749535,11999.999999450325,0.0318041191101074,35231.576130194124,6.211554214085109e-11,0.0026783894477330505,0.0014627602810686233
2016-09-27T13:00:00.0,1457.6310377399273,23447.51,6155.40272,46.1398053,490.2320533933946,68175.08223953715,6.208678256192573e-11,1.0554753035527373e-10,5.2773765177636866e-11,2.7040694040183255e-7,3.3417862410748746e-9,2.037674537240777e-7,1457.6310374694147,3198.9444705908236,0.0367563018798828,24905.141037739926,6.208678256192573e-11,0.0026783894477440443,0.0014627602811025076
2016-09-27T14:00:00.0,10539.966130268116,24691.61,6074.32172,43.981639,444.09492648623655,65218.62545309203,6.21153441345147e-11,1.05596085028675e-10,5.27980425143375e-11,5072.046130520388,62.68217061249373,3822.083573932544,5467.9199997476235,11999.99999944613,0.0387970085144043,35231.57613026812,6.21153441345147e-11,0.002678389447741877,0.001462760281082463
2016-09-27T15:00:00.0,8902.36613049058,26329.21,7304.12957,37.7093332,462.79813648823085,74966.38876923098,6.21138838537948e-11,1.0559360255145117e-10,5.2796801275725583e-11,3434.4461307488023,42.4441207329729,2588.0561422544447,5467.919999741673,11999.99999943307,0.0360887489318848,35231.57613049058,6.21138838537948e-11,0.0026783894477438635,0.0014627602813851745
2016-09-27T16:00:00.0,7351.466130496568,27880.11,10169.6805,34.627306,467.5356024107049,82250.31680367878,6.211376149745148e-11,1.055933945456675e-10,5.279669727283375e-11,1883.5461307560429,23.277540638700646,1419.3622340671125,5467.91999974042,11999.999999430322,0.0350153198242188,35231.57613049657,6.211376149745148e-11,0.002678389447746655,0.0014627602830686438
2016-09-27T17:00:00.0,6457.196130500845,28774.38,13051.1132,33.844389,456.18851543890554,85499.9999999365,6.20361595084652e-11,1.0546147116439082e-10,5.273073558219541e-11,989.2761305383863,12.225830286546026,745.4774564967089,5467.919999962353,11999.99999991738,0.0353109817504883,35231.57613050084,6.20361595084652e-11,0.0026783894477494167,0.0018268717650306975
2016-09-27T18:00:00.0,5634.306130500464,29597.27,15767.8562,33.028028000000006,434.57263511495194,85194.36608322235,6.203603394903183e-11,1.0546125771335411e-10,5.2730628856677055e-11,166.38613053803283,2.0562596541028646,125.38168622578442,5467.919999962326,11999.99999991732,0.0373554801940918,35231.57613050046,6.203603394903183e-11,0.002678389447751573,0.001826871766123484
2016-09-27T19:00:00.0,5457.806130504231,29773.77,17182.3285,34.062334,403.6035451585572,81551.89339623722,6.186290887901809e-11,1.0516694509433074e-10,5.258347254716537e-11,3.766169896532147e-8,4.6543682359183334e-10,2.838029412145325e-8,5457.806130466464,11977.803911834404,0.0412345390319824,35231.576130504225,6.186290887901809e-11,0.0026783894477533897,0.0018268717666913461
2016-09-27T20:00:00.0,5224.766130503453,30006.81,18313.9443,31.416860999999997,369.5438895485247,76347.37063497177,6.186277970591996e-11,1.0516672550006392e-10,5.258336275003196e-11,3.762584371059952e-8,4.649937114560206e-10,2.835327508878174e-8,5224.766130465721,11466.369947912306,0.0427995681762695,35231.576130503454,6.186277970591996e-11,0.0026783894477530514,0.0018268717671828477
2016-09-27T21:00:00.0,5366.8961305013345,29864.68,18760.9189,28.333944,338.1297069384898,69499.7981097842,6.186286845447943e-11,1.0516687637261503e-10,5.258343818630751e-11,3.76474266315455e-8,4.6526044095694354e-10,2.836953908274046e-8,5366.896130463582,11778.291117200506,0.0464827003479004,35231.57613050133,6.186286845447943e-11,0.002678389447751947,0.0018268717673910345
2016-09-27T22:00:00.0,5516.036130466881,29715.54,18711.0995,26.165167,309.79844132845756,62517.17215388485,6.203612113323013e-11,1.0546140592649121e-10,5.2730702963245606e-11,48.11613050443534,0.5946364492514165,36.25832007630588,5467.919999962341,11999.999999917352,0.0513336601257324,35231.57613046688,6.203612113323013e-11,0.0026783894477507703,0.001826871767368232
2016-09-27T23:00:00.0,5813.346129896663,29418.23,18310.9142,24.354889,284.2305891672017,55842.33280075028,6.20363124702221e-11,1.0546173119937758e-10,5.273086559968879e-11,345.4261299344051,4.268900371444437,260.2988031368559,5467.919999962152,11999.99999991694,0.0564933280944824,35231.57612989665,6.20363124702221e-11,0.002678389447749205,0.0018268717671831504
2016-09-28T00:00:00.0,453.5999107205769,28646.13,18138.155,25.937222,264.1472789281562,49791.71923067584,6.186188718615219e-11,1.0516520821645873e-10,5.258260410822936e-11,3.744848259628193e-8,4.628018190044162e-10,2.8219623110025377e-8,453.5999106830232,995.4788892661704,0.0641996078491211,29099.72991072058,6.186188718615219e-11,0.0026783894477501206,0.0018268717671300835
2016-09-28T01:00:00.0,4.8298204965159724e-8,27867.41,15877.0718,27.208583,238.21273531812116,32649.044946841997,6.165462175281678e-11,1.0481285697978853e-10,5.240642848989426e-11,1.7041371900745675e-8,2.1060340412241113e-10,1.2841670983073848e-8,3.115202020743426e-8,6.836680904058785e-8,0.07368077850341799,27867.410000048298,6.165462175281678e-11,0.0026783894477502034,0.0018268717661848086
2016-09-28T02:00:00.0,6.947652407885088e-8,28097.59,12271.9768,29.338167,211.00683070783117,16771.974973794975,6.172739759266242e-11,1.0493657590752611e-10,5.2468287953763054e-11,2.1082717491052313e-8,2.605478066922788e-10,1.5887061383675536e-8,4.828887001189105e-8,1.0597566170366292e-7,0.06723143005371089,28097.59000006948,6.172739759266242e-11,0.0026783894477503093,0.0018268717648410443
2016-09-28T03:00:00.0,4831.594228300853,26823.44,10603.5093,29.906778000000003,181.6713420975914,4500.0000007886,6.188208227391455e-11,1.0519953986565473e-10,5.2599769932827365e-11,4.0704980085005057e-8,5.030467864070209e-10,3.067358453701346e-8,4831.594228260043,10603.507501777734,0.0529955406188965,31655.034228300854,6.188208227391455e-11,0.0026783894477490676,0.0017975490686733852
2016-09-28T04:00:00.0,4448.5381581461015,25349.17,9762.84709,30.105083,151.76724248759524,4500.000000146077,6.197891511067009e-11,1.0536415568813914e-10,5.268207784406957e-11,6.722982882146485e-8,8.308504086896865e-10,5.066161028595649e-8,4448.538158078766,9762.8454507281,0.0450437202453613,29797.7081581461,6.197891511067009e-11,0.0026783894477469556,0.0016392506530356183
2016-09-28T05:00:00.0,4114.406563272922,24321.83,9029.55548,30.422139,121.66483787792707,4500.0000001754925,6.206070109800675e-11,1.0550319186661147e-10,5.2751595933305735e-11,1.501312285070593e-7,1.8553757275423788e-9,1.1313266631355968e-7,4114.406563122685,9029.553972529266,0.0388466987609863,28436.236563272923,6.206070109800675e-11,0.002678389447743817,0.001507486137277622
2016-09-28T06:00:00.0,3768.979382544534,23476.07,8271.47442,31.3405,91.24537726928276,4500.000000304029,6.21075590408979e-11,1.0558285036952644e-10,5.279142518476322e-11,5.714410924330671e-7,7.0620745807775795e-9,4.3061430370594993e-7,3768.9793819729875,8271.472988572592,0.0355102310180664,27245.049382544534,6.21075590408979e-11,0.0026783894477388423,0.001431428597798471
2016-09-28T07:00:00.0,12742.357799275633,22489.21833,7255.958247,30.35402791,59.90755566584542,4500.000000735831,6.212853305180135e-11,1.056185061880623e-10,5.280925309403115e-11,7274.437813703627,89.90011928416031,5481.71459049758,5467.9199855719,11999.99996833582,0.0335350303649902,35231.576129275636,6.212853305180135e-11,0.002678389447720584,0.0014000035987643826
2016-09-28T08:00:00.0,13661.955570253864,21569.62056,6548.627297,32.97141662,119.45632542950585,14725.757712572831,6.212747117789993e-11,1.0561670100242986e-10,5.280835050121493e-11,8898.59051147165,109.97198256821763,6705.608693184001,4763.365058782109,10453.770484093642,0.0313949203491211,35231.57613025387,6.212747117789993e-11,0.002678389447715446,0.0014000035985573269
2016-09-28T09:00:00.0,14289.536130343939,20942.04,6009.21982,41.877889,196.45956976722255,25336.510992854073,6.212748376627083e-11,1.0561672240266041e-10,5.2808361201330204e-11,9810.83751652714,121.24585921289986,7393.0401959085275,4478.698613816692,9829.036153747733,0.0293134899139404,35231.57613034394,6.212748376627083e-11,0.0026783894477160927,0.001400003598411471
2016-09-28T10:00:00.0,14508.296130354684,20723.28,5602.27074,42.835972,275.83021836962314,36549.36892251393,6.212751261264726e-11,1.0561677144150033e-10,5.2808385720750167e-11,9952.777052501478,122.99999905738287,7499.9999425233445,4555.519077853099,9997.627787940786,0.0287364597320557,35231.57613035468,6.212751261264726e-11,0.0026783894477158472,0.0014000035983077939
2016-09-28T11:00:00.0,14449.196130249893,20782.38,5368.53003,47.650528,355.9969238165054,48444.72731298166,6.212767011641618e-11,1.0561703919790751e-10,5.2808519598953754e-11,9589.58108679026,118.51149266319038,7226.310528243315,4859.615043459527,10665.00250945777,0.029602989196777302,35231.576130249894,6.212767011641618e-11,0.002678389447719245,0.0014000035982507696
2016-09-28T12:00:00.0,12247.44267211475,21494.48,5160.69205,52.88566659999999,426.86056686919443,60967.51172068634,6.212851978030066e-11,1.0561848362651112e-10,5.280924181325556e-11,7589.161447650492,93.78958716579753,5718.877266207166,4658.281224464153,10223.1515262787,0.0323067092895508,33741.92267211475,6.212851978030066e-11,0.002678389447725018,0.0014000035982035207
2016-09-28T13:00:00.0,2.7523857583882286e-7,23714.06,5222.31246,59.101361100000005,467.7671658244927,71748.84986317581,6.207731571529477e-11,1.055314367160011e-10,5.276571835800055e-11,1.3934171333544974e-7,1.7220350178151328e-9,1.0500213523263004e-7,1.3579133106665714e-7,2.9801020731830123e-7,0.0361508293151855,23714.06000027524,6.207731571529477e-11,0.0026783894477351603,0.0014000035982224615
2016-09-28T14:00:00.0,10628.226130293366,24603.35,5201.337939999999,62.921639299999995,408.66848311571175,66526.53880358243,6.212873425868661e-11,1.0561884823976724e-10,5.280942411988362e-11,6146.148465377716,75.9563136459478,4631.482539387061,4482.077664915544,9836.451882797577,0.0365931015014648,35231.57613029337,6.212873425868661e-11,0.002678389447732095,0.0014000035982156894
2016-09-28T15:00:00.0,9216.77613049137,26014.8,5766.46523,59.3649167,421.7058358511583,75793.13668577065,6.212743828419834e-11,1.0561664508313717e-10,5.2808322541568586e-11,5706.5617130428,70.52374243113864,4300.228197020649,3510.214417448464,7703.58253401322,0.0351995315551758,35231.57613049137,6.212743828419834e-11,0.0026783894477334243,0.0014000035983554992
2016-09-28T16:00:00.0,7823.406130499057,27408.17,7436.921259999999,48.721167,432.8673399717971,82030.48358680813,6.212738864302949e-11,1.0561656069315013e-10,5.2808280346575066e-11,4710.117877952021,58.20933107334614,3549.3494556918376,3113.2882525469304,6832.480912406027,0.0338905906677246,35231.57613049906,6.212738864302949e-11,0.002678389447733943,0.0014000035988564995
2016-09-28T17:00:00.0,6910.99613049968,28320.58,9759.71516,39.1825,442.35818243464183,84975.39409490958,6.212743771723378e-11,1.0561664411929743e-10,5.2808322059648715e-11,3388.256852574378,41.87329701794881,2553.24981816761,3522.7392779251963,7731.069828216645,0.0345339698791504,35231.576130499685,6.212743771723378e-11,0.0026783894477344595,0.0014000036004770523
2016-09-28T18:00:00.0,6022.496130499604,29209.08,12125.2799,34.550556,445.0516578420903,85499.99998129744,6.212682943693313e-11,1.0561561004278631e-10,5.2807805021393155e-11,1512.4537709234323,18.691447765441612,1139.7224247220495,4510.042359576066,9897.823727288034,0.0359991493225098,35231.576130499605,6.212682943693313e-11,0.002678389447736275,0.001401239665321518
2016-09-28T19:00:00.0,6006.616130496359,29224.96,13259.1226,33.4155,429.1952279970312,84412.26763454718,6.212693625615434e-11,1.0561579163546238e-10,5.280789581773119e-11,682.6969590631811,8.437014601883844,514.4521098709661,5323.919171433072,11683.973075172435,0.0382215194702148,35231.57613049636,6.212693625615434e-11,0.00267838944773817,0.0014012396663557456
2016-09-28T20:00:00.0,5870.4561304914,29361.12,13966.2266,35.796389000000005,404.2194209884135,83351.57162083025,6.212694226998693e-11,1.0561580185897779e-10,5.2807900929488895e-11,402.5362238210352,4.97468745550828,303.33460094562685,5467.919906670259,11999.999795176795,0.0411755218505859,35231.576130491405,6.212694226998693e-11,0.0026783894477405605,0.0014012396670275728
2016-09-28T21:00:00.0,5886.506130479019,29345.07,14459.4119,32.401944,373.400397833422,81688.68081819234,6.212691271981228e-11,1.0561575162368087e-10,5.2807875811840436e-11,645.0556392862642,7.9718296316331765,486.0871726605595,5241.450491192649,11502.98575954143,0.0442148513793945,35231.57613047902,6.212691271981228e-11,0.0026783894477398805,0.001401239667503008
2016-09-28T22:00:00.0,6001.546130439687,29230.03,14165.2706,32.72075,348.97296185455616,79218.343251634,6.21275807458535e-11,1.0561688726795095e-10,5.280844363397548e-11,1546.8062122855115,19.11598759315659,1165.6089995827188,4454.7399181540695,9776.455949949675,0.046516960144043,35231.57613043969,6.21275807458535e-11,0.0026783894477399057,0.0014012396672272744
2016-09-28T23:00:00.0,9.520854762471652e-6,28770.66,12797.5046,32.724139,335.3708778372211,75995.13900240605,6.212476943585502e-11,1.0561210804095352e-10,5.280605402047676e-11,3.3601919256599236e-6,4.152646055554098e-8,2.532101253386645e-6,6.1605572247036885e-6,1.3520074671254198e-5,0.0502616691589355,28770.660009520856,6.212476943585502e-11,0.002678389447741416,0.0014012396659604145
2016-09-29T00:00:00.0,8.110864803655215e-8,28118.67,12025.1713,32.875805,302.64941726825174,63197.63581969789,6.196533684711529e-11,1.05341072640096e-10,5.2670536320048e-11,4.046885397624348e-8,5.001286550149591e-10,3.0495649696034086e-8,4.053445298766857e-8,8.895767236024353e-8,0.0541841087341309,28118.670000081107,6.196533684711529e-11,0.0026783894477415073,0.0014012396652806002
2016-09-29T01:00:00.0,3.887834804039834e-8,27443.67,10732.2546,34.309056,269.77629065825545,51172.46592105701,6.179029840377996e-11,1.0504350728642594e-10,5.252175364321297e-11,1.9379137301809947e-8,2.3949434989668805e-10,1.4603314018090734e-8,1.9394167231301965e-8,4.2562803913668006e-8,0.0629357986450195,27443.670000038877,6.179029840377996e-11,0.0026783894477417666,0.0014012396642052736
2016-09-29T02:00:00.0,4.82378371021544e-8,27279.42,8751.824120000001,39.147056,235.4699130479991,40440.21272235384,6.185546893581656e-11,1.0515429719088815e-10,5.257714859544407e-11,2.4054760578345238e-8,2.9727738427722557e-10,1.8126669773001557e-8,2.407792222661827e-8,5.284186065623111e-8,0.0562124900817871,27279.420000048234,6.185546893581656e-11,0.00267838944774276,0.0014012396626063891
2016-09-29T03:00:00.0,7.13007860927088e-8,25954.12,7680.1805,43.484221999999995,196.32553543779542,31688.390003664474,6.194314266254863e-11,1.0530334252633266e-10,5.265167126316633e-11,3.5572403889939e-8,4.396165634828169e-10,2.680588801724493e-8,3.562307886024347e-8,7.817907839231768e-8,0.0475474815368652,25954.1200000713,6.194314266254863e-11,0.00267838944774279,0.0014012396619378753
2016-09-29T04:00:00.0,1.4911526702836225e-7,25047.95,6823.7406900000005,43.226694,152.84399182773598,24008.21090500912,6.203897856033461e-11,1.0546626355256882e-10,5.273313177628441e-11,7.439390923879175e-8,9.193866915713324e-10,5.6060164120203186e-8,7.461589152601793e-8,1.6375343792744136e-7,0.0396346015930176,25047.950000149114,6.203897856033461e-11,0.00267838944774054,0.0014012396616158366
2016-09-29T05:00:00.0,2.7206067067060314e-7,24201.14,6320.56246,40.797055,109.61997621815553,17184.471616468596,6.207870528682251e-11,1.0553379898759826e-10,5.276689949379913e-11,1.356078653303373e-7,1.6758907810170416e-9,1.0218846225713667e-7,1.3634727154127825e-7,2.992302847326477e-7,0.0369440383911133,24201.140000272062,6.207870528682251e-11,0.002678389447735893,0.0014012396614750283
2016-09-29T06:00:00.0,6.789276086952018e-7,23198.39,6363.91196,38.828278000000005,68.82559960933168,10863.910558109677,6.210704577018555e-11,1.0558197780931543e-10,5.2790988904657717e-11,3.402655127907155e-7,4.205123608390171e-9,2.5640997612135184e-7,3.3855651392667695e-7,7.43002488536797e-7,0.0349047088623047,23198.390000678926,6.210704577018555e-11,0.0026783894477262664,0.001401239661483576
2016-09-29T07:00:00.0,5126.069116722035,22317.13028,6350.520813,42.01791682,30.00000000303734,4500.00000034875,6.110459999337566e-11,1.0387781998873862e-10,5.193890999436931e-11,3399.7524133081843,42.0153632927145,2561.912395897225,1726.3167034137468,3788.6070829428672,0.030329269409179703,27443.19939672204,6.110459999337566e-11,0.0025535337133133678,0.0013349363065168246
2016-09-29T08:00:00.0,13572.024189897373,21659.55194,6268.1248829999995,39.1566664,30.000000009517063,4500.0000011251495,6.078638224620021e-11,1.0333684981854036e-10,5.166842490927018e-11,8104.104655162148,100.15344056112907,6106.917107385919,5467.919534735121,11999.99897892095,0.0284754199981689,35231.576129897374,6.078638224620021e-11,0.002513686180204931,0.001314385050017958
2016-09-29T09:00:00.0,14299.656130289863,20931.92,6180.442129999999,43.440278,90.99928785687806,16338.792518817068,6.078566713844619e-11,1.0333563413535852e-10,5.166781706767926e-11,8831.736221302073,109.14577320127786,6655.230073248649,5467.9199089876865,11999.999800262665,0.0273833103179932,35231.57613028986,6.078566713844619e-11,0.0025136861801998522,0.0013143850499857926
2016-09-29T10:00:00.0,14524.5261303454,20707.05,6171.73369,43.237667,156.707296744388,28813.581576713434,6.078561956672619e-11,1.0333555326343452e-10,5.166777663171726e-11,9056.606422848292,111.9248000429639,6824.682929449017,5467.919707497005,11999.99935806743,0.026475040435791,35231.5761303454,6.078561956672619e-11,0.0025136861801972983,0.001314385049982174
2016-09-29T11:00:00.0,14477.126130264947,20754.45,6044.78695,46.652055,225.39694347358335,41466.531488614935,6.078709668412004e-11,1.0333806436300407e-10,5.1669032181502036e-11,9009.206147085877,111.33901038412374,6788.964047812423,5467.9199831789665,11999.999963084243,0.0274980602264404,35231.57613026495,6.078709668412004e-11,0.002513686180197679,0.0013143850499389856
2016-09-29T12:00:00.0,1511.8599199259734,21457.58,6144.57631,45.9591113,290.0864125439413,54210.70986389665,6.078433190843347e-11,1.033333642443369e-10,5.166668212216845e-11,1511.8598754263596,18.684108191250935,1139.2748897104227,4.449951061872232e-5,9.765946235948365e-5,0.0303330993652344,22969.43991992597,6.078433190843347e-11,0.0025136861802037692,0.0013143850499775485
2016-09-29T13:00:00.0,2.396645754511957e-7,23639.91,6194.31012,50.50488920000001,262.813923121425,49205.40985565158,6.073195590271951e-11,1.0324432503462318e-10,5.162216251731159e-11,1.2037221124799194e-7,1.4876030872526067e-9,9.070750532028089e-8,1.1918911987816914e-7,2.615746826102119e-7,0.0346689987182617,23639.910000239663,6.073195590271951e-11,0.002513686180205835,0.001314385049994909
2016-09-29T14:00:00.0,10453.326130116526,24778.25,6430.23371,52.9075,212.31154760914131,43011.10105038892,6.078679758093224e-11,1.033375558875848e-10,5.16687779437924e-11,5645.607381460686,69.77044687477338,4254.295541144718,4807.718748655736,10551.10992550528,0.0351109580993652,35231.576130116526,6.078679758093224e-11,0.0025136861802010193,0.001314385050074306
2016-09-29T15:00:00.0,9081.356130492524,26150.22,6379.30541,55.6500553,229.17700817014884,51386.27412142396,6.078555830834611e-11,1.0333544912418838e-10,5.166772456209419e-11,5294.777805433428,65.43476877276977,3989.924925168888,3786.578325058994,8310.095959836268,0.0310963306427002,35231.576130492525,6.078555830834611e-11,0.002513686180200968,0.0013143850500570342
2016-09-29T16:00:00.0,7928.286130499371,27303.29,6530.129620000001,48.79,238.9642353291562,57306.990910814166,6.078554181197633e-11,1.0333542108035976e-10,5.166771054017988e-11,4969.609380071002,61.41622040158761,3744.891487901683,2958.676750428265,6493.167603977231,0.0297793998718262,35231.576130499365,6.078554181197633e-11,0.0025136861801991883,0.0013143850501109704
2016-09-29T17:00:00.0,7154.086130500118,28077.49,7561.273120000001,45.4245,251.5929694169751,61014.921697078134,6.078557056231284e-11,1.0333546995593181e-10,5.1667734977965904e-11,4750.087096995214,58.703285060128295,3579.4686012273346,2403.999033504801,5275.861461407191,0.0305985507965088,35231.576130500114,6.078557056231284e-11,0.0025136861801980568,0.001314385050562354
2016-09-29T18:00:00.0,6479.16613049831,28752.41,9206.04172,38.294778,264.87426816333004,62308.97995409771,6.078552079104685e-11,1.0333538534477963e-10,5.1667692672389813e-11,4496.415990730841,55.5683262775882,3388.312577901719,1982.750139767365,4351.380721957962,0.0316071701049805,35231.5761304983,6.078552079104685e-11,0.00251368618019591,0.0013143850519499786
2016-09-29T19:00:00.0,6388.5861304970895,28842.99,9844.10866,40.467611,282.1503301271457,60842.63284834245,6.07855686506977e-11,1.033354667061861e-10,5.166773335309305e-11,4451.126072135095,55.008617171757706,3354.1839738876647,1937.4600583618915,4251.986258091321,0.032939491271972696,35231.57613049709,6.07855686506977e-11,0.002513686180196407,0.0013143850526113254
2016-09-29T20:00:00.0,6414.886130493662,28816.69,9790.73601,43.535166,296.69384998513783,58604.695734706496,6.078557670719784e-11,1.0333548040223633e-10,5.166774020111816e-11,4380.486939095426,54.13563335513441,3300.953253361854,2034.399191398132,4464.730701396067,0.032859809875488304,35231.57613049366,6.078557670719784e-11,0.0025136861801972475,0.0013143850525544772
2016-09-29T21:00:00.0,6480.526130490405,28751.05,9915.97451,37.901194,307.2968310265026,56579.64499384947,6.078559521469062e-11,1.0333551186497406e-10,5.166775593248703e-11,4245.729154490125,52.47024817751094,3199.405376677496,2234.7969760001765,4904.527445903034,0.033352428436279294,35231.57613049041,6.078559521469062e-11,0.002513686180195812,0.0013143850526876795
2016-09-29T22:00:00.0,6405.596130474264,28825.98,10025.6757,34.340666999999996,321.8683988902431,54767.60462081505,6.078553163006006e-11,1.033354037711021e-10,5.166770188555105e-11,3956.8975962684076,48.900763881659586,2981.7538952231453,2448.6985342057533,5373.959825759894,0.0371579399108887,35231.57613047426,6.078553163006006e-11,0.0025136861801950054,0.0013143850528056673
2016-09-29T23:00:00.0,6808.2661304013145,28423.31,10467.7407,33.591305,336.4310094581345,53097.64395618314,6.078632273802617e-11,1.0333674865464447e-10,5.166837432732224e-11,3823.0771802880013,47.24696304269559,2880.9123806521698,2985.1889501132096,6551.351775695057,0.039354419708252,35231.576130401314,6.078632273802617e-11,0.002513686180195194,0.0013143850532899325
2016-09-30T00:00:00.0,1.3770829630314144e-7,27868.7,9608.38878,38.553694,350.08918118706606,52062.16872691543,6.069372461461225e-11,1.0317933184484082e-10,5.158966592242041e-11,6.888049124967921e-8,8.512498887587589e-10,5.190548102187554e-8,6.872462572161739e-8,1.5082435526844003e-7,0.044443660736084,27868.70000013771,6.069372461461225e-11,0.002513686180200179,0.0013143850523668328
2016-09-30T01:00:00.0,4.5667450045939506e-8,27251.94,8298.45137,41.385639000000005,311.538000874149,42453.78126150321,6.051111573310615e-11,1.0286889674628045e-10,5.1434448373140224e-11,2.2783714952863837e-8,2.8156934521321285e-10,1.7168862513000782e-8,2.2780866196329394e-8,4.999531711436025e-8,0.0541512718200684,27251.940000045666,6.051111573310615e-11,0.0025136861802011823,0.0013143850510715818
2016-09-30T02:00:00.0,4.502535369964427e-8,27439.88,7152.842559999999,45.900083,270.154875560655,34155.33120595543,6.050721069360706e-11,1.02862258179132e-10,5.1431129089566e-11,2.2462630281204273e-8,2.776012653393107e-10,1.6926906423128698e-8,2.2459861160260866e-8,4.929083342900598e-8,0.053486011505127,27439.880000045025,6.050721069360706e-11,0.0025136861802021264,0.0013143850503451653
2016-09-30T03:00:00.0,6.571650598112169e-8,26093.38,6183.19208,50.323611,224.25730624716277,27002.489960406692,6.059471819652124e-11,1.0301102093408609e-10,5.1505510467043045e-11,3.280970129458281e-8,4.054740910018088e-10,2.472402993913468e-8,3.28037936656048e-8,7.19918221165009e-8,0.0452723503112793,26093.380000065717,6.059471819652124e-11,0.0025136861802023827,0.001314385049994161
2016-09-30T04:00:00.0,1.306306327433222e-7,25114.25,5447.52313,49.671417,173.93620893380208,20819.29919488846,6.068948799676549e-11,1.0317212959450132e-10,5.158606479725066e-11,6.527542009804593e-8,8.066971226399554e-10,4.918884894146069e-8,6.525204051568178e-8,1.4320335450924325e-7,0.0371278991699219,25114.25000013063,6.068948799676549e-11,0.0025136861802005474,0.0013143850497529033
2016-09-30T05:00:00.0,2.416627639219553e-7,23986.22,5575.8865,43.823333,124.2673056208403,15371.777379465902,6.073361888090062e-11,1.0324715209753105e-10,5.162357604876552e-11,1.2081979417268568e-7,1.493134478041833e-9,9.104478524645323e-8,1.2073972259717213e-7,2.6497766448047253e-7,0.0345426483154297,23986.220000241665,6.073361888090062e-11,0.002513686180195863,0.0013143850497915775
2016-09-30T06:00:00.0,1.1141036599723422e-6,23020.61,5295.89351,50.449,80.4464863085648,9795.892194206974,6.077340700986128e-11,1.0331479191676418e-10,5.165739595838209e-11,5.70522063311702e-7,7.050716888299859e-9,4.299217614816987e-7,5.434782818687235e-7,1.1927276519087114e-6,0.0319729595184326,23020.610001114102,6.077340700986128e-11,0.0025136861801908226,0.0013143850497006726
2016-09-30T07:00:00.0,8671.838167451253,22185.95028,4936.442144,57.01116691,30.00000000184749,4500.000000214672,5.91929908275935e-11,1.0062808440690896e-10,5.031404220345448e-11,5582.6804887811395,68.99277369879051,4206.876445048202,3089.157678670013,6779.523501448477,0.0250737895965576,30857.788447451258,5.91929908275935e-11,0.002308416970677433,0.0012066693834669707
2016-09-30T08:00:00.0,13646.890019986386,21584.68611,4617.134223,60.37269452,41.98391520765888,10549.959009380733,5.919305849225279e-11,1.0062819943682973e-10,5.0314099718414866e-11,8873.63208662049,109.66353737578817,6686.8010594992775,4773.257933365795,10475.481572588762,0.0250935096740723,35231.57612998638,5.919305849225279e-11,0.002308416970644416,0.0012066693833305308
2016-09-30T09:00:00.0,14221.536130074983,21010.04,4487.50687,58.433389,91.2770664804723,23095.108625138157,5.919266728821582e-11,1.0062753438996688e-10,5.031376719498344e-11,9521.045324796321,117.66450306258109,7174.66482088909,4700.490805278561,10315.785465651059,0.025257379531860403,35231.57613007499,5.919266728821582e-11,0.0023084169706378125,0.0012066693832783215
2016-09-30T10:00:00.0,14398.966130104436,20832.61,4557.74302,53.96175,150.51048896007455,36098.05324834766,5.91926330862635e-11,1.0062747624664795e-10,5.0313738123323974e-11,9526.542663070933,117.73244114649762,7178.807386981562,4872.4234670334035,10693.112116563674,0.0250464000701904,35231.57613010444,5.91926330862635e-11,0.0023084169706344797,0.0012066693833048428
2016-09-30T11:00:00.0,14536.796129368191,20694.78,4570.33564,55.73075,214.28348852357323,49412.230938562316,5.919422287272285e-11,1.0063017888362884e-10,5.031508944181442e-11,9068.876147729135,112.07643371674328,6833.928885167273,5467.919981638956,11999.999959704508,0.025631950378418,35231.57612936819,5.919422287272285e-11,0.0023084169706345846,0.0012066693833086362
2016-09-30T12:00:00.0,5.269346524620238e-7,21453.37,4672.34717,59.6904444,270.6314806573475,63675.82535010348,5.916859990031695e-11,1.0058661983053882e-10,5.029330991526941e-11,2.685162429088228e-7,3.3184203213289335e-9,2.023427025200569e-7,2.5831782293337037e-7,5.669091492195286e-7,0.0292917594909668,21453.370000526935,5.916859990031695e-11,0.00230841697064271,0.0012066693833561112
2016-09-30T13:00:00.0,1.7752736670551e-7,23510.14,4683.43978,68.1117503,210.94334467768073,59003.47938754212,5.912556293152618e-11,1.005134569835945e-10,5.025672849179725e-11,8.882774679991743e-8,1.0977652483347098e-9,6.693690538626279e-8,8.859910644860899e-8,1.9444126420710397e-7,0.0332297401428223,23510.14000017753,5.912556293152618e-11,0.002308416970643571,0.001206669383360914
2016-09-30T14:00:00.0,1.0693109704322717e-6,24761.23,4855.8356,73.89869420000001,142.83390279579504,54320.04081447288,5.918053666405563e-11,1.0060691232889456e-10,5.030345616444728e-11,5.537205752667026e-7,6.843078055158495e-9,4.172608570218594e-7,5.154897882532402e-7,1.131303577784401e-6,0.0355365600585938,24761.230001069314,5.918053666405563e-11,0.0023084169706425127,0.0012066693834314143
2016-09-30T15:00:00.0,9622.456130488012,25609.12,4825.09947,72.9024446,68.93751701967003,49464.206422690826,5.919366722602565e-11,1.0062923428424361e-10,5.0314617142121806e-11,6412.1535074444555,79.24369964393362,4831.932905117904,3210.3026230434543,7045.390473255177,0.0310696907043457,35231.57613048801,5.919366722602565e-11,0.0023084169706268677,0.0012066693834166225
2016-09-30T16:00:00.0,8599.526130499262,26632.05,5114.15043,64.173889,75.28108048062279,56516.43153773329,5.919259577359558e-11,1.0062741281511248e-10,5.031370640755624e-11,7058.278275747457,87.22874195654592,5318.825729057678,1541.2478547517032,3382.451509352814,0.0289550590515137,35231.57613049926,5.919259577359558e-11,0.002308416970617634,0.0012066693835392072
2016-09-30T17:00:00.0,7909.5761304997195,27322.0,5940.93053,50.68375,98.33824185418909,60103.55955281317,5.919260185891081e-11,1.0062742316014838e-10,5.031371158007419e-11,7427.557372208536,91.79242586878706,5597.0991383406745,482.0187582910826,1057.847426350969,0.029101739883422902,35231.57613049972,5.919260185891081e-11,0.0023084169706101276,0.0012066693839185114
2016-09-30T18:00:00.0,7487.37613049925,27744.2,7123.6389,44.950804999999995,139.44922614000748,60817.576794174194,5.919255878212093e-11,1.0062734992960556e-10,5.031367496480278e-11,7487.376033814664,92.5316864070625,5642.17600043064,9.668448527886459e-5,0.00021218558855037655,0.030072099685668895,35231.57613049925,5.919255878212093e-11,0.0023084169706060705,0.0012066693845331153
2016-09-30T19:00:00.0,7458.856130498959,27772.72,8095.78698,41.306083,187.03241596410123,59336.115313459806,5.919254108755728e-11,1.0062731984884737e-10,5.0313659924423685e-11,7458.856096129238,92.17922675786917,5620.684558406657,3.436961999879591e-5,7.542821401658234e-5,0.030665189743042,35231.576130498965,5.919254108755728e-11,0.0023084169706036094,0.0012066693853502767
2016-09-30T20:00:00.0,7433.386130497666,27798.19,8658.10625,38.208222,237.9078681389524,56861.01417396406,5.919258688587175e-11,1.0062739770598196e-10,5.031369885299098e-11,7433.386051174383,91.86445878015675,5601.491389033948,7.932318202055718e-5,0.00017408414611894216,0.0315569400787354,35231.57613049766,5.919258688587175e-11,0.0023084169706019176,0.0012066693861079393
2016-09-30T21:00:00.0,7441.666130494536,27789.91,8858.96753,38.176694,291.5664133361001,53804.40069375154,5.919260897202204e-11,1.0062743525243747e-10,5.0313717626218736e-11,7173.356229237209,88.65091670195605,5405.543701338783,268.3099012572262,588.8379521073305,0.032961498260498,35231.57613049454,5.919260897202204e-11,0.002308416970602125,0.001206669386392849
2016-09-30T22:00:00.0,7643.496130489595,27588.08,8905.42354,34.704833,342.04294445512636,50939.81602386703,5.919261835234556e-11,1.0062745119898745e-10,5.0313725599493724e-11,6566.765840143071,81.15445446903139,4948.442345672645,1076.7302903464233,2363.012532033585,0.034863189697265595,35231.57613048959,5.919261835234556e-11,0.002308416970601932,0.0012066693864595808
2016-09-30T23:00:00.0,7943.3261304754915,27288.25,8454.72214,35.238833,388.4948743411506,49345.848568242654,5.919343228250212e-11,1.0062883488025359e-10,5.031441744012679e-11,5565.839784892767,68.78465022214992,4194.185989155482,2377.4863455826235,5217.676218194758,0.0355838813781738,35231.5761304755,5.919343228250212e-11,0.0023084169706040895,0.0012066693858243367
2016-10-01T00:00:00.0,3.1245225503840526e-7,26462.38,7416.83095,39.176278,422.04299998033105,50302.98984226227,5.915373549141283e-11,1.0056135033540181e-10,5.0280675167700906e-11,1.5780352118504823e-7,1.9501926803569125e-9,1.1891418782664099e-7,1.5454817250302164e-7,3.391743240640426e-7,0.0408335990905762,26462.380000312456,5.915373549141283e-11,0.002308416970610991,0.001206669384750096
2016-10-01T01:00:00.0,5.3650881840812556e-8,26223.68,6600.10637,42.267972,382.86903039932395,42886.160099389745,5.897100231496054e-11,1.002507039354329e-10,5.012535196771645e-11,2.678572789821731e-8,3.3102766080789325e-10,2.0184613463895928e-8,2.6764903238659812e-8,5.8738759686300776e-8,0.0475039405822754,26223.680000053653,5.897100231496054e-11,0.0023084169706128824,0.0012066693842535754
2016-10-01T02:00:00.0,4.757196357368069e-8,26345.93,5946.08322,46.277889,340.60336681669696,36286.05493613805,5.894274243911884e-11,1.0020266214650203e-10,5.010133107325102e-11,2.3744063079649067e-8,2.934376728233098e-10,1.789254102581157e-8,2.3727697831885118e-8,5.207325161718193e-8,0.0503163909912109,26345.930000047574,5.894274243911884e-11,0.0023084169706144133,0.0012066693839236154
2016-10-01T03:00:00.0,7.753149063146744e-8,24909.61,5631.39118,48.915694,294.32778623407796,30339.972922877398,5.903917665737431e-11,1.0036660031753632e-10,5.018330015876816e-11,3.87373318652728e-8,4.787298818992984e-10,2.9190846457274294e-8,3.869379216587712e-8,8.491812352604379e-8,0.0413616409301758,24909.610000077533,5.903917665737431e-11,0.002308416970615022,0.0012066693837739497
2016-10-01T04:00:00.0,1.5181078878300846e-7,23876.2,5139.65739,45.002111,245.41440065155928,24708.582949660886,5.911420875404523e-11,1.0049415488187688e-10,5.024707744093844e-11,7.593871828915786e-8,9.38477997519064e-10,5.722426814140633e-8,7.577157633896874e-8,1.662897255387103e-7,0.0343196716308594,23876.200000151814,5.911420875404523e-11,0.002308416970613425,0.0012066693835524724
2016-10-01T05:00:00.0,2.532641458539902e-7,22749.97,5307.99992,49.246056,200.4145980695114,19568.926766553785,5.914560964353478e-11,1.0054753639400914e-10,5.027376819700457e-11,1.2681451705371212e-7,1.567219419845106e-9,9.55621597466528e-8,1.2634908126388405e-7,2.77288068436738e-7,0.0332089691162109,22749.97000025327,5.914560964353478e-11,0.002308416970613313,0.0012066693836252826
2016-10-01T06:00:00.0,1.1438258543306973e-6,22024.56,5113.42123,53.2545,151.1708504881055,14260.928053596017,5.918221345737207e-11,1.0060976287753252e-10,5.030488143876626e-11,5.766121056677892e-7,7.125979822464538e-9,4.34510964784423e-7,5.671131389000304e-7,1.244597153360028e-6,0.0303673095703125,22024.56000114383,5.918221345737207e-11,0.0023084169706120423,0.0012066693835381477
2016-10-01T07:00:00.0,6.018822709311893e-7,21704.60639,4647.509239,57.4999723,97.91865891227373,9147.508031944506,5.91722311013761e-11,1.0059279287233937e-10,5.0296396436169685e-11,3.1108989331641387e-7,3.84456080778612e-9,2.3442443949915362e-7,2.9069178482190315e-7,6.379576544395012e-7,0.0310451507568359,21704.606390601886,5.91722311013761e-11,0.0023084169706082272,0.0012066693833398014
2016-10-01T08:00:00.0,5998.371234787945,21147.02694,4520.124908,56.44511141,40.42099503313699,4500.000000486272,5.920258902516812e-11,1.0064440134278579e-10,5.0322200671392897e-11,5998.37123443763,74.13002946712508,4520.123747995432,3.502132772947585e-7,7.685846405099383e-7,0.0283517093658447,27145.398174787944,5.920258902516812e-11,0.0023084169705675566,0.0011591165322546429
2016-10-01T09:00:00.0,7811.300508889154,20793.47,4406.89114,62.790222,58.108221507283815,4500.000000366821,5.921394991951146e-11,1.0066371486316949e-10,5.033185743158474e-11,7811.300508744791,96.53486159132477,5886.27204825151,1.4426267561083e-7,3.1660157927145243e-7,0.0283491096496582,28604.770508889156,5.921394991951146e-11,0.0023084169705545102,0.0010960792032553316
2016-10-01T10:00:00.0,9952.777128529362,20702.53,4235.49069,67.823833,91.85516951563488,5979.38200501412,5.922740062891981e-11,1.0068658106916367e-10,5.034329053458184e-11,9952.77712831539,122.99999999431846,7499.9999996535635,2.138711794736183e-7,4.6936571012074415e-7,0.0272626399993896,30655.307128529363,5.922740062891981e-11,0.002308416970547867,0.0010960792031363413
2016-10-01T11:00:00.0,9952.777128025693,20530.59,4094.363370000001,67.48830500000001,147.03364492698356,9243.892411216257,5.922236326946995e-11,1.0067801755809891e-10,5.0339008779049454e-11,9952.777127844449,122.99999998849839,7499.999999298681,1.8114353306631932e-7,3.975410022084873e-7,0.0271022605895996,30483.367128025693,5.922236326946995e-11,0.0023084169705454615,0.0010960792030574804
2016-10-01T12:00:00.0,7.329725495943876e-7,20755.41,4059.97914,75.1040558,202.54764833247748,12649.530136991678,5.920245876735301e-11,1.0064417990450012e-10,5.032208995225006e-11,6.200051010905787e-7,7.662246069356773e-9,4.67210126180291e-7,1.1286680432390448e-7,2.476996100687014e-7,0.0291184692382813,20755.410000732976,5.920245876735301e-11,0.0023084169705550857,0.0010960792030428172
2016-10-01T13:00:00.0,1.7511855347382958e-7,21503.24,4089.55319,78.23025030000001,127.44590095717149,8589.552093785785,5.91600572715829e-11,1.0057209736169094e-10,5.028604868084547e-11,1.1244510723424994e-7,1.3896370842893453e-9,8.473396855422836e-8,6.257287414221796e-8,1.3732360563187018e-7,0.0331393890380859,21503.240000175123,5.91600572715829e-11,0.002308416970552916,0.001096079203048611
2016-10-01T14:00:00.0,5100.327100133292,21437.81,3843.39577,82.2519445,49.21795907557961,4500.000000087041,5.926571129421714e-11,1.0075170920016914e-10,5.037585460008457e-11,5100.327100090254,63.031677007752634,3843.3949394971114,4.2937259748768525e-8,9.423091723822263e-8,0.0331852798461914,26538.137100133295,5.926571129421714e-11,0.0023084169705280284,0.0008304226108910729
2016-10-01T15:00:00.0,15420.697128509699,21833.54,3985.11802,73.060862,30.000000000353328,4500.000000100995,5.210813545854511e-11,8.858383027952668e-11,4.429191513976334e-11,9952.777128666154,122.9999999986533,7499.9999999178835,5467.919999843455,11999.999999656444,0.024364200592041,37254.237128509696,5.210813545854511e-11,0.0012351032200467375,0.0006014812580087053
2016-10-01T16:00:00.0,15420.69712864906,22368.92,4672.9815,54.834222,79.94037310227097,20014.88258115658,5.2145237302779336e-11,8.864690341472486e-11,4.432345170736243e-11,9952.777128717546,122.99999999928845,7499.999999956612,5467.919999931426,11999.999999849506,0.0191272201538086,37789.61712864906,5.2145237302779336e-11,0.0012351032200360811,0.0006014812637119765
2016-10-01T17:00:00.0,14921.517128720778,22903.29,5632.84018,47.41,148.10738620482232,34841.90168244396,5.207783281608616e-11,8.853231578734647e-11,4.426615789367323e-11,9952.777128413742,122.9999999955339,7499.999999727676,4968.740000306947,10904.490190727618,0.020464750289917,37824.80712872078,5.207783281608616e-11,0.00123510322003139,0.000601481273557073
2016-10-01T18:00:00.0,14466.967128656554,23357.84,6642.52767,42.3905,223.69862130362324,47613.552294380526,5.2077825639470934e-11,8.853230358710059e-11,4.426615179355029e-11,9952.77712841354,122.99999999553141,7499.9999997275245,4514.190000242925,9906.926217449249,0.0236241893768311,37824.807128656554,5.2077825639470934e-11,0.0012351032200284457,0.0006014812854056274
2016-10-01T19:00:00.0,14104.047128319482,23720.76,7860.87727,38.601944,304.3093564024166,58377.95144303858,5.207781727019684e-11,8.853228935933463e-11,4.426614467966731e-11,9952.777128413303,122.99999999552848,7499.999999727346,4151.269999906091,9110.45516373193,0.0266662693023682,37824.80712831948,5.207781727019684e-11,0.0012351032200265547,0.0006014813058347964
2016-10-01T20:00:00.0,13887.927128327941,23936.88,9263.07638,37.187917,388.7086475012045,67127.52993797917,5.2077945587794613e-11,8.853250749925084e-11,4.426625374962542e-11,9952.777128416908,122.99999999557306,7499.999999730064,3935.1499999109433,8636.154149828695,0.027050819396972695,37824.80712832794,5.2077945587794613e-11,0.0012351032200267624,0.0006014813494294082
2016-10-01T21:00:00.0,12969.39435478942,24030.78,10011.3633,35.510166999999996,474.52196560004285,74000.60830901927,5.20781564465694e-11,8.853286595916798e-11,4.426643297958399e-11,9952.777128394555,122.9999999952968,7499.999999713219,3016.6172263947765,6620.32486150809,0.0286849098205566,37000.174354789415,5.20781564465694e-11,0.0012351032200288107,0.0006014813763831901
2016-10-01T22:00:00.0,3552.1868747288972,23938.82,10293.162,35.913472,562.0130336986037,78109.57047172196,5.206422192991117e-11,8.850917728084899e-11,4.425458864042449e-11,3552.186874378646,43.89920319680107,2676.7806827317722,3.5016268844570404e-7,7.684736172710004e-7,0.0307696895599365,27491.006874728897,5.206422192991117e-11,0.001235103220085073,0.0006014813869298544
2016-10-01T23:00:00.0,2829.974342054587,23754.77,9976.35877,34.975361,569.9999999986693,70493.18975670359,5.381044614956971e-11,9.14777584542685e-11,4.573887922713425e-11,2829.974341971404,34.97384092487172,2132.5512759068124,8.309155154189039e-8,1.8235428069589252e-7,0.033309318542480496,26584.744342054586,5.381044614956971e-11,0.0015200760761061394,0.0006014813751014196
