Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-02T00:00:00.0,1486.0479344217888,23440.01,8603.0369,34.835722,569.9999999996628,62649.382864274135,6.201289621360991e-11,1.0542192356313685e-10,5.271096178156842e-11,1486.0479344011474,18.36511493891315,1119.8240816410455,2.053586035987522e-8,4.506838511143225e-8,0.039182708740234405,24926.057934421788,6.201289621360991e-11,0.0026445622038040596,0.0006014813269484365
2016-10-02T01:00:00.0,3.300017525914668e-8,23282.09,7432.58793,36.012278,553.5320375008324,55166.17064744158,6.171981850352661e-11,1.0492369145599523e-10,5.2461845727997616e-11,2.2227268176053228e-8,2.746925757786974e-10,1.674954730357911e-8,1.0667983391637455e-8,2.3412156852998847e-8,0.0489582290649414,23282.090000033,6.171981850352661e-11,0.002644562203827915,0.0006014812969542481
2016-10-02T02:00:00.0,2.965909319446995e-8,23806.52,6353.520820000001,38.728333,517.5224040633634,47733.583318963036,6.168011733686562e-11,1.0485619947267155e-10,5.2428099736335775e-11,1.954152503587825e-8,2.415011959289029e-10,1.4725682678591638e-8,1.001271195911903e-8,2.1974085851553853e-8,0.0522970199584961,23806.52000002966,6.168011733686562e-11,0.0026445622038352937,0.000601481281877322
2016-10-02T03:00:00.0,4.386206076065481e-8,23434.22,5657.789220000001,42.469306,478.7967156258612,41380.06310048101,6.180503120190768e-11,1.0506855304324305e-10,5.253427652162153e-11,3.1349757525198105e-8,3.8743158072443675e-10,2.3623876873441265e-8,1.2407234682413455e-8,2.7229150424468803e-8,0.0417849388122559,23434.22000004386,6.180503120190768e-11,0.0026445622038397485,0.0006014812738496144
2016-10-02T04:00:00.0,5.588799691718865e-8,22769.61,5142.77315,44.415222,436.3300541885051,35722.27448201314,6.185757358105157e-11,1.0515787508778767e-10,5.2578937543893833e-11,4.19923638595676e-8,5.18956738194586e-10,3.164370354845036e-8,1.3790475182533263e-8,3.0264836023643205e-8,0.036695060729980494,22769.61000005589,6.185757358105157e-11,0.002644562203842196,0.0006014812683714354
2016-10-02T05:00:00.0,6.761422960417727e-8,22251.8,4406.72684,49.885028000000005,391.9174767512805,30579.50193355632,6.188913409999272e-11,1.0521152796998761e-10,5.2605763984993804e-11,5.273020387292761e-8,6.516588277274423e-10,3.9735294373624525e-8,1.4778814203279673e-8,3.243386341412385e-8,0.034318660736084,22251.80000006761,6.188913409999272e-11,0.0026445622038446795,0.0006014812612660427
2016-10-02T06:00:00.0,9.480020256221311e-8,21414.14,4406.006920000001,51.751361,342.0350933141888,26172.775695109747,6.192961575191991e-11,1.0528034677826384e-10,5.264017338913192e-11,7.842192653853008e-8,9.691663783318644e-10,5.909551087389417e-8,1.627299567690476e-8,3.571302215885695e-8,0.0304484405517578,21414.140000094798,6.192961575191991e-11,0.0026445622038455737,0.0006014812612628302
2016-10-02T07:00:00.0,1.4247168859297252e-7,21144.1625,4601.680556,66.25419466,290.2863768774147,21766.769376685814,6.196050024482075e-11,1.0533285041619527e-10,5.2666425208097635e-11,1.247349467355732e-7,1.5415193417843241e-9,9.399508181611732e-8,1.7631409006983094e-8,3.869422158403874e-8,0.02844364929199221,21144.16250014247,6.196050024482075e-11,0.002644562203848748,0.0006014812630696266
2016-10-02T08:00:00.0,4.0292050393321705e-7,20860.6325,4485.701357,68.57808277,224.03482678121244,17165.089422299767,6.199581715275967e-11,1.0539288915969145e-10,5.2696444579845724e-11,3.8332524507455615e-7,4.7372712695288675e-9,2.888580042395651e-7,1.9489865969501227e-8,4.2772826163150655e-8,0.0266563205718994,20860.63250040292,6.199581715275967e-11,0.0026445622038484273,0.0006014812619939258
2016-10-02T09:00:00.0,4.615184222560084e-7,20596.31,4271.171270000001,61.97725,155.45938857820636,12679.38866711266,6.199669651962487e-11,1.0539438408336226e-10,5.269719204168113e-11,4.418718993210362e-7,5.4608118832835025e-9,3.32976334346555e-7,1.9541128550888842e-8,4.288532798772954e-8,0.0286520690917969,20596.31000046152,6.199669651962487e-11,0.002644562203844819,0.0006014812600593459
2016-10-02T10:00:00.0,6442.063129227809,20538.96,4203.53701,55.386472999999995,93.48478314592367,8408.217998969782,6.201562634043163e-11,1.0542656477873375e-10,5.271328238936688e-11,6442.06312920699,79.61333350885315,4854.471555417875,2.071342759573635e-8,4.545807750457874e-8,0.0282253398895264,26981.023129227808,6.201562634043163e-11,0.0026445622038331336,0.0006014812594587218
2016-10-02T11:00:00.0,3.470800704087056e-6,20295.81,4088.75459,59.563972,117.71428821703344,9059.153145914373,6.200746117539031e-11,1.0541268399816353e-10,5.2706341999081765e-11,3.4505042435089847e-6,4.264257266693532e-8,2.6001568699350806e-6,2.0191047894073084e-8,4.4311653193330736e-8,0.029067319869995095,20295.8100034708,6.200746117539031e-11,0.0026445622038356216,0.0006014812585981847
2016-10-02T12:00:00.0,9952.777124472783,20401.52,3959.80551,72.08233340000001,58.15296082193248,4970.3991600401,6.201864212482635e-11,1.0543169161220479e-10,5.2715845806102395e-11,9952.777124451764,122.99999994657037,7499.999996742095,2.091326532857522e-8,4.589664514896023e-8,0.0288869895935059,30354.297124472785,6.201864212482635e-11,0.0026445622038165683,0.0006014812578064678
2016-10-02T13:00:00.0,6.630205803361975e-7,21206.28,4010.59485,79.0759165,109.07327193075922,8510.594248309348,6.199909435739054e-11,1.0539846040756392e-10,5.269923020378196e-11,6.432328771006108e-7,7.949303280853435e-9,4.84713614686185e-7,1.9682304775179243e-8,4.319515598292421e-8,0.0301182098388672,21206.28000066302,6.199909435739054e-11,0.0026445622038236915,0.0006014812580840335
2016-10-02T14:00:00.0,6909.411953726504,21142.9,4182.39805,85.39125,30.000000000965063,4500.000000318516,5.889124801073436e-11,1.0011512161824842e-10,5.005756080912421e-11,6909.411953701474,85.38899839806544,5206.6462437844775,2.4929755901597857e-8,5.471131084931277e-8,0.0302709407806396,28052.31195372651,5.889124801073436e-11,0.00225160122544508,0.0005288943419960677
2016-10-02T15:00:00.0,15420.69712752802,21421.29,4211.32868,70.04950009999999,30.00000000030601,5524.248723052046,5.079570386349303e-11,8.635269656793815e-11,4.3176348283969073e-11,9952.77712817337,122.9999999925633,7499.999999546542,5467.9199993545635,11999.999998583513,0.0237924194335938,36841.987127528024,5.079570386349303e-11,0.0010123237320999324,0.0005288943423285466
2016-10-02T16:00:00.0,15420.697128525138,22099.94,4755.86106,52.323528,82.95151221664479,20812.920570076443,5.08231728539083e-11,8.63993938516441e-11,4.319969692582205e-11,9952.777128650445,122.99999999845917,7499.9999999060465,5467.919999874609,11999.999999724814,0.0184500007629395,37520.637128525144,5.08231728539083e-11,0.0010123237320894894,0.0005288943498812015
2016-10-02T17:00:00.0,15038.837128698706,22785.97,5749.3286,46.117416,153.62899653888059,35557.06003860165,5.078813628920547e-11,8.633983169164929e-11,4.3169915845824644e-11,9952.777101040714,122.99999965724818,7499.999979100498,5086.060027657906,11161.962927748555,0.017050600051879902,37824.80712869871,5.078813628920547e-11,0.0010123237320851922,0.0005288943655159179
2016-10-02T18:00:00.0,14564.91712869724,23259.89,6589.98836,43.776389,230.5125925199029,48469.69487434506,5.078808143239901e-11,8.633973843507831e-11,4.3169869217539156e-11,9952.777086321616,122.99999947534428,7499.999968008797,4612.1400423755385,10121.889220856645,0.0171307106018066,37824.80712869724,5.078808143239901e-11,0.0010123237320834528,0.0005288943804902328
2016-10-02T19:00:00.0,14380.26712860609,23444.54,7035.22912,40.356861,309.73721531902527,59501.59623210489,5.078810779860301e-11,8.633978325762511e-11,4.3169891628812555e-11,9952.77709495646,122.99999958205679,7499.999974515657,4427.490033649545,9716.652841262223,0.0197600002288818,37824.80712860609,5.078810779860301e-11,0.0010123237320819383,0.0005288943890055565
2016-10-02T20:00:00.0,14301.627128510921,23523.18,7837.65036,38.730167,392.3813662248506,69683.02045677716,5.078857781669917e-11,8.634058228838858e-11,4.317029114419429e-11,9952.776998517495,122.99999839022936,7499.999901843254,4348.850129993341,9544.068230683715,0.0206613101959229,37824.807128510925,5.078857781669917e-11,0.0010123237320821552,0.0005288944116174504
2016-10-02T21:00:00.0,7118.295004003094,23596.54,8027.92123,37.396,476.6522099388508,78889.43875819854,5.078717775120571e-11,8.63382021770497e-11,4.316910108852485e-11,6013.9331348616,74.32234903053762,4531.850550642537,1104.3618691414072,2423.653314184715,0.0229799995422363,30714.835004003096,5.078717775120571e-11,0.001012323732091619,0.0005288944177476251
2016-10-02T22:00:00.0,12089.090189492621,23594.16,7826.11111,38.102695,513.5795712931633,77817.0219219202,5.078888310874874e-11,8.634110128487285e-11,4.3170550642436426e-11,7648.435026402656,94.52211137408486,5763.543376468589,4440.655163089878,9745.545281766841,0.0234538497924805,35683.25018949262,5.078888310874874e-11,0.0010123237320960729,0.0005288944112438993
2016-10-02T23:00:00.0,5473.8555797371855,23666.13,7709.726790000001,36.905639,569.9999999910236,85499.99999905005,5.102307971332499e-11,8.673923551265248e-11,4.336961775632624e-11,2986.2040969321315,36.90458443610861,2250.27953878711,2487.651482804967,5459.446698865309,0.0263792896270752,29139.985579737186,5.102307971332499e-11,0.0010545722649159008,0.0005532318262970615
2016-10-03T00:00:00.0,5617.725320094371,23732.65,7516.69898,41.269445000000005,569.9999999994405,85499.9999999343,5.513877059898804e-11,9.373591001827967e-11,4.686795500913983e-11,3339.254838684503,41.26771250314752,2516.323933118751,2278.470481409775,5000.374141706042,0.034385078430175804,29350.375320094372,5.513877059898804e-11,0.001732496435556499,0.0009051295239065171
2016-10-03T01:00:00.0,6.426309709526714e-8,24048.65,6581.20827,42.758667,569.9999999990705,85499.9999998886,5.777447016655921e-11,9.821659928315065e-11,4.9108299641575325e-11,3.2312287562481646e-8,3.9932687316935515e-10,2.4349199583497263e-8,3.185259293350234e-8,6.990429911228183e-8,0.0457437896728516,24048.650000064266,5.777447016655921e-11,0.0021404961159880477,0.0011127192041188098
2016-10-03T02:00:00.0,4.5939644081829754e-8,24677.62,5904.84256,44.900639,527.243473495635,78918.79284270207,5.7704384649083084e-11,9.809745390344124e-11,4.904872695172062e-11,2.302896550486784e-8,2.846002397571364e-10,1.7353673155922953e-8,2.2812581123058468e-8,5.00649192886329e-8,0.0524634284973145,24677.62000004594,5.7704384649083084e-11,0.002140496115996745,0.001112719203619924
2016-10-03T03:00:00.0,7.097925093195418e-8,24348.06,5472.48376,47.978167,482.344974992085,73013.95139548871,5.779175720719202e-11,9.824598725222643e-11,4.9122993626113216e-11,3.5699159221257376e-8,4.411830514640543e-10,2.6901405577076477e-8,3.518184572344458e-8,7.721073985744761e-8,0.0427989196777344,24348.060000070982,5.779175720719202e-11,0.0021404961160010317,0.0011127192033224893
2016-10-03T04:00:00.0,9.489899927311666e-8,23728.61,5221.26615,49.181306,434.36894848868985,67541.46874831202,5.7832205324094407e-11,9.831474905096049e-11,4.9157374525480247e-11,4.786300958126963e-8,5.915082898295231e-10,3.606757864814165e-8,4.6937674942796065e-8,1.0301030360970036e-7,0.0380695304870605,23728.610000094897,5.7832205324094407e-11,0.0021404961160031884,0.001112719203157951
2016-10-03T05:00:00.0,1.495381398490136e-7,23097.93,4565.7801,47.724667,385.1897829854451,62320.2037111703,5.787608956211281e-11,9.838935225559177e-11,4.919467612779589e-11,7.586939571838804e-8,9.376212842525693e-10,5.717202952759568e-8,7.357035477836997e-8,1.6145888333048758e-7,0.0336914710998535,23097.93000014954,5.787608956211281e-11,0.00214049611600381,0.0011127192027555475
2016-10-03T06:00:00.0,3.4541342394378e-7,22485.43,4435.19445,56.33625,337.4672564825463,57754.42472410814,5.7919327276219754e-11,9.846285636957358e-11,4.923142818478679e-11,1.7878902744781424e-7,2.209539115720917e-9,1.347279948610315e-7,1.6652593363959618e-7,3.6546094377298027e-7,0.0287604694366455,22485.430000345412,5.7919327276219754e-11,0.002140496116006241,0.0011127192026810034
2016-10-03T07:00:00.0,1.1713677709915758e-6,21813.94111,4802.379601,66.28722186,281.1331469809193,53319.23138732753,5.794137799812801e-11,9.850034259681761e-11,4.9250171298408805e-11,6.996839030499964e-7,8.646945366266933e-9,5.272527662357885e-7,4.7158536759898266e-7,1.0349501110454783e-6,0.0255,21813.941111171367,5.794137799812801e-11,0.002140496116008272,0.001112719202897127
2016-10-03T08:00:00.0,9716.729344628216,21115.11139,4587.423507,67.13013909,214.848065625731,48516.85290060894,5.795279306082305e-11,9.851974820339919e-11,4.925987410169959e-11,9122.466902820852,112.73872754599257,6874.312655243449,594.2624418072655,1304.1795237836666,0.0245244102478027,30831.840734628215,5.795279306082305e-11,0.0021404961159995303,0.0011127192027681103
2016-10-03T09:00:00.0,15420.697123657214,20710.85,4309.95597,66.308749,260.4587945778917,52107.92268535525,5.795597989888793e-11,9.852516582810947e-11,4.926258291405474e-11,9952.777127529198,122.9999999846024,7499.999999061121,5467.919996127918,11999.999991502256,0.024230859756469703,36131.54712365721,5.795597989888793e-11,0.0021404961159980046,0.0011127192026030759
2016-10-03T10:00:00.0,15420.697126451665,20566.23,4146.24762,63.231,317.15218605866215,67297.96781863784,5.7958888825311434e-11,9.853011100302943e-11,4.9265055501514717e-11,9952.77712778811,122.99999998780211,7499.999999256226,5467.919998663458,11999.9999970668,0.0241528205871582,35986.927126451665,5.7958888825311434e-11,0.0021404961159975627,0.0011127192025139037
2016-10-03T11:00:00.0,1.0213385273092979e-5,20622.87,3897.48606,69.64608299999999,376.92332654263083,82651.72130768005,5.794872669236425e-11,9.851283537701922e-11,4.925641768850961e-11,8.728251190495543e-6,1.078668679646276e-7,6.577248046623634e-6,1.4850355697620575e-6,3.2590869722206415e-6,0.0260301609039307,20622.87001021338,5.794872669236425e-11,0.002140496116008701,0.0011127192024413732
2016-10-03T12:00:00.0,1.7970920763382194e-7,21324.0,3990.22219,83.5005555,307.2793841466628,78754.23637023561,5.788889064649012e-11,9.84111140990332e-11,4.92055570495166e-11,9.146575587617355e-8,1.1303667134515556e-9,6.89247996007046e-8,8.814504064354937e-8,1.9344476285728256e-7,0.0317296695709229,21324.00000017971,5.788889064649012e-11,0.0021404961160126734,0.0011127192024766607
2016-10-03T13:00:00.0,7.89361210878767e-8,23618.9,4224.67357,95.195139,223.78096914396195,74764.01529321716,5.780793028201717e-11,9.827348147942918e-11,4.913674073971459e-11,3.973890578170812e-8,4.91107692647755e-10,2.994559101510701e-8,3.9098941824689154e-8,8.58072725819452e-8,0.03853123855590821,23618.900000078935,5.780793028201717e-11,0.0021404961160173676,0.0011127192025785137
2016-10-03T14:00:00.0,1.1902157620519428e-7,24785.24,4246.82865,98.5901111,128.58797064061855,70539.34283605214,5.785543813761429e-11,9.835424483394428e-11,4.917712241697214e-11,6.05262245092427e-8,7.480048551587597e-10,4.56100521438268e-8,5.839699745111765e-8,1.2815914816116764e-7,0.043299041748046906,24785.24000011902,5.785543813761429e-11,0.0021404961160169686,0.0011127192025917726
2016-10-03T15:00:00.0,11689.877128780116,26134.93,4330.91204,83.330833,30.000000037531592,66292.5152989451,5.7878591660920313e-11,9.839360582356453e-11,4.9196802911782265e-11,8752.355937466493,108.16476309872591,6595.4123840686525,2937.521191313525,6446.739216331311,0.0302029705047607,37824.80712878012,5.7878591660920313e-11,0.002130391257361632,0.0011127192026366695
2016-10-03T16:00:00.0,10534.207128786793,27290.6,4867.9236,64.530472,54.836060527563944,75003.75597206426,5.787734572055109e-11,9.839148772493684e-11,4.919574386246842e-11,9821.800332906643,121.38134164129467,7401.301319591138,712.4067958800508,1563.4613437213072,0.0263382892608643,37824.80712878679,5.787734572055109e-11,0.002130391257343286,0.0011127192029537305
2016-10-03T17:00:00.0,9883.677128787665,27941.13,5582.27081,60.728193999999995,111.68906056016588,79100.59614809591,5.7877205868337643e-11,9.839124997617399e-11,4.9195624988086993e-11,9883.677109093938,122.14603709991528,7447.929091458248,1.9693628845486174e-5,4.322000800045247e-5,0.0246669902801514,37824.807128787674,5.7877205868337643e-11,0.002130391257338583,0.0011127192034199812
2016-10-03T18:00:00.0,9687.747128787902,28137.06,6185.02537,52.309556,173.10903405138197,80966.25558549337,5.7877170430642085e-11,9.839118973209154e-11,4.919559486604577e-11,9687.747116336144,119.72466376889459,7300.284376152108,1.2451659451553468e-5,2.732664585777437e-5,0.024251220703125,37824.80712878791,5.7877170430642085e-11,0.0021303912573350796,0.0011127192038527694
2016-10-03T19:00:00.0,9422.557128787294,28402.25,6674.96515,51.1245,240.52627221158994,82081.51573169132,5.7877121795867636e-11,9.839110705297498e-11,4.919555352648749e-11,9422.557117531875,116.44735036873614,7100.448193215618,1.1255319957188026e-5,2.47011367185797e-5,0.0253210697174072,37824.807128787295,5.7877121795867636e-11,0.0021303912573345596,0.0011127192042313773
2016-10-03T20:00:00.0,9349.057128787374,28475.75,6828.16436,49.091972,305.8512529716381,82506.99991232729,5.787709628042492e-11,9.839106367672236e-11,4.919553183836118e-11,9349.057118071849,115.53901093577069,7045.061642425041,1.0715426293278243e-5,2.3516275936615554e-5,0.0251461906433105,37824.807128787375,5.787709628042492e-11,0.002130391257334156,0.001112719204359091
2016-10-03T21:00:00.0,9603.387128787665,28221.42,7262.335609999999,43.81625,372.3004222987277,82723.8983309878,5.787728125982337e-11,9.839137814169973e-11,4.919568907084986e-11,9603.387109542758,118.68211245870933,7236.7141743115435,1.9244807579036847e-5,4.223501641363483e-5,0.0250278205871582,37824.80712878767,5.787728125982337e-11,0.0021303912573326276,0.0011127192047285398
2016-10-03T22:00:00.0,9464.427128787325,28360.38,7670.45134,42.754889,447.1684151487527,82698.27805025358,5.787734089964224e-11,9.839147952939181e-11,4.9195739764695904e-11,9193.480447860395,113.61633848079491,6927.825517121641,270.94668092683247,594.6246783277717,0.0258225994110107,37824.80712878733,5.787734089964224e-11,0.0021303912573353164,0.0011127192052569367
2016-10-03T23:00:00.0,9879.427128784147,27945.38,7490.98601,44.434472,518.0319950208551,82550.27801842219,5.787835318118931e-11,9.839320040802182e-11,4.919660020401091e-11,7800.415969991087,96.40034654598783,5878.069911340721,2079.0111587929628,4562.636963509992,0.028136400222778295,37824.80712878415,5.787835318118931e-11,0.002130391257344531,0.0011127192050326318
2016-10-04T00:00:00.0,6.052468859271056e-6,27434.35,7226.273109999999,45.303584,569.9999999581493,85499.99999599211,5.7939589049689067e-11,9.849730138447141e-11,4.9248650692235706e-11,3.891383626436699e-6,4.8091118675599204e-8,2.932385285097512e-6,2.160986735532972e-6,4.742542104931247e-6,0.0390809288024902,27434.350006052468,5.7939589049689067e-11,0.002139453530386706,0.0011184888868296643
2016-10-04T01:00:00.0,4.8745391091545646e-8,27433.04,6745.84259,45.865444,524.69855545982,78273.72801215593,5.770886569425319e-11,9.810507168023042e-11,4.905253584011521e-11,2.4329065296423762e-8,3.006673406569492e-10,1.833337443030178e-8,2.4318220723441652e-8,5.336922425370156e-8,0.047770931243896496,27433.04000004875,5.770886569425319e-11,0.0021394535303944574,0.0011184888864555487
2016-10-04T02:00:00.0,3.811318517728774e-8,27319.27,6268.92818,45.985222,478.83525091369984,71527.88654071651,5.7643841238334155e-11,9.799453010516806e-11,4.899726505258403e-11,1.9010906475509666e-8,2.3494362088418087e-10,1.4325830541718344e-8,1.900428417167291e-8,4.170715922326495e-8,0.053859241485595705,27319.270000038116,5.7643841238334155e-11,0.002139453530397803,0.001118488886100638
2016-10-04T03:00:00.0,4.950511284751652e-8,26341.66,5711.23378,47.946333,432.85216836751425,65258.95947926144,5.771244513445485e-11,9.811115672857324e-11,4.905557836428662e-11,2.470909383773684e-8,3.053638700754936e-10,1.8619748175334976e-8,2.4697907853051107e-8,5.4202492764453994e-8,0.045786190032959,26341.660000049505,5.771244513445485e-11,0.0021394535304001296,0.001118488885710065
2016-10-04T04:00:00.0,7.053729866088068e-8,25208.45,5812.90502,54.604806,384.90797482139783,59547.726817823146,5.778096450266002e-11,9.822763965452203e-11,4.911381982726102e-11,3.523090383909329e-8,4.353961830090514e-10,2.6548547744454352e-8,3.5208167182132866e-8,7.726850542538924e-8,0.0397928886413574,25208.450000070537,5.778096450266002e-11,0.002139453530402695,0.0011184888857799745
2016-10-04T05:00:00.0,1.2193606337285528e-7,24015.48,5717.72445,47.88675,330.3053082754144,53734.82291641585,5.784902826469287e-11,9.834334804997788e-11,4.917167402498894e-11,6.095287185854621e-8,7.532775165763062e-10,4.5931555888799154e-8,6.08848481662591e-8,1.3361903209906313e-7,0.034891429901123,24015.480000121937,5.784902826469287e-11,0.0021394535304014137,0.0011184888857153471
2016-10-04T06:00:00.0,2.996620329335567e-7,23206.58,5812.16199,46.999916,282.42069772974787,48017.09958508428,5.79044865790684e-11,9.843762718441628e-11,4.921881359220814e-11,1.4998740683091388e-7,1.8535983275326126e-9,1.1302428826418368e-7,1.4957618847545842e-7,3.282627144701278e-7,0.0300785102844238,23206.580000299662,5.79044865790684e-11,0.0021394535304010047,0.0011184888857798934
2016-10-04T07:00:00.0,2.925892429008257e-7,22408.16889,5635.2499450000005,47.58263899,235.42292118518242,42204.93871401445,5.79021209843281e-11,9.843360567335777e-11,4.921680283667888e-11,1.480124235001002e-7,1.8291907730835381e-9,1.1153602274899622e-7,1.4447838579505212e-7,3.1707498089595776e-7,0.029664579391479495,22408.16889029259,5.79021209843281e-11,0.0021394535304004405,0.0011184888856597963
2016-10-04T08:00:00.0,15420.69711954098,21717.93333,5493.256852,44.82127793,187.84242165059155,36569.68988793195,5.794572440297746e-11,9.850773148506168e-11,4.925386574253084e-11,9952.777122643236,122.99999992421992,7499.999995379263,5467.919996897646,11999.999993191515,0.0271082096099854,37138.630449540986,5.794572440297746e-11,0.0021394535303884145,0.0011184888855591908
2016-10-04T09:00:00.0,11883.12744339918,20920.8,5482.41425,40.760083,266.0232830983912,50576.43414299162,5.794305263390999e-11,9.850318947764699e-11,4.9251594738823493e-11,7716.108517958388,95.35844472644028,5814.539312587822,4167.018925440694,9145.018051706742,0.0266609497070313,32803.92744339918,5.794305263390999e-11,0.00213945353039074,0.001118488885555513
2016-10-04T10:00:00.0,3147.0410658314645,20652.67,5427.07399,40.937361,320.62378427841145,60053.57837577507,5.7942044211888647e-11,9.85014751602107e-11,4.925073758010535e-11,2600.5891251656726,32.13901590045391,1959.696091491092,546.4519406656932,1199.253699393612,0.0258934192657471,23799.711065831463,5.7942044211888647e-11,0.002139453530395087,0.0011184888855221178
2016-10-04T11:00:00.0,4.069970617238313e-7,20727.25,5190.29162,48.279,311.82757863244564,57785.455295148655,5.7914230784978836e-11,9.845419233446401e-11,4.922709616723201e-11,2.052214250333351e-7,2.536200193423476e-9,1.5464635325752902e-7,2.0167718249816171e-7,4.4260453517570496e-7,0.0285026397705078,20727.250000407,5.7914230784978836e-11,0.002139453530399186,0.001118488885371518
2016-10-04T12:00:00.0,1.4746814408426392e-7,21366.45,5049.52771,57.0766946,263.550718088562,52595.1647942348,5.786521228211505e-11,9.837086087959558e-11,4.918543043979779e-11,7.373464562287697e-8,9.112392746535883e-10,5.55633704057066e-8,7.363512760050738e-8,1.6160103498333708e-7,0.0338219413757324,21366.45000014747,5.786521228211505e-11,0.002139453530400861,0.0011184888852841857
2016-10-04T13:00:00.0,6.169896774912453e-8,23669.4,5024.82867,70.4861667,206.4761629430538,47545.63820294084,5.7757852153011376e-11,9.818834866011934e-11,4.909417433005967e-11,3.080908389632431e-8,3.8074974152608814e-10,2.321644765402976e-8,3.079169550414011e-8,6.757603367453827e-8,0.0436406707763672,23669.4000000617,5.7757852153011376e-11,0.002139453530402802,0.0011184888852690978
2016-10-04T14:00:00.0,8.253923524134846e-8,24811.33,4814.1689,75.16536049999999,135.99213569701368,42520.81065152052,5.780335015002822e-11,9.826569525504797e-11,4.913284762752399e-11,4.1313875156899035e-8,5.105717307390333e-10,3.113242260603861e-8,4.112709438919438e-8,9.025829431855852e-8,0.047820629119873,24811.33000008254,5.780335015002822e-11,0.0021394535304012805,0.0011184888851419696
2016-10-04T15:00:00.0,11648.307128778957,26176.5,5302.4374,70.0660001,60.82891465110379,37706.642870130796,5.7943771076769516e-11,9.850441083050817e-11,4.925220541525409e-11,7222.115555663493,89.25350199778202,5442.28670718183,4426.191573115366,9713.803215369719,0.0318568496704102,37824.80712877896,5.7943771076769516e-11,0.0021394535303818113,0.0011184888854394468
2016-10-04T16:00:00.0,10409.93712878667,27414.87,5688.6341600000005,62.681028000000005,80.0185560024654,47560.29651117123,5.7942519321976973e-11,9.850228284736085e-11,4.925114142368043e-11,7721.300156489384,95.422604862958,5818.451516034023,2688.6369722971895,5900.533231570007,0.0277500801086426,37824.80712878667,5.7942519321976973e-11,0.002139453530373542,0.001118488885694095
2016-10-04T17:00:00.0,9670.55712878655,28154.25,6181.992920000001,55.178528,112.76227231900302,53590.64821726415,5.794253300880031e-11,9.850230611496052e-11,4.925115305748026e-11,8190.3873496275255,101.21975313719975,6171.936166902423,1480.1697791589256,3248.408416711859,0.0273356494903564,37824.80712878655,5.794253300880031e-11,0.002139453530367988,0.0011184888860382627
2016-10-04T18:00:00.0,9282.137128787519,28542.67,6749.671240000001,49.47975,158.80563690978238,56829.000999367316,5.7942535133944935e-11,9.850230972770638e-11,4.925115486385319e-11,8555.362157442936,105.7302431020062,6446.966042805256,726.7749713444838,1594.9940116413197,0.0256635208129883,37824.80712878752,5.7942535133944935e-11,0.002139453530364222,0.0011184888864603265
2016-10-04T19:00:00.0,9220.787128786598,28604.02,7807.159640000001,43.500111,215.0582694653682,58121.29093230278,5.7942579368700105e-11,9.850238492679017e-11,4.9251192463395085e-11,8804.279627027514,108.80645473246508,6634.539922711285,416.50750175898617,914.0751915002111,0.0271281394958496,37824.807128786604,5.7942579368700105e-11,0.0021394535303610983,0.0011184888875536163
2016-10-04T20:00:00.0,9012.51712878669,28812.29,9001.655009999999,41.508333,280.366752651413,57862.74752500316,5.7942517193162345e-11,9.850227922837598e-11,4.925113961418799e-11,8700.14461979593,107.51951685334258,6556.068100813572,312.3725089906618,685.5385791832985,0.0271073303222656,37824.80712878669,5.7942517193162345e-11,0.0021394535303603766,0.0011184888897273618
2016-10-04T21:00:00.0,9322.427128787589,28502.38,9855.66425,38.842805,346.3800759583354,56102.70031348892,5.7942584932345126e-11,9.85023943849867e-11,4.925119719249335e-11,8575.507100858264,105.97920155933181,6462.146436544622,746.9200279292271,1639.2047314428019,0.0257506904602051,37824.807128787594,5.7942584932345126e-11,0.002139453530360085,0.0011184888915745218
2016-10-04T22:00:00.0,9426.067128786679,28398.74,10230.5925,38.280722,413.5186119712468,54348.38834996523,5.7942549256920896e-11,9.850233373676552e-11,4.925116686838276e-11,8068.142299655371,99.70900483529081,6079.817368005537,1357.9248291312103,2980.127351821995,0.0271952304840088,37824.807128786684,5.7942549256920896e-11,0.0021394535303621387,0.0011184888924242714
2016-10-04T23:00:00.0,9705.887128786839,28118.92,10173.3309,37.620778,474.9490342601174,53177.741688281654,5.7942537521404097e-11,9.850231378638697e-11,4.925115689319348e-11,7369.2751180401765,91.07215280630864,5553.18004916516,2336.6120107465636,5127.972634742052,0.0272759304046631,37824.80712878684,5.7942537521404097e-11,0.0021394535303659733,0.0011184888922933071
2016-10-05T00:00:00.0,10288.787128562633,27536.02,9589.68987,39.257472,528.4025485200057,53685.564590677764,5.794358260244722e-11,9.850409042416027e-11,4.9252045212080135e-11,6542.355536216822,80.85278315216365,4930.04775318071,3746.4315923457134,8221.989185677288,0.036491828918457,37824.807128562636,5.794358260244722e-11,0.002139453530375768,0.0011184888909865501
2016-10-05T01:00:00.0,5.210724982851433e-8,27764.19,8247.02536,41.91525,569.9999991257489,57247.91277802465,5.7726159042971435e-11,9.813447037305143e-11,4.906723518652572e-11,2.6046504097821386e-8,3.2189206716681586e-10,1.9627565071147306e-8,2.596261126031989e-8,5.6978034631786616e-8,0.0465650482177734,27764.19000005211,5.7726159042971435e-11,0.0021398875687333816,0.001118488888205751
2016-10-05T02:00:00.0,3.8184916285514525e-8,27710.59,6850.613340000001,45.275222,528.0868890136886,49000.888536590144,5.764759165745864e-11,9.800090581767969e-11,4.9000452908839845e-11,1.90493441677747e-8,2.3541864771211317e-10,1.4354795592202022e-8,1.903757121192214e-8,4.178021158741636e-8,0.0544286193847656,27710.590000038184,5.764759165745864e-11,0.0021398875687426025,0.0011184888865419184
2016-10-05T03:00:00.0,5.4358729081660084e-8,26218.31,6187.513779999999,48.736445,482.81380690154117,42150.27631513517,5.7736155536288025e-11,9.815146441168964e-11,4.907573220584482e-11,2.7142236404554508e-8,3.354335211735088e-10,2.045326348618956e-8,2.711834121269389e-8,5.951442130688208e-8,0.0449450798034668,26218.31000005436,5.7736155536288025e-11,0.0021398875687470014,0.0011184888860465965
2016-10-05T04:00:00.0,8.567043532837862e-8,25060.4,5401.01151,49.054972,434.07950178949596,35962.763653704016,5.781268667775606e-11,9.82815673521853e-11,4.914078367609265e-11,4.281579227251316e-8,5.291329627278855e-10,3.226420504438326e-8,4.275636148851327e-8,9.383391451633514e-8,0.037982879638671904,25060.400000085672,5.781268667775606e-11,0.002139887568748931,0.0011184888855085217
2016-10-05T05:00:00.0,1.3507791494727392e-7,23982.17,5071.6157,62.083278,385.0266696776418,30561.753262318998,5.786133662801357e-11,9.836427226762306e-11,4.918213613381153e-11,6.756371175616643e-8,8.349766541020913e-10,5.0913210615981174e-8,6.741583891883986e-8,1.4795206715278905e-7,0.0348792304992676,23982.170000135076,5.786133662801357e-11,0.0021398875687528972,0.0011184888852998863
2016-10-05T06:00:00.0,2.8160311373450393e-7,23024.58,4823.78237,65.702584,322.9455315661008,25490.138681006752,5.790526479494574e-11,9.843895015140776e-11,4.921947507570388e-11,1.4107392270663717e-7,1.7434422843397755e-9,1.0630745636218143e-7,1.4043075207771532e-7,3.081919678657668e-7,0.0311519508361816,23024.580000281603,5.790526479494574e-11,0.0021398875687539507,0.0011184888851493962
2016-10-05T07:00:00.0,1.7039276498569074e-6,22213.22861,4692.752304,62.17586125,257.2450874554727,20666.357429910135,5.793761096372093e-11,9.849393863832558e-11,4.924696931916279e-11,9.166382767825062e-7,1.132814556032602e-8,6.907405829467084e-7,7.87190879135763e-7,1.727583898379851e-6,0.0264721202850342,22213.228611703926,5.793761096372093e-11,0.002139887568752702,0.0011184888850716223
2016-10-05T08:00:00.0,15420.697127932339,21483.29833,4431.06013,64.38019452,195.07136610441205,15973.606246817346,5.7960788531900445e-11,9.853334050423075e-11,4.9266670252115376e-11,9952.777128343523,122.99999999466614,7499.999999674764,5467.9199995887175,11999.999999097392,0.0261969509124756,36903.995457932346,5.7960788531900445e-11,0.0021398875687430956,0.0011184888849134884
2016-10-05T09:00:00.0,15420.697128358035,20878.86,4296.06014,62.877528000000005,253.69331146669163,31042.54723407839,5.797316868183235e-11,9.855438675911499e-11,4.9277193379557496e-11,9952.777128567237,122.99999999743086,7499.999999843345,5467.919999790701,11999.999999540667,0.025514270782470694,36299.557128358036,5.797316868183235e-11,0.0021398875687422855,0.001118488884838809
2016-10-05T10:00:00.0,15420.697128410295,20576.92,4088.10181,68.114528,313.81792335174225,46246.488211951284,5.797709132428337e-11,9.856105525128172e-11,4.928052762564086e-11,9952.777128593201,122.99999999775173,7499.99999986291,5467.919999816995,11999.999999598374,0.0246147403717041,35997.6171284103,5.797709132428337e-11,0.002139887568743466,0.0011184888847368122
2016-10-05T11:00:00.0,15420.697127326051,20628.9,4112.01155,75.115889,368.70553523712044,61658.38751990146,5.795512535176557e-11,9.852371309800147e-11,4.9261856549000734e-11,9952.777128020542,122.9999999906746,7499.999999431378,5467.919999305412,11999.999998475643,0.026875659942627004,36049.59712732606,5.795512535176557e-11,0.0021398875687454045,0.0011184888847458072
2016-10-05T12:00:00.0,2.76572460663216e-7,21398.67,4085.0694,85.912695,416.59178611541245,77046.37708629736,5.7903082136565946e-11,9.84352396321621e-11,4.921761981608105e-11,1.3995084485347254e-7,1.7295628842334605e-9,1.0546115147765002e-7,1.3652318057011133e-7,2.9961633799348487e-7,0.0314075603485107,21398.67000027657,5.7903082136565946e-11,0.0021398875687598084,0.0011184888847478953
2016-10-05T13:00:00.0,1.1366712302596518e-7,23824.46,4106.2453,98.9840837,330.6812310047564,72961.30880519131,5.784544272752745e-11,9.833725263679665e-11,4.916862631839833e-11,5.6836736312119594e-8,7.024088328250423e-10,4.2829806879575746e-8,5.6732049461208785e-8,1.245052220102901e-7,0.035298980712890594,23824.460000113664,5.784544272752745e-11,0.002139887568767741,0.00111848888475681
2016-10-05T14:00:00.0,2.9953886238885535e-7,25014.48,4235.63882,98.2626387,231.69928719308058,68855.06462384755,5.7906598728728126e-11,9.844121783883781e-11,4.9220608919418903e-11,1.5134736722025307e-7,1.8704052072330634e-9,1.1404909800201605e-7,1.4809305395076344e-7,3.2500779956714095e-7,0.036892768859863305,25014.48000029954,5.7906598728728126e-11,0.0021398875687663496,0.001118488884820133
2016-10-05T15:00:00.0,11650.607128784279,26174.2,4437.06253,93.6627499,133.43878838256987,64619.426922775485,5.7946986483335186e-11,9.850987702166981e-11,4.9254938510834905e-11,7545.743701243734,93.25301503734191,5686.159453496458,4104.863427540447,9008.61042781997,0.0285427093505859,37824.80712878428,5.7946986483335186e-11,0.0021398875687476822,0.0011184888849275145
2016-10-05T16:00:00.0,10512.987128785295,27311.82,5212.4351,67.88975,133.03119340753176,74877.1353925808,5.79457572418287e-11,9.850778731110878e-11,4.925389365555439e-11,8201.913048481632,101.36219186969748,6180.621455469358,2311.074080303564,5071.926612613713,0.0286638107299805,37824.8071287853,5.79457572418287e-11,0.002139887568741401,0.0011184888853900952
2016-10-05T17:00:00.0,9731.597128785195,28093.21,5840.77767,51.04575,166.5057751648447,80917.24947915276,5.794575621939867e-11,9.850778557297773e-11,4.925389278648887e-11,8540.736616520537,105.5494954061441,6435.944841838054,1190.8605122645602,2613.4848621001624,0.0282851791381836,37824.8071287852,5.794575621939867e-11,0.0021398875687360154,0.0011184888858095504
2016-10-05T18:00:00.0,9314.44712878513,28510.36,6723.1249099999995,44.436056,221.01166045860052,84125.90263157987,5.794575241109806e-11,9.850777909886669e-11,4.9253889549433345e-11,8566.220202007791,105.86443072262678,6455.148214794315,748.2269267772406,1642.072876217444,0.0281765003204346,37824.807128785134,5.794575241109806e-11,0.002139887568733245,0.0011184888864676833
2016-10-05T19:00:00.0,9304.217128785127,28520.59,8458.84013,40.336167,282.4421750688303,85499.99993108051,5.794569713620216e-11,9.850768513154367e-11,4.9253842565771835e-11,8299.702040591284,102.57070341113571,6254.311183605835,1004.5150881937437,2204.527692125145,0.0282686290740967,37824.807128785134,5.794569713620216e-11,0.002139887568732095,0.0011188251240308784
2016-10-05T20:00:00.0,8984.677128785102,28840.13,9414.18045,38.316917,344.67885136758497,85499.99979563661,5.7945596056207583e-11,9.850751329555288e-11,4.925375664777644e-11,7702.867980648954,95.19481340344483,5804.561792892977,1281.8091481360507,2813.082447737459,0.0284659099578857,37824.80712878511,5.7945596056207583e-11,0.0021398875687326973,0.0011189379548186967
2016-10-05T21:00:00.0,8996.437128784786,28828.37,10851.0138,38.181944,401.55888765864967,84703.464705205,5.794561438379077e-11,9.85075444524443e-11,4.925377222622215e-11,7203.336638697185,89.02142538670451,5428.13569431125,1793.1004900875027,3935.1720363593527,0.0290948696136475,37824.80712878479,5.794561438379077e-11,0.0021398875687344936,0.0011189379580555268
2016-10-05T22:00:00.0,9143.827128787158,28680.98,11380.1457,37.965361,452.40050893297246,83215.75975481357,5.794561598179995e-11,9.850754716905991e-11,4.925377358452996e-11,6703.273022141333,82.84145932893551,5051.308495666799,2440.5541066457263,5356.085911964461,0.026004610061645506,37824.80712878716,5.794561598179995e-11,0.002139887568737279,0.0011189379592418953
2016-10-05T23:00:00.0,9410.62712878679,28414.18,11468.905,37.073195,497.2787471495256,82243.00958138278,5.794559707942282e-11,9.850751503501879e-11,4.9253757517509396e-11,6194.567132791284,76.55468895515176,4667.968838728765,3216.059995995406,7058.025712143717,0.025612159729003894,37824.80712878679,5.794559707942282e-11,0.0021398875687418566,0.001118937959450234
2016-10-06T00:00:00.0,10000.537128649645,27824.27,10619.4814,38.184334,536.7623809922957,82500.10025119322,5.794661791289927e-11,9.850925045192876e-11,4.925462522596438e-11,5779.068963802629,71.41981311855254,4354.866653570277,4221.468164846919,9264.513375865597,0.0349876899719238,37824.80712864965,5.794661791289927e-11,0.0021398875687532494,0.0011189379575768524
2016-10-06T01:00:00.0,7.351863487847285e-8,27785.72,8900.10878,39.830083,569.9999999984661,85499.99999956705,5.965519686601246e-11,1.0141383467222119e-10,5.0706917336110595e-11,3.990726842806301e-8,4.931883787953207e-10,3.0072462121665895e-8,3.3509952615737616e-8,7.354157182051885e-8,0.0439914894104004,27785.72000007352,5.965519686601246e-11,0.0023871190688088536,0.0011723465505010598
2016-10-06T02:00:00.0,4.631496089945165e-8,27316.0,7482.2707,43.157305,530.1723041180787,76599.89239201721,5.955980804644185e-11,1.0125167367895115e-10,5.062583683947558e-11,2.4366576379344095e-8,3.01130916113277e-10,1.836164122641933e-8,2.18471328464286e-8,4.7946128355415434e-8,0.0531164588928223,27316.000000046315,5.955980804644185e-11,0.002387119068818602,0.0011723465486176907
2016-10-06T03:00:00.0,9.214967013863045e-8,25945.0,6426.92352,45.947389,487.0173862374994,69117.62286443007,5.968928545747466e-11,1.0147178527770692e-10,5.073589263885346e-11,5.097853486659006e-8,6.300110720315369e-10,3.841530927021566e-8,4.106966348676268e-8,9.013225538068445e-8,0.0414253616333008,25945.00000009215,5.968928545747466e-11,0.0023871190688231,0.0011723465478832922
2016-10-06T04:00:00.0,1.497477913927965e-7,24986.07,5318.45829,54.901278000000005,441.0723843572493,62690.700516905155,5.973905929344409e-11,1.0155640079885495e-10,5.0778200399427474e-11,8.768015917457931e-8,1.083582947647147e-9,6.607213095409432e-8,6.196607581741833e-8,1.359919146236631e-7,0.0359424018859863,24986.070000149746,5.973905929344409e-11,0.0023871190688272855,0.0011723465472749947
2016-10-06T05:00:00.0,2.6015314597123406e-7,23877.31,5153.89808,62.584610999999995,386.1734934774542,57372.24339945377,5.97712910511288e-11,1.0161119478691897e-10,5.0805597393459485e-11,1.6769838242453168e-7,2.07247693496337e-9,1.263705448148396e-7,9.235315235191547e-8,2.0267996390272455e-7,0.0335114593505859,23877.310000260157,5.97712910511288e-11,0.0023871190688300016,0.0011723465471928543
2016-10-06T06:00:00.0,4033.415998608903,22983.35,4731.74069,59.353084,323.59126959864403,52218.34649212937,5.980795708828168e-11,1.0167352705007886e-10,5.083676352503943e-11,4033.4159984002313,49.84640582063191,3039.414989062921,2.0856967071113981e-7,4.5773091935026073e-7,0.0317233104705811,27016.765998608902,5.980795708828168e-11,0.002387119068825896,0.0011723465469896663
2016-10-06T07:00:00.0,9952.777129443253,22234.54694,4937.543989,59.08288843,314.0869785383935,50526.02196399657,5.98297525415116e-11,1.0171057932056972e-10,5.085528966028486e-11,9952.777128474578,122.99999999628574,7499.99999977352,9.685744895636998e-7,2.12565177887833e-6,0.0301246204376221,32187.324069443253,5.98297525415116e-11,0.002387119068820811,0.0011723465470866218
2016-10-06T08:00:00.0,15420.697127197123,21587.57167,4636.861082,60.08116658,378.0064772237983,53088.47914924229,5.98426328408938e-11,1.0173247582951945e-10,5.0866237914759724e-11,9952.777128597736,122.99999999780778,7499.999999866327,5467.919998599286,11999.999996925968,0.0289474792480469,37008.268797197125,5.98426328408938e-11,0.0023871190688219326,0.0011723465469395053
2016-10-06T09:00:00.0,15068.935466959083,20926.88,4403.995379999999,57.898999999999994,440.9276977607277,67951.61923638114,5.98380766329112e-11,1.0172473027594902e-10,5.086236513797451e-11,9952.777128570578,122.99999999747216,7499.9999998458625,5116.158338388403,11228.017246166884,0.028836669921875,35995.81546695909,5.98380766329112e-11,0.002387119068823421,0.0011723465468372683
2016-10-06T10:00:00.0,9952.777129816759,20683.23,4275.64345,59.033472,506.0310848773191,82275.64227474043,5.983149955697445e-11,1.0171354924685655e-10,5.0856774623428274e-11,9952.777128495536,122.99999999654476,7499.999999789314,1.3211216109539907e-6,2.899358317504259e-6,0.0272595691680908,30636.007129816757,5.983149955697445e-11,0.00238711906882883,0.0011723465467937649
2016-10-06T11:00:00.0,2885.4490139261743,20710.25,4176.701410000001,68.206944,569.9999999929835,85499.99999977565,6.021240942688314e-11,1.0236109602570134e-10,5.118054801285067e-11,2885.449009111822,35.6594168169053,2174.35468395764,4.814250001223104e-6,1.056544353514266e-5,0.0304151992797852,23595.699013926172,6.021240942688314e-11,0.0024411674341363837,0.0012754177550536232
2016-10-06T12:00:00.0,4.605061817215998e-7,21419.88,4071.0833,75.2883334,537.4549139773741,83497.6545597165,6.018640860041547e-11,1.023168946207063e-10,5.115844731035315e-11,2.345785030710109e-7,2.899005524228519e-9,1.7676862952612919e-7,2.2582536175596818e-7,4.956005832330425e-7,0.031882970809936496,21419.880000460504,6.018640860041547e-11,0.0024411674341524967,0.0012754177550420914
2016-10-06T13:00:00.0,1.164431619687145e-7,24026.42,4294.04628,96.0315547,462.1690217477584,79426.57253580661,6.010770037531573e-11,1.0218309063803673e-10,5.109154531901837e-11,5.829011759226343e-8,7.203702414996975e-10,4.392501472559131e-8,5.805086128581303e-8,1.2739951122725943e-7,0.0388316383361816,24026.420000116443,6.010770037531573e-11,0.0024411674341637472,0.0012754177551027878
2016-10-06T14:00:00.0,2.570960380292447e-7,25042.11,4114.06247,100.591139,366.1399082159633,75132.5275313957,6.016437018045223e-11,1.022794293067688e-10,5.11397146533844e-11,1.3036573929574462e-7,1.6111067017683732e-9,9.823821352246177e-8,1.2662801930419328e-7,2.779002311025617e-7,0.041884578704834,25042.110000257097,6.016437018045223e-11,0.0024411674341684097,0.0012754177550556307
2016-10-06T15:00:00.0,11542.80712878669,26282.0,4339.47449,82.0088608,265.551210385059,71018.46633718959,6.021475578292648e-11,1.02365084830975e-10,5.11825424154875e-11,8147.840806985892,100.69394765826556,6139.874857211314,3394.9663218006945,7450.656897249472,0.0301116409301758,37824.80712878669,6.021475578292648e-11,0.0024411674341483698,0.0012754177551165295
2016-10-06T16:00:00.0,10372.247128791629,27452.56,5674.18746,59.81225,284.23873841081024,80269.52487706812,6.021344518301813e-11,1.0236285681113082e-10,5.118142840556541e-11,8859.992601924443,109.49497571747841,6676.522909602341,1512.2545268670833,3318.8222070558822,0.0244539394378662,37824.807128791625,6.021344518301813e-11,0.00244116743414434,0.0012754177555626038
2016-10-06T17:00:00.0,9467.22712879126,28357.58,7437.1851,46.94425,333.9239052957746,84590.6838091441,6.021341340569726e-11,1.0236280278968534e-10,5.118140139484267e-11,8625.908866191843,106.60208470599714,6500.127116219337,841.3182625993156,1846.3728714377291,0.025236930847168,37824.80712879126,6.021341340569726e-11,0.0024411674341419456,0.0012754177563463153
2016-10-06T18:00:00.0,9142.85712879146,28681.95,9108.49758,42.399221999999995,393.5841811692572,85499.99997221892,6.021312763729518e-11,1.023623169834018e-10,5.11811584917009e-11,7603.144707899083,93.9623973260496,5729.414471100585,1539.7124208922742,3379.081817346869,0.0247625293731689,37824.807128791464,6.021312763729518e-11,0.002441167434143029,0.0012762500172976172
2016-10-06T19:00:00.0,8990.427128790383,28834.38,10740.0762,39.271111,445.149797662792,85499.99995691639,6.021294842509326e-11,1.0236201232265854e-10,5.118100616132927e-11,6378.918603712888,78.8329707482605,4806.8884602597855,2611.5085250773923,5731.265691694229,0.027810529708862303,37824.80712879038,6.021294842509326e-11,0.002441167434145433,0.0012767874215451735
2016-10-06T20:00:00.0,8696.9271287896,29127.88,11448.8424,32.812667,484.71409857853774,85298.07918565781,6.021289889959333e-11,1.0236192812930867e-10,5.1180964064654335e-11,5307.856318960306,65.59639774757673,3999.7803504619956,3389.0708098291907,7437.71849587234,0.0298775196075439,37824.8071287896,6.021289889959333e-11,0.0024411674341476165,0.0012767874225075083
2016-10-06T21:00:00.0,8753.047128789038,29071.76,12529.0717,32.944194,517.5002704935998,85286.73690877958,6.021292137000711e-11,1.0236196632901208e-10,5.118098316450604e-11,4635.302952599961,57.28474131319787,3492.972031292553,4117.744176188974,9036.878760894031,0.0313199996948242,37824.807128789034,6.021292137000711e-11,0.0024411674341546365,0.0012767874239783012
2016-10-06T22:00:00.0,8937.737128788092,28887.07,13899.1919,28.969528000000004,541.8432589742829,85287.51727775358,6.02129273427939e-11,1.0236197648274964e-10,5.118098824137482e-11,4250.733585116189,52.5320947313965,3203.1765080119812,4687.0035436718,10286.186067839617,0.0337895698547363,37824.807128788096,6.02129273427939e-11,0.0024411674341658324,0.001276787425930305
2016-10-06T23:00:00.0,9195.67712878145,28629.13,13612.1781,46.407334000000006,565.4082668731647,84877.6892303926,6.021305808503687e-11,1.0236219874456268e-10,5.118109937228134e-11,4126.488231008095,50.99662595142028,3109.5503628914803,5069.188897773252,11124.937229015608,0.0350739517211914,37824.80712878145,6.021305808503687e-11,0.002441167434253739,0.0012767874255711943
2016-10-07T00:00:00.0,8263.085678278798,27986.87,12902.3009,44.871694,569.9999999920705,85499.99999908713,6.058991266907014e-11,1.0300285153741922e-10,5.150142576870961e-11,3630.676401622075,44.8692050089616,2735.9271346927803,4632.40927665662,10166.372463364394,0.0419101486206055,36249.95567827879,6.058991266907014e-11,0.0024889928409571023,0.0013021183476467633
2016-10-07T01:00:00.0,4.7261002133010903e-8,27856.8,11896.7105,50.175722,569.9999999939246,85499.99999926265,6.081929747714335e-11,1.0339280571114369e-10,5.1696402855571846e-11,2.3582202165748642e-8,2.914373374242389e-10,1.7770569355136515e-8,2.357540716155112e-8,5.173903164980714e-8,0.0544700813293457,27856.800000047257,6.081929747714335e-11,0.002551414218483134,0.0013334789244364262
2016-10-07T02:00:00.0,3.5541999312059535e-8,27676.71,9434.6712,47.698528,519.8268294084861,73603.29083281108,6.073208459404758e-11,1.032445438098809e-10,5.162227190494045e-11,1.7726448376564557e-8,2.1906982564832878e-10,1.3357916198068827e-8,1.7712306391685093e-8,3.8871760504949065e-8,0.0629629211425781,27676.710000035542,6.073208459404758e-11,0.0025514142184893066,0.0013334789219587707
2016-10-07T03:00:00.0,6.293716326506299e-8,26301.82,7895.898120000001,44.519915999999995,472.13085282297567,64168.620966342234,6.088675921667654e-11,1.0350749066835012e-10,5.175374533417506e-11,3.143905643366928e-8,3.8853516875819255e-10,2.3691168826719056e-8,3.139459934072536e-8,6.889917776571426e-8,0.0479551811218262,26301.820000062937,6.088675921667654e-11,0.0025514142184914906,0.001333478920626141
2016-10-07T04:00:00.0,1.134459355959457e-7,25251.79,6744.1666,44.579417,427.61348823763564,56272.72417991374,6.097628412343665e-11,1.036596830098423e-10,5.182984150492115e-11,5.67434668609574e-8,7.012561753964155e-10,4.275952289002533e-8,5.659880905197845e-8,1.2421281010397764e-7,0.038857250213623,25251.790000113448,6.097628412343665e-11,0.0025514142184932163,0.0013334789200842082
2016-10-07T05:00:00.0,1.5431494537217823e-7,23902.1,5860.09486,47.189639,383.0366226526083,49528.55891355964,6.100585721207069e-11,1.0370995726052016e-10,5.185497863026008e-11,7.72395117231136e-8,9.545536707011727e-10,5.820449211592516e-8,7.697172369180412e-8,1.6892359147567074e-7,0.0364287109375,23902.100000154314,6.100585721207069e-11,0.002551414218494857,0.0013334789197955459
