Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-07T06:00:00.0,3.6135922570492607e-7,22934.59,5295.7291700000005,47.39025,335.84953506783256,43668.465387265685,6.105292097228715e-11,1.0378996565288814e-10,5.189498282644407e-11,1.8136249040346396e-7,2.241342896660586e-9,1.366672497963772e-7,1.7989294533580922e-7,3.947964388706694e-7,0.0327890205383301,22934.590000361364,6.105292097228715e-11,0.002551414218495288,0.0013334789196273557
2016-10-07T07:00:00.0,5.907053123095487e-7,22208.19194,4882.789301,51.86377766,288.46183648434396,38372.73755127607,6.106618954740933e-11,1.0381252223059585e-10,5.1906261115297925e-11,3.0144697648068334e-7,3.725390172751431e-9,2.2715793736289211e-7,2.891545233066348e-7,6.345839514257007e-7,0.0316945400238037,22208.191940590707,6.106618954740933e-11,0.00255141421849626,0.0013334789195125363
2016-10-07T08:00:00.0,3359.085636786265,21612.03361,4660.298548,58.71277771,236.6006102423373,33489.94958461673,6.108711864264673e-11,1.0384810169249944e-10,5.192405084624972e-11,3144.434009016366,38.86004660858027,2369.515037108553,214.6516277697953,471.07849661983784,0.0300863704681396,24971.119246786267,6.108711864264673e-11,0.0025514142184941305,0.0013334789194530414
2016-10-07T09:00:00.0,15420.69712794638,21063.24,4531.4791,58.929193999999995,216.75043055518546,31670.24590382404,6.11045886696233e-11,1.0387780073835959e-10,5.1938900369179795e-11,9952.777128360192,122.99999999487213,7499.999999687324,5467.919999586084,11999.999999091611,0.0284975891113281,36483.93712794638,6.11045886696233e-11,0.002551414218487403,0.0013334789194123812
2016-10-07T10:00:00.0,15420.697128233627,20803.8,4271.270820000001,54.828111,280.8237879643275,46638.7681360819,6.111145934468671e-11,1.0388948088596741e-10,5.1944740442983704e-11,9952.777128505975,122.99999999667376,7499.99999979718,5467.919999727547,11999.99999940207,0.0276261692047119,36224.49712823363,6.111145934468671e-11,0.0025514142184861403,0.0013334789193472085
2016-10-07T11:00:00.0,15420.697128015545,20831.27,4158.84025,60.703722,348.9982283752727,61867.49864876006,6.110633871944384e-11,1.0388077582305453e-10,5.1940387911527264e-11,9952.777128387936,122.99999999521499,7499.9999997082305,5467.919999627506,11999.999999182517,0.028991649627685506,36251.967128015545,6.110633871944384e-11,0.0025514142184881465,0.0013334789193204532
2016-10-07T12:00:00.0,1.5905722074080346e-6,21388.42,4159.79391,75.30791690000001,411.29705778476017,77208.65973112974,6.107839859643834e-11,1.0383327761394518e-10,5.191663880697259e-11,8.555864896697534e-7,1.057364561345614e-8,6.447344886253743e-7,7.348818844606672e-7,1.6127855955332204e-6,0.031939180374145504,21388.420001590574,6.107839859643834e-11,0.0025514142185017854,0.0013334789193318417
2016-10-07T13:00:00.0,1.410328933025966e-7,23423.87,4154.40737,87.39144499999999,335.99169230960695,73048.86715686618,6.099812508701939e-11,1.0369681264793296e-10,5.184840632396648e-11,7.057642174397018e-8,8.722088078723691e-10,5.318346389465665e-8,7.03527747459785e-8,1.543975217179004e-7,0.0382705917358398,23423.870000141033,6.099812508701939e-11,0.0025514142185061187,0.0013334789193320108
2016-10-07T14:00:00.0,9.417829336811816e-7,24645.73,4131.84948,88.9256944,248.60279872474823,68894.46112055267,6.107331050897377e-11,1.038246278652554e-10,5.19123139326277e-11,4.873652666593947e-7,6.023035281860373e-9,3.6725824889392513e-7,4.5431384239392163e-7,9.970456972170514e-7,0.0389716911315918,24645.730000941785,6.107331050897377e-11,0.0025514142185062262,0.0013334789193289686
2016-10-07T15:00:00.0,11798.497128784442,26026.31,4569.00923,70.59938879999999,159.67965574504217,64762.6129753959,6.108937828467157e-11,1.0385194308394167e-10,5.1925971541970834e-11,7489.931779975424,92.56327123747779,5644.101904724255,4308.565348808914,9455.658492755374,0.029957649230957,37824.80712878444,6.108937828467157e-11,0.002551414218491537,0.0013334789194326218
2016-10-07T16:00:00.0,10555.187128792179,27269.62,5778.88186,54.560028,181.6460895967882,75293.36547635445,6.108798660596861e-11,1.0384957723014663e-10,5.1924788615073317e-11,7771.606112981321,96.04430396949367,5856.359998139857,2783.5810158107533,6108.899213911147,0.0262509307861328,37824.80712879218,6.108798660596861e-11,0.0025514142184871504,0.0013334789197757102
2016-10-07T17:00:00.0,9659.747128792367,28165.06,7506.91655,45.434389,223.13291698055318,81479.74416188437,6.10879753738934e-11,1.0384955813561877e-10,5.1924779067809384e-11,7539.861405905715,93.18031951555791,5681.72679972914,2119.8857228865477,4652.341050095571,0.0260338802337646,37824.80712879237,6.10879753738934e-11,0.0025514142184843783,0.0013334789204162974
2016-10-07T18:00:00.0,9220.977128792169,28603.83,9173.46522,31.574861,270.8813989103845,84306.896795188,6.108799498211141e-11,1.0384959146958939e-10,5.192479573479469e-11,6849.097734201482,84.64361357707408,5161.195949821589,2371.879394590582,5205.371098166575,0.0266782493591309,37824.80712879216,6.108799498211141e-11,0.0025514142184799218,0.0013334789217392211
2016-10-07T19:00:00.0,9048.897128790955,28775.91,11782.7106,39.156639,323.9527029017258,85499.9999566551,6.108779932963314e-11,1.0384925886037633e-10,5.192462943018817e-11,5604.325209684672,69.26026694581977,4223.187008891448,3444.5719191061808,7559.522273419174,0.030445369720459,37824.807128790955,6.108779932963314e-11,0.0025514142184842807,0.0013340125187095082
2016-10-07T20:00:00.0,8950.957128789747,28873.85,13567.3101,33.548056,354.0588822618145,85499.99997297823,6.108744481869827e-11,1.0384865619178705e-10,5.192432809589353e-11,4216.777090883538,52.11244816073828,3177.5883024840414,4734.180037906105,10389.720488755003,0.0337779884338379,37824.80712878974,6.108744481869827e-11,0.0025514142184839372,0.0013348679754110514
2016-10-07T21:00:00.0,9008.857128786827,28815.95,14830.104,33.4615,372.62582583682143,85499.99999908524,6.108224261607706e-11,1.03839812447331e-10,5.19199062236655e-11,3540.937129422376,43.76017480183976,2668.303341575595,5467.919999364347,11999.999998604984,0.0360896301269531,37824.80712878682,6.108224261607706e-11,0.002551414218485178,0.0013601470914890094
2016-10-07T22:00:00.0,8933.727128781378,28891.08,15284.0717,34.978055,382.9270520529332,85338.2006994129,6.108228314560793e-11,1.0383988134753347e-10,5.191994067376674e-11,3465.8071294048477,42.831691235636036,2611.688489977807,5467.919999376426,11999.999998631492,0.0371399803161621,37824.80712878138,6.108228314560793e-11,0.0025514142184867522,0.001360147092115727
2016-10-07T23:00:00.0,9263.36712875612,28561.44,15317.5787,35.71575,390.78323970283947,84665.81884816929,6.10832244016812e-11,1.0384148148285804e-10,5.192074074142902e-11,3795.4471293917736,46.905500934555896,2860.0915203997497,5467.919999364241,11999.999998604751,0.040728748321533205,37824.80712875612,6.10832244016812e-11,0.0025514142184878616,0.0013601470921793032
2016-10-08T00:00:00.0,1.0349586137465687e-7,27693.81,15045.6666,35.470528,401.97554205166506,84208.33302732088,6.095362642062618e-11,1.036211649150645e-10,5.181058245753225e-11,4.946644407821013e-8,6.113241101349411e-10,3.727586037408177e-8,5.392579613153168e-8,1.1834656571024817e-7,0.0497260284423828,27693.810000103495,6.095362642062618e-11,0.0025514142184916667,0.0013601470919137322
2016-10-08T01:00:00.0,3.1468027920001824e-8,27027.3,14007.9998,34.232222,366.5075654665463,69162.66778762359,6.06754514026784e-11,1.0314826738455328e-10,5.157413369227664e-11,1.5483638744850508e-8,1.9135237742945373e-10,1.1667827892039861e-8,1.5881240907766767e-8,3.485326977958734e-8,0.0669464111328125,27027.300000031464,6.06754514026784e-11,0.002551414218491932,0.0013601470908141654
2016-10-08T02:00:00.0,2.865869377123839e-8,26764.55,11477.4907,34.215028000000004,332.2778948810054,55154.66934781722,6.063622139960843e-11,1.0308157637933433e-10,5.1540788189667163e-11,1.4113017853921798e-8,1.7441375141553244e-10,1.0634984842410514e-8,1.4442594340937258e-8,3.1695988985070576e-8,0.0707887725830078,26764.550000028656,6.063622139960843e-11,0.002551414218492266,0.0013601470882632827
2016-10-08T03:00:00.0,5.7481688957442135e-8,25391.72,9270.28694,34.5525,298.0654182954493,43677.18000800664,6.08568690426677e-11,1.034566773725351e-10,5.172833868626755e-11,2.802405444037423e-8,3.463313456703761e-10,2.111776497990098e-8,2.9354177839695372e-8,6.442123039041253e-8,0.0499851112365723,25391.72000005748,6.08568690426677e-11,0.002551414218492377,0.001360147086229089
2016-10-08T04:00:00.0,8.80526450748205e-8,24265.24,7917.340209999999,33.477028000000004,263.5154697100662,34406.89442823926,6.093318472797474e-11,1.0358641403755706e-10,5.179320701877853e-11,4.2413124453191456e-8,5.241566489678421e-10,3.196077127852695e-8,4.553593420759149e-8,9.993401704690226e-8,0.0428205413818359,24265.24000008805,6.093318472797474e-11,0.002551414218491566,0.001360147085156479
2016-10-08T05:00:00.0,1.1919298305335751e-7,23369.43,6859.1736,32.588639,230.0409931248577,26489.555578518244,6.097067614555746e-11,1.0365014944744769e-10,5.1825074723723844e-11,5.668481322777404e-8,7.005313126984761e-10,4.2715323945029024e-8,6.240451967613603e-8,1.3695413175643247e-7,0.039432689666748,23369.43000011919,6.097067614555746e-11,0.002551414218490418,0.0013601470846807476
2016-10-08T06:00:00.0,2.497423089247667e-7,22491.62,6600.5578,37.625056,197.45490553982862,19630.383338845,6.102596342657426e-11,1.0374413782517625e-10,5.1872068912588125e-11,1.1234924269984839e-7,1.3884523558885352e-9,8.46617290175936e-8,1.3728932208709313e-7,3.012977265660649e-7,0.0351322288513184,22491.620000249743,6.102596342657426e-11,0.002551414218491074,0.0013601470845980821
2016-10-08T07:00:00.0,5.220362744516502e-7,21989.7325,5706.974466,41.99799977,159.83240095548715,13029.826899378044,6.105174620446199e-11,1.0378796854758537e-10,5.1893984273792686e-11,2.070343003393069e-7,2.5586043585875736e-9,1.560124608894862e-7,3.1489818614379563e-7,6.910814777329491e-7,0.0335510215759277,21989.732500522037,6.105174620446199e-11,0.0025514142184904502,0.0013601470843307823
2016-10-08T08:00:00.0,1146.5518872527848,21763.52722,5339.099472999999,42.70397215,117.83695260231636,7322.853794372222,6.107211118275253e-11,1.0382258901067929e-10,5.1911294505339644e-11,6.183437205447443e-7,7.6417141309346e-9,4.659581787155243e-7,1146.5518866343373,2516.244319524069,0.0316591606140137,22910.079107252786,6.107211118275253e-11,0.0025514142184871755,0.001360147084221969
2016-10-08T09:00:00.0,2302.0749211934944,21065.89,5052.1782299999995,45.138083,75.13553187422848,4500.000001509334,6.108143045313022e-11,1.0383843177032136e-10,5.191921588516068e-11,2.535781816618737e-6,3.133810386875306e-8,1.9108599919971374e-6,2302.0749186576086,5052.176883328816,0.031790060043335,23367.964921193492,6.108143045313022e-11,0.0025514142184802154,0.0013448266601003866
2016-10-08T10:00:00.0,10701.039756429189,20850.84,4829.0509,52.215833,30.000000319836953,4500.0000015756705,6.108101717844674e-11,1.0383772920335946e-10,5.191886460167973e-11,7708.903191256227,95.26939870713343,5809.109677264233,2992.136565172858,6566.599142283409,0.0313864803314209,31551.879756429193,6.108101717844674e-11,0.0025502281368758005,0.0013301514188661546
2016-10-08T11:00:00.0,5211.036814375392,20792.89,4456.206,58.295444,73.05611625515917,12046.65925127473,6.107808870674163e-11,1.0383275080146077e-10,5.191637540073038e-11,5211.036809811121,64.39986742530924,3926.8211844700754,4.5641669156216e-6,1.0016606495241189e-5,0.0317300796508789,26003.926814375394,6.107808870674163e-11,0.0025502281368707954,0.0013301514187674063
2016-10-08T12:00:00.0,7331.089495533917,21048.28,4434.68052,63.9063331,79.16308990865724,11517.275775912833,6.10805556395576e-11,1.038369445872479e-10,5.191847229362395e-11,6599.446776091146,81.5583372315612,4973.069343387878,731.6427194426675,1605.6768631055336,0.0319149303436279,28379.36949553392,6.10805556395576e-11,0.002550228136863799,0.0013301514187585575
2016-10-08T13:00:00.0,7.08025222007347e-7,21846.5,4407.42358,66.8201945,96.81764426840722,13661.342792557662,6.105962216040015e-11,1.0380135767268025e-10,5.1900678836340126e-11,3.801234600792369e-7,4.697702458801089e-9,2.8644527187811516e-7,3.277979605704374e-7,7.193915651372456e-7,0.0323894882202148,21846.500000708027,6.105962216040015e-11,0.002550228136865234,0.001330151418750409
2016-10-08T14:00:00.0,11360.94796874105,21748.89,4165.90506,72.83041659999999,30.000000001293753,9253.920543714918,5.877882160057987e-11,9.992399672098578e-11,4.996199836049289e-11,5893.027968849415,72.82815949659303,4440.741432719087,5467.919999891535,11999.99999976196,0.032100448608398405,33109.83796874105,5.877882160057987e-11,0.0022571026640010893,0.001330151418682381
2016-10-08T15:00:00.0,15420.69712871351,22169.85,4487.72217,68.6243055,30.000000000600743,21528.75824634738,5.448654302371179e-11,9.262712314031004e-11,4.631356157015502e-11,9952.777128732167,122.99999999946913,7499.999999967629,5467.91999998125,11999.99999995885,0.0284177894592285,37590.54712871351,5.448654302371179e-11,0.001625832483516076,0.001330151418756969
2016-10-08T16:00:00.0,15099.317128785424,22725.49,5601.25225,46.971555,84.37732033259971,36541.03740642528,5.43686134218581e-11,9.242664281715877e-11,4.621332140857939e-11,9631.397128818759,119.02827035276958,7257.821362973755,5467.9199999665725,11999.999999926638,0.0230672397613525,37824.807128785425,5.43686134218581e-11,0.0016258324835050093,0.0013301514190690066
2016-10-08T17:00:00.0,14624.487128782901,23200.32,7960.893440000001,41.176860999999995,156.43566151790031,50197.6078494771,5.436859278640974e-11,9.242660773689656e-11,4.621330386844828e-11,9156.56712881624,113.1601504054783,6900.00917106575,5467.919999966568,11999.99999992663,0.025788480758667,37824.8071287829,5.436859278640974e-11,0.0016258324835018052,0.001330151420028474
2016-10-08T18:00:00.0,14120.89712878052,23703.91,10258.5948,35.783,228.42057675590883,61136.7249106209,5.436859610759501e-11,9.242661338291151e-11,4.6213306691455755e-11,8652.977128813858,106.93660403255596,6520.52463613146,5467.919999966569,11999.999999926631,0.0280099906921387,37824.80712878052,5.436859610759501e-11,0.0016258324834997598,0.0013301514221706612
2016-10-08T19:00:00.0,13568.197128777469,24256.61,11989.8726,34.231278,299.5758066209907,69398.6560768304,5.4368533000696766e-11,9.24265061011845e-11,4.621325305059225e-11,8100.2771288108215,100.10613861363022,6104.032842294525,5467.919999966554,11999.9999999266,0.0307282295227051,37824.80712877747,5.4368533000696766e-11,0.0016258324835000883,0.001330151423940784
2016-10-08T20:00:00.0,13349.687128773829,24475.12,13420.2036,33.621860999999996,365.4522930671521,75512.81764920296,5.436859746488581e-11,9.242661569030588e-11,4.621330784515294e-11,7881.767128807167,97.4057134305178,5939.3727701535245,5467.919999966569,11999.999999926631,0.033368709564208995,37824.807128773835,5.436859746488581e-11,0.0016258324835008943,0.0013301514255168593
2016-10-08T21:00:00.0,13074.06712877065,24750.74,14519.6411,32.196944,429.237771330201,80031.98814943453,5.436859378486443e-11,9.242660943426952e-11,4.621330471713476e-11,7606.147128803989,93.9995023236322,5731.676970953183,5467.919999966568,11999.99999992663,0.0354719696044922,37824.807128770655,5.436859378486443e-11,0.001625832483502391,0.0013301514267980413
2016-10-08T22:00:00.0,12764.007128759771,25060.8,15242.0553,32.760111,491.0419554863643,83244.02535046577,5.436901180231579e-11,9.242732006393684e-11,4.621366003196842e-11,7296.087128793019,90.16766930779103,5498.028616328721,5467.919999966661,11999.999999926833,0.0374675903320313,37824.80712875977,5.436901180231579e-11,0.0016258324835070807,0.0013301514276438193
2016-10-08T23:00:00.0,9881.348299736153,25489.11,15440.8633,32.9955,548.4511396266847,85499.99999687275,5.4367629917561685e-11,9.242497085985486e-11,4.621248542992743e-11,4413.428299769127,54.54273454010426,3325.7764963478207,5467.919999966934,11999.999999927431,0.0411027793884277,35370.45829973616,5.4367629917561685e-11,0.0016258324835267699,0.0013375464480212323
2016-10-09T00:00:00.0,8.948172709709352e-8,25995.51,15275.0809,30.316055,569.9999999993188,85384.91453069446,5.804534638687867e-11,9.867708885769374e-11,4.933854442884687e-11,3.324599616864673e-8,4.1086598000078073e-10,2.505280365858419e-8,5.613705383958909e-8,1.2319943343631016e-7,0.0509949684143066,25995.51000008948,5.804534638687867e-11,0.002182496106755638,0.0013375464480413287
2016-10-09T01:00:00.0,2.6873611164816867e-8,26914.99,13751.7729,28.850833,539.6861274958858,70109.83496838916,5.775421435881087e-11,9.818216440997847e-11,4.9091082204989237e-11,1.2298903335427431e-8,1.5199427161730773e-10,9.26794339129925e-9,1.4476525664979458e-8,3.1770455306543165e-8,0.069020263671875,26914.990000026875,5.775421435881087e-11,0.002182496106766673,0.0013375464463086539
2016-10-09T02:00:00.0,2.7199185222139754e-8,26919.13,11586.4791,29.597167,510.83747699219356,56358.06340597663,5.775926933681317e-11,9.819075787258238e-11,4.909537893629119e-11,1.2435226514792942e-8,1.5367900250648632e-10,9.370670884541848e-9,1.466576794947423e-8,3.218576998085026e-8,0.06887827301025391,26919.1300000272,5.775926933681317e-11,0.0021824961067726713,0.0013375464439819484
2016-10-09T03:00:00.0,4.913476863194035e-8,26339.66,9338.54386,30.582306,481.24249248850305,44771.585643564635,5.794485458011452e-11,9.850625278619468e-11,4.925312639309734e-11,2.0921078811323227e-8,2.5855021774304e-10,1.576525717945366e-8,2.8115183567830926e-8,6.170211027483414e-8,0.0497108688354492,26339.660000049134,5.794485458011452e-11,0.002182496106776578,0.001337546441759738
2016-10-09T04:00:00.0,7.720401214228052e-8,25520.43,7718.277709999999,30.860611,450.6623689849176,35433.043121188544,5.8027024345296116e-11,9.86459413870034e-11,4.93229706935017e-11,2.991919333201768e-8,3.697521538183058e-10,2.254586303770157e-8,4.718617286887583e-8,1.0355566182872279e-7,0.0412943000793457,25520.430000077202,5.8027024345296116e-11,0.0021824961067789836,0.001337546440434053
2016-10-09T05:00:00.0,9.184910174547507e-8,24755.14,7102.07868,32.581222,419.8039404814425,27714.766748861086,5.804942197785026e-11,9.868401736234543e-11,4.934200868117272e-11,3.38844808026152e-8,4.187566027849551e-10,2.5533939194204577e-8,5.786593692549752e-8,1.269936727505103e-7,0.039314468383789096,24755.140000091847,5.804942197785026e-11,0.0021824961067812955,0.0013375464401228583
2016-10-09T06:00:00.0,1.5490949055579478e-7,24087.36,6685.67126,33.633611,387.2249009780178,20612.689406560054,5.809552808493618e-11,9.87623977443915e-11,4.938119887219575e-11,4.657672349336396e-8,5.756119036485267e-10,3.5098286807836993e-8,1.0823400466468644e-7,2.3753238086443057e-7,0.035371551513671905,24087.36000015491,5.809552808493618e-11,0.002182496106782743,0.001337546439978747
2016-10-09T07:00:00.0,3.7703683695808453e-7,23229.25111,5870.82164,38.03647201,353.5934724747511,13927.019484379123,5.8130042737225066e-11,9.882107265328261e-11,4.9410536326641306e-11,6.46911544138932e-8,7.99476557141406e-10,4.87485705574028e-8,3.1224686147153806e-7,6.852628307763202e-7,0.0324325714111328,23229.251110377038,5.8130042737225066e-11,0.0021824961067849324,0.0013375464397142867
2016-10-09T08:00:00.0,755.8917801915878,21993.81472,5215.094826,39.54972234,315.5591829617036,8056.199182659575,5.814841933379035e-11,9.885231286744359e-11,4.9426156433721797e-11,8.156558522311898e-8,1.0080168432022682e-9,6.146444165867488e-8,755.8917801099234,1658.8943074000865,0.0308460597991943,22749.706500191587,5.814841933379035e-11,0.002182496106785586,0.0013375464395155618
2016-10-09T09:00:00.0,2407.84394032671,21132.48,5284.3008899999995,46.08625,276.01164311887146,4500.000001667566,5.81560698454846e-11,9.886531873732382e-11,4.943265936866191e-11,8.786436461659596e-8,1.0858594247625183e-9,6.621094053429989e-8,2407.8439402387467,5284.299565989437,0.0314039192199707,23540.32394032671,5.81560698454846e-11,0.0021824961067872044,0.0013236797424702354
2016-10-09T10:00:00.0,4506.567375102458,20878.47,4824.06938,43.805722,229.92757561611353,4500.000001402956,5.8166394020755225e-11,9.888286983528387e-11,4.944143491764194e-11,9.878508360259912e-8,1.2208215984250667e-9,7.444034136738211e-8,4506.567375003574,9890.197460833899,0.0311888694763184,25385.03737510246,5.8166394020755225e-11,0.0021824961067858093,0.0013071977796506177
2016-10-09T11:00:00.0,0.00019050840377372524,20579.34,4773.1434899999995,46.5225,186.12403611349077,9566.129389509075,5.8163518188220494e-11,9.887798091997484e-11,4.943899045998742e-11,9.413532569138163e-8,1.1633582175334927e-9,7.09364766788715e-8,0.00019041416957005293,0.0004178865153185553,0.0313907794952393,20579.340190508403,5.8163518188220494e-11,0.002182496106785096,0.0013071977796332234
2016-10-09T12:00:00.0,3990.260177143921,20741.37,4561.31709,51.2694444,139.60371861081114,4792.987624664306,5.816665305181348e-11,9.888331018808292e-11,4.944165509404146e-11,9.922663038490052e-8,1.2262783923952695e-9,7.477307270702862e-8,3990.2601770445954,8757.0999803463,0.0316930198669434,24731.630177143918,5.816665305181348e-11,0.002182496106783692,0.001307197779492615
2016-10-09T13:00:00.0,4.0827276470918856e-7,21565.15,4488.77313,52.5006944,88.33645670819352,8988.771822283157,5.8146151834196114e-11,9.884845811813339e-11,4.9424229059066694e-11,7.420807523046568e-8,9.170900880476765e-10,5.592012731998027e-8,3.3396584102060473e-7,7.329277114967404e-7,0.0335512504577637,21565.150000408274,5.8146151834196114e-11,0.00218249610677827,0.0013071977794690388
2016-10-09T14:00:00.0,10593.212337867308,21284.54,4422.12725,69.1803337,35.83794480526681,4500.000000269785,5.824083228672417e-11,9.900941488743109e-11,4.9504707443715546e-11,5125.292338074312,63.340206399329304,3862.2077072761767,5467.919999792896,11999.999999545485,0.033640121459960905,31877.752337867307,5.824083228672417e-11,0.00218249610671267,0.0012214868550239626
2016-10-09T15:00:00.0,15420.697128729274,21538.36,4733.5971899999995,63.36716679999999,30.000000000752316,15940.0816785783,5.490947380016386e-11,9.334610546027856e-11,4.667305273013928e-11,9952.777128746771,122.99999999964962,7499.999999978634,5467.91999998241,11999.999999961397,0.0278195400238037,36959.05712872928,5.490947380016386e-11,0.0016784122380509392,0.001221486855134639
2016-10-09T16:00:00.0,15420.697128733076,22404.11,5888.31243,42.155555,89.6345116126869,30706.48571000519,5.4928164542730956e-11,9.337787972264263e-11,4.6688939861321314e-11,9952.777128749512,122.9999999996835,7499.9999999807005,5467.919999983471,11999.999999963724,0.0185561103820801,37824.807128733075,5.4928164542730956e-11,0.0016784122380387374,0.001221486855620301
2016-10-09T17:00:00.0,14595.09712878352,23229.71,7960.63194,41.391222,170.4806350246532,44318.17450143647,5.472844973679416e-11,9.303836455255007e-11,4.651918227627503e-11,9127.177128830117,112.79693821339158,6877.862086182413,5467.919999953309,11999.99999989753,0.023071460723877005,37824.80712878352,5.472844973679416e-11,0.0016784122380387955,0.001221486856880886
2016-10-09T18:00:00.0,14005.977128778315,23818.83,10159.3448,37.582889,241.88802965033167,55235.40586900327,5.4728457036397455e-11,9.303837696187567e-11,4.6519188480937834e-11,8538.057128824912,105.5163813333283,6433.925691056603,5467.919999953311,11999.999999897536,0.0283369693756104,37824.80712877832,5.4728457036397455e-11,0.0016784122380377907,0.0012214868598362265
2016-10-09T19:00:00.0,13609.477128777038,24215.33,12232.0044,36.515916,309.82320039592884,63509.98798144427,5.4728455865523905e-11,9.303837497139064e-11,4.651918748569532e-11,8141.557128823634,100.61629170315297,6135.139737997131,5467.919999953311,11999.999999897536,0.0296797904968262,37824.80712877704,5.4728455865523905e-11,0.0016784122380381395,0.0012214868629264026
2016-10-09T20:00:00.0,13412.717128773176,24412.09,13159.1896,35.383167,373.92525451135924,69413.12454082578,5.472847492570508e-11,9.303840737369863e-11,4.6519203686849315e-11,7944.797128819763,98.1846608440126,5986.869563659304,5467.91999995332,11999.999999897555,0.032351718902587895,37824.80712877318,5.472847492570508e-11,0.0016784122380388066,0.00122148686440601
2016-10-09T21:00:00.0,13301.85712876996,24522.95,13374.6805,31.301611,436.7284267676685,74240.80572586952,5.472846651764698e-11,9.303839307999986e-11,4.651919653999993e-11,7833.93712881655,96.81461308508389,5903.330066163651,5467.919999953316,11999.999999897545,0.0344366416931152,37824.807128769964,5.472846651764698e-11,0.001678412238038962,0.0012214868647602373
2016-10-09T22:00:00.0,13325.547128765025,24499.26,14229.9977,31.200111,502.2431072650362,78769.45651341758,5.472936613071797e-11,9.303992242222056e-11,4.651996121111028e-11,7857.627128811236,97.10738262685548,5921.181867491187,5467.919999953698,11999.999999898384,0.036437831878662105,37824.80712876503,5.472936613071797e-11,0.0016784122380436592,0.001221486866205842
2016-10-09T23:00:00.0,8095.497041798813,24468.08,13861.4905,30.626278000000003,568.1520573041759,82460.64190229402,5.472806114978452e-11,9.303770395463368e-11,4.651885197731684e-11,2627.577041845978,32.4725422829628,1980.0330660343168,5467.919999952742,11999.999999896287,0.0390263900756836,32563.577041798817,5.472806114978452e-11,0.0016784122382527272,0.0012214868655857152
2016-10-10T00:00:00.0,6.697865019289203e-8,24600.33,13011.5926,30.066028000000003,569.9999999994234,82579.18568971149,5.922319773155491e-11,1.0067943614364334e-10,5.033971807182167e-11,3.339219140599181e-8,4.126727133336769e-10,2.5162970325224198e-8,3.3485779350756574e-8,7.348852071886181e-8,0.0493296089172363,24600.330000066984,5.922319773155491e-11,0.002336149442773976,0.0012214868641904205
2016-10-10T01:00:00.0,2.484908965199537e-8,24670.6,11385.0715,30.423639,539.9363081493291,69567.59431129701,5.892199657978399e-11,1.0016739418563278e-10,5.008369709281639e-11,1.2375177688992976e-8,1.5293689751630807e-10,9.325420580262687e-9,1.2373744568816762e-8,2.7155652391732346e-8,0.0701027069091797,24670.60000002485,5.892199657978399e-11,0.0023361494427860145,0.001221486861662778
2016-10-10T02:00:00.0,2.739104997721358e-8,24895.56,9227.00219,32.048778000000006,509.515005298975,58182.52403282035,5.89664542172077e-11,1.0024297216925309e-10,5.0121486084626543e-11,1.3646274898007813e-8,1.6864557406818282e-10,1.0283266711474561e-8,1.3644532107036513e-8,2.9944546607199475e-8,0.0659724884033203,24895.560000027395,5.89664542172077e-11,0.0023361494427922296,0.0012214868585120615
2016-10-10T03:00:00.0,4.6394192030013825e-8,24519.3,8114.36565,34.567528,477.46856344863744,48955.523064347435,5.914480768212214e-11,1.0054617305960763e-10,5.0273086529803814e-11,2.3149330481905913e-8,2.8608775344142057e-10,1.7444375209842716e-8,2.3144315375048302e-8,5.079294951290063e-8,0.0486523818969727,24519.300000046394,5.914480768212214e-11,0.002336149442796509,0.0012214868570403698
2016-10-10T04:00:00.0,7.142993446810495e-8,23703.87,7243.173559999999,36.206333,442.9033715984161,40841.15863590253,5.923511938161021e-11,1.0069970294873736e-10,5.034985147436868e-11,3.5670570726158756e-8,4.40829744557687e-10,2.6879862473029694e-8,3.5658664038997444e-8,7.825717429442445e-8,0.0399758186340332,23703.87000007143,5.923511938161021e-11,0.002336149442799183,0.0012214868563167004
2016-10-10T05:00:00.0,8.926077615227375e-8,23107.17,7253.0324,38.550528,406.69937474835035,33597.98629749453,5.926858633093709e-11,1.0075659676259305e-10,5.037829838129653e-11,4.458931185766545e-8,5.510507557369386e-10,3.3600655837618206e-8,4.457070769784571e-8,9.781571280745668e-8,0.0372614402770996,23107.170000089263,5.926858633093709e-11,0.0023361494428013013,0.0012214868563251997
2016-10-10T06:00:00.0,1.4724793614983555e-7,22450.71,6509.71291,40.843388,368.15118289839734,26344.955119112798,5.932142168284083e-11,1.0084641686082941e-10,5.0423208430414704e-11,7.3598882114698e-8,9.095614603822595e-10,5.546106465745484e-8,7.354820761827673e-8,1.6141027875669738e-7,0.033392589569091795,22450.71000014725,5.932142168284083e-11,0.0023361494428027793,0.00122148685594307
2016-10-10T07:00:00.0,4.769323022916817e-7,21682.38639,5791.918951,39.3879445,327.3101310488005,19835.243430816525,5.937716835900568e-11,1.0094118621030965e-10,5.0470593105154826e-11,2.409025014642303e-7,2.9771597712594392e-9,1.8153413239386822e-7,2.3592885964124114e-7,5.177739095844295e-7,0.028514289855957,21682.386390476935,5.937716835900568e-11,0.0023361494428026154,0.0012214868556047758
2016-10-10T08:00:00.0,5327.242687136602,21225.26333,5376.150358,43.56394435,287.92452270127325,14043.32570200269,5.940237604494347e-11,1.0098403927640391e-10,5.0492019638201955e-11,3856.2933215507846,47.657460065030214,2905.942686892086,1470.9493655857173,3228.173123789047,0.0264942302703857,26552.506017136606,5.940237604494347e-11,0.0023361494428008724,0.0012214868554202944
2016-10-10T09:00:00.0,15420.697127581738,20699.49,4926.63426,54.436583,292.0203745657881,14801.29237617068,5.941389380952688e-11,1.0100361947619569e-10,5.0501809738097846e-11,9952.777128167803,122.99999999249451,7499.999999542348,5467.919999413833,11999.999998713585,0.0259292907714844,36120.18712758174,5.941389380952688e-11,0.0023361494427973826,0.0012214868552281283
2016-10-10T10:00:00.0,15420.697128184604,20568.73,4875.69441,60.851972,360.5861277077698,29374.659335913468,5.942468942528881e-11,1.0102197202299097e-10,5.0510986011495486e-11,9952.777128473817,122.99999999627634,7499.999999772947,5467.919999710684,11999.999999365062,0.024441980361938506,35989.4271281846,5.942468942528881e-11,0.002336149442799669,0.0012214868552075727
2016-10-10T11:00:00.0,1.4890544754512394e-6,20694.84,4585.14122,66.57002800000001,422.73649185354714,43998.96614653833,5.939324600457462e-11,1.0096851820777686e-10,5.048425910388843e-11,7.876441808362354e-7,9.73399012048207e-9,5.935359829562237e-7,7.013093260967962e-7,1.5391066279611908e-6,0.027245399475097697,20694.840001489054,5.939324600457462e-11,0.0023361494428113493,0.0012214868551031677
2016-10-10T12:00:00.0,3.9337953550589413e-7,21278.14,4548.10185,65.5135557,356.1688000127763,39413.82615015783,5.937235376800889e-11,1.009330014056151e-10,5.046650070280755e-11,1.9682033917239164e-7,2.4323765522903386e-9,1.483156434323377e-7,1.9645826333209692e-7,4.311509970857589e-7,0.0293762893676758,21278.14000039338,5.937235376800889e-11,0.0023361494428117188,0.0012214868550892576
2016-10-10T13:00:00.0,1.1281934819183993e-7,23418.29,4589.17588,75.60300040000001,290.65758046470154,34865.72552222415,5.929659678112876e-11,1.0080421452791889e-10,5.0402107263959443e-11,5.637414413861954e-8,6.966919523398958e-10,4.248121660609121e-8,5.634439983869247e-8,1.2365447886295147e-7,0.0352858200073242,23418.290000112822,5.929659678112876e-11,0.0023361494428140806,0.0012214868551043256
2016-10-10T14:00:00.0,1.9334273268837433e-7,24690.3,4653.40971,79.9246664,215.05691621488472,30276.550863877146,5.933967177783302e-11,1.0087744202231612e-10,5.043872101115806e-11,9.686134799836892e-8,1.1970473818160955e-9,7.299069401317655e-8,9.638050724798309e-8,2.1151847265062347e-7,0.038097709655761695,24690.300000193343,5.933967177783302e-11,0.002336149442814334,0.001221486855127995
2016-10-10T15:00:00.0,11744.20712877172,26080.6,4948.63651,63.52138879999999,135.13458596557882,25623.14237564851,5.940412178243538e-11,1.0098700703014015e-10,5.0493503515070075e-11,6515.236743828728,80.51763936057893,4909.612156132861,5228.9703849428915,11475.59668380567,0.0332673416137695,37824.80712877172,5.940412178243538e-11,0.002336149442801897,0.0012214868552381597
2016-10-10T16:00:00.0,10489.127128788037,27335.68,5589.27309,59.665693999999995,152.13317267564963,37059.71592707389,5.940280875598226e-11,1.0098477488516982e-10,5.049238744258491e-11,6387.914351854567,78.94414343977263,4813.667282912965,4101.212776933369,9000.598641384737,0.0294209499359131,37824.80712878804,5.940280875598226e-11,0.002336149442799186,0.0012214868555063022
2016-10-10T17:00:00.0,9595.867128788426,28228.94,6915.4467,54.337639,171.413958264919,45284.709982858454,5.940280591108905e-11,1.0098477004885137e-10,5.0492385024425686e-11,6298.586503229902,77.84019775318957,4746.353521535949,3297.2806255584233,7236.274032301329,0.0299033794403076,37824.80712878842,5.940280591108905e-11,0.002336149442796588,0.0012214868561369826
2016-10-10T18:00:00.0,9092.56712878706,28732.24,8203.30773,46.466778000000005,194.91885316760695,50351.89205818259,5.940279802874753e-11,1.009847566488708e-10,5.04923783244354e-11,6261.32300488255,77.37968203607652,4718.273294882714,2831.2441239044088,6213.501566748033,0.032513729095459,37824.80712878706,5.940279802874753e-11,0.002336149442793661,0.0012214868571395975
2016-10-10T19:00:00.0,9058.64712878594,28766.16,9283.02303,43.414583,225.83409335317458,53080.360411300186,5.940285410969554e-11,1.009848519864824e-10,5.04924259932412e-11,6315.834962859563,78.05336042196014,4759.351245241472,2742.8121659262765,6019.427129715745,0.0343662414550781,37824.80712878594,5.940285410969554e-11,0.002336149442792007,0.0012214868585852102
2016-10-10T20:00:00.0,8920.927128784151,28903.88,10205.2732,41.298472,260.47520692461694,54576.11697774435,5.940281398546772e-11,1.0098478377529511e-10,5.0492391887647556e-11,6175.393493811764,76.31773422744439,4653.520379722218,2745.533634972286,6025.3997168333535,0.0356031303405762,37824.80712878415,5.940281398546772e-11,0.0023361494427911124,0.0012214868599258533
2016-10-10T21:00:00.0,9092.207128780714,28732.6,10724.8101,40.707556,295.4968053015469,55049.765095786744,5.940284993387481e-11,1.0098484488758716e-10,5.049242244379358e-11,6046.674024868913,74.72697272689834,4556.522727249899,3045.5331039117004,6683.784189772419,0.037475040435791,37824.80712878071,5.940284993387481e-11,0.0023361494427910005,0.0012214868606969956
2016-10-10T22:00:00.0,9204.097128764597,28620.71,10974.2059,38.4015,329.5185581779458,55565.26313429592,5.940282704848751e-11,1.0098480598242876e-10,5.049240299121438e-11,5745.34423810624,71.00303082683791,4329.453099197433,3458.752890658257,7590.644100114684,0.0397741088867188,37824.8071287646,5.940282704848751e-11,0.002336149442790846,0.0012214868610558938
2016-10-10T23:00:00.0,9489.737128628527,28335.07,10284.4328,34.676667,362.1224251542748,56511.1556550949,5.940380475175937e-11,1.0098646807799091e-10,5.0493234038995457e-11,5387.974070853063,66.58652174566346,4060.1537649794786,4101.763057775363,9001.80629806295,0.0423587188720703,37824.807128628534,5.940380475175937e-11,0.0023361494427905135,0.0012214868600455553
2016-10-11T00:00:00.0,6.795738743056006e-8,27815.51,9531.68283,37.716722,394.03461604942856,59288.684139624194,5.922563442973162e-11,1.0068357853054376e-10,5.034178926527188e-11,3.395799184560078e-8,4.196650786977819e-10,2.5589334066937916e-8,3.389871200642875e-8,7.439475048595169e-8,0.0478524208068848,27815.510000067956,5.922563442973162e-11,0.0023361494427965195,0.0012214868589412935
2016-10-11T01:00:00.0,2.941218905277136e-8,27987.52,8579.91431,39.027528,356.32023019935036,49757.00253121104,5.899633801036306e-11,1.0029377461761719e-10,5.0146887308808594e-11,1.4656953119460102e-8,1.8113589909306668e-10,1.1044871895918699e-8,1.465494215869364e-8,3.216201149693552e-8,0.0634690017700195,27987.520000029413,5.899633801036306e-11,0.0023361494427975643,0.001221486857632462
2016-10-11T02:00:00.0,3.01941957960336e-8,27678.48,7147.386490000001,45.951528,317.2950383490222,41177.089442741104,5.900683067322267e-11,1.0031161214447853e-10,5.0155806072239266e-11,1.504800196283132e-8,1.8596862136870147e-10,1.1339550083457405e-8,1.5045882221057798e-8,3.30199759054071e-8,0.0628631782531738,27678.480000030195,5.900683067322267e-11,0.002336149442799746,0.0012214868562616156
2016-10-11T03:00:00.0,5.336010737919953e-8,26766.08,6285.61334,51.488139,271.3458464986968,34029.70417427232,5.917842906547528e-11,1.0060332941130796e-10,5.030166470565398e-11,2.6633071721497788e-8,3.2914108086205937e-10,2.006957810134508e-8,2.6626432328290437e-8,5.84348688238828e-8,0.0456982688903809,26766.080000053364,5.917842906547528e-11,0.0023361494428008195,0.0012214868558297748
2016-10-11T04:00:00.0,8.217752218049237e-8,25540.97,5677.84715,52.700194,219.86004364851803,27744.092055837682,5.925702817281143e-11,1.0073694789377944e-10,5.036847394688972e-11,4.1046276649942685e-8,5.072646521287358e-10,3.093077147126437e-8,4.103050858265591e-8,9.004632529222647e-8,0.0388140296936035,25540.97000008218,5.925702817281143e-11,0.0023361494428001898,0.0012214868555498256
2016-10-11T05:00:00.0,9.359931795455198e-8,24222.43,6018.34717,46.889222,167.1621857985183,22066.246127445513,5.927480257593509e-11,1.0076716437908963e-10,5.0383582189544816e-11,4.675950628193672e-8,5.778707991008774e-10,3.523602433541935e-8,4.673904450823617e-8,1.0257438552481274e-7,0.0379970817565918,24222.430000093602,5.927480257593509e-11,0.002336149442796951,0.0012214868557031884
2016-10-11T06:00:00.0,2.007522171318609e-7,23158.07,5938.4328,46.917056,120.27529994858733,16047.900179070179,5.934311113372518e-11,1.008832889273328e-10,5.04416444636664e-11,1.0037278577352836e-7,1.2404429929863584e-9,7.563676786502184e-8,1.002785480694052e-7,2.2007318629988413e-7,0.0326910591125488,23158.07000020075,5.934311113372518e-11,0.0023361494427936013,0.0012214868556648959
2016-10-11T07:00:00.0,7.174751255855255e-6,22325.29278,5609.469831,43.362916299999995,73.36058009932137,10109.468600852744,5.939958459513766e-11,1.0097929381173402e-10,5.048964690586701e-11,4.539986567732286e-6,5.610678714150962e-8,3.421145557409123e-6,2.634663708829158e-6,5.782082493150941e-6,0.0273903903961182,22325.292787174752,5.939958459513766e-11,0.0023361494427846688,0.0012214868555136978
2016-10-11T08:00:00.0,14861.698598399122,21630.09389,5468.104141,46.13388878,30.000000004921375,4500.000000542827,5.882429893158281e-11,1.0000130818369078e-10,5.000065409184539e-11,9718.976095486309,120.1106027270136,7323.817239452048,5142.722502912712,11286.315460897846,0.026306360244751,36491.79248839912,5.882429893158281e-11,0.002259090472457796,0.001178888386929855
2016-10-11T09:00:00.0,15420.697127753196,20852.59,5127.50925,48.582806,103.97897304245747,17642.029738781108,5.883450567091613e-11,1.0001865964055741e-10,5.0009329820278706e-11,9952.777128284437,122.9999999939359,7499.999999630238,5467.919999468658,11999.999998833906,0.026443029403686497,36273.287127753196,5.883450567091613e-11,0.0022590904724538153,0.0011788883867583074
2016-10-11T10:00:00.0,15420.697128188138,20594.94,5036.14345,45.750805,178.39842612691416,32014.521666133634,5.884445290776805e-11,1.0003556994320569e-10,5.0017784971602844e-11,9952.77712848184,122.9999999963755,7499.999999778993,5467.919999706199,11999.999999355217,0.0255114002227783,36015.637128188144,5.884445290776805e-11,0.002259090472451167,0.0011788883867140474
2016-10-11T11:00:00.0,1.9258478142420078e-6,20615.97,4944.8887700000005,47.829415999999995,255.64988021381862,46478.37939415623,5.881520204136574e-11,9.998584347032176e-11,4.999292173516088e-11,1.099097403132491e-6,1.3583041078498856e-8,8.282342121035887e-7,8.266504252660464e-7,1.8141825599483087e-6,0.0278816394805908,20615.97000192585,5.881520204136574e-11,0.0022590904724609936,0.001178888386677782
2016-10-11T12:00:00.0,1.5831626804853064e-7,21364.71,5172.91899,53.8965003,207.8227233179308,41533.49180568704,5.874865506588638e-11,9.987271361200684e-11,4.993635680600342e-11,7.958671146157882e-8,9.835612094107985e-10,5.997324447626819e-8,7.862968387333982e-8,1.7256218205095865e-7,0.0331567001342773,21364.710000158317,5.874865506588638e-11,0.0022590904724613613,0.0011788883867865656
2016-10-11T13:00:00.0,7.13124321322711e-8,23599.48,5184.06247,59.8920003,153.9284821094361,36360.57399480796,5.86581803713438e-11,9.971890663128446e-11,4.985945331564223e-11,3.570330012158738e-8,4.412342261999094e-10,2.6904525987799353e-8,3.550941310405244e-8,7.79296253874653e-8,0.040840641021728505,23599.48000007131,5.86581803713438e-11,0.002259090472460562,0.001178888386791757
2016-10-11T14:00:00.0,9.200963791788828e-8,25216.31,5080.54865,64.04099989999999,94.03874090039974,31176.512703801185,5.869410297968747e-11,9.977997506546869e-11,4.9889987532734346e-11,4.620124247485613e-8,5.70971574152658e-10,3.481533988735719e-8,4.570861546796668e-8,1.003129865864168e-7,0.0442675399780273,25216.31000009201,5.869410297968747e-11,0.0022590904724563636,0.0011788883867412993
2016-10-11T15:00:00.0,11380.247128779172,26444.56,5270.59256,64.3319714,30.00000009149334,26095.9652328247,5.879238846135199e-11,9.994706038429838e-11,4.997353019214919e-11,6916.1632553621575,85.47243341258648,5211.733744669907,4464.083873416915,9796.962369786495,0.0316280307769775,37824.807128779175,5.879238846135199e-11,0.002254945750847951,0.0011788883868300145
2016-10-11T16:00:00.0,10299.307128788261,27525.5,5557.93511,56.423056,51.14271704988062,35834.06996616949,5.879115452175388e-11,9.994496268698159e-11,4.9972481343490795e-11,7329.279657820185,90.57787452162405,5523.04112936732,2970.0274709679757,6518.078108607241,0.0275316905975342,37824.807128788256,5.879115452175388e-11,0.002254945750829117,0.0011788883869750279
2016-10-11T17:00:00.0,9570.547128788363,28254.26,6055.01384,50.758583,85.29979051730547,42317.25527303244,5.879114421949026e-11,9.994494517313342e-11,4.997247258656671e-11,7646.032760315166,94.49242330562535,5761.733128391789,1924.514368473096,4223.575403750814,0.026679130554199203,37824.80712878836,5.879114421949026e-11,0.002254945750821596,0.0011788883872389606
2016-10-11T18:00:00.0,9298.597128787984,28526.21,6959.81243,55.536972,129.03588576873136,46247.55114406342,5.879118454128164e-11,9.994501372017879e-11,4.9972506860089394e-11,7918.7375776462195,97.86260753639066,5967.2321668530885,1379.8595511416652,3028.265705002996,0.0272534694671631,37824.80712878799,5.879118454128164e-11,0.0022549457508193806,0.0011788883877618208
2016-10-11T19:00:00.0,9060.477128787066,28764.33,8314.61335,47.055389,171.3637762509233,48283.237764807905,5.879116522990481e-11,9.994498089083818e-11,4.997249044541909e-11,7935.906276203708,98.07478448913943,5980.169785923135,1124.5708525832586,2468.0043290682934,0.0289468898773193,37824.80712878707,5.879116522990481e-11,0.0022549457508156865,0.0011788883890873733
2016-10-11T20:00:00.0,9062.127128787048,28762.68,9265.01152,42.298472,222.38542668586305,48416.79970868771,5.87911736575345e-11,9.994499521780864e-11,4.997249760890432e-11,7800.504190430826,96.40143680591706,5878.136390604698,1261.622938356121,2768.7814123603584,0.029076610565185505,37824.80712878705,5.87911736575345e-11,0.0022549457508136044,0.0011788883905962228
2016-10-11T21:00:00.0,9212.517128787216,28612.29,9207.98143,40.585528,276.49064643758385,47798.70717054116,5.879118192946871e-11,9.99450092800968e-11,4.99725046400484e-11,7467.018954020112,92.28010629205212,5626.835749515373,1745.498174767004,3830.7031004850196,0.0290317001342773,37824.807128787215,5.879118192946871e-11,0.0022549457508132128,0.0011788883905012105
2016-10-11T22:00:00.0,9425.807128786093,28399.0,9034.81007,37.727917,328.1874796754375,48048.26576942994,5.879119422863027e-11,9.994503018867146e-11,4.997251509433573e-11,6892.530446888862,85.18037066420932,5193.925040500568,2533.276681897131,5559.576618305602,0.0314703903198242,37824.807128786095,5.879119422863027e-11,0.0022549457508131824,0.001178888390217886
2016-10-11T23:00:00.0,9574.487128780049,28250.32,9080.09253,35.927972,375.642188285449,49766.9585371245,5.87921239450203e-11,9.994661070653451e-11,4.9973305353267253e-11,6013.283645880614,74.31432241207449,4531.361122687468,3561.203482899335,7815.484095376673,0.0351455612182617,37824.80712878005,5.87921239450203e-11,0.002254945750814243,0.0011788883902920267
2016-10-12T00:00:00.0,2.7309582650241656e-7,27766.91,8501.6435,37.446444,414.03079364332405,53033.71240407703,5.874725019738408e-11,9.987032533555294e-11,4.993516266777647e-11,1.374124849239712e-7,1.6981929191182977e-9,1.0354834872672546e-7,1.3558347125310982e-7,2.9755403426482425e-7,0.0416754913330078,27766.910000273096,5.874725019738408e-11,0.0022549457508205507,0.0011788883893762158
2016-10-12T01:00:00.0,4.206851034153214e-8,28346.66,7542.006890000001,42.626528,376.5866045908234,44532.07008336652,5.851250506048751e-11,9.947125860282877e-11,4.9735629301414383e-11,2.098845035272714e-8,2.593828194868009e-10,1.581602557846347e-8,2.0980588730202175e-8,4.6044394351494915e-8,0.0530091705322266,28346.660000042066,5.851250506048751e-11,0.0022549457508230317,0.0011788883882242814
2016-10-12T02:00:00.0,3.977159036374588e-8,28010.11,6574.79158,53.325444999999995,333.96233153688576,36990.06437231677,5.849645110931186e-11,9.944396688583014e-11,4.972198344291507e-11,1.9839585590023197e-8,2.4518473547625536e-10,1.4950288748552156e-8,1.983256080683685e-8,4.3524910694019336e-8,0.0555491409301758,28010.11000003977,5.849645110931186e-11,0.0022549457508261052,0.001178888387534951
2016-10-12T03:00:00.0,5.762977270966355e-8,26381.49,5889.6041,53.142222,280.63914148293554,30415.27397126363,5.85876241363636e-11,9.959896103181813e-11,4.979948051590907e-11,2.8772473160585333e-8,3.555805734381534e-10,2.168174228281423e-8,2.87577005880464e-8,6.311219020332353e-8,0.0456908988952637,26381.49000005763,5.85876241363636e-11,0.0022549457508258606,0.0011788883871509694
2016-10-12T04:00:00.0,8.898525152163315e-8,25388.17,5533.1226,50.025583000000005,227.49917442909398,24525.671050236808,5.865927249007693e-11,9.972076323313077e-11,4.986038161656539e-11,4.446039725694216e-8,5.494575827276566e-10,3.3503511141930276e-8,4.442513350145787e-8,9.749623294003834e-8,0.0390779914855957,25388.17000008898,5.865927249007693e-11,0.0022549457508243107,0.001178888386963534
2016-10-12T05:00:00.0,1.378971379942939e-7,24045.21,5206.76155,51.275389,177.4758463754441,18992.549629256195,5.870602872837818e-11,9.980024883824291e-11,4.9900124419121454e-11,6.8941045013818e-8,8.519982339585663e-10,5.195111182674184e-8,6.885629273163763e-8,1.5111331416327443e-7,0.0353182106018066,24045.210000137893,5.870602872837818e-11,0.0022549457508230053,0.0011788883867992663
2016-10-12T06:00:00.0,1.9686498293622816e-7,23020.53,4182.571739999999,47.346361,126.20271232209726,13785.789258347646,5.873152383000531e-11,9.984359051100903e-11,4.9921795255504513e-11,9.846897484770736e-8,1.2169150127205326e-9,7.420213492198369e-8,9.829616449800979e-8,2.157226100557648e-7,0.0331132202148438,23020.53000019686,5.873152383000531e-11,0.0022549457508189547,0.0011788883863367038
2016-10-12T07:00:00.0,1.7195473304024005e-6,22197.28611,5103.219877,48.86086121,78.85860626911455,9603.218697525957,5.878283609435031e-11,9.993082136039552e-11,4.996541068019776e-11,9.203197701621843e-7,1.1373642779829833e-8,6.935148036481604e-7,7.991276294188557e-7,1.7537805148989504e-6,0.0268892192840576,22197.28611171955,5.878283609435031e-11,0.0022549457508123463,0.0011788883867428095
2016-10-12T08:00:00.0,15420.697127745916,21520.59889,5136.606471,55.904027600000006,30.00000001628899,4500.000001861639,5.863105410692061e-11,9.967279198176505e-11,4.9836395990882524e-11,9952.777128245427,122.99999999345381,7499.999999600842,5467.91999950039,11999.999998903546,0.026348030090332,36941.29601774592,5.863105410692061e-11,0.0022316653159582442,0.0011664674296515403
2016-10-12T09:00:00.0,15420.697127749825,20984.12,5062.25693,63.134139000000005,97.09820407508964,18863.394695833464,5.862961222415374e-11,9.967034078106136e-11,4.983517039053068e-11,9952.777128266793,122.99999999371786,7499.999999616943,5467.919999482932,11999.999998865233,0.025974210739135695,36404.817127749826,5.862961222415374e-11,0.0022316653159551157,0.0011664674296125853
2016-10-12T10:00:00.0,15420.697127716698,20763.68,4848.66429,58.973223,156.96629673410388,33301.13893078304,5.86302118104441e-11,9.967136007775496e-11,4.983568003887748e-11,9952.777128242555,122.99999999341831,7499.999999598677,5467.919999474043,11999.999998845724,0.0252282791137695,36184.377127716696,5.86302118104441e-11,0.0022316653159521077,0.0011664674295063602
2016-10-12T11:00:00.0,5425.529274714219,20730.74,4689.1550799999995,53.33375,220.99530539276816,47952.47580569487,5.861777861459934e-11,9.965022364481887e-11,4.9825111822409434e-11,4087.8501495288324,50.51912264149394,3080.4343074081667,1337.679125185287,2935.6957494300286,0.0269321098327637,26156.26927471422,5.861777861459934e-11,0.0022316653159553906,0.0011664674294361262
