Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-12T12:00:00.0,2.1268076729181704e-7,21391.7,4815.856470000001,54.125611,218.18290969937178,49279.45194900045,5.856279040514018e-11,9.955674368873829e-11,4.9778371844369146e-11,1.069872279936417e-7,1.3221866493093515e-9,8.062113715300923e-8,1.0559398255448661e-7,2.3173853872292195e-7,0.0323726005554199,21391.700000212677,5.856279040514018e-11,0.0022316653159579875,0.0011664674294978201
2016-10-12T13:00:00.0,6.626570689536507e-8,23492.38,4977.5671,63.488111100000005,164.05953036599777,44463.596645780235,5.844218020344061e-11,9.935170634584904e-11,4.967585317292452e-11,3.3101368411067125e-8,4.0907861814668483e-10,2.49438181796759e-8,3.30649867779521e-8,7.256504142990848e-8,0.0418478012084961,23492.380000066267,5.844218020344061e-11,0.002231665315958191,0.0011664674295769504
2016-10-12T14:00:00.0,7.502792803055489e-8,25084.18,5057.203729999999,70.043028,100.57365093186675,39486.03071234518,5.846159481477555e-11,9.938471118511843e-11,4.9692355592559214e-11,3.757709653109987e-8,4.6439127627628357e-10,2.831654123635875e-8,3.735144678826991e-8,8.197218713134774e-8,0.0456063003540039,25084.180000075026,5.846159481477555e-11,0.002231665315955136,0.0011664674296164794
2016-10-12T15:00:00.0,11715.287128771106,26109.52,5275.24762,68.9582781,30.532854597642974,34428.8281489229,5.861943374259289e-11,9.965303736240791e-11,4.9826518681203956e-11,7804.385926140611,96.44940869216809,5881.061505620005,3910.9012026303944,8582.93728356756,0.0338163299560547,37824.807128771114,5.861943374259289e-11,0.0022316653152264798,0.0011664674297246094
2016-10-12T16:00:00.0,10619.48712878819,27205.32,5527.42588,61.7725,58.02621685517117,43617.580484577884,5.861816398241095e-11,9.96508787700986e-11,4.98254393850493e-11,8695.486202578413,107.4619464576288,6552.5577108310235,1924.000926209677,4222.448593709513,0.0271738700866699,37824.8071287882,5.861816398241095e-11,0.002231665315211762,0.0011664674298586786
2016-10-12T17:00:00.0,9977.737128788656,27847.07,6016.68746,47.244778,103.71789497814568,48865.162075585824,5.861819322861692e-11,9.965092848864876e-11,4.982546424432438e-11,9305.869402313137,115.00528160881093,7012.517171268959,671.8677264754184,1474.4935400856305,0.025904699325561498,37824.807128788656,5.861819322861692e-11,0.0022316653152031165,0.0011664674301311178
2016-10-12T18:00:00.0,9482.077128788202,28342.73,7434.38881,53.225055000000005,171.48063025249027,51335.48649340781,5.861817734772475e-11,9.965090149113206e-11,4.982545074556603e-11,9481.555615961523,117.1764750354451,7144.907014356408,0.5215128265784387,1.1445218508941726,0.026663200378418,37824.8071287882,5.861817734772475e-11,0.0022316653152028207,0.0011664674310788263
2016-10-12T19:00:00.0,9314.127128787793,28510.68,8818.47221,46.640778000000005,235.43428195316096,51047.15038608249,5.861809396588401e-11,9.965075974200282e-11,4.982537987100141e-11,9314.127101064025,115.10733322045837,7018.739830515754,2.7723668072745628e-5,6.084288301089766e-5,0.0271454105377197,37824.8071287878,5.861809396588401e-11,0.0022316653152004698,0.0011664674329222437
2016-10-12T20:00:00.0,9226.787128787713,28598.02,9274.57634,44.786444,303.90306883871165,49247.419233908535,5.861816013624797e-11,9.965087223162153e-11,4.9825436115810765e-11,9226.787031611711,114.02795322393708,6952.923977069333,9.71759011345312e-5,0.00021326405902324366,0.0273633499145508,37824.80712878771,5.861816013624797e-11,0.0022316653152000547,0.0011664674336999178
2016-10-12T21:00:00.0,9316.03712878786,28508.77,9037.74069,42.713,373.14680972862124,46925.76825070935,5.861822199671505e-11,9.965097739441559e-11,4.9825488697207795e-11,8879.676731371908,109.73823927002377,6691.356053050229,436.36039741585313,957.6447294382941,0.027285680770874,37824.80712878786,5.861822199671505e-11,0.002231665315200805,0.0011664674332898467
2016-10-12T22:00:00.0,9250.087128787389,28574.72,8712.736009999999,42.296944,440.17428066399765,45537.029509665255,5.861817897255306e-11,9.965090425334021e-11,4.9825452126670105e-11,7947.22441996655,98.21465818115698,5988.698669582742,1302.8627088207377,2859.2869877117537,0.0284912605285645,37824.80712878739,5.861817897255306e-11,0.002231665315204083,0.001166467432741797
2016-10-12T23:00:00.0,9479.75712878528,28345.05,8700.4305,40.564722,496.09422651042206,45672.28032342717,5.861913651439496e-11,9.965253207447143e-11,4.9826266037235717e-11,6654.840031639442,82.24290700985371,5014.81140303986,2824.917097145738,6199.616154908787,0.0318224697113037,37824.80712878528,5.861913651439496e-11,0.002231665315209282,0.001166467432721467
2016-10-13T00:00:00.0,6.670644061791038e-7,27901.64,8975.613370000001,37.687611,537.7746431857063,48186.27854784319,5.859977818480065e-11,9.96196229141611e-11,4.980981145708055e-11,3.4229327945349304e-7,4.230183478243032e-9,2.579380169660385e-7,3.2467150710269657e-7,7.125301915961387e-7,0.0405367088317871,27901.640000667063,5.859977818480065e-11,0.0022316653152242814,0.0011664674331870349
2016-10-13T01:00:00.0,4.726618461654447e-8,28217.7,7647.296179999999,46.734860999999995,500.08926385526644,39210.66634528107,5.837156158990311e-11,9.923165470283527e-11,4.9615827351417635e-11,2.3592710983235986e-8,2.9156720917101054e-10,1.7778488364086007e-8,2.3574241978605646e-8,5.173647451741572e-8,0.051954658508300805,28217.700000047265,5.837156158990311e-11,0.0022316653152315443,0.0011664674312941209
2016-10-13T02:00:00.0,4.203145230718185e-8,27764.15,6621.20132,51.979278,453.356634520983,31563.371331817973,5.83409168421122e-11,9.917955863159074e-11,4.958977931579537e-11,2.097343501694117e-8,2.591972545657966e-10,1.580471064425589e-8,2.095883773160909e-8,4.599665920117871e-8,0.0548636016845703,27764.15000004203,5.83409168421122e-11,0.002231665315235186,0.001166467430489427
2016-10-13T03:00:00.0,6.416473849656128e-8,26613.6,5837.0879700000005,53.734667,401.379588186348,24942.1711783472,5.843641756830176e-11,9.934190986611298e-11,4.967095493305649e-11,3.204973548181443e-8,3.9608216011045415e-10,2.4151351226247204e-8,3.201566110488073e-8,7.026217158600872e-8,0.044823600769042994,26613.60000006416,5.843641756830176e-11,0.0022316653152368218,0.0011664674300272406
2016-10-13T04:00:00.0,1.0477310583243595e-7,25270.49,5122.99761,51.386083,347.6471528520112,19105.084374909013,5.850680938425829e-11,9.946157595323908e-11,4.973078797661954e-11,5.238230318533997e-8,6.473593458823639e-10,3.94731308464856e-8,5.229134107114275e-8,1.14759559915601e-7,0.0377080192565918,25270.490000104775,5.850680938425829e-11,0.002231665315236785,0.0011664674296448358
2016-10-13T05:00:00.0,1.621048510685039e-7,24097.92,4881.81243,57.00069499999999,296.2633015184442,13982.087931530687,5.85461835764791e-11,9.952851208001446e-11,4.976425604000723e-11,8.111161010428759e-8,1.0024064553784695e-9,6.112234484015058e-8,8.089371245213628e-8,1.7753086172175807e-7,0.034973201751709,24097.920000162103,5.85461835764791e-11,0.002231665315238035,0.0011664674295229374
2016-10-13T06:00:00.0,2.2411176650718873e-6,23130.26,4600.27776,57.599194,239.26483818433073,9100.276668236751,5.861146780796201e-11,9.96394952735354e-11,4.98197476367677e-11,1.23246747298316e-6,1.523127637799171e-8,9.287363645116895e-7,1.0085505525934535e-6,2.213383998142153e-6,0.0306860694885254,23130.260002241113,5.861146780796201e-11,0.002231665315237504,0.0011664674293840915
2016-10-13T07:00:00.0,15420.697127996384,22336.69472,4720.83563,61.11572223,181.6678758650824,4500.000077846309,5.863480414122123e-11,9.967916704007608e-11,4.983958352003804e-11,9952.777128378488,122.99999999509824,7499.999999701111,5467.919999617797,11999.99999916121,0.026224729537963894,37757.39184799639,5.863480414122123e-11,0.002231665315227979,0.001166171635388894
2016-10-13T08:00:00.0,15420.697128301108,21724.83639,4637.305531,61.61847196,243.55438529458323,19279.16561288025,5.864297097256788e-11,9.969305065336539e-11,4.9846525326682696e-11,9952.77712853952,122.99999999708831,7499.9999998224575,5467.919999761489,11999.999999476559,0.0260515594482422,37145.533518301105,5.864297097256788e-11,0.0022316653152274772,0.0011661716353481022
2016-10-13T09:00:00.0,15420.69712853711,21065.34,4478.91896,72.87561099999999,304.938144996909,34141.861247350986,5.866742372812994e-11,9.97346203378209e-11,4.986731016891045e-11,9952.777128656433,122.99999999853318,7499.999999910559,5467.919999880576,11999.99999973791,0.0255896396636963,36486.037128537115,5.866742372812994e-11,0.0022316653152296595,0.0011661716352741732
2016-10-13T10:00:00.0,15420.697128578016,20934.99,4168.09713,72.499528,355.0647656612262,49162.94345317112,5.86776196026954e-11,9.975195332458218e-11,4.987597666229109e-11,9952.777128676771,122.99999999878453,7499.999999925885,5467.919999901144,11999.99999978305,0.0250370292663574,36355.68712857802,5.86776196026954e-11,0.0022316653152301955,0.00116617163513554
2016-10-13T11:00:00.0,15420.697128344162,20918.18,3973.11336,73.567361,405.5674693250177,64494.847489051695,5.86469131892826e-11,9.969975242178042e-11,4.984987621089021e-11,9952.777128557382,122.99999999730906,7499.999999835918,5467.91999978668,11999.999999531843,0.026760829925537095,36338.87712834417,5.86469131892826e-11,0.0022316653152316644,0.00116617163507628
2016-10-13T12:00:00.0,2.721801034026288e-7,21581.69,4087.94443,75.0794997,455.0023399873309,80021.73529459108,5.857393066583582e-11,9.957568213192089e-11,4.9787841065960446e-11,1.3787817251336142e-7,1.7039480538665072e-9,1.0389927157722603e-7,1.3420235520713547e-7,2.9452301103264596e-7,0.0314456691741943,21581.690000272178,5.857393066583582e-11,0.002231665315243804,0.001166171635121908
2016-10-13T13:00:00.0,7.247426408117646e-8,23868.08,3967.388879999999,91.0507498,379.92507195435314,75933.79203116115,5.845734223027197e-11,9.937748179146234e-11,4.968874089573117e-11,3.622130972568187e-8,4.4763597522726495e-10,2.729487653824786e-8,3.615357687370313e-8,7.934331930321539e-8,0.040423408508300805,23868.080000072474,5.845734223027197e-11,0.0022316653152504038,0.0011661716350901917
2016-10-13T14:00:00.0,8.018766483507966e-8,25121.76,4234.81708,97.4262497,288.8765538203236,71966.40431743942,5.847170852726714e-11,9.940190449635412e-11,4.970095224817706e-11,4.020769073576563e-8,4.96901105742716e-10,3.029884791114122e-8,3.988057219481767e-8,8.752265328274957e-8,0.0452999992370605,25121.760000080183,5.847170852726714e-11,0.0022316653152543112,0.0011661716351810928
2016-10-13T15:00:00.0,11520.69712876953,26304.11,4093.34487,89.9055275,191.45253578697418,67731.58840372888,5.861953482058388e-11,9.965320919499258e-11,4.982660459749629e-11,8084.23188190267,99.90784568049533,6091.9418097863,3436.46524686676,7541.731218159944,0.0344976615905762,37824.807128769535,5.861953482058388e-11,0.002231665315237059,0.0011661716351252162
2016-10-13T16:00:00.0,10333.297128787326,27491.51,4649.06477,70.178361,201.4570856323324,77271.91772784673,5.861825170624034e-11,9.965102790060857e-11,4.982551395030429e-11,9025.338292703753,111.53837724277288,6801.120563583711,1307.9588360834734,2870.471044382815,0.0288683109283447,37824.80712878733,5.861825170624034e-11,0.0022316653152327495,0.0011661716353703036
2016-10-13T17:00:00.0,9845.94712878758,27978.86,5497.96065,42.911722,242.81933354077978,82294.44573198487,5.861831428249893e-11,9.965113428024818e-11,4.982556714012409e-11,9527.39281779324,117.74294766437608,7179.448028315614,318.5543109942406,699.1052780455616,0.0282201595306396,37824.80712878758,5.861831428249893e-11,0.0022316653152247177,0.0011661716358045944
2016-10-13T18:00:00.0,9402.137128787648,28422.67,6461.84489,45.85225,317.6527908713962,84675.03955451769,5.861829971333822e-11,9.965110951267496e-11,4.982555475633748e-11,9262.140482436238,114.46486388667506,6979.564871138723,139.99664635131066,307.23927127970563,0.0281738204956055,37824.80712878765,5.861829971333822e-11,0.0022316653152265487,0.0011661716363832607
2016-10-13T19:00:00.0,9154.85712878697,28669.95,8563.33546,49.658555,386.26763642381695,85499.99997310778,5.861797848772556e-11,9.965056342913345e-11,4.9825281714566726e-11,8306.076312794981,102.64947896000115,6259.114570731776,848.7808159918889,1862.750331369637,0.0291975803375244,37824.80712878697,5.861797848772556e-11,0.0022316653152300837,0.0011670316535487074
2016-10-13T20:00:00.0,9115.827128787343,28708.98,10054.6342,49.913667,439.2607920492523,85058.53058224078,5.861798267287409e-11,9.965057054388595e-11,4.982528527194298e-11,7483.035319063655,92.47804229271472,5638.905017848458,1632.791809723588,3583.3555934766887,0.0286845607757568,37824.807128787346,5.861798267287409e-11,0.0022316653152329984,0.0011670316561956868
2016-10-13T21:00:00.0,9241.56712878491,28583.24,10927.7289,50.959416999999995,481.8273990073144,84226.15816059758,5.861801906264054e-11,9.965063240648892e-11,4.982531620324446e-11,6771.277535637615,83.68188356950847,5102.5538761895405,2470.289593147195,5421.343969510589,0.029708080291748,37824.80712878491,5.861801906264054e-11,0.002231665315237318,0.0011670316578081383
2016-10-13T22:00:00.0,9153.00712878045,28671.8,11386.5484,46.120111,514.5520972421336,83822.32827332933,5.861797367265053e-11,9.96505552435059e-11,4.982527762175295e-11,5981.267971739674,73.9186611942672,4507.235438674829,3171.739157040676,6960.758365976114,0.0320499992370605,37824.80712878045,5.861797367265053e-11,0.0022316653152429076,0.0011670316586540636
2016-10-13T23:00:00.0,9326.417128768135,28498.39,11160.3887,38.486444,542.3528791017749,83903.77484501185,5.861890816128771e-11,9.96521438741891e-11,4.982607193709455e-11,5351.1416320631615,66.1313332176234,4032.3983669282566,3975.2754967048736,8724.214319239945,0.0336984100341797,37824.80712876814,5.861890816128771e-11,0.00223166531525426,0.0011670316582544859
2016-10-14T00:00:00.0,1.2592589219913458e-7,27846.72,10558.3749,36.194028,569.9999999847748,85499.99999821167,5.870904506446771e-11,9.98053766095951e-11,4.990268830479755e-11,6.301013825306077e-8,7.787019547257047e-10,4.7481826507664914e-8,6.281594856946423e-8,1.378570613384195e-7,0.0421176986694336,27846.720000125926,5.870904506446771e-11,0.002256572051449161,0.0011799610056697236
2016-10-14T01:00:00.0,3.647369528012494e-8,28331.61,9401.63186,37.769278,533.8082285576547,74941.62627835802,5.848178302831716e-11,9.941903114813918e-11,4.970951557406959e-11,1.8187799001759627e-8,2.247713626329088e-10,1.3705570892250536e-8,1.818647724721717e-8,3.991238477640603e-8,0.0552152290344238,28331.61000003647,5.848178302831716e-11,0.0022565720514594314,0.001179961003663239
2016-10-14T02:00:00.0,3.599343461151595e-8,28144.94,8038.97682,39.748971999999995,496.0412071299808,65539.99559837262,5.847750614191709e-11,9.941176044125904e-11,4.970588022062952e-11,1.7947655051062794e-8,2.21803577304901e-10,1.352460837225006e-8,1.7946367800011894e-8,3.938543607078061e-8,0.0566877784729004,28144.94000003599,5.847750614191709e-11,0.002256572051464388,0.0011799610015664254
2016-10-14T03:00:00.0,5.369580672302107e-8,26349.2,6945.233770000001,41.695917,456.294491702304,57501.01995838654,5.858468841969212e-11,9.95939703134766e-11,4.97969851567383e-11,2.679954151185201e-8,3.3119837441426504e-10,2.019502283013811e-8,2.6796671240855585e-8,5.880847834099018e-8,0.0451377983093262,26349.200000053697,5.858468841969212e-11,0.002256572051467424,0.0011799610006096213
2016-10-14T04:00:00.0,7.252982723770934e-8,25449.25,6869.277709999999,47.5355,414.60083127473575,50555.78736842654,5.8641358646582e-11,9.969030969918939e-11,4.9845154849594695e-11,3.6217689592464193e-8,4.4759123631871576e-10,2.7292148556019252e-8,3.6212447335545955e-8,7.947251752522923e-8,0.0393704986572266,25449.250000072527,5.8641358646582e-11,0.002256572051470467,0.001179961000564547
2016-10-14T05:00:00.0,1.0145679898236447e-7,24307.69,6781.79158,43.729083,367.06758784728413,43686.51083849431,5.868746460223645e-11,9.976868982380196e-11,4.988434491190098e-11,5.0683648077397225e-8,6.263667550131388e-10,3.8193094817874315e-8,5.067338221514345e-8,1.1120875700114878e-7,0.035206901550293004,24307.690000101455,5.868746460223645e-11,0.0022565720514702028,0.0011799610005125947
2016-10-14T06:00:00.0,1.2672259777051332e-7,23325.66,6823.8494200000005,40.821583,323.3407614200125,36904.72043860471,5.871052712731996e-11,9.980789611644394e-11,4.990394805822197e-11,6.331940596741348e-8,7.825239963903776e-10,4.771487782868156e-8,6.330338390698339e-8,1.3892679609134749e-7,0.0327242813110352,23325.66000012672,5.871052712731996e-11,0.002256572051469605,0.0011799610005375036
2016-10-14T07:00:00.0,7.439181299587238e-7,22389.10278,7114.9860180000005,40.15830557,282.5214349928963,30080.87219875235,5.878671374019542e-11,9.99374133583322e-11,4.99687066791661e-11,3.774033471358201e-7,4.664086324559224e-9,2.843955075950746e-7,3.664148454095454e-7,8.041409063985108e-7,0.025,22389.102780743917,5.878671374019542e-11,0.0022565720514692196,0.0011799610007131845
2016-10-14T08:00:00.0,7371.389209984303,21708.46111,6532.782377,39.79508345,242.36538599966164,22965.887361801884,5.880316266351632e-11,9.996537652797774e-11,4.998268826398887e-11,4837.464779737118,59.78312989521272,3645.31279848858,2533.924430247085,5560.998179008658,0.0251249008178711,29079.8503199843,5.880316266351632e-11,0.0022565720514650415,0.0011799610003638368
2016-10-14T09:00:00.0,15420.697124602033,21102.29,5977.42346,42.465583,262.3556890169749,25639.41714226012,5.880683406068833e-11,9.997161790317014e-11,4.998580895158507e-11,9952.777126542369,122.99999997240683,7499.9999983174885,5467.919998059565,11999.999995741484,0.0251098098754883,36522.987124602034,5.880683406068833e-11,0.0022565720514586074,0.0011799610000483172
2016-10-14T10:00:00.0,15420.697128390893,20937.14,6225.06012,42.180278,342.89236256148394,39161.99485628009,5.883383347602219e-11,1.0001751690923773e-10,5.000875845461886e-11,9952.777128583033,122.99999999762609,7499.9999998552485,5467.919999807761,11999.999999578109,0.0245100002288818,36357.83712839089,5.883383347602219e-11,0.0022565720514589323,0.0011799610001842445
2016-10-14T11:00:00.0,15420.697128352953,20859.96,6714.03925,43.270278000000005,423.7143411312114,52436.935915674454,5.883257486568227e-11,1.0001537727165986e-10,5.000768863582993e-11,9952.777128560803,122.99999999735135,7499.9999998384965,5467.919999792049,11999.999999543626,0.0253772602081299,36280.657128352956,5.883257486568227e-11,0.0022565720514610595,0.0011799610004653096
2016-10-14T12:00:00.0,3.7714146751763774e-7,21469.15,7125.42818,48.2491665,503.44631970066433,65222.89784501758,5.877057410378805e-11,9.990997597643968e-11,4.995498798821984e-11,1.9120226995997282e-7,2.362946432014697e-9,1.4408209951309126e-7,1.858392875816885e-7,4.07846393323286e-7,0.0311125507354736,21469.15000037714,5.877057410378805e-11,0.0022565720514774066,0.0011799610007182885
2016-10-14T13:00:00.0,8.505010617899235e-8,23564.97,7500.310090000001,47.707944399999995,455.1994097751287,58097.47084553051,5.866515972580485e-11,9.973077153386825e-11,4.9865385766934124e-11,4.2478794712612716e-8,5.249682256568711e-10,3.201025766200433e-8,4.247158069484576e-8,9.320892923417846e-8,0.041567310333252006,23564.970000085046,5.866515972580485e-11,0.0022565720514796817,0.001179961001035544
2016-10-14T14:00:00.0,1.0510212193975606e-7,25198.3,7880.63653,50.452138700000006,407.4937219477542,50597.16193561673,5.86903975816167e-11,9.977367588874838e-11,4.988683794437419e-11,5.2531542186482386e-8,6.492036951431794e-10,3.958559116726703e-8,5.247080607738493e-8,1.1515341719129379e-7,0.0452999992370605,25198.3000001051,5.86903975816167e-11,0.002256572051481686,0.0011799610014078736
2016-10-14T15:00:00.0,11244.27712877846,26580.53,7942.59481,49.4503612,357.04383982050336,42716.52658573247,5.880443128134554e-11,9.996753317828742e-11,4.998376658914371e-11,5897.141420277976,72.87899500905019,4443.841159088425,5347.135708500385,11734.924523768565,0.0321480293273926,37824.80712877846,5.880443128134554e-11,0.002256572051477645,0.0011799610014663012
2016-10-14T16:00:00.0,9995.9271287877,27828.88,8428.40265,47.786722,380.4747302016546,50952.69863855046,5.880315806548399e-11,9.996536871132278e-11,4.998268435566139e-11,5486.857343053923,67.80855679410654,4134.6680972016175,4509.069785733677,9895.68929845428,0.0288778896331787,37824.8071287877,5.880315806548399e-11,0.0022565720514784947,0.0011799610021064047
2016-10-14T17:00:00.0,9477.397128788416,28347.41,9113.80548,50.011804999999995,400.4988215678625,56554.65456416735,5.880320141617784e-11,9.996544240750232e-11,4.998272120375116e-11,5380.371374702759,66.49256489177353,4054.424688522776,4097.025754085556,8991.409722349024,0.0270715103149414,37824.80712878842,5.880320141617784e-11,0.0022565720514802616,0.0011799610031887502
2016-10-14T18:00:00.0,9239.567128788176,28585.24,8978.93974,38.741167,416.9818380317366,60486.68467500015,5.880323304355799e-11,9.996549617404857e-11,4.998274808702429e-11,5353.123084350954,66.15582071776986,4033.891507181089,3886.444044437122,8529.263144531278,0.027323169708252004,37824.807128788176,5.880323304355799e-11,0.002256572051478915,0.0011799610029703243
2016-10-14T19:00:00.0,8952.837128788331,28871.97,9138.06938,50.502056,444.3987483216068,64070.90076667353,5.880319246620599e-11,9.996542719255017e-11,4.9982713596275084e-11,5240.313578074575,64.76168025903517,3948.882942624096,3712.523550713656,8147.5739602195845,0.027132999420166,37824.80712878833,5.880319246620599e-11,0.0022565720514840597,0.0011799610032279862
2016-10-14T20:00:00.0,9036.877128788736,28787.93,9428.08094,51.313527,458.66062915274364,67029.28946947823,5.88032093781361e-11,9.996545594283136e-11,4.998272797141568e-11,5251.782121867378,64.90341264872532,3957.5251615076413,3785.095006921257,8306.840641972649,0.0266207809448242,37824.807128788736,5.88032093781361e-11,0.0022565720514867377,0.001179961003706329
2016-10-14T21:00:00.0,9324.107128788984,28500.7,10237.979,51.732056,472.25277137357074,69865.5755129195,5.880325905055765e-11,9.9965540385948e-11,4.9982770192974e-11,5303.729301938555,65.54539458663909,3996.6704016243343,4020.3778268503297,8823.19674066262,0.0260440998077393,37824.80712878899,5.880325905055765e-11,0.0022565720514898073,0.001179961005101059
2016-10-14T22:00:00.0,9295.847128789545,28528.96,10133.2476,56.605139,486.0683665323114,72447.46483516747,5.880319116806497e-11,9.996542498571046e-11,4.998271249285523e-11,5136.819246416165,63.482660079111675,3870.893907262907,4159.027882373281,9127.480758401616,0.0252496490478516,37824.807128789544,5.880319116806497e-11,0.0022565720514944984,0.0011799610049174714
2016-10-14T23:00:00.0,9659.01712878182,28165.79,10019.8263,55.29575,492.9481441835248,75312.59308079298,5.880419396532799e-11,9.996712974105757e-11,4.998356487052879e-11,5104.512029351185,63.083395868974435,3846.5485285960017,4554.505099430533,9995.402491837187,0.0305537605285645,37824.807128781824,5.880419396532799e-11,0.0022565720514983933,0.0011799610047211638
2016-10-15T00:00:00.0,2.496213404618366e-7,27374.37,9331.25229,51.635139,500.7380466246004,79134.71898118718,5.875522173108023e-11,9.98838769428364e-11,4.99419384714182e-11,1.2493191479425192e-7,1.5439535439074117e-9,9.414350877484217e-8,1.2458954179064187e-7,2.734265500387172e-7,0.0397895584106445,27374.37000024962,5.875522173108023e-11,0.002256572051506324,0.00117996100355681
2016-10-15T01:00:00.0,4.810693810953285e-8,27080.25,8298.25684,48.408028,449.1051641982461,69803.46787151575,5.855935369760153e-11,9.955090128592258e-11,4.977545064296129e-11,2.400484577298717e-8,2.9666051915710826e-10,1.8089056046165137e-8,2.4002541435259757e-8,5.267642855475521e-8,0.0503673095703125,27080.250000048105,5.855935369760153e-11,0.002256572051507774,0.001179961001921384
2016-10-15T02:00:00.0,4.107542926157031e-8,26638.16,7898.902709999999,47.804389,400.69939277064293,61505.212211547514,5.851770809277963e-11,9.948010375772537e-11,4.974005187886269e-11,2.048881396690449e-8,2.532081333001175e-10,1.5439520323177894e-8,2.048713519090809e-8,4.496145193984131e-8,0.055,26638.160000041073,5.851770809277963e-11,0.002256572051508839,0.0011799610014372863
2016-10-15T03:00:00.0,6.262061158304999e-8,25314.26,7559.039290000001,41.80025,352.8972603429974,53606.310681568924,5.86157863975294e-11,9.964683687579998e-11,4.982341843789999e-11,3.126243649837342e-8,3.863524360635577e-10,2.3558075369729126e-8,3.125852824780077e-8,6.860055358776449e-8,0.0449927406311035,25314.260000062615,5.86157863975294e-11,0.0022565720515077842,0.0011799610011039427
2016-10-15T04:00:00.0,9.290126756020482e-8,24222.21,7754.54625,45.110111,311.09926691548736,46047.27257162208,5.867681637136479e-11,9.975058783132014e-11,4.987529391566007e-11,4.640506389684321e-8,5.734904726048226e-10,3.496893125639162e-8,4.6396453075530295e-8,1.0182252792768796e-7,0.0380643692016602,24222.2100000929,5.867681637136479e-11,0.0022565720515088272,0.0011799610012953818
2016-10-15T05:00:00.0,9.865452203018762e-8,23177.46,7552.09948,46.989,265.9914124881656,38292.72750171988,5.868418091923335e-11,9.976310756269668e-11,4.988155378134834e-11,4.928223529393085e-8,6.090475917146859e-10,3.713704827528572e-8,4.9272523628694076e-8,1.0813440641858859e-7,0.03785052871704101,23177.460000098654,5.868418091923335e-11,0.00225657205150896,0.0011799610010979817
2016-10-15T06:00:00.0,2.217237333091931e-7,22377.43,7018.069329999999,50.036028,219.00466906087524,30740.629201826145,5.875022962273323e-11,9.98753903586465e-11,4.993769517932325e-11,1.1083648443945443e-7,1.369757145132685e-9,8.352177714223688e-8,1.1078737347938002e-7,2.431360520549972e-7,0.0322885284423828,22377.430000221724,5.875022962273323e-11,0.0022565720515087925,0.0011799610006650787
2016-10-15T07:00:00.0,1.5750724911802947e-7,21928.54667,6687.601725,46.35286133,168.97089763434522,23722.561052113808,5.87286350643038e-11,9.983867960931645e-11,4.991933980465822e-11,7.871609204772672e-8,9.728017815126088e-10,5.931718179954931e-8,7.869131839069343e-8,1.726974463211461e-7,0.034983100891113304,21928.546670157506,5.87286350643038e-11,0.0022565720515060872,0.0011799610004669555
2016-10-15T08:00:00.0,1.9362968581947996e-7,21433.43306,6366.490707,47.13852801,122.6202928774201,17034.96050730682,5.874254362074556e-11,9.986232415526746e-11,4.993116207763373e-11,9.67836359472234e-8,1.1960869883332288e-9,7.293213343495297e-8,9.674618754810128e-8,2.1232100151012e-7,0.0345971183776855,21433.433060193627,5.874254362074556e-11,0.0022565720515030437,0.0011799610002800399
2016-10-15T09:00:00.0,7.372475019678679e-7,21163.64,6168.47216,45.486278000000006,75.48402144071733,10668.470980553075,5.8785788091862e-11,9.99358397561654e-11,4.99679198780827e-11,3.7881760116438245e-7,4.681564184583864e-9,2.8546123076730876e-7,3.583299649637293e-7,7.86397675819096e-7,0.0311921901702881,21163.640000737247,5.8785788091862e-11,0.0022565720514950453,0.001179961000165688
2016-10-15T10:00:00.0,15420.697123810223,20962.94,6158.99994,45.060528000000005,30.000000017500405,4500.000001585932,5.86480403465267e-11,9.970166858909537e-11,4.9850834294547685e-11,9952.777126564493,122.99999997268023,7499.9999983341595,5467.919997245629,11999.999993955205,0.0299035301208496,36383.63712381022,5.86480403465267e-11,0.0022349018135894546,0.0011653810261549337
2016-10-15T11:00:00.0,5786.23375922848,20661.45,6217.73378,45.123805,107.94170689204421,17841.001219256323,5.864288831199835e-11,9.96929101303972e-11,4.98464550651986e-11,5589.684971637412,69.07933761760174,4212.154732780594,196.54878759096812,431.34966332565534,0.0299593391418457,26447.68375922848,5.864288831199835e-11,0.0022349018135912075,0.0011653810261926729
2016-10-15T12:00:00.0,2.9698295286056956e-7,20729.52,5971.986089999999,48.8230554,131.89947441150957,16266.7730007436,5.860331341386814e-11,9.962563280357583e-11,4.9812816401787916e-11,1.5265984042736253e-7,1.8866252232532885e-9,1.1503812336910294e-7,1.4422348680040344e-7,3.165155747715477e-7,0.032739860534668,20729.520000296983,5.860331341386814e-11,0.0022349018135933833,0.0011653810260487084
2016-10-15T13:00:00.0,1.6285526797606375e-7,21557.74,5794.78924,53.08088879999999,83.07865391525937,10294.788076556179,5.857094626522593e-11,9.957060865088406e-11,4.978530432544203e-11,8.24809225210808e-8,1.0193289107983361e-9,6.215420187794732e-8,8.027477484633206e-8,1.76172529619304e-7,0.0351097183227539,21557.740000162856,5.857094626522593e-11,0.0022349018135880364,0.0011653810259444168
2016-10-15T14:00:00.0,5686.001780802333,21605.42,5594.7291,59.0375281,30.000000018142153,4500.000002175533,5.848837082924637e-11,9.943023040971882e-11,4.971511520485941e-11,4776.953852056991,59.0353140837708,3599.7142734006584,909.0479287452428,1995.0136697213773,0.0348397598266602,27291.42178080233,5.848837082924637e-11,0.002213998457710067,0.0011547519898089705
2016-10-15T15:00:00.0,12649.762340704272,22022.47,5807.40966,58.176,30.000000000420375,4500.000000049558,5.251079622753685e-11,8.926835358681265e-11,4.463417679340632e-11,7328.874819743147,90.57287138703845,5522.736060185271,5320.887520961036,11677.319758067497,0.0313002300262451,34672.23234070427,5.251079622753685e-11,0.0013118751362155149,0.0006881705161956244
2016-10-15T16:00:00.0,15129.297128688899,22695.51,6751.282340000001,47.130445,62.398183262639556,15892.646846472842,5.251120076398092e-11,8.926904129876756e-11,4.463452064938378e-11,9661.377133206162,119.39877403148549,7280.413050700334,5467.919995482647,11999.999990086133,0.0278658409118652,37824.807128688895,5.251120076398092e-11,0.0013118751361989069,0.0006881705230743426
2016-10-15T17:00:00.0,14606.387128728973,23218.42,8298.37498,43.459584,134.66782416930604,28421.778235429832,5.251074222461283e-11,8.92682617818418e-11,4.46341308909209e-11,9138.467136519235,112.93646418968883,6886.369767663953,5467.919992209649,11999.999982903148,0.0247891693115234,37824.807128728964,5.251074222461283e-11,0.0013118751361959455,0.0006881705415261794
2016-10-15T18:00:00.0,14213.227128719387,23611.58,9245.96757,37.119194,204.14601623417408,39009.773694167474,5.2510764097370354e-11,8.92682989655296e-11,4.46341494827648e-11,8745.30713623593,108.07765147750285,6590.100699847734,5467.919992483368,11999.999983503858,0.0256815299987793,37824.80712871939,5.2510764097370354e-11,0.0013118751361930739,0.0006881705609623627
2016-10-15T19:00:00.0,13807.137128730015,24017.67,9712.68745,43.602222,275.10578558685563,48353.90749568962,5.251069592601344e-11,8.926818307422285e-11,4.4634091537111424e-11,8339.217137169653,103.05904518913928,6284.08812128898,5467.919991560273,11999.999981478017,0.0246717090606689,37824.80712873001,5.251069592601344e-11,0.0013118751361959255,0.0006881705710976294
2016-10-15T20:00:00.0,13830.497128746349,23994.31,10324.0324,43.549667,334.5639206511806,56925.308836627184,5.2510797862402644e-11,8.92683563660845e-11,4.463417818304225e-11,8362.57713587729,103.3477364562965,6301.691247335152,5467.919992868969,11999.999984350105,0.022282760620117203,37824.807128746346,5.2510797862402644e-11,0.0013118751361962408,0.0006881705849314592
2016-10-15T21:00:00.0,13622.977128742848,24201.83,10922.5276,39.550944,394.36330198264795,64902.96835648303,5.2510772369640004e-11,8.9268313028388e-11,4.4634156514194e-11,8155.05713616173,100.78312965009995,6145.312783542679,5467.91999258103,11999.99998371819,0.0231800003051758,37824.80712874285,5.2510772369640004e-11,0.0013118751361963085,0.0006881705982909686
2016-10-15T22:00:00.0,13349.057128728138,24475.75,11385.0832,40.417083,455.59679950792446,72125.75421191451,5.2510726330733066e-11,8.92682347622462e-11,4.46341173811231e-11,7881.137136731414,97.39792776182303,5938.898034257501,5467.919991996636,11999.999982435667,0.0256861095428467,37824.807128728135,5.2510726330733066e-11,0.0013118751361994216,0.0006881706086269735
2016-10-15T23:00:00.0,13309.2571286242,24515.55,11088.4768,39.486333,512.578956144929,78679.56971677828,5.251196052078364e-11,8.927033288533219e-11,4.4635166442666094e-11,7841.337131441108,96.90606497946912,5908.9064011871415,5467.919997183003,11999.999993817766,0.0310900096893311,37824.8071286242,5.251196052078364e-11,0.0013118751362049676,0.0006881706019724965
2016-10-16T00:00:00.0,4453.611800470068,24432.53,9773.98135,37.000944,569.9999999995787,85499.99999995378,5.845561396464746e-11,9.937454373990068e-11,4.968727186995034e-11,6.197304638806468e-7,7.65885200392312e-9,4.670031709709219e-7,4453.611799850239,9773.980160317427,0.039976268768310494,28886.141800470064,5.845561396464746e-11,0.0022119833570173586,0.00118853172288922
2016-10-16T01:00:00.0,5.37307685831526e-8,25004.0,9092.59248,40.316639,533.0012679906442,85499.99999926994,5.823214552167157e-11,9.899464738684165e-11,4.9497323693420825e-11,2.534511244926984e-8,3.1322401686732547e-10,1.9099025418739356e-8,2.8286661486495923e-8,6.207843893801502e-8,0.0515507888793945,25004.00000005373,5.823214552167157e-11,0.002211983357027935,0.0012202053244095951
2016-10-16T02:00:00.0,5.1047288414901864e-8,24742.8,8775.41668,40.473889,492.6868409743639,76407.40873955644,5.822132079132878e-11,9.897624534525891e-11,4.9488122672629454e-11,2.419346184255641e-8,2.9899150439437863e-10,1.8231189292340157e-8,2.6754850327000195e-8,5.871669737743097e-8,0.0525550498962402,24742.800000051044,5.822132079132878e-11,0.0022119833570320674,0.0012202053239782117
2016-10-16T03:00:00.0,5.868828268240118e-8,24136.24,8684.21065,40.009611,452.21516395806947,67631.99327983872,5.825075167931426e-11,9.902627785483425e-11,4.9513138927417126e-11,2.7602359967404846e-8,3.411198936802301e-10,2.07999935170872e-8,3.0986896437141506e-8,6.800442531084911e-8,0.0481399993896484,24136.24000005869,5.825075167931426e-11,0.002211983357034245,0.001220205323856949
2016-10-16T04:00:00.0,7.778014311165357e-8,23257.84,8690.23835,40.714055,412.20776494181695,58947.783850132844,5.829897339940103e-11,9.910825477898175e-11,4.9554127389490875e-11,3.587314134451791e-8,4.433331851286748e-10,2.7032511288333828e-8,4.180789351235668e-8,9.175238886967625e-8,0.041740421295166,23257.84000007778,5.829897339940103e-11,0.002211983357035872,0.0012202053238657906
2016-10-16T05:00:00.0,1.144214805002118e-7,22534.9,8639.02541,45.132222,371.4959219256666,50257.54672045695,5.834628720490632e-11,9.918868824834073e-11,4.9594344124170363e-11,5.0777107585100723e-8,6.275217612288707e-10,3.826352202615065e-8,6.354518422686272e-8,1.3945745561792286e-7,0.037019340515136695,22534.900000114423,5.834628720490632e-11,0.002211983357037929,0.0012202053237976127
2016-10-16T06:00:00.0,1.8281249677061566e-7,22089.38,8643.13419,43.387944,326.3659119097013,41618.52253084,5.838348042874289e-11,9.92519167288629e-11,4.962595836443145e-11,7.535055238058974e-8,9.312092316441888e-10,5.6781050710011505e-8,1.0736269247329705e-7,2.356201827531428e-7,0.033697380065918,22089.380000182813,5.838348042874289e-11,0.002211983357037728,0.0012202053238031358
2016-10-16T07:00:00.0,2.079259802375073e-7,21844.39083,8970.42827,37.59247232,282.98017989404013,32975.389561337724,5.839088959379849e-11,9.926451230945741e-11,4.9632256154728707e-11,8.338305037762489e-8,1.0304777313656243e-9,6.283400801009904e-8,1.2444366534757296e-7,2.7310640685505194e-7,0.0326388092041016,21844.390830207925,5.839088959379849e-11,0.0022119833570357697,0.0012202053242463767
2016-10-16T08:00:00.0,4.052408595205674e-7,21440.96833,8535.914312,35.48405548,245.38991955847834,24004.962511878985,5.841590091769957e-11,9.930703156008926e-11,4.965351578004463e-11,1.3021643856928294e-7,1.6092615896838583e-9,9.812570668804013e-8,2.7492511391972436e-7,6.03355822147488e-7,0.0308089294433594,21440.96833040524,5.841590091769957e-11,0.002211983357034431,0.0012202053236598388
2016-10-16T09:00:00.0,2597.2947902114615,21093.44,8054.01154,34.079306,209.9080760634947,15469.04942078579,5.843745114494148e-11,9.934366694640053e-11,4.967183347320026e-11,2.5214065503855474e-7,3.116044915752977e-9,1.900027387654254e-7,2597.2947899592214,5700.071961460785,0.029410709381103507,23690.73479021146,5.843745114494148e-11,0.0022119833570328406,0.0012202053230649134
2016-10-16T10:00:00.0,5467.919999996333,20862.88,8229.40963,40.756139000000005,175.83098205001784,13115.1110626419,5.844913285098374e-11,9.936352584667234e-11,4.968176292333617e-11,5.201192206443405e-7,6.427820427556099e-9,3.919402699729328e-7,5467.919999476115,11999.999998850271,0.0285800399780273,26330.799999996332,5.844913285098374e-11,0.002211983357033499,0.0012202053232542428
2016-10-16T11:00:00.0,6431.907309929236,20562.79,8300.509240000001,38.256889,135.0770550398522,16885.702652089432,5.846085145525306e-11,9.938344747393019e-11,4.9691723736965094e-11,963.987310189478,11.91330194770453,726.4208504697884,5467.919999739659,11999.99999942865,0.0284218597412109,26994.697309929234,5.846085145525306e-11,0.0022119833570291864,0.0012202053233441876
2016-10-16T12:00:00.0,3.5127963851701587e-6,20671.23,8396.61339,37.1464165,108.73567997096346,21311.615482193192,5.843469631360297e-11,9.933898373312504e-11,4.966949186656252e-11,2.2681060790204952e-7,2.8030070814401356e-9,1.7091506594147166e-7,3.285886438284376e-6,7.211268134759197e-6,0.031149860382080095,20671.230003512796,5.843469631360297e-11,0.002211983357025603,0.0012202053234702025
2016-10-16T13:00:00.0,2.3549316703265383e-7,21477.67,8415.00454,38.5176667,71.59147545717319,12915.0033197807,5.839644970641462e-11,9.927396450090485e-11,4.9636982250452426e-11,9.149506091405774e-8,1.130728875651424e-9,6.894688266167219e-8,1.4389883215409518e-7,3.1580308158296795e-7,0.0351679992675781,21477.670000235492,5.839644970641462e-11,0.00221198335701771,0.0012202053234917146
2016-10-16T14:00:00.0,7056.012283292377,21761.5,8312.185159999999,42.3148887,33.07602074171055,4500.000000370775,5.847231840901817e-11,9.940294129533088e-11,4.970147064766544e-11,3174.908066666202,39.236655975235614,2392.4790228802203,3881.1042166260754,8517.54425805661,0.0346590995788574,28817.512283292373,5.847231840901817e-11,0.0022119833568940267,0.0011578398725106702
2016-10-16T15:00:00.0,11673.912601811691,22035.38,8363.97912,46.5389446,30.00000000035277,7097.839279147479,5.14083442398288e-11,8.739418520770896e-11,4.369709260385448e-11,6205.992601840144,76.69588901166128,4676.578598272029,5467.919999971461,11999.999999937367,0.0328992881774902,33709.29260181169,5.14083442398288e-11,0.0011369686228029502,0.0011578398725864468
2016-10-16T16:00:00.0,15080.077128757932,22744.73,8596.4584,48.421306,60.15808138068054,15410.439915196748,5.1408966394326476e-11,8.7395242870355e-11,4.36976214351775e-11,9612.15712878623,118.79049551129755,7243.322897030338,5467.919999971615,11999.999999937705,0.0268161506652832,37824.80712875793,5.1408966394326476e-11,0.0011369686227874949,0.0011578398729748696
2016-10-16T17:00:00.0,14631.787128762868,23193.02,8928.069309999999,44.466472,130.52840786064445,26057.305570004668,5.140839133302639e-11,8.739426526614487e-11,4.369713263307243e-11,9163.86712879127,113.25036643114743,6905.510148240696,5467.919999971511,11999.999999937478,0.0248119106292725,37824.80712876287,5.140839133302639e-11,0.0011369686227841451,0.0011578398735467145
2016-10-16T18:00:00.0,14235.477128762894,23589.33,9346.08556,48.652694,199.31343926045827,36034.74756602272,5.1408385536130004e-11,8.7394255411421e-11,4.36971277057105e-11,8767.557128791295,108.35262488933557,6606.867371300949,5467.91999997151,11999.999999937476,0.0247798099517822,37824.8071287629,5.1408385536130004e-11,0.0011369686227848783,0.0011578398742916301
2016-10-16T19:00:00.0,13930.457128761162,23894.35,10204.9165,45.729417,259.01450711845956,45295.53053510102,5.140836593262717e-11,8.739422208546618e-11,4.369711104273309e-11,8462.537128789567,104.58307800661242,6377.016951622708,5467.9199999715065,11999.999999937467,0.0252727108001709,37824.80712876116,5.140836593262717e-11,0.0011369686227840415,0.0011578398759027103
2016-10-16T20:00:00.0,13850.337128766649,23974.47,10686.4976,43.727306,317.86930509373764,53467.632144501076,5.1408372690358e-11,8.73942335736086e-11,4.36971167868043e-11,8382.417128795054,103.59292622567548,6316.641843028992,5467.919999971508,11999.99999993747,0.0231577491760254,37824.807128766646,5.1408372690358e-11,0.0011369686227837325,0.0011578398768266709
2016-10-16T21:00:00.0,13948.577128766323,23876.23,10928.5578,40.625889,377.7360622880796,61097.77754530741,5.1408427202988174e-11,8.739432624507989e-11,4.3697163122539944e-11,8480.657128794717,104.80701148485637,6390.671432003437,5467.919999971517,11999.999999937492,0.0235895595550537,37824.807128766326,5.1408427202988174e-11,0.0011369686227834157,0.001157839877274542
2016-10-16T22:00:00.0,13855.05712876218,23969.75,10453.449,39.633695,441.91832174160237,68559.89233508823,5.1408409641621285e-11,8.739429639075619e-11,4.369714819537809e-11,8387.137128790579,103.65125768351263,6320.198639238574,5467.919999971515,11999.999999937485,0.0258646507263184,37824.80712876218,5.1408409641621285e-11,0.0011369686227852426,0.001157839876391174
2016-10-16T23:00:00.0,13689.137128677201,24135.67,9121.8125,37.538917,505.9370213937813,76426.64313210415,5.1409584886013296e-11,8.73962943062226e-11,4.36981471531113e-11,8221.217128705533,101.6007586372256,6195.168209586926,5467.919999971581,11999.99999993763,0.0319087390899658,37824.807128677196,5.1409584886013296e-11,0.0011369686227898218,0.0011578398738941909
2016-10-17T00:00:00.0,6.683941742702399e-7,24334.35,8386.91438,42.975805,569.9999999996734,85499.99999946858,5.909504356126347e-11,1.0046157405414789e-10,5.0230787027073944e-11,3.4039701596123313e-7,4.206748771876139e-9,2.565090714558621e-7,3.278966967349526e-7,7.196082533796089e-7,0.0413075218200684,24334.350000668397,5.909504356126347e-11,0.002298025411093406,0.001201352052876935
2016-10-17T01:00:00.0,4.7216669218604164e-8,24983.46,7458.84947,44.512333,527.0264930293415,77113.08682179674,5.886305875465092e-11,1.0006719988290657e-10,5.0033599941453285e-11,2.3564348405118697e-8,2.9121669422796614e-10,1.775711550170525e-8,2.355225361360256e-8,5.168821843831488e-8,0.0555794982910156,24983.460000047216,5.886305875465092e-11,0.0022980254111018917,0.0012013520519150664
2016-10-17T02:00:00.0,4.2169482136939803e-8,24937.9,7419.0485,45.508222,482.5164580550935,69654.23855321824,5.883307778622082e-11,1.0001623223657539e-10,5.0008116118287695e-11,2.103955419073923e-8,2.600143791001789e-10,1.5854535310986518e-8,2.1029911713964004e-8,4.615263949867007e-8,0.057667839050293,24937.90000004217,5.883307778622082e-11,0.002298025411105655,0.001201352051881971
2016-10-17T03:00:00.0,5.733973507493801e-8,24492.69,7485.043879999999,49.159721999999995,437.0105340808146,62235.19125463229,5.890731057073922e-11,1.0014242797025666e-10,5.007121398512833e-11,2.8628721578277812e-8,3.538040396732502e-10,2.157341705324696e-8,2.8610871068689944e-8,6.278995538052483e-8,0.0498086700439453,24492.690000057337,5.890731057073922e-11,0.0022980254111085053,0.0012013520519412314
2016-10-17T04:00:00.0,9.513708935646875e-8,23800.83,7137.432809999999,49.723195,387.85311010662895,54750.148576068714,5.898940121069106e-11,1.002819820581748e-10,5.01409910290874e-11,4.754300809941267e-8,5.875535964048497e-10,3.5826438805173764e-8,4.749379927499791e-8,1.0423078452134906e-7,0.041532848358154295,23800.830000095142,5.898940121069106e-11,0.002298025411109665,0.0012013520516706325
2016-10-17T05:00:00.0,1.5437201635871388e-7,23105.62,6559.7152399999995,45.693056,338.1322131326794,47612.716967560824,5.903723976733734e-11,1.0036330760447348e-10,5.018165380223674e-11,7.720066037374036e-8,9.540735317498952e-10,5.8175215350603364e-8,7.707099267736903e-8,1.691414490571238e-7,0.0374262809753418,23105.620000154373,5.903723976733734e-11,0.00229802541110905,0.0012013520513538367
2016-10-17T06:00:00.0,4.3592464448077496e-7,22457.56,6605.99309,46.223167,292.44145515909327,41053.00292914019,5.908690555364478e-11,1.0044773944119613e-10,5.022386972059807e-11,2.1842952696590717e-7,2.6994306683639215e-9,1.6459943099780008e-7,2.173946697754266e-7,4.770984281600899e-7,0.0324537391662598,22457.560000435926,5.908690555364478e-11,0.0022980254111091103,0.0012013520513787222
2016-10-17T07:00:00.0,6.670491077225175e-7,21986.49,6267.414339,40.32780567,246.22058618725342,34447.01104113394,5.909483193784031e-11,1.0046121429432851e-10,5.023060714716426e-11,3.4284844092946067e-7,4.2370443634673774e-9,2.5835636362605956e-7,3.241002055787625e-7,7.112764025342635e-7,0.0299822807312012,21986.49000066705,5.909483193784031e-11,0.0022980254111068647,0.0012013520512006133
2016-10-17T08:00:00.0,15420.69712817002,21479.87,6093.756884,46.95088871,205.89507854695282,28179.597904455622,5.91353013299222e-11,1.0053001226086774e-10,5.026500613043387e-11,9952.777128466796,122.99999999618957,7499.999999767656,5467.9199997031255,11999.999999348473,0.027549900054931603,36900.56712817002,5.91353013299222e-11,0.0022980254110979903,0.0012013520511063882
2016-10-17T09:00:00.0,15420.697128378151,20925.09,5801.90273,55.845611,281.94648785860454,41585.842220923805,5.914409160868352e-11,1.0054495573476199e-10,5.0272477867380996e-11,9952.777128577018,122.99999999755173,7499.999999850715,5467.919999801034,11999.999999563344,0.0265374202728271,36345.78712837816,5.914409160868352e-11,0.002298025411100632,0.0012013520509616695
2016-10-17T10:00:00.0,15420.697128338634,20704.74,5590.20597,61.36455600000001,349.10317488161706,55283.94069168991,5.914288777487972e-11,1.0054290921729553e-10,5.0271454608647764e-11,9952.777128553847,122.99999999726539,7499.999999833255,5467.919999784686,11999.999999527468,0.0261249504089355,36125.437128338635,5.914288777487972e-11,0.0022980254111025105,0.0012013520508604473
2016-10-17T11:00:00.0,7.664539927001934e-7,20584.08,5374.33105,59.506333,410.7409169043436,69193.73592240269,5.909713922486519e-11,1.0046513668227082e-10,5.023256834113541e-11,3.9555032264149386e-7,4.888353175742354e-9,2.9807031559404596e-7,3.708032049220172e-7,8.137716826625493e-7,0.030211980819702097,20584.08000076646,5.909713922486519e-11,0.0022980254111122657,0.0012013520507671135
2016-10-17T12:00:00.0,1.7052788720168415e-7,21026.07,5278.30554,60.899750399999995,351.23688193469303,63819.40607486658,5.904452246596991e-11,1.0037568819214885e-10,5.0187844096074423e-11,8.529288023363386e-8,1.0540800957358605e-9,6.427317656925978e-8,8.513463127985814e-8,1.8683806188793866e-7,0.0345783996582031,21026.07000017053,5.904452246596991e-11,0.0022980254111131288,0.0012013520507241973
2016-10-17T13:00:00.0,7.10636815614927e-8,22991.85,5230.3657299999995,78.45536109999999,290.33942956120984,58541.10173646973,5.894720009322669e-11,1.0021024015848537e-10,5.0105120079242684e-11,3.549545417506973e-8,4.3866559122588213e-10,2.6747901904017202e-8,3.546801714626449e-8,7.783877704047862e-8,0.043677181243896496,22991.850000071063,5.894720009322669e-11,0.002298025411117317,0.0012013520507031218
2016-10-17T14:00:00.0,5.5465227030386483e-8,24612.13,5038.847220000001,83.101722,211.8863664871106,53310.73720792637,5.889914912259348e-11,1.0012855350840891e-10,5.006427675420446e-11,2.7728464572782497e-8,3.426783397562109e-10,2.0895020716842126e-8,2.763663390409558e-8,6.065187618859584e-8,0.0543600006103516,24612.13000005547,5.889914912259348e-11,0.0022980254111177544,0.0012013520506187155
2016-10-17T15:00:00.0,12248.557128764569,25576.25,5564.34718,74.4178336,128.78694251291412,48271.89118935997,5.911547435715996e-11,1.0049630640717194e-10,5.024815320358597e-11,7620.561144289167,94.17763591205056,5742.538775125034,4627.995984475301,10156.686969396702,0.0384980506896973,37824.80712876457,5.911547435715996e-11,0.0022980254111047665,0.0012013520508536602
2016-10-17T16:00:00.0,10933.977128787257,26890.83,6426.418879999999,57.034167,148.54904285042613,58606.77095523376,5.911413777206435e-11,1.0049403421250939e-10,5.0247017106254695e-11,8127.046498123782,100.43696410915695,6124.20512860713,2806.9306306633757,6160.142717516077,0.031011100769043003,37824.80712878726,5.911413777206435e-11,0.0022980254110993546,0.0012013520512842153
2016-10-17T17:00:00.0,9789.48712878796,28035.32,6860.25922,46.686389,191.95413798504376,64464.70112270902,5.911406840956881e-11,1.0049391629626698e-10,5.024695814813349e-11,8386.069637276114,103.63806523937563,6319.394221913148,1403.4174915117449,3079.9664037039565,0.0292250995635986,37824.807128787965,5.911406840956881e-11,0.002298025411095302,0.0012013520515182189
