Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-17T18:00:00.0,9526.727128788698,28298.08,7712.26381,53.638861,248.9081122498808,67003.80372967818,5.911413685980128e-11,1.0049403266166217e-10,5.0247016330831084e-11,8753.45053801724,108.178290566085,6596.237229639329,773.2765907713581,1697.047339620239,0.0278736801147461,37824.8071287887,5.911413685980128e-11,0.0022980254110960547,0.0012013520521473619
2016-10-17T19:00:00.0,9442.04712878813,28382.76,8339.701309999999,50.308528,303.4498398414284,67584.8256902898,5.911416922722684e-11,1.0049408768628561e-10,5.024704384314281e-11,8877.364348040197,109.70966200499308,6689.613536889821,564.6827807478338,1239.2634436813278,0.0289772300720215,37824.80712878813,5.911416922722684e-11,0.002298025411095099,0.0012013520528220969
2016-10-17T20:00:00.0,9202.507128788835,28622.3,8834.53699,42.775,362.85327187188255,67174.002562213,5.911411563162546e-11,1.0049399657376327e-10,5.0246998286881636e-11,8591.340362201985,106.17487469860538,6474.077725524718,611.1667665867504,1341.2780726566966,0.0274395198822021,37824.80712878884,5.911411563162546e-11,0.002298025411093975,0.0012013520535286391
2016-10-17T21:00:00.0,9359.55712878754,28465.25,8935.8588,39.002666999999995,426.25544459594954,66154.82257174648,5.911415149540333e-11,1.0049405754218566e-10,5.024702877109283e-11,8171.104488352559,100.98144860107548,6157.4054025046025,1188.4526404348799,2608.2005013274807,0.0301154804229736,37824.80712878754,5.911415149540333e-11,0.002298025411094979,0.0012013520536772754
2016-10-17T22:00:00.0,9545.037128787171,28279.77,9220.10189,40.206861,488.23652422248625,65984.57087693061,5.911416886268627e-11,1.0049408706656666e-10,5.024704353328333e-11,7432.576409599883,91.8544529383324,5600.881276727585,2112.460719187189,4636.0459974261275,0.031378400802612304,37824.80712878718,5.911416886268627e-11,0.002298025411100192,0.001201352054101345
2016-10-17T23:00:00.0,9582.17712877972,28242.63,9888.06008,47.590306,539.88641418628,67001.39746243638,5.911509095991361e-11,1.0049565463185313e-10,5.0247827315926565e-11,6287.371100230753,77.70159376848795,4737.902059054143,3294.8060285488664,7230.843235194809,0.0331468315124512,37824.80712877972,5.911509095991361e-11,0.002298025411115148,0.0012013520551369672
2016-10-18T00:00:00.0,1.4464559663017285e-7,27761.97,9030.59947,44.996,569.9999999802294,69082.08387803737,5.917941924033789e-11,1.0060501270857441e-10,5.0302506354287204e-11,7.421655671161668e-8,9.171949052427241e-10,5.592651861236122e-8,7.032843490584759e-8,1.5434410504728874e-7,0.044093391418457,27761.970000144647,5.917941924033789e-11,0.002317207240999825,0.0012013520538236217
2016-10-18T01:00:00.0,3.427293741369755e-8,27909.57,7062.86567,49.696889,525.0063171884378,60051.4856095997,5.891551468641118e-11,1.00156374966899e-10,5.00781874834495e-11,1.718081417931904e-8,2.1232668196161204e-10,1.2946748900098293e-8,1.6991966859411616e-8,3.7290889828845225e-8,0.0621369209289551,27909.570000034277,5.891551468641118e-11,0.0023172072410086847,0.0012013520516390467
2016-10-18T02:00:00.0,3.737028190819108e-8,27865.14,6246.35875,50.867139,475.3117453959413,52988.62114100199,5.894422772078899e-11,1.0020518712534128e-10,5.010259356267064e-11,1.8747353561658772e-8,2.3168653916877333e-10,1.4127227998095934e-8,1.852272315940697e-8,4.065031637494397e-8,0.0592951316833496,27865.14000003737,5.894422772078899e-11,0.002317207241012119,0.0012013520512007907
2016-10-18T03:00:00.0,6.199067783193094e-8,26664.99,5718.72221,55.839721999999995,424.446923603464,46742.263592408824,5.907057739524082e-11,1.0041998157190938e-10,5.020999078595469e-11,3.125482452584767e-8,3.8625836456888316e-10,2.3552339302980678e-8,3.063543332451136e-8,6.723309775822182e-8,0.0462685203552246,26664.990000061993,5.907057739524082e-11,0.0023172072410149146,0.001201352050939079
2016-10-18T04:00:00.0,8.391997735554016e-8,25657.09,4668.35649,56.24475,368.6095188111415,41023.54258385166,5.912076394734511e-11,1.0050529871048669e-10,5.025264935524334e-11,4.247773054948514e-8,5.249550743461365e-10,3.20094557528132e-8,4.1341741507344526e-8,9.072936291828232e-8,0.041672550201416005,25657.09000008392,5.912076394734511e-11,0.002317207241015769,0.00120135205047131
2016-10-18T05:00:00.0,1.28691674118791e-7,24433.72,4940.65506,69.72877700000001,312.3670860189577,36355.18729532645,5.917015483541264e-11,1.0058926322020148e-10,5.029463161010074e-11,6.563204045765668e-8,8.111043653285618e-10,4.945758325174157e-8,6.295904439791412e-8,1.38171102132981e-7,0.0376225891113281,24433.720000128695,5.917015483541264e-11,0.0023172072410189495,0.0012013520505853666
2016-10-18T06:00:00.0,3.879748436529662e-7,23387.05,4800.7407299999995,69.486166,242.6406262270602,31414.533436866124,5.923056384278229e-11,1.006919585327299e-10,5.034597926636495e-11,2.0959192203446661e-7,2.590212367531642e-9,1.5793977850802695e-7,1.7828222965996682e-7,3.9126153197552305e-7,0.0330276184082031,23387.050000387975,5.923056384278229e-11,0.002317207241018267,0.0012013520505258005
2016-10-18T07:00:00.0,14074.812117094927,22621.1,4639.286993,64.43836123,173.15677743694178,26613.793908767377,5.92653845718858e-11,1.0075115377220585e-10,5.037557688610293e-11,9952.777126346547,122.99999996998677,7499.999998169925,4122.034990748279,9046.295463170518,0.0282338008880615,36695.91211709493,5.92653845718858e-11,0.002317207241006594,0.0012013520504547564
2016-10-18T08:00:00.0,15420.697128353146,21879.21,4521.233803,67.00280558,231.72073338422007,38520.80357845987,5.92914965079238e-11,1.0079554406347046e-10,5.039777203173523e-11,9952.777128579392,122.99999999758107,7499.999999852504,5467.919999773654,11999.999999503258,0.0271503105163574,37299.90712835315,5.92914965079238e-11,0.0023172072410063385,0.0012013520504030595
2016-10-18T09:00:00.0,15420.697128363634,21231.19,4339.629620000001,67.238862,287.7202450090926,53499.570976167684,5.9292064681628e-11,1.007965099587676e-10,5.03982549793838e-11,9952.777128582968,122.99999999762527,7499.999999855198,5467.919999780566,11999.999999518426,0.0267694606781006,36651.88712836364,5.9292064681628e-11,0.0023172072410062553,0.0012013520503315537
2016-10-18T10:00:00.0,15420.697128214098,20885.89,4185.50456,75.991056,343.483700214009,68659.94255689335,5.928530708346089e-11,1.0078502204188352e-10,5.039251102094176e-11,9952.777128521957,122.99999999687128,7499.9999998092235,5467.919999692042,11999.99999932415,0.0259391307830811,36306.5871282141,5.928530708346089e-11,0.0023172072410081895,0.0012013520502734182
2016-10-18T11:00:00.0,6190.4434879140135,20798.75,4026.65737,78.212889,390.4949614181717,83974.43919737877,5.926145435319729e-11,1.007444724004354e-10,5.03722362002177e-11,6190.443485337835,76.50372743655132,4664.861429058006,2.5760777355853434e-6,5.653508615163375e-6,0.0284536209106445,26989.193487914014,5.926145435319729e-11,0.002317207241012406,0.0012013520502513542
2016-10-18T12:00:00.0,1.9008028967971208e-7,21203.24,4084.36336,81.5626665,388.78811706201446,84612.64446344234,5.91994164621993e-11,1.0063900798573881e-10,5.0319503992869404e-11,9.881696361607319e-8,1.2212155830995525e-9,7.446436482314344e-8,9.116268705565314e-8,2.0006734638909086e-7,0.033112678527832,21203.240000190086,5.91994164621993e-11,0.002317207241021533,0.0012013520502924327
2016-10-18T13:00:00.0,8.480611960938275e-8,23272.83,4060.54394,96.0311391,307.22776777052707,80528.28230506893,5.912224718080694e-11,1.0050782020737181e-10,5.0253910103685903e-11,4.293286210786419e-8,5.30579753865863e-10,3.235242401621115e-8,4.177274968131119e-8,9.167526155754551e-8,0.0401346397399902,23272.830000084807,5.912224718080694e-11,0.0023172072410283873,0.0012013520502909963
2016-10-18T14:00:00.0,9.878428017005312e-8,24768.59,3920.25458,96.6097778,211.19894587834884,76467.739566545,5.914092436285055e-11,1.0053957141684592e-10,5.026978570842296e-11,5.044394677349542e-8,6.234044400734541e-10,3.8012465858137446e-8,4.823979382514084e-8,1.0586795818184795e-7,0.0442583503723145,24768.590000098786,5.914092436285055e-11,0.0023172072410277715,0.0012013520502593307
2016-10-18T15:00:00.0,12002.447128773365,25822.36,4291.7824,86.0946943,114.59148528626329,72547.48618804094,5.926549498069354e-11,1.00751341467179e-10,5.03756707335895e-11,9952.777126450983,122.99999997127743,7499.999998248623,2049.670002322281,4498.24431006075,0.0345561294555664,37824.80712877336,5.926549498069354e-11,0.002317207241007039,0.0012013520503695832
2016-10-18T16:00:00.0,10710.58712878888,27114.22,5111.12031,70.94755500000001,151.49910816483214,80253.94929770236,5.926473670618423e-11,1.0075005240051319e-10,5.0375026200256597e-11,9952.777127160796,122.99999998004957,7499.99999878351,757.8100016279843,1663.1040723960502,0.028275619506835895,37824.80712878888,5.926473670618423e-11,0.002317207241002654,0.0012013520507115577
2016-10-18T17:00:00.0,9650.037128789403,28174.77,6077.80316,60.85675,203.55387035217316,84305.93426023397,5.92610041345855e-11,1.0074370702879535e-10,5.0371853514397676e-11,9650.03712716616,119.25863015758246,7271.867692535515,1.6231416211710787e-6,3.5621771083068046e-6,0.0264795894622803,37824.807128789405,5.92610041345855e-11,0.0023172072409999647,0.0012013520511871816
2016-10-18T18:00:00.0,9271.467128789538,28553.34,7062.020759999999,55.741167,261.95806771704673,85499.99999768371,5.925908099404747e-11,1.007404376898807e-10,5.037021884494035e-11,9219.12618482287,113.93327772353798,6947.151080703535,52.34094396656832,114.86841936217425,0.0259234504699707,37824.807128789544,5.925908099404747e-11,0.0023172072409990124,0.0012113367398158003
2016-10-18T19:00:00.0,9192.397128788725,28632.41,7961.7638,48.233723,320.15249564787604,85499.99994908617,5.925893719353321e-11,1.0074019322900646e-10,5.037009661450323e-11,8561.996001475889,105.81222653291155,6451.965032494606,630.4011273127364,1383.4901622102805,0.0276246299743652,37824.80712878873,5.925893719353321e-11,0.0023172072409982317,0.001211790514862271
2016-10-18T20:00:00.0,9117.287128788515,28707.52,8560.66893,43.878389,377.7333163880791,85373.69255558157,5.925891398485406e-11,1.007401537742519e-10,5.037007688712595e-11,7962.467879569319,98.40304233835063,6000.185508436013,1154.8192492190958,2534.3880288353066,0.0282196102142334,37824.80712878852,5.925891398485406e-11,0.002317207240998654,0.0012117905157753908
2016-10-18T21:00:00.0,9282.447128787835,28542.36,9951.89573,40.59575,432.2602869337212,85347.5983746434,5.925895961342547e-11,1.0074023134282329e-10,5.0370115671411645e-11,7538.696974638854,93.16592905508935,5680.849332627399,1743.75015414888,3826.8668615829347,0.0297328701019287,37824.80712878784,5.925895961342547e-11,0.0023172072409999582,0.001211790517948311
2016-10-18T22:00:00.0,9221.117128786342,28603.69,10143.6227,42.397778,484.83278319610196,84903.42005064426,5.925892556790006e-11,1.007401734654301e-10,5.037008673271505e-11,7057.30342420891,87.21669439055606,5318.091121375369,2163.8137045773306,4748.746224328074,0.032850658416747995,37824.80712878634,5.925892556790006e-11,0.002317207241004657,0.0012117905182826454
2016-10-18T23:00:00.0,9282.367128779615,28542.44,10053.1342,42.368639,529.6540167939494,84826.63590813823,5.925951666570555e-11,1.0074117833169943e-10,5.037058916584971e-11,6692.822255658731,82.71230499736271,5043.433231546506,2589.544873120784,5683.063848309669,0.0350830307006836,37824.80712877962,5.925951666570555e-11,0.002317207241013638,0.001211790518177293
2016-10-19T00:00:00.0,3424.3100376266425,28168.79,9341.37731,42.321444,569.9999999986035,85499.99999978492,6.139695968723512e-11,1.043748314682997e-10,5.218741573414985e-11,3424.3100371399864,42.31885524196941,2580.41800255911,4.865515772107002e-7,1.0677952359450033e-6,0.0426464195251465,31593.100037626642,6.139695968723512e-11,0.00258874886179318,0.0013193013659057288
2016-10-19T01:00:00.0,4.2896264452260544e-8,28443.72,7931.99061,46.358167,569.9999999894868,78739.0420127132,6.140453492651215e-11,1.0438770937507065e-10,5.219385468753533e-11,2.2180656457174934e-8,2.7411653138949327e-10,1.6714422645700808e-8,2.0611220285710542e-8,4.5233771421038806e-8,0.0604636497497559,28443.7200000429,6.140453492651215e-11,0.002624820823916633,0.001319301364630258
2016-10-19T02:00:00.0,4.346724893223838e-8,28433.86,6865.893509999999,49.276055,523.6444578106364,70807.05272207649,6.140886068159912e-11,1.0439506315871851e-10,5.2197531579359254e-11,2.2460934439203187e-8,2.775803075138279e-10,1.6925628506940725e-8,2.0901919429876475e-8,4.587174522643303e-8,0.060262508392334005,28433.860000043467,6.140886068159912e-11,0.0026248208239247803,0.0013193013640860807
2016-10-19T03:00:00.0,9.12808741919716e-8,26914.19,6102.68742,52.512528,474.3710276317894,63941.16053144066,6.15638895606177e-11,1.0465861225305009e-10,5.2329306126525044e-11,4.901927844926876e-8,6.057978764367333e-10,3.6938894904678856e-8,4.215693713044978e-8,9.251840655411881e-8,0.0459910888671875,26914.19000009128,6.15638895606177e-11,0.0026248208239286652,0.0013193013638206285
2016-10-19T04:00:00.0,1.7216696056127717e-7,25774.78,5604.62493,53.880139,421.8611244532711,57838.47443087149,6.162970807626985e-11,1.0477050372965874e-10,5.238525186482937e-11,9.807910469941277e-8,1.2120968571826585e-9,7.39083449501621e-8,7.398308535813474e-8,1.623646696179931e-7,0.039555061340332,25774.780000172166,6.162970807626985e-11,0.0026248208239305726,0.0013193013636601716
2016-10-19T05:00:00.0,1.9226278392630503e-7,24500.46,4875.08322,54.666222,367.9836102753514,52233.85082040913,6.163721385855131e-11,1.0478326355953723e-10,5.2391631779768614e-11,1.1121464970953707e-7,1.3744306475751022e-9,8.380674680335988e-8,8.094335095320842e-8,1.7763979930915247e-7,0.03866632843017581,24500.460000192263,6.163721385855131e-11,0.0026248208239315085,0.0013193013634438518
2016-10-19T06:00:00.0,1280.2248385304763,23489.76,5178.02077,61.569833,313.3200130976071,47358.76891997193,6.169404581526224e-11,1.048798778859458e-10,5.24399389429729e-11,1280.2248382497035,15.821479077377159,964.724333986412,2.8066809981414215e-7,6.159594869291624e-7,0.0346078186035156,24769.984838530472,6.169404581526224e-11,0.0026248208239316104,0.0013193013635309648
2016-10-19T07:00:00.0,9952.777128333633,22577.41944,4852.763852,52.04136105,267.57428399585723,43145.47380387567,6.170412679475506e-11,1.048970155510836e-10,5.24485077755418e-11,9952.77712780566,122.99999998801904,7499.999999269453,5.278663128070802e-7,1.1584653311835145e-6,0.0328926811218262,32530.196568333635,6.170412679475506e-11,0.0026248208239215767,0.0013193013634366219
2016-10-19T08:00:00.0,13332.14171717547,21847.73556,4646.921251,61.70911118,338.5355477547522,45792.71127160495,6.171745936776408e-11,1.0491968092519894e-10,5.245984046259947e-11,9952.777128478829,122.99999999633829,7499.9999997767245,3379.364588696535,7416.417040548951,0.0315014305114746,35179.87727717547,6.171745936776408e-11,0.0026248208239245067,0.0013193013633783035
2016-10-19T09:00:00.0,15055.36625386093,21105.41,4469.77314,65.69839,399.8290613919807,56062.20838023199,6.171739615223332e-11,1.0491957345879662e-10,5.245978672939831e-11,9952.777128477968,122.99999999632766,7499.999999776076,5102.589125382856,11198.237996275415,0.03056077003479,36160.776253860924,6.171739615223332e-11,0.002624820823926541,0.0013193013633282496
2016-10-19T10:00:00.0,15420.697126164221,20823.19,4290.67587,64.330972,457.13329620918984,70290.67455558485,6.172109906395584e-11,1.0492586840872492e-10,5.246293420436246e-11,9952.777128511467,122.99999999674165,7499.999999801319,5467.919997652648,11999.999994848456,0.029146060943603502,36243.88712616422,6.172109906395584e-11,0.002624820823928739,0.0013193013632810404
2016-10-19T11:00:00.0,5575.458410211717,20845.71,4237.4328399999995,69.859084,515.8049490268089,85499.99999953598,6.168534974504714e-11,1.0486509456658015e-10,5.243254728329007e-11,5550.47869527153,68.59481235087381,4182.610509199622,24.979714940082204,54.82095189413643,0.032104270935058604,26421.168410211718,6.168534974504714e-11,0.0026248208239395476,0.001369135025359216
2016-10-19T12:00:00.0,3.2740823317287115e-7,21550.81,4180.6828,81.2089718,514.5433021985589,85499.99998976476,6.164476294748388e-11,1.0479609701072259e-10,5.2398048505361296e-11,1.6706939695314297e-7,2.0647037062474235e-9,1.2589656745411117e-7,1.6023404012271746e-7,3.516526360064905e-7,0.035289981842041004,21550.810000327412,6.164476294748388e-11,0.002624820823954183,0.0013713939343272838
2016-10-19T13:00:00.0,9.977890400392952e-8,24030.1,4270.15971,92.1008886,433.33695522149617,81319.31856163626,6.155534996337153e-11,1.046440949377316e-10,5.23220474688658e-11,4.992948116453134e-8,6.170464890127767e-10,3.762478591541321e-8,4.974477874446045e-8,1.0917082637154994e-7,0.0425207901000977,24030.10000009978,6.155534996337153e-11,0.0026248208239604814,0.0013713939343517041
2016-10-19T14:00:00.0,1.2268031410812308e-7,25316.91,4185.51846,94.2562221,341.2386914429902,77049.160223177,6.157830875146754e-11,1.0468312487749482e-10,5.234156243874741e-11,6.175866650821304e-8,7.632358167197374e-10,4.65387693121791e-8,6.081696447503255e-8,1.3347005327444267e-7,0.046247180938720704,25316.91000012268,6.157830875146754e-11,0.0026248208239621706,0.0013713939343358618
2016-10-19T15:00:00.0,11299.537128781272,26525.27,4464.82639,86.4032222,246.98509416463648,72863.64313475094,6.168618600314461e-11,1.0486651620534583e-10,5.2433258102672915e-11,8341.159621450053,103.08305110863269,6285.551896867846,2958.3775073311135,6492.510879452033,0.0361992683410645,37824.80712878126,6.168618600314461e-11,0.002624820823947378,0.001371393934396089
2016-10-19T16:00:00.0,10188.94712879144,27635.86,5390.86799,66.389528,263.66754789415717,81176.88089246475,6.168481424577866e-11,1.0486418421782372e-10,5.243209210891186e-11,9342.659074312796,115.45994160947299,7040.240342041036,846.288054478538,1857.2796701016944,0.0310991096496582,37824.807128791435,6.168481424577866e-11,0.0026248208239434633,0.0013713939346259244
2016-10-19T17:00:00.0,9612.937128792051,28211.87,6623.55318,51.781555,312.74058632450874,84683.5342860014,6.168485834494202e-11,1.0486425918640143e-10,5.243212959320071e-11,9476.852047825512,117.11834664843876,7141.362600514558,136.08508096643314,298.6548763692954,0.028750799179077097,37824.80712879205,6.168485834494202e-11,0.0026248208239401973,0.001371393935001443
2016-10-19T18:00:00.0,9153.737128791552,28671.07,7789.726740000001,43.302722,378.08000279383566,85499.99995427919,6.168466448569571e-11,1.048639296256827e-10,5.243196481284135e-11,8534.853376771038,105.4767882129833,6431.51147640142,618.8837520204091,1358.2139139279489,0.0302051200866699,37824.80712879155,6.168466448569571e-11,0.002624820823940064,0.0013718996214507249
2016-10-19T19:00:00.0,8673.517128790223,29151.29,10323.949,45.90375,440.2566938276964,85499.99997650817,6.168420700616889e-11,1.0486315191048711e-10,5.2431575955243556e-11,6928.71208053877,85.62751630821978,5221.190018793889,1744.8050482513477,3829.1819520066447,0.0340076217651367,37824.80712879022,6.168420700616889e-11,0.0026248208239446854,0.0013728839236703007
2016-10-19T20:00:00.0,8660.687128789896,29164.12,11269.1665,41.963111,479.9830849567983,84226.42432019264,6.168421082619053e-11,1.048631584045239e-10,5.243157920226195e-11,5838.812646061748,72.15814703508586,4399.887014334503,2821.874482728044,6192.9387761226435,0.0347728309631348,37824.80712878989,6.168421082619053e-11,0.0026248208239479315,0.001372883924526052
2016-10-19T21:00:00.0,9080.267128789492,28744.54,11871.9606,41.096667,510.1807458127582,83550.08498353371,6.168431015844773e-11,1.0486332726936113e-10,5.2431663634680566e-11,5247.665073877207,64.85253268866605,3954.422724918661,3832.6020549121795,8411.100502374971,0.0358929786682129,37824.80712878949,6.168431015844773e-11,0.002624820823953685,0.0013728839250861232
2016-10-19T22:00:00.0,8996.847128788633,28827.96,12448.2243,40.406556,533.9392363223001,84043.64898371127,6.168423303434766e-11,1.0486319615839102e-10,5.243159807919551e-11,4687.564360532903,57.9306065920623,3532.3540604916034,4309.282768255625,9457.232954956822,0.038326751708984405,37824.80712878863,6.168423303434766e-11,0.00262482082396365,0.001372883925644475
2016-10-19T23:00:00.0,9141.477128775641,28683.33,12627.6642,37.378194,551.4659117352389,84585.01307204361,6.168524182985638e-11,1.0486491111075585e-10,5.2432455555377925e-11,4524.035445980979,55.909657440922,3409.1254537147556,4617.441682794559,10133.52430056305,0.042146800994873,37824.80712877564,6.168524182985638e-11,0.002624820823982565,0.0013728839258423417
2016-10-20T00:00:00.0,1.6860042231368617e-7,28151.46,12108.4814,36.849111,569.9999999970374,85499.99999920533,6.268803604754203e-11,1.0656966128082146e-10,5.328483064041073e-11,9.245963152982772e-8,1.1426493862993207e-9,6.967374306703174e-8,7.603422112257762e-8,1.668661307171523e-7,0.0487892608642578,28151.460000168598,6.268803604754203e-11,0.0027528280432162124,0.0014019826554484522
2016-10-20T01:00:00.0,2.6728583002107967e-8,28331.9,10781.1896,38.031194,533.1536418262763,73391.52000142453,6.226990673224883e-11,1.0585884144482302e-10,5.292942072241151e-11,1.3518583909951161e-8,1.6706752290439663e-10,1.0187044079536378e-8,1.3104140250711983e-8,2.8758592482798538e-8,0.0759131393432617,28331.90000002673,6.226990673224883e-11,0.0027528280432261524,0.0014019826543435437
2016-10-20T02:00:00.0,3.2622239938292786e-8,27670.12,8397.18735,42.952945,495.1252006545387,62610.331803446126,6.235976433933139e-11,1.0601159937686336e-10,5.300579968843168e-11,1.656720010751307e-8,2.0474341853115454e-10,1.2484354788485032e-8,1.594902823140285e-8,3.500203711408254e-8,0.0680621032714844,27670.12000003262,6.235976433933139e-11,0.0027528280432319112,0.0014019826524473051
2016-10-20T03:00:00.0,6.526570697218453e-8,26486.75,6929.8888,47.883361,452.17500848283595,54213.14585547627,6.256398924621732e-11,1.0635878171856944e-10,5.317939085928472e-11,3.3819498126620156e-8,4.179535234992468e-10,2.548497094507602e-8,3.13398500638458e-8,6.87790239736773e-8,0.0498346290588379,26486.750000065265,6.256398924621732e-11,0.0027528280432355455,0.0014019826517516726
2016-10-20T04:00:00.0,9.634409033539564e-8,25607.65,5801.00918,50.078333,404.294400311352,47283.25845755319,6.262987540033704e-11,1.0647078818057297e-10,5.3235394090286485e-11,5.081876342256069e-8,6.280365590527628e-10,3.829491213736358e-8,4.5418856124654376e-8,9.967707528563924e-8,0.044217041015625,25607.650000096346,6.262987540033704e-11,0.002752828043237362,0.001401982651447206
2016-10-20T05:00:00.0,1.662167923913712e-7,24474.78,5440.4374,47.159194,354.21882014008514,41482.25067967381,6.268790783361725e-11,1.0656944331714931e-10,5.328472165857466e-11,9.104951981513103e-8,1.125222718479518e-9,6.861114137070232e-8,7.506070313292302e-8,1.6472962984006282e-7,0.039104549407959,24474.780000166218,6.268790783361725e-11,0.002752828043237225,0.0014019826513585773
2016-10-20T06:00:00.0,3.885912730577693e-7,23326.86,5269.91896,53.382056000000006,307.0623789692979,36041.81468188981,6.273304290408823e-11,1.0664617293694999e-10,5.3323086468474994e-11,2.3630751258119092e-7,2.920373245719768e-9,1.7807153937315658e-7,1.5217711430364142e-7,3.339707551763188e-7,0.035528068542480494,23326.86000038859,6.273304290408823e-11,0.0027528280432388037,0.0014019826513180082
2016-10-20T07:00:00.0,1.2779501692825114e-6,22627.1625,4975.786968,51.25880535,253.6830758003042,30771.897124384497,6.275243781305839e-11,1.0667914428219924e-10,5.333957214109962e-11,9.924459796205465e-7,1.2265004421770906e-8,7.478661232787138e-7,2.8539751051768274e-7,6.263387405470805e-7,0.032890510559082,22627.162501277944,6.275243781305839e-11,0.0027528280432378097,0.0014019826512502408
2016-10-20T08:00:00.0,15120.784578692626,21811.91306,4687.840206,63.908917200000005,202.4270232906512,25796.111559741355,6.277810557201959e-11,1.067227794724333e-10,5.336138973621665e-11,9952.777128314921,122.99999999431266,7499.999999653211,5168.007450377597,11341.806281827672,0.030881130218505897,36932.697638692625,6.277810557201959e-11,0.0027528280432306965,0.001401982651180511
2016-10-20T09:00:00.0,15420.697128322368,21282.76,4525.13648,69.944861,261.52085891306047,39950.07903720489,6.280079270561008e-11,1.0676134759953713e-10,5.3380673799768566e-11,9952.777128605172,122.99999999789968,7499.999999871931,5467.919999717089,11999.999999379119,0.0289466495513916,36703.45712832237,6.280079270561008e-11,0.002752828043231435,0.0014019826511444636
2016-10-20T10:00:00.0,15420.697128416166,21134.21,4282.71065,70.757722,314.5787507390617,54924.943958438584,6.280811127681515e-11,1.0677378917058575e-10,5.338689458529288e-11,9952.777128631766,122.99999999822832,7499.99999989197,5467.919999784293,11999.999999526606,0.0283363208770752,36554.90712841617,6.280811127681515e-11,0.002752828043231728,0.0014019826510947846
2016-10-20T11:00:00.0,15420.697127446141,20997.01,4142.23611,67.73586,366.82378156537885,70142.2347098398,6.278484218650199e-11,1.0673423171705337e-10,5.336711585852669e-11,9952.777128460493,122.9999999961117,7499.9999997629075,5467.919998985541,11999.999997773648,0.0303041095733643,36417.70712744614,6.278484218650199e-11,0.0027528280432319303,0.0014019826510680508
2016-10-20T12:00:00.0,1.5740630131383174e-6,21651.84,4143.11337,73.17097220000001,422.090674389598,85499.99999935902,6.27435313143133e-11,1.066640032343326e-10,5.33320016171663e-11,8.601160963380124e-7,1.062962412206607e-8,6.481478123211017e-7,7.138402527970706e-7,1.5666072352128133e-6,0.034058048248291,21651.840001574063,6.27435313143133e-11,0.00275282804324377,0.0014380587154978692
2016-10-20T13:00:00.0,1.253771192198919e-7,24253.58,4098.29855,87.4919439,348.9224550283201,81356.88806963249,6.264709937526546e-11,1.0650006893795127e-10,5.3250034468975636e-11,6.281441638927715e-8,7.762831535274155e-10,4.733433862972045e-8,6.245620276167681e-8,1.3706755642732915e-7,0.0421445999145508,24253.580000125377,6.264709937526546e-11,0.0027528280432488465,0.0014380587154978872
2016-10-20T14:00:00.0,2.0052771481208688e-7,25527.61,4216.40739,97.354583,261.43326395719134,77258.5909578756,6.268580739454067e-11,1.0656587257071913e-10,5.3282936285359563e-11,1.0161808017496583e-7,1.2558327891603292e-9,7.657517007075178e-8,9.880306876455033e-8,2.1683507168623607e-7,0.0445609512329102,25527.61000020053,6.268580739454067e-11,0.0027528280432540368,0.0014380587155184434
2016-10-20T15:00:00.0,11390.687128783466,26434.12,4258.65971,85.6754718,164.08143378654015,73042.18500622774,6.275517118332473e-11,1.0668379101165204e-10,5.334189550582602e-11,8580.723039414577,106.04366200430366,6466.076951481929,2809.964089368781,6166.800003003952,0.0354872398376465,37824.80712878347,6.275517118332473e-11,0.0027528280432355112,0.0014380587155252596
2016-10-20T16:00:00.0,10290.017128792968,27534.79,5115.025360000001,69.264416,184.45237681893573,81416.40368877233,6.275377970663326e-11,1.0668142550127655e-10,5.334071275063827e-11,9522.576214593662,117.68342234939287,7175.818435938589,767.4409141991987,1684.2402541350978,0.0298939094543457,37824.80712879297,6.275377970663326e-11,0.0027528280432310495,0.0014380587156975608
2016-10-20T17:00:00.0,9384.517128793095,28440.29,7044.05088,53.847221999999995,232.87413599642508,85161.43845690473,6.275378344136225e-11,1.0668143185031581e-10,5.3340715925157906e-11,9168.823072713067,113.3116137688999,6909.244742006091,215.6940560799216,473.36622938138436,0.0292468891143799,37824.807128793094,6.275378344136225e-11,0.0027528280432276334,0.0014380587162226253
2016-10-20T18:00:00.0,8639.037128792575,29185.77,9289.52538,44.108139,292.34128059340384,85499.99998635091,6.275300590057875e-11,1.0668011003098387e-10,5.3340055015491936e-11,7501.888743714945,92.71103969656536,5653.1121766198385,1137.1483850775237,2495.6072182713506,0.0311770401000977,37824.80712879258,6.275300590057875e-11,0.0027528280432270874,0.0014397529678209268
2016-10-20T19:00:00.0,8550.937128791684,29273.87,11171.4072,36.339806,340.94693411807623,84359.19544099507,6.27530627591275e-11,1.0668020669051674e-10,5.334010334525837e-11,6381.8727854924455,78.86947958937931,4809.114609108494,2169.0643432991324,4760.269374751201,0.034405380249023405,37824.80712879169,6.27530627591275e-11,0.002752828043226186,0.0014397529692305906
2016-10-20T20:00:00.0,8601.787128791086,29223.02,12875.1063,36.075722,383.47936053555037,82757.17366460775,6.275308608346718e-11,1.0668024634189421e-10,5.3340123170947104e-11,5549.560202350859,68.58346128495715,4181.918371033972,3052.2269264401207,6698.474578501779,0.035634471893310496,37824.807128791086,6.275308608346718e-11,0.0027528280432277835,0.0014397529705646257
2016-10-20T21:00:00.0,8579.377128789925,29245.43,13865.4652,39.948389,415.9898526486072,80762.46175389647,6.275308632727149e-11,1.0668024675636153e-10,5.3340123378180766e-11,4898.845991440277,60.541700989672435,3691.5671335166116,3680.5311373495424,8077.362808562398,0.0361834716796875,37824.80712878993,6.275308632727149e-11,0.0027528280432310127,0.0014397529713952256
2016-10-20T22:00:00.0,8482.197128787311,29342.61,14674.4466,38.337222,436.58591746637836,78665.92793572845,6.27530560274616e-11,1.0668019524668473e-10,5.334009762334236e-11,4428.975138641401,54.734867967442945,3337.4919492343256,4053.2219901458034,8895.277158727567,0.038587230682373,37824.80712878731,6.27530560274616e-11,0.0027528280432327604,0.0014397529720881978
2016-10-20T23:00:00.0,8587.23712876733,29237.57,14771.1527,37.808778,452.98631626191946,76224.25188344331,6.275403149968673e-11,1.0668185354946743e-10,5.3340926774733715e-11,4278.442581046856,52.874532470670125,3224.05685796769,4308.7945477203675,9456.161496994178,0.0444625701904297,37824.80712876733,6.275403149968673e-11,0.00275282804323504,0.0014397529721719001
2016-10-21T00:00:00.0,9.291832082665355e-8,28765.51,14307.4188,36.483306,468.05482356068234,74133.31897815816,6.260821216307161e-11,1.0643396067722174e-10,5.321698033861087e-11,4.638946062395117e-8,5.732976417455671e-10,3.495717327716872e-8,4.6422426242025166e-8,1.0187952912703588e-7,0.0521763381958008,28765.510000092912,6.260821216307161e-11,0.0027528280432404517,0.0014397529717894886
2016-10-21T01:00:00.0,2.5463842586426987e-8,28854.13,12573.4165,36.383306,431.5742703893528,59825.90161804798,6.222948502875954e-11,1.057901245488912e-10,5.28950622744456e-11,1.2677876674630268e-8,1.5667776046859334e-10,9.553521979792276e-9,1.268017578724783e-8,2.7828152102988696e-8,0.0779265594482422,28854.130000025467,6.222948502875954e-11,0.002752828043242211,0.0014397529703360937
2016-10-21T02:00:00.0,3.0572036153303695e-8,28101.44,9849.90968,37.866555,395.1937172176115,47252.48655783833,6.231666195572465e-11,1.0593832532473191e-10,5.2969162662365955e-11,1.523138965065101e-8,1.882349923835418e-10,1.147774343802084e-8,1.5234708177327952e-8,3.343437689796768e-8,0.07,28101.440000030572,6.231666195572465e-11,0.0027528280432438552,0.001439752968268392
2016-10-21T03:00:00.0,5.8848471545079095e-8,26840.16,7644.32172,38.385583,357.32991504589864,37402.57831763622,6.252597482733469e-11,1.0629415720646898e-10,5.314707860323449e-11,2.9364920305758724e-8,3.6290224837505565e-10,2.212818587652778e-8,2.9377257082113907e-8,6.447188052959204e-8,0.0507575302124023,26840.160000058848,6.252597482733469e-11,0.0027528280432446515,0.0014397529668700834
2016-10-21T04:00:00.0,8.278894607934355e-8,25486.3,7229.33328,39.787028,318.9470848743531,29758.258037475778,6.259156248355408e-11,1.0640565622204192e-10,5.320282811102096e-11,4.132904959475441e-8,5.10759261900644e-10,3.1143857432966094e-8,4.13534908283671e-8,9.07551481990236e-8,0.0452289810180664,25486.300000082785,6.259156248355408e-11,0.0027528280432453,0.0014397529667014382
2016-10-21T05:00:00.0,1.4908356919758392e-7,24427.84,6624.68516,43.043639,279.162809702946,22528.926197350644,6.266333406299033e-11,1.0652766790708354e-10,5.326383395354177e-11,7.444884771445396e-8,9.200656410161977e-10,5.610156347659742e-8,7.452819381522289e-8,1.6356097488307706e-7,0.0394225082397461,24427.84000014908,6.266333406299033e-11,0.00275282804324605,0.001439752966543908
2016-10-21T06:00:00.0,2.72258504688339e-7,23394.8,5894.80316,44.107917,236.12192353195113,15904.242477323272,6.270392022964237e-11,1.0659666439039204e-10,5.329833219519602e-11,1.3594356038325497e-7,1.680039421238221e-9,1.0244142812428176e-7,1.3620834764069364e-7,2.989253997293895e-7,0.0363409118652344,23394.80000027226,6.270392022964237e-11,0.0027528280432456433,0.0014397529663661708
2016-10-21T07:00:00.0,8.3125114588256e-7,22497.25722,5509.442113,44.72408344,192.01675936171839,10009.440757477601,6.273527121144599e-11,1.0664996105945817e-10,5.3324980529729084e-11,4.2701640499646523e-7,5.277222340557843e-9,3.217818500340148e-7,4.041280909250352e-7,8.869071038165194e-7,0.0333185806274414,22497.25722083125,6.273527121144599e-11,0.0027528280432444732,0.001439752966275634
2016-10-21T08:00:00.0,15420.697127407015,21861.73972,5241.256941,46.98677779,147.29542875509915,4500.000085439258,6.276469639909158e-11,1.0669998387845568e-10,5.334999193922784e-11,9952.777128057316,122.99999999112907,7499.999999459089,5467.919999349591,11999.9999985726,0.0315,37282.43684740702,6.276469639909158e-11,0.0027528280432331255,0.0014394824029392858
2016-10-21T09:00:00.0,15420.697128260023,21312.81,4937.4583600000005,54.742722,223.31140378432187,18758.744581953353,6.277919211750473e-11,1.0672462659975805e-10,5.336231329987902e-11,9952.777128517604,122.9999999968175,7499.999999805944,5467.919999742311,11999.99999943447,0.0300237998962402,36733.507128260026,6.277919211750473e-11,0.0027528280432347722,0.0014394824028748363
2016-10-21T10:00:00.0,15420.697128479791,20998.08,4803.3958,61.7695,291.5714346092458,33321.287660676164,6.279854542662546e-11,1.0675752722526328e-10,5.337876361263164e-11,9952.777128627433,122.99999999817477,7499.999999888705,5467.919999852252,11999.999999675749,0.028452220916747997,36418.77712847979,6.279854542662546e-11,0.0027528280432364276,0.0014394824028475099
2016-10-21T11:00:00.0,15420.697128122107,21154.79,4599.5370299999995,64.744028,352.80468743550944,48017.893299723015,6.27754040367489e-11,1.0671818686247315e-10,5.335909343123657e-11,9952.777128440868,122.99999999586915,7499.999999748118,5467.919999681131,11999.999999300204,0.030651029586792,36575.487128122106,6.27754040367489e-11,0.0027528280432376263,0.00143948240280761
2016-10-21T12:00:00.0,1.8613985319222003e-6,21819.62,4607.95362,67.26825040000001,411.0634122594724,62918.35770825374,6.274427625210272e-11,1.0666526962857463e-10,5.3332634814287316e-11,9.95076484366078e-7,1.2297513145669175e-8,7.498483625408033e-7,8.662153822864937e-7,1.9010125582374878e-6,0.033769111633300805,21819.620001861396,6.274427625210272e-11,0.002752828043248416,0.0014394824028173515
2016-10-21T13:00:00.0,1.324593549158687e-7,23822.55,4608.17124,77.6219443,343.79791469988027,58310.405530387005,6.265219504678475e-11,1.0650873157953406e-10,5.325436578976703e-11,6.618204610324813e-8,8.179015329464479e-10,4.9872044691856576e-8,6.617080008104104e-8,1.4521968151920518e-7,0.0418292617797852,23822.550000132458,6.265219504678475e-11,0.0027528280432514976,0.001439482402817781
2016-10-21T14:00:00.0,2.344036153203888e-7,25235.99,4651.15273,80.4596114,266.17872322878156,53702.235730064494,6.269482588263504e-11,1.0658120400047956e-10,5.329060200023978e-11,1.1732528161612046e-7,1.4499480348113476e-9,8.841146553727729e-8,1.1697175250026787e-7,2.5670840648788104e-7,0.043188289642334,25235.990000234404,6.269482588263504e-11,0.0027528280432519816,0.001439482402826195
2016-10-21T15:00:00.0,11643.217128782464,26181.59,4925.37726,72.5333885,185.72186465832687,49051.08443989202,6.275463031793283e-11,1.066828715404858e-10,5.33414357702429e-11,6175.297206068659,76.31654426887819,4653.44782127306,5467.919922713699,11999.99983038603,0.034562671661377005,37824.807128782464,6.275463031793283e-11,0.002752828043242122,0.0014394824028764455
2016-10-21T16:00:00.0,10582.427128793328,27242.38,6198.62725,53.156721999999995,189.5077732553055,60779.15627103351,6.275317972123884e-11,1.0668040552610603e-10,5.3340202763053016e-11,5762.0330035163315,71.20927659310819,4342.029060555376,4820.39412527689,10578.92754526816,0.028369369506835895,37824.807128793334,6.275317972123884e-11,0.0027528280432380626,0.0014394824031589756
2016-10-21T17:00:00.0,9650.027128793115,28174.78,8199.01152,46.934444,207.56308067652742,69501.48706633944,6.275314369275726e-11,1.0668034427768735e-10,5.334017213884368e-11,5373.856555501064,66.41205241254885,4049.5153910090753,4276.170573291945,9384.56430955525,0.0293147602081299,37824.807128793116,6.275314369275726e-11,0.002752828043235947,0.0014394824038440096
2016-10-21T18:00:00.0,9173.937128792517,28650.87,9817.48372,39.549583,227.0434419171739,74736.55668638617,6.275315454424072e-11,1.0668036272520923e-10,5.3340181362604614e-11,5174.727862854621,63.95114839765839,3899.460268149902,3999.209265937789,8776.739819026881,0.03148527908325201,37824.80712879252,6.275315454424072e-11,0.002752828043233332,0.0014394824049678157
2016-10-21T19:00:00.0,9056.737128791898,28768.07,11459.7498,36.919083,251.4477601429234,77595.27449304536,6.275322217767138e-11,1.0668047770204134e-10,5.334023885102067e-11,5115.936964813334,63.22458933122744,3855.1578860504533,3940.800163978458,8648.554106084488,0.033726188659668,37824.8071287919,6.275322217767138e-11,0.0027528280432320123,0.0014394824061940913
2016-10-21T20:00:00.0,8677.857128791333,29146.95,13354.1202,40.754472,277.75601930225014,78639.23812466272,6.27531546528077e-11,1.0668036290977307e-10,5.334018145488654e-11,4887.19887289572,60.39776170896267,3682.7903481074795,3790.6582558955056,8319.049852731216,0.0342425994873047,37824.80712879133,6.27531546528077e-11,0.0027528280432331386,0.0014394824077038964
2016-10-21T21:00:00.0,8655.197128789241,29169.61,14460.3332,38.571695,297.4020618393016,77286.95956498382,6.275315928087275e-11,1.0668037077748369e-10,5.334018538874184e-11,4797.463125194971,59.288775058866705,3615.169210906506,3857.7340035941625,8466.255549300273,0.0370046806335449,37824.80712878924,6.275315928087275e-11,0.0027528280432325236,0.0014394824086493905
2016-10-21T22:00:00.0,8945.797128786313,28879.01,14694.8726,40.379889,318.1218947262404,74908.05256467301,6.27531940220927e-11,1.0668042983755759e-10,5.3340214918778795e-11,4825.251210894312,59.63219021795201,3636.10915963122,4120.5459178918945,9043.027515893198,0.0384872283935547,37824.80712878632,6.27531940220927e-11,0.0027528280432332374,0.0014394824088474613
2016-10-21T23:00:00.0,9237.647128766537,28587.16,13977.6943,39.117028000000005,337.3769487723088,72892.31807967981,6.275423829111451e-11,1.0668220509489466e-10,5.334110254744733e-11,4814.550577481103,59.49994794096788,3628.045606156578,4423.096551285329,9707.010822291464,0.0434396209716797,37824.807128766544,6.275423829111451e-11,0.002752828043233265,0.0014394824082372836
2016-10-22T00:00:00.0,7.372527027829976e-8,28071.49,13438.9929,40.071833000000005,357.7626215413728,72249.68164761027,6.257084214780419e-11,1.0637043165126712e-10,5.318521582563356e-11,3.68198882644114e-8,4.550334241313371e-10,2.7745940495813234e-8,3.67990115822371e-8,8.075980244532568e-8,0.0549748306274414,28071.490000073725,6.257084214780419e-11,0.0027528280432376068,0.001439482407786298
2016-10-22T01:00:00.0,2.7884835279924065e-8,28262.61,11626.0531,37.868472,317.6935413699241,58810.69018720118,6.227488152296794e-11,1.058672985890455e-10,5.293364929452275e-11,1.3889731079864703e-8,1.7165429314035224e-10,1.0466725191484892e-8,1.3889236901470319e-8,3.048158034822086e-8,0.07477735900878911,28262.610000027886,6.227488152296794e-11,0.0027528280432370807,0.0014394824063339421
2016-10-22T02:00:00.0,4.643881072954033e-8,27697.6,9150.47214,36.523194,279.8278221981902,47184.63852672454,6.246554115170197e-11,1.0619141995789334e-10,5.309570997894667e-11,2.31669970940041e-8,2.8630608378881625e-10,1.7457688035903427e-8,2.316562221557833e-8,5.0839709905583836e-8,0.0575570297241211,27697.600000046437,6.246554115170197e-11,0.0027528280432364055,0.0014394824045015973
2016-10-22T03:00:00.0,9.230821635681695e-8,26451.87,8026.72442,39.589,243.30738102658367,38034.16782627524,6.260831413577872e-11,1.0643413403082384e-10,5.321706701541192e-11,4.610361352542371e-8,5.69765040476196e-10,3.4741770760743657e-8,4.6098168697362425e-8,1.0116790742519077e-7,0.0448038101196289,26451.870000092305,6.260831413577872e-11,0.002752828043236813,0.0014394824037714826
2016-10-22T04:00:00.0,1.382682128708056e-7,25460.59,7269.402770000001,41.135333,203.72113385525608,30007.444845893555,6.265643445562088e-11,1.065159385745555e-10,5.325796928727775e-11,6.908696151053433e-8,8.53801522514503e-10,5.206106844600627e-8,6.907473542169671e-8,1.5159271259644628e-7,0.0401632308959961,25460.590000138265,6.265643445562088e-11,0.0027528280432361396,0.001439482403453209
2016-10-22T05:00:00.0,1.8582010277156788e-7,24222.81,6959.597220000001,47.628778,162.58855368420737,22738.04351557961,6.268118114063496e-11,1.0655800793907942e-10,5.327900396953971e-11,9.286781776554669e-8,1.1476938986343027e-9,6.998133528257942e-8,9.284572699808209e-8,2.0376097747900207e-7,0.0388162803649902,24222.81000018582,6.268118114063496e-11,0.0027528280432359904,0.0014394824033671422
2016-10-22T06:00:00.0,6.995555316532747e-7,23296.77,6191.67353,46.084361,114.96252851344951,15778.447735335756,6.273396708394336e-11,1.066477440427037e-10,5.332387202135185e-11,3.5151712875300014e-7,4.34417512591685e-9,2.648887271900518e-7,3.479317551562318e-7,7.635775691441684e-7,0.0350940895080566,23296.770000699555,6.273396708394336e-11,0.0027528280432319637,0.0014394824031732883
2016-10-22T07:00:00.0,816.9363900134937,22192.02222,5702.386499,48.97966663,68.88092034589147,9586.775645846628,6.275270720297621e-11,1.0667960224505955e-10,5.3339801122529775e-11,816.936364150523,10.095993458951357,615.6093572531315,2.5862863996625472e-5,5.675912741216142e-5,0.03391936111450201,23008.95861001349,6.275270720297621e-11,0.0027528280432228967,0.0014394824030553065
2016-10-22T08:00:00.0,4885.502038764192,21616.98972,5230.9166079999995,47.09191674,30.000000002939174,4500.000000341289,6.167652683035962e-11,1.0485009561161136e-10,5.242504780580568e-11,3810.319007862431,47.08929295845265,2871.2983511251614,1075.1830309016552,2359.616887375796,0.0309677200317383,26502.491758764194,6.167652683035962e-11,0.0026238009060917584,0.0013717288016983542
2016-10-22T09:00:00.0,5347.011185920379,21263.81,4974.1666399999995,57.979721999999995,30.000000022350342,4500.000002571049,6.153733024074409e-11,1.0461346140926494e-10,5.230673070463247e-11,4691.327688285224,57.977115150180936,3535.189948181764,655.6834976350499,1438.9753272945834,0.0316583805084229,26610.821185920384,6.153733024074409e-11,0.002606833522233383,0.0013627348681629326
2016-10-22T10:00:00.0,5395.523272246459,21063.01,4720.175929999999,61.070889,30.000000006105818,4500.000000782265,6.103244732088239e-11,1.0375516044550005e-10,5.1877580222750024e-11,4941.460330190699,61.06834431730686,3723.679531543101,454.0629420556557,996.4950666190925,0.0306536197662354,26458.53327224646,6.103244732088239e-11,0.0025447239081978785,0.0013331751152177154
2016-10-22T11:00:00.0,10088.07787924261,20900.49,4359.10181,60.846389,30.000000047372748,4500.000002119574,6.097221932120005e-11,1.036527728460401e-10,5.182638642302005e-11,9864.725006940242,121.91182020399332,7433.647573414226,223.35287230226484,490.1744114082097,0.0300240001678467,30988.567879242608,6.097221932120005e-11,0.0025367178389561307,0.0013222657302321705
2016-10-22T12:00:00.0,6709.0752524071395,21113.07,4279.79855,65.4679164,91.06796796925714,8064.721499207739,6.097128225087003e-11,1.0365117982647905e-10,5.1825589913239524e-11,6709.075245325962,82.91316529024414,5055.68081038074,7.081073618204115e-6,1.5540257249273834e-5,0.0308783397674561,27822.14525240714,6.097128225087003e-11,0.0025367178389545542,0.0013222657302063574
2016-10-22T13:00:00.0,3.133515777432976e-7,22247.77,4340.60642,73.7736382,108.51575357739202,8840.605097394464,6.092965874076912e-11,1.0358041985930751e-10,5.179020992965376e-11,1.6486486485661522e-7,2.037459305577689e-9,1.242353235108347e-7,1.4838313246682309e-7,3.2564441133042857e-7,0.035233451843261696,22247.77000031335,6.092965874076912e-11,0.0025367178389583823,0.001322265730217443
2016-10-22T14:00:00.0,5768.050581475998,22612.19,4346.56477,76.0308328,34.74465209732019,4500.000000110074,6.10141659439796e-11,1.0372408210476532e-10,5.186204105238266e-11,5768.050581399847,71.28364398525368,4346.563657637419,7.60469806681712e-8,1.66894133055724e-7,0.0337265205383301,28380.240581476,6.10141659439796e-11,0.0025367178388733384,0.0011121943565343554
2016-10-22T15:00:00.0,14684.2271287531,23140.58,4539.4583299999995,77.67302740000001,30.000000000464617,4500.000000108743,5.506039242032096e-11,9.360266711454563e-11,4.6801333557272816e-11,9952.777107249085,122.99999973397347,7499.999983778869,4731.4500215039225,10383.729143448893,0.0268742408752441,37824.807128753106,5.506039242032096e-11,0.0017204927525338487,0.0008995534711338463
2016-10-22T16:00:00.0,13874.067128780545,23950.74,5440.91427,60.517472999999995,75.32869282723718,17844.27169688998,5.5059419623127326e-11,9.360101335931645e-11,4.680050667965823e-11,9837.865111829897,121.57987595809831,7413.40707061575,4036.2020169505563,8857.924805667726,0.0222980308532715,37824.80712878055,5.5059419623127326e-11,0.0017204927525233137,0.0008995534727909632
2016-10-22T17:00:00.0,13440.867128780446,24383.94,6349.93048,54.318971999999995,136.39281627813324,28674.690202726928,5.505944625569346e-11,9.360105863467888e-11,4.680052931733944e-11,9766.37208483186,120.69633941277222,7359.532891022695,3674.4950439484924,8064.115884537796,0.0217112407684326,37824.80712878044,5.505944625569346e-11,0.0017204927525192122,0.0008995534746921564
2016-10-22T18:00:00.0,13066.837128778474,24757.97,8159.55324,49.618528000000005,202.7719041837171,37748.409397840915,5.50594455706288e-11,9.360105747006896e-11,4.680052873503448e-11,9579.403214215581,118.3857108526979,7218.64090565231,3487.4339145628,7653.5880142272745,0.023093879699707,37824.80712877848,5.50594455706288e-11,0.0017204927525170334,0.0008995534803456753
2016-10-22T19:00:00.0,12764.277128773221,25060.53,9218.11565,45.135306,271.54080752920197,44461.08597727401,5.505942894997654e-11,9.360102921496011e-11,4.6800514607480054e-11,9283.12971892672,114.72425642153506,6995.381489117991,3481.1474098464073,7639.791532823612,0.0263488807678223,37824.807128773224,5.505942894997654e-11,0.0017204927525158497,0.0008995534868390539
2016-10-22T20:00:00.0,12721.547128771794,25103.26,10049.206,42.798389,341.13147844352204,49878.14424876913,5.50594269964908e-11,9.360102589403437e-11,4.6800512947017183e-11,8971.688613754708,110.87535521129848,6760.692390932833,3749.8585150169934,8229.509974579716,0.0272255306243896,37824.8071287718,5.50594269964908e-11,0.0017204927525160635,0.0008995534923524213
2016-10-22T21:00:00.0,12965.64712876912,24859.16,10155.574,41.186889,409.21016514762266,54819.141513835144,5.505947021308998e-11,9.360109936225296e-11,4.680054968112648e-11,8658.601455221225,107.00611148149763,6524.762895213269,4307.045673547801,9452.323384865473,0.028840539932251,37824.80712876912,5.505947021308998e-11,0.0017204927525174033,0.0008995534930803585
2016-10-22T22:00:00.0,12985.407128762477,24839.4,10141.6342,38.077194,475.03110812191886,60640.65469346738,5.5059698277036244e-11,9.36014870709616e-11,4.68007435354808e-11,8088.28322788869,99.95791367155279,6094.994736070292,4897.123900873694,10747.320152907198,0.0322945098876953,37824.807128762484,5.5059698277036244e-11,0.0017204927525203096,0.0008995534929849227
2016-10-22T23:00:00.0,10080.337867990786,24531.94,10257.1318,39.959222,536.9135482862728,67341.33628199837,5.5060057499663104e-11,9.360209774942727e-11,4.6801048874713635e-11,5910.4893252779775,73.04395322058829,4453.899586621237,4169.848542712714,9151.22798295377,0.0352884712219238,34612.277867990786,5.5060057499663104e-11,0.0017204927525340402,0.0008995534937912188
2016-10-23T00:00:00.0,9.27013693897236e-8,24291.01,8682.19902,40.883111,569.9999999996601,70689.33295112688,6.350455528318545e-11,1.0795774398141527e-10,5.397887199070763e-11,7.266827197287675e-8,8.98060645487784e-10,5.475979545657219e-8,1.9925139672865427e-8,4.372808601339908e-8,0.0422164497375488,24291.0100000927,6.350455528318545e-11,0.0028362480852946147,0.0008995534834788016
