Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-23T01:00:00.0,3.105962748907663e-8,24884.26,7395.31247,44.193166999999995,529.1197252486975,62007.13483077885,6.325025050308841e-11,1.0752542585525029e-10,5.3762712927625147e-11,1.9532272700987874e-8,2.413868522460502e-10,1.4718710502807937e-8,1.1419829362233507e-8,2.5062172150799954e-8,0.0567481498718262,24884.26000003106,6.325025050308841e-11,0.0028362480853040806,0.0008995534773398296
2016-10-23T02:00:00.0,3.673600615016301e-8,24926.97,6310.8841600000005,46.946639000000005,484.92939449707825,54611.82326037211,6.331341189531955e-11,1.0763280022204323e-10,5.3816400111021614e-11,2.3855220887413984e-8,2.948114009976859e-10,1.7976304938883287e-8,1.2773152462526978e-8,2.8032200462026463e-8,0.05139992904663089,24926.970000036737,6.331341189531955e-11,0.0028362480853084343,0.000899553474613789
2016-10-23T03:00:00.0,5.62018820776363e-8,24133.83,5532.05321,54.433889,437.9855917455112,48300.93999997159,6.342818377164864e-11,1.0782791241180268e-10,5.391395620590134e-11,3.9827978217623335e-8,4.922084818521968e-10,3.001271230806078e-8,1.6266075947601155e-8,3.569783599087292e-8,0.0421329689025879,24133.830000056205,6.342818377164864e-11,0.002836248085312178,0.0008995534729800419
2016-10-23T04:00:00.0,7.070974110929519e-8,23358.85,5081.009239999999,59.644333,383.5545389941431,42768.88768959078,6.346978611201683e-11,1.078986363904286e-10,5.39493181952143e-11,5.2550918955840224e-8,6.494431602291727e-10,3.960019269690077e-8,1.8050923517064545e-8,3.96148960125193e-8,0.037580780029296906,23358.85000007071,6.346978611201683e-11,0.0028362480853143103,0.0008995534721106355
2016-10-23T05:00:00.0,8.67040353475304e-8,22907.4,4732.9814799999995,65.298528,323.91304224292907,37687.87934922347,6.34980446278208e-11,1.0794667586729536e-10,5.397333793364768e-11,6.709314715942197e-8,8.291612475426267e-10,5.0558612655038204e-8,1.950294151224113e-8,4.280152199499875e-8,0.035563648223877004,22907.400000086705,6.34980446278208e-11,0.0028362480853158247,0.000899553471479981
2016-10-23T06:00:00.0,1.474339466615059e-7,22102.04,4301.27311,59.995722,258.6173504918962,32954.898768870306,6.354531680039357e-11,1.0802703856066906e-10,5.401351928033453e-11,1.247946823709134e-7,1.5422575762541388e-9,9.404009611305724e-8,2.25312372520318e-8,4.94474767414998e-8,0.0326843910217285,22102.040000147434,6.354531680039357e-11,0.002836248085314199,0.0008995534707472654
2016-10-23T07:00:00.0,2.377471720117557e-7,21659.81306,4555.391141,56.57800013,198.62446474157403,28653.62655856726,6.356814679558944e-11,1.0806584955250205e-10,5.4032924776251026e-11,2.1328347146558305e-7,2.6358338633365226e-9,1.6072157703271477e-7,2.435563469662016e-8,5.3451333662424085e-8,0.0327424201965332,21659.81306023775,6.356814679558944e-11,0.0028362480853122082,0.0008995534711722012
2016-10-23T08:00:00.0,1.9951408828212e-6,21302.11222,4495.768489,57.34316726,142.0493008623498,24098.236317334904,6.359463597013146e-11,1.0811088114922347e-10,5.4055440574611737e-11,1.9681538141953855e-6,2.4323152825971626e-8,1.4831190747543673e-6,2.687895774466541e-8,5.8989065848802635e-8,0.0315257892608643,21302.11222199514,6.359463597013146e-11,0.002836248085309881,0.0008995534710706101
2016-10-23T09:00:00.0,9952.777128409143,20934.99,4235.462979999999,75.380222,84.70896987481274,19602.468729430482,6.361998760859401e-11,1.0815397893460981e-10,5.4076989467304904e-11,9952.7771283792,122.99999999510705,7499.999999701648,2.9834844615602316e-8,6.547611073081314e-8,0.0299846591949463,30887.767128409145,6.361998760859401e-11,0.0028362480852984246,0.0008995534706384996
2016-10-23T10:00:00.0,9952.77712847786,20704.42,4036.54858,80.03133299999999,132.33158411805874,22867.006648751078,6.362138190127796e-11,1.0815634923217253e-10,5.407817461608627e-11,9952.777128447735,122.999999995954,7499.999999753292,3.0016320336440254e-8,6.58743807585486e-8,0.029779119491577095,30657.19712847786,6.362138190127796e-11,0.0028362480852962588,0.0008995534703749174
2016-10-23T11:00:00.0,9952.777128553122,20638.54,3946.11106,74.767389,175.30308736215213,26330.458968123716,6.36282868372533e-11,1.0816808762333062e-10,5.408404381166531e-11,9952.777128522066,122.99999999687263,7499.999999809306,3.094841107108737e-8,6.79199646031852e-8,0.0295103397369385,30591.317128553124,6.36282868372533e-11,0.002836248085293843,0.0008995534702813969
2016-10-23T12:00:00.0,6712.155650281641,20837.09,3915.7199,83.9939439,223.53853460716644,29884.348807554412,6.360115307910998e-11,1.0812196023448697e-10,5.4060980117243484e-11,6712.1556502539515,82.95123404243665,5058.0020757583325,2.7581694858706325e-8,6.053130592702086e-8,0.0318761196136475,27549.245650281642,6.360115307910998e-11,0.0028362480852966196,0.000899553470250459
2016-10-23T13:00:00.0,1.5744401424570836e-7,21917.78,4009.79857,90.03066650000001,222.4986609977428,31026.631882926744,6.354782099320746e-11,1.0803129568845267e-10,5.4015647844226335e-11,1.3461799998931727e-7,1.6636576690554106e-9,1.0144254079606162e-7,2.2717982960702654e-8,4.9857312383581293e-8,0.0349655799865723,21917.780000157447,6.354782099320746e-11,0.002836248085306834,0.000899553470346738
2016-10-23T14:00:00.0,4.228072722278619e-7,22179.48,3846.30785,102.473667,132.47083074754465,27016.834212631515,6.35808228157095e-11,1.0808739878670614e-10,5.404369939335307e-11,3.971976804383212e-7,4.9087118159879945e-9,2.993116960968289e-7,2.5501504390753934e-8,5.596608082946481e-8,0.035402759552002006,22179.48000042281,6.35808228157095e-11,0.0028362480853135912,0.000899553470172788
2016-10-23T15:00:00.0,9952.777129242524,22307.81,3751.9421,97.0622222,30.0000000005927,23170.52726254026,5.848338915193288e-11,9.942176155828589e-11,4.9710880779142945e-11,9952.777128699297,122.99999999906292,7499.99999994286,5.431261370712412e-7,1.1919548283176956e-6,0.0278384799957275,32260.58712924252,5.848338915193288e-11,0.0021964121040662335,0.0008995534699736994
2016-10-23T16:00:00.0,14945.39712876745,22879.41,4148.73141,76.428306,55.93997421180942,26918.586063228548,5.84961223504296e-11,9.944340799573032e-11,4.972170399786516e-11,9952.777128711445,122.99999999921303,7499.999999952013,4992.620000055906,10956.897686994482,0.0227998294830322,37824.807128767454,5.84961223504296e-11,0.0021964121040498464,0.0008995534704872612
2016-10-23T17:00:00.0,14298.95712877905,23525.85,4965.89119,58.630861,102.51386462317619,41226.75323972851,5.84950086090471e-11,9.944151463538008e-11,4.972075731769004e-11,9952.777128710659,122.99999999920331,7499.999999951421,4346.1800000682915,9538.208313365869,0.0235020904541016,37824.80712877905,5.84950086090471e-11,0.002196412104042052,0.0008995534718857799
2016-10-23T18:00:00.0,13856.507128778354,23968.3,6026.06711,50.247694,166.8852000345331,53299.071262599275,5.849499942503533e-11,9.944149902256005e-11,4.972074951128002e-11,9952.777128710652,122.99999999920324,7499.999999951417,3903.730000067602,8567.199227642544,0.0242853908538818,37824.80712877835,5.849499942503533e-11,0.002196412104037845,0.0008995534739877991
2016-10-23T19:00:00.0,13665.647128772449,24159.16,7169.520759999999,45.397694,239.63970244588936,63340.2042797467,5.849503511829453e-11,9.94415597011007e-11,4.972077985055035e-11,9952.777128710677,122.99999999920355,7499.999999951436,3712.8700000616723,8148.334284470158,0.0265965194702148,37824.80712877245,5.849503511829453e-11,0.002196412104035412,0.0008995534765894032
2016-10-23T20:00:00.0,13538.977128775301,24285.83,8060.777709999999,42.021221999999995,317.24420485724596,71819.01870372177,5.849504053818299e-11,9.944156891491107e-11,4.9720784457455537e-11,9952.77712871068,122.9999999992036,7499.999999951438,3586.2000000645203,7870.341921749814,0.026635780334472697,37824.807128775305,5.849504053818299e-11,0.0021964121040341147,0.000899553479894389
2016-10-23T21:00:00.0,13447.967128745615,24376.84,8799.194379999999,41.897473,398.2251792686028,79128.5838149765,5.849554293492996e-11,9.944242298938094e-11,4.972121149469047e-11,9952.777128711037,122.999999999208,7499.999999951707,3495.190000034477,7670.609665176836,0.0281909008026123,37824.80712874561,5.849554293492996e-11,0.0021964121040352336,0.0008995534842008585
2016-10-23T22:00:00.0,10756.209632434082,24257.05,9263.22904,39.856333,479.32990267996536,85499.99999965852,5.845674801563813e-11,9.937647162658482e-11,4.968823581329241e-11,9952.777128683667,122.99999999886975,7499.999999931082,803.4325037503156,1763.22807301566,0.0320314483642578,35013.259632434085,5.845674801563813e-11,0.002196412104037549,0.0009672699766257775
2016-10-23T23:00:00.0,6804.823007374508,24413.67,9512.60182,38.971167,562.475766090989,85499.99999987525,5.835667230452324e-11,9.920634291768951e-11,4.9603171458844754e-11,3762.0853848932306,46.49320449505693,2834.951493601032,3042.7376224811783,6677.649173684717,0.035490509033203096,31218.493007374505,5.835667230452324e-11,0.002196412104095031,0.0011526204885468942
2016-10-24T00:00:00.0,8.84808234460603e-8,24603.24,8558.53241,45.764083,569.9999999981997,85499.99999978147,5.980889932613392e-11,1.0167512885442767e-10,5.0837564427213834e-11,4.422925323918952e-8,5.466010218084558e-10,3.332933059807657e-8,4.414989507801635e-8,9.689218952292576e-8,0.0438322715759277,24603.240000088485,5.980889932613392e-11,0.002407052192882848,0.0012584390285492984
2016-10-24T01:00:00.0,4.147258592060822e-8,25504.16,7702.386490000001,46.04775,524.2383240509901,76941.46884835072,5.96536185777338e-11,1.0141115158214745e-10,5.0705575791073723e-11,2.06892401023737e-8,2.5568507158013167e-10,1.559055314512998e-8,2.068193466665237e-8,4.53889625305104e-8,0.0559312591552734,25504.160000041473,5.96536185777338e-11,0.0024070521928904404,0.001258439027749238
2016-10-24T02:00:00.0,4.099846226249677e-8,25405.0,7021.770759999999,44.592639,478.1929811034895,69239.08361685072,5.965022849175795e-11,1.0140538843598851e-10,5.0702694217994256e-11,2.04520979558512e-8,2.527543836279282e-10,1.5411852660239523e-8,2.0444958918209588e-8,4.486889109908613e-8,0.0560220985412598,25405.000000041,5.965022849175795e-11,0.002407052192893336,0.0012584390273214438
2016-10-24T03:00:00.0,5.945353038558778e-8,24816.09,6477.26152,45.975,433.60274915598563,62217.31411535004,5.974234944029986e-11,1.0156199404850976e-10,5.078099702425488e-11,2.9683502147327464e-8,3.6683939737436993e-10,2.236825593746158e-8,2.9668466244211806e-8,6.51109736299254e-8,0.046545928955078086,24816.090000059452,5.974234944029986e-11,0.0024070521928955453,0.0012584390270826925
2016-10-24T04:00:00.0,8.472479255474219e-8,24094.97,6067.6296,46.954639,387.6301562085965,55740.05385387654,5.980347020469784e-11,1.0166589934798632e-10,5.083294967399316e-11,4.2326846362943006e-8,5.230903932923404e-10,3.189575568855734e-8,4.22962802924512e-8,9.28242116763622e-8,0.0407519683837891,24094.970000084726,5.980347020469784e-11,0.002407052192896818,0.0012584390269122503
2016-10-24T05:00:00.0,1.0536588181925374e-7,23454.0,5904.7985100000005,45.468472,340.67792426136333,49672.425512440284,5.983166042182222e-11,1.0171382271709776e-10,5.085691135854888e-11,5.26557319188317e-8,6.507384765294521e-10,3.967917539813732e-8,5.260843607770494e-8,1.1545546257671276e-7,0.0374979400634766,23454.000000105367,5.983166042182222e-11,0.0024070521928968636,0.0012584390268468818
2016-10-24T06:00:00.0,1.8552479566224393e-7,22582.16,6432.38417,45.649139,295.2118593142566,43767.62826103445,5.988168818020823e-11,1.0179886990635398e-10,5.089943495317699e-11,9.278487513434443e-8,1.1466688637615352e-9,6.991883315619116e-8,9.263812165799315e-8,2.0330536289775963e-7,0.032873500823974604,22582.160000185526,5.988168818020823e-11,0.0024070521928968615,0.001258439027064313
2016-10-24T07:00:00.0,1.5834686414415856e-6,21952.73139,6420.557823,38.63955561,249.56512736764782,37335.2453497467,5.993822059860698e-11,1.0189497501763185e-10,5.0947487508815926e-11,8.428646628444066e-7,1.0416424701215112e-8,6.351478476350677e-7,7.405020836221613e-7,1.6251197902430789e-6,0.027366569519043,21952.73139158347,5.993822059860698e-11,0.0024070521928942702,0.0012584390270590892
2016-10-24T08:00:00.0,15420.697127465955,21489.80694,6137.259206000001,47.73947212,210.92797882030797,30914.688787445997,5.9958405675496e-11,1.0192928964834321e-10,5.0964644824171604e-11,9952.777128092714,122.99999999156653,7499.9999994857635,5467.91999937314,11999.99999862428,0.0261342697143555,36910.504067465954,5.9958405675496e-11,0.0024070521928862983,0.0012584390269349897
2016-10-24T09:00:00.0,15420.697128173751,20941.83,5958.71058,51.570722,286.19091374411727,44277.43083799507,5.996783269434231e-11,1.0194531558038193e-10,5.0972657790190965e-11,9952.77712847516,122.99999999629293,7499.999999773959,5467.91999969849,11999.9999993383,0.025792610168457,36362.52712817375,5.996783269434231e-11,0.002407052192887452,0.0012584390268623492
2016-10-24T10:00:00.0,15420.697128270434,20696.58,5845.73139,47.348889,357.62259879265304,57818.72151554635,5.997291535490334e-11,1.0195395610333567e-10,5.0976978051667835e-11,9952.777128521204,122.99999999686197,7499.999999808656,5467.919999749129,11999.999999449432,0.0249772491455078,36117.277128270434,5.997291535490334e-11,0.002407052192886638,0.0012584390268176302
2016-10-24T11:00:00.0,3557.544412188826,20678.84,5782.17821,47.952917,433.2761168417594,71472.99138324347,5.994668037835338e-11,1.0190935664320073e-10,5.0954678321600366e-11,3030.2588540972297,37.4490289726632,2283.477376381902,527.2855580914945,1157.1907959695704,0.027223690032959,24236.384412188825,5.994668037835338e-11,0.002407052192895741,0.0012584390267989293
2016-10-24T12:00:00.0,1.8804867877544722e-7,21348.15,5866.0115399999995,54.3598891,422.77463586666676,69131.48260403395,5.988221466025038e-11,1.0179976492242565e-10,5.089988246121282e-11,9.441089664524555e-8,1.1667638225105464e-9,7.114413551893575e-8,9.353598236527924e-8,2.052758248810061e-7,0.0325281105041504,21348.15000018805,5.988221466025038e-11,0.0024070521929013267,0.0012584390268336825
2016-10-24T13:00:00.0,8.463506951930973e-8,23678.84,5933.03694,59.488361100000006,368.41715382007806,63265.47232274941,5.980331784419564e-11,1.0166564033513257e-10,5.083282016756629e-11,4.228195250930993e-8,5.225355788997923e-10,3.1861925542670256e-8,4.225145136966466e-8,9.272582927986802e-8,0.039304378509521495,23678.840000084634,5.980331784419564e-11,0.00240705219290324,0.0012584390268610714
2016-10-24T14:00:00.0,7.48466141938286e-8,25227.8,5876.821739999999,66.51438879999999,308.9311997728437,57332.43664131303,5.978332513926526e-11,1.0163165273675094e-10,5.081582636837547e-11,3.7438060347886755e-8,4.626730171096264e-10,2.8211769335952825e-8,3.7306922193205085e-8,8.187447261819138e-8,0.0425937194824219,25227.800000074847,5.978332513926526e-11,0.002407052192904909,0.0012584390268390187
2016-10-24T15:00:00.0,11658.077127193432,26166.73,6291.84717,59.1640001,242.41921802554944,51455.61615986214,5.994878759399642e-11,1.0191293890979392e-10,5.095646945489696e-11,7001.490062213531,86.52693278566855,5276.032486931009,4656.5870649798,10219.433492033095,0.036256191253662105,37824.80712719343,5.994878759399642e-11,0.002407052192896998,0.001258439027005526
2016-10-24T16:00:00.0,10566.247128763845,27258.56,6559.72909,56.696472,269.78455776346084,60659.23622726527,5.994747676312941e-11,1.0191071049731998e-10,5.095535524865999e-11,7367.48182489823,91.04999064457171,5551.828697839738,3198.7653038655135,7020.070455746639,0.0309762496948242,37824.807128763845,5.994747676312941e-11,0.00240705219289595,0.0012584390271206643
2016-10-24T17:00:00.0,9822.167128775454,28002.64,6363.23835,52.107805,304.14048346027636,66671.40754929068,5.994747925439864e-11,1.0191071473247769e-10,5.095535736623884e-11,7646.803830269508,94.50195246549268,5762.314174725163,2175.3632985058453,4774.093180234923,0.0286010704040527,37824.80712877545,5.994747925439864e-11,0.002407052192894824,0.001258439027037862
2016-10-24T18:00:00.0,9400.6271287812,28424.18,6849.76147,58.11475,346.53703797801336,70844.5778126898,5.994751223474946e-11,1.0191077079907408e-10,5.095538539953704e-11,7826.851108703127,96.72704149951797,5897.990335336461,1573.7760200779712,3453.83843233545,0.0291330890655518,37824.807128781205,5.994751223474946e-11,0.002407052192896358,0.0012584390272500792
2016-10-24T19:00:00.0,8972.087128778247,28852.72,7554.82167,59.672917000000005,385.15173652977484,73346.64636880074,5.994746289483846e-11,1.0191068692122537e-10,5.0955343460612685e-11,7742.853377624306,95.68896732293219,5834.693129447084,1229.233751153838,2697.699493380674,0.0313588409423828,37824.807128778244,5.994746289483846e-11,0.002407052192897695,0.0012584390276513112
2016-10-24T20:00:00.0,9030.557128774859,28794.25,7716.17588,54.227971999999994,421.1701939049515,74324.21858006752,5.994749129082404e-11,1.0191073519440086e-10,5.095536759720043e-11,7641.815779275384,94.44030833699075,5758.555386401875,1388.7413494993739,3047.7578666096956,0.0311361103057861,37824.80712877486,5.994749129082404e-11,0.0024070521928983347,0.0012584390277697753
2016-10-24T21:00:00.0,9292.107128769248,28532.7,7890.18515,48.145889,461.38493729418616,75414.35721151812,5.994751996671112e-11,1.019107839434089e-10,5.095539197170445e-11,7381.7735801736135,91.22661329733764,5562.598371788879,1910.333548595533,4192.4539099230415,0.0324061088562012,37824.80712876925,5.994751996671112e-11,0.0024070521928998448,0.0012584390278996731
2016-10-24T22:00:00.0,9471.337128725365,28353.47,7635.91195,48.591,504.4680686437676,77279.22560166905,5.99475083570198e-11,1.0191076420693367e-10,5.0955382103466834e-11,6820.026658071606,84.28434276072707,5139.28919272726,2651.3104706536574,5818.615789522138,0.0340640907287598,37824.80712872536,5.99475083570198e-11,0.002407052192905446,0.0012584390277153928
2016-10-24T23:00:00.0,9686.107126877054,28138.7,7689.828640000001,44.508,540.1638184567386,80601.21989235748,5.994850317829934e-11,1.0191245540310888e-10,5.095622770155444e-11,6015.504980688146,74.34177446669113,4533.035028456776,3670.6021461888063,8055.572457948484,0.035653160095214805,37824.80712687706,5.994850317829934e-11,0.0024070521929170823,0.0012584390277588784
2016-10-25T00:00:00.0,9.182290314241917e-8,27762.97,7187.159640000001,44.922167,569.9999999756735,85499.99999720177,5.993412954202133e-11,1.0188802022143627e-10,5.0944010110718133e-11,4.5951909631785935e-8,5.678902291872445e-10,3.4627452999222224e-8,4.5769105490411795e-8,1.0044573912656761e-7,0.0425882415771484,27762.970000091824,5.993412954202133e-11,0.002422640962700994,0.0012667024215304305
2016-10-25T01:00:00.0,4.261889617407634e-8,28410.88,7022.91198,52.135417,525.080255617255,78312.84162403925,5.978139349710867e-11,1.0162836894508474e-10,5.081418447254237e-11,2.1260917010009336e-8,2.6275006045001076e-10,1.60213451493909e-8,2.125635079512192e-8,4.66495869620373e-8,0.0548480110168457,28410.88000004262,5.978139349710867e-11,0.0024226409627104693,0.0012667024214607198
2016-10-25T02:00:00.0,5.034183970867047e-8,27820.76,6798.55318,50.233556,472.9472612585313,71289.93091080435,5.982535714141395e-11,1.0170310714040371e-10,5.0851553570201855e-11,2.5123256169314205e-8,3.104822371528327e-10,1.893184372883126e-8,2.5116880432215867e-8,5.5121977861159344e-8,0.050484920501709,27820.76000005034,5.982535714141395e-11,0.002422640962713068,0.0012667024213645637
2016-10-25T03:00:00.0,6.969357128415513e-8,26651.05,6715.78695,48.731555,422.7161278998552,64491.37899758083,5.989278629495103e-11,1.0181773670141675e-10,5.090886835070837e-11,3.480199344548139e-8,4.300955540758728e-10,2.6225338663162973e-8,3.478976010197232e-8,7.635026138342695e-8,0.043479721069335904,26651.050000069692,5.989278629495103e-11,0.0024226409627143095,0.0012667024213299015
2016-10-25T04:00:00.0,8.525454764521676e-8,25588.69,6667.6782,41.524361,373.9869955412996,57775.593314385835,5.992482976756094e-11,1.018722106048536e-10,5.09361053024268e-11,4.258549555979956e-8,5.262868731091522e-10,3.20906629944605e-8,4.2567179874812346e-8,9.341873299129251e-8,0.0400356483459473,25588.690000085255,5.992482976756094e-11,0.0024226409627132023,0.0012667024213098641
2016-10-25T05:00:00.0,1.1455620502828951e-7,24356.9,6393.08555,37.010389,332.4650571828398,51107.916381213756,5.996155965376056e-11,1.0193465141139296e-10,5.096732570569648e-11,5.7243679903599376e-8,7.074379881155088e-10,4.313646268997004e-8,5.7210590473278736e-8,1.2555543710942092e-7,0.0362881202697754,24356.900000114558,5.996155965376056e-11,0.002422640962712101,0.0012667024211952297
2016-10-25T06:00:00.0,1.8208099153648128e-7,23190.96,6388.95364,31.054194,295.45709082456085,44714.83209808487,6.000121677662335e-11,1.0200206852025968e-10,5.100103426012984e-11,9.103131967594679e-8,1.124997794612471e-9,6.859742650076042e-8,9.094766979201423e-8,1.9959546546112063e-7,0.032972770690917995,23190.96000018208,6.000121677662335e-11,0.0024226409627096874,0.0012667024211934547
2016-10-25T07:00:00.0,6.132066226388631e-7,22307.2675,7158.312465000001,44.77649998,264.4053194666993,38325.879725055485,6.004699261513908e-11,1.0207988744573642e-10,5.103994372286821e-11,3.1392665673978587e-7,3.879618550621129e-9,2.3656210674519075e-7,2.991778860116315e-7,6.565814116043354e-7,0.0295380191802979,22307.26750061321,6.004699261513908e-11,0.002422640962714039,0.0012667024215230068
2016-10-25T08:00:00.0,15420.697128182575,21585.72778,6834.497653,45.27341668,219.63124213159327,31167.56852765105,6.009082160274345e-11,1.0215439672466386e-10,5.107719836233193e-11,9952.777128472795,122.99999999626371,7499.999999772177,5467.919999709679,11999.999999362857,0.0263630104064941,37006.42490818258,6.009082160274345e-11,0.0024226409627034237,0.001266702421375745
2016-10-25T09:00:00.0,15420.697128327043,21058.63,6652.28698,50.955833,297.36024808887095,43833.072140488504,6.009594050594603e-11,1.0216309886010825e-10,5.1081549430054123e-11,9952.777128551286,122.99999999723374,7499.999999831325,5467.919999775655,11999.999999507649,0.0256971397399902,36479.327128327044,6.009594050594603e-11,0.00242264096270545,0.0012667024212976667
2016-10-25T10:00:00.0,15420.697128339358,20834.44,6600.1967,53.104278,369.40683772711856,56680.7864265299,6.009675572727787e-11,1.0216448473637238e-10,5.108224236818619e-11,9952.77712855711,122.99999999730571,7499.999999835713,5467.919999782144,11999.99999952189,0.0251362895965576,36255.13712833935,6.009675572727787e-11,0.002422640962706885,0.001266702421275959
2016-10-25T11:00:00.0,15010.07896785146,20872.27,6619.3448100000005,50.072804999999995,439.304982365438,69580.59099258992,6.007035959864082e-11,1.0211961131768938e-10,5.105980565884469e-11,9542.158976946697,117.9254331709212,7190.575193348853,5467.91999090466,11999.999980039196,0.0272215309143066,35882.34896785146,6.007035959864082e-11,0.002422640962708746,0.001266702421285375
2016-10-25T12:00:00.0,1.524516778879224e-7,21509.56,6684.0995,50.9232223,507.160033177373,82151.8226226804,5.998663187774882e-11,1.0197727419217299e-10,5.0988637096086494e-11,7.659142089297459e-8,9.465443310891534e-10,5.7716117749338615e-8,7.575827972075564e-8,1.6626054453047368e-7,0.034483139038085905,21509.56000015245,5.998663187774882e-11,0.002422640962722634,0.0012667024213240915
2016-10-25T13:00:00.0,6.541336865372398e-8,23561.85,6917.70597,53.3401114,456.23923351933337,75467.72438960678,5.988130354298212e-11,1.017982160230696e-10,5.08991080115348e-11,3.2661172004672325e-8,4.03638512607697e-10,2.4612104427298597e-8,3.265039843302857e-8,7.165517805606937e-8,0.0442762718200684,23561.850000065413,5.988130354298212e-11,0.0024226409627256446,0.0012667024214264952
2016-10-25T14:00:00.0,6.006786730258005e-8,25431.13,7019.673490000001,56.5097498,402.9015447607509,68550.01968640547,5.986354185619022e-11,1.0176802115552336e-10,5.088401057776168e-11,3.0008016521904795e-8,3.708498627506728e-10,2.2612796509187364e-8,2.995808275951972e-8,6.574657147768012e-8,0.0486676712036133,25431.13000006007,5.986354185619022e-11,0.0024226409627276188,0.0012667024214720079
2016-10-25T15:00:00.0,11285.917128749046,26538.89,7002.3887700000005,57.0691668,346.3942176021349,61530.34746319625,6.006980855263874e-11,1.0211867453948585e-10,5.105933726974293e-11,6336.712738404049,78.31137548235442,4775.083870875269,4949.204390344897,10861.616973938675,0.038638671875,37824.807128749046,6.006980855263874e-11,0.0024226409627232035,0.0012667024214619881
2016-10-25T16:00:00.0,10104.577128786246,27720.23,6888.36567,50.501917,367.6388489255029,70164.6608047126,6.006852010238567e-11,1.0211648417405562e-10,5.105824208702781e-11,6285.629867544734,77.68007498859274,4736.589938328825,3818.94726124141,8381.13343554714,0.033190578460693405,37824.80712878625,6.006852010238567e-11,0.002422640962722737,0.001266702421413813
2016-10-25T17:00:00.0,9278.387128789254,28546.42,7540.28232,53.464583,394.81942955510976,76394.019775291,6.006853157499417e-11,1.0211650367749009e-10,5.1058251838745044e-11,6257.954933361818,77.3380581966506,4715.735255893329,3020.432195427334,6628.697264248199,0.0304075393676758,37824.80712878925,6.006853157499417e-11,0.002422640962724477,0.0012667024217769504
2016-10-25T18:00:00.0,8693.47712878928,29131.33,8758.89583,56.303583,418.6953273927742,80198.17124213498,6.006852253844449e-11,1.0211648831535562e-10,5.105824415767781e-11,6196.753655263566,76.58171078640659,4669.616511366255,2496.7234735256125,5479.356260206321,0.03006814956665041,37824.80712878928,6.006852253844449e-11,0.002422640962726575,0.0012667024229006643
2016-10-25T19:00:00.0,8440.44712878836,29384.36,9812.19439,55.343999999999994,438.97587782019446,81588.24945041002,6.006851641664317e-11,1.0211647790829338e-10,5.105823895414669e-11,6147.325636648013,75.97086155196168,4632.369606826931,2293.121492140247,5032.527525216712,0.0320088806152344,37824.807128788365,6.006851641664317e-11,0.002422640962728404,0.0012667024241609945
2016-10-25T20:00:00.0,8584.697128789114,29240.11,9870.39346,53.792667,459.6051620131698,81440.95345915598,6.006853137990594e-11,1.0211650334584009e-10,5.1058251672920044e-11,6142.334324833043,75.90917712506274,4628.608361284313,2442.362803955969,5360.055313075471,0.030485990524292003,37824.807128789114,6.006853137990594e-11,0.00242264096273067,0.0012667024242384696
2016-10-25T21:00:00.0,8970.347128788726,28854.46,9922.3055,43.349945,481.7240947792464,81559.22494021828,6.006858271042708e-11,1.0211659060772604e-10,5.105829530386302e-11,6103.912660145701,75.43434837170105,4599.655388518357,2866.4344686429235,6290.730958703691,0.031487739562988296,37824.80712878873,6.006858271042708e-11,0.0024226409627318133,0.0012667024243082957
2016-10-25T22:00:00.0,9091.027128787926,28733.78,10489.5208,42.405805,513.8109207919613,82527.30705414274,6.006853205023948e-11,1.0211650448540711e-10,5.1058252242703556e-11,5778.839641671238,71.41697907316038,4354.693845924413,3312.1874871165874,7268.988910847095,0.033589439392089804,37824.80712878792,6.006853205023948e-11,0.0024226409627377795,0.0012667024250403531
2016-10-25T23:00:00.0,9453.177128772228,28371.63,11096.5624,39.813389,542.8245175061355,83661.47027761668,6.006954303339241e-11,1.0211822315676708e-10,5.105911157838354e-11,5420.334927340391,66.98644885107743,4084.539564090087,4032.842201431735,8850.551291383345,0.0368212509155273,37824.80712877223,6.006954303339241e-11,0.002422640962750524,0.0012667024257973405
2016-10-26T00:00:00.0,1.7425560781724738e-7,28100.57,11013.7683,39.052111,569.9999999982268,85499.99999979255,6.170522372068359e-11,1.0489888032516211e-10,5.2449440162581054e-11,8.737358537168019e-8,1.0797941983092792e-9,6.584110965300482e-8,8.677712356524202e-8,1.9044270632761712e-7,0.0453068008422852,28100.570000174255,6.170522372068359e-11,0.0026365067725250334,0.0013781646323435617
2016-10-26T01:00:00.0,4.007684851091917e-8,28825.99,9410.58549,40.293054999999995,530.9505255061316,74486.23307821347,6.145769571072902e-11,1.0447808270823933e-10,5.2239041354119666e-11,1.9992818427797508e-8,2.4707844200684255e-10,1.5065758658953814e-8,1.997955200041342e-8,4.384750033010012e-8,0.0606943206787109,28825.99000004008,6.145769571072902e-11,0.0026365067725343766,0.0013781646309403033
2016-10-26T02:00:00.0,5.093326677495982e-8,28128.1,8603.99292,43.845056,490.66010701320346,65075.64896643701,6.15263916013215e-11,1.0459486572224656e-10,5.229743286112328e-11,2.5425061704837163e-8,3.1421205852721047e-10,1.9159271861415272e-8,2.5403610204400414e-8,5.5751240408200005e-8,0.05430709838867191,28128.100000050934,6.15263916013215e-11,0.0026365067725393674,0.0013781646302801116
2016-10-26T03:00:00.0,7.305108776907982e-8,26602.18,7889.43745,42.976528,446.81768752034236,56471.65742467655,6.160326423729313e-11,1.0472554920339833e-10,5.2362774601699164e-11,3.64952723780099e-8,4.51021704235395e-10,2.7501323428987495e-8,3.6451089841866535e-8,7.999624685481836e-8,0.0466860084533691,26602.180000073055,6.160326423729313e-11,0.0026365067725412925,0.0013781646297902038
2016-10-26T04:00:00.0,1.0315807399661101e-7,25429.04,7394.865640000001,41.500056,403.8437960276198,48582.22135294868,6.165498341256862e-11,1.0481347180136665e-10,5.2406735900683325e-11,5.157072013658875e-8,6.373295106208277e-10,3.8861555525660224e-8,5.14825403882209e-8,1.1298455073568209e-7,0.042123950958252006,25429.04000010316,6.165498341256862e-11,0.0026365067725421325,0.0013781646295452103
2016-10-26T05:00:00.0,1.6329773996700123e-7,24118.15,6654.66197,40.136778,362.34637653508184,41187.357091265156,6.170123623612364e-11,1.0489210160141017e-10,5.2446050800705086e-11,8.170698931338822e-8,1.0097643658161154e-9,6.157099791561679e-8,8.148585855201159e-8,1.788303966817618e-7,0.0378414192199707,24118.1500001633,6.170123623612364e-11,0.002636506772542405,0.0013781646292912934
2016-10-26T06:00:00.0,4.5202111346199655e-7,23151.81,6609.47678,46.173722,322.21223504291595,34532.696499670186,6.175195215870348e-11,1.0497831866979591e-10,5.2489159334897956e-11,2.2680593864497704e-7,2.8029493770815946e-9,1.7091154738302405e-7,2.2511019649834975e-7,4.940310681173457e-7,0.0336973991394043,23151.810000452024,6.175195215870348e-11,0.0026365067725443473,0.0013781646292777422
2016-10-26T07:00:00.0,1.5619109590864438e-6,22407.61472,6163.203643,42.28608331,276.04114955254465,27923.22109849976,6.177066784579463e-11,1.0501013533785087e-10,5.2505067668925436e-11,8.355609170832982e-7,1.032616238377418e-8,6.296440477911085e-7,7.262450318678077e-7,1.5938309965057448e-6,0.0327392387390137,22407.614721561913,6.177066784579463e-11,0.00263650677254303,0.0013781646291479916
2016-10-26T08:00:00.0,15420.697127302197,21755.23,5816.018464,50.87516645,233.7577027596968,21760.018835887862,6.179112117548714e-11,1.0504490599832812e-10,5.252245299916406e-11,9952.777128007818,122.99999999051737,7499.99999942179,5467.919999294274,11999.9999984512,0.0310000305175781,37175.927127302195,6.179112117548714e-11,0.0026365067725353216,0.0013781646290456841
2016-10-26T09:00:00.0,15420.697128348807,21020.29,5443.15734,57.5755,305.8851728070377,35444.00174792548,6.181110336190855e-11,1.0507887571524453e-10,5.2539437857622266e-11,9952.777128562668,122.9999999973744,7499.999999839902,5467.919999786034,11999.999999530426,0.0292653503417969,36440.9871283488,6.181110336190855e-11,0.002636506772537294,0.0013781646289468005
2016-10-26T10:00:00.0,15420.697128354412,20750.42,5108.24302,55.518944,371.3123093112376,49500.845785460435,6.18115089823885e-11,1.0507956527006045e-10,5.2539782635030224e-11,9952.77712856545,122.99999999740878,7499.999999841998,5467.919999788855,11999.999999536618,0.0290901508331299,36171.11712835441,6.18115089823885e-11,0.002636506772537553,0.0013781646288625585
2016-10-26T11:00:00.0,15420.697127680036,20731.29,4951.57635,53.065417,438.7960018154722,63892.60414300368,6.179415791014591e-11,1.0505006844724805e-10,5.252503422362403e-11,9952.777128210493,122.9999999930221,7499.9999995745175,5467.919999469436,11999.999998835614,0.031004699707031295,36151.98712768003,6.179415791014591e-11,0.0026365067725388188,0.0013781646288251789
2016-10-26T12:00:00.0,4.4674961804646335e-7,21385.3,4790.21983,59.0098335,508.73322131531916,78441.02916957844,6.174996505563523e-11,1.0497494059457989e-10,5.2487470297289944e-11,2.278126934205801e-7,2.8153912147513204e-9,1.7167019602142196e-7,2.1883194968528863e-7,4.802527096635399e-7,0.034526599884033206,21385.30000044675,6.174996505563523e-11,0.0026365067725546117,0.0013781646287969968
2016-10-26T13:00:00.0,8.931066338881796e-8,23524.54,4584.01384,76.30977740000002,449.7260243249593,73650.81071839499,6.1635521813633e-11,1.0478038708317608e-10,5.239019354158804e-11,4.463598000874589e-8,5.516274975355968e-10,3.363582302046322e-8,4.45699029929889e-8,9.781394678705372e-8,0.044237808227539095,23524.54000008931,6.1635521813633e-11,0.002636506772560965,0.0013781646287515088
2016-10-26T14:00:00.0,7.993810360906431e-8,25346.77,4577.6179999999995,89.22627750000001,373.4188834323358,69066.79825669108,6.161729898664861e-11,1.0474940827730263e-10,5.2374704138651314e-11,4.00154956485551e-8,4.945258897179797e-10,3.015401766573047e-8,3.9817858552231905e-8,8.738502074404579e-8,0.05,25346.770000079938,6.161729898664861e-11,0.0026365067725662695,0.0013781646287510667
2016-10-26T15:00:00.0,11613.567128773044,26211.24,4967.87266,78.2191114,284.19524243965395,64489.18163497325,6.178200995845368e-11,1.0502941692937125e-10,5.2514708464685626e-11,7193.027730235846,88.89402418758806,5420.367328511466,4420.539398537094,9701.39884680923,0.0372844696044922,37824.80712877304,6.178200995845368e-11,0.0026365067725544326,0.0013781646288391497
2016-10-26T16:00:00.0,10485.487128789255,27339.32,5697.1365,63.40575,294.8727917340648,74643.07652845857,6.178062711294097e-11,1.0502706609199965e-10,5.251353304599982e-11,7508.331636325207,92.79066328109947,5657.967273237772,2977.1554924639436,6533.721398551427,0.032244808197021496,37824.80712878925,6.178062711294097e-11,0.0026365067725521675,0.001378164629025856
2016-10-26T17:00:00.0,9624.937128791962,28199.87,6591.83098,45.868389,324.26034152199077,81137.6300784124,6.178062579008296e-11,1.0502706384314103e-10,5.251353192157051e-11,7450.499929867002,92.07595824929548,5614.387698127773,2174.4371989248552,4772.060744688705,0.0299978504180908,37824.80712879196,6.178062579008296e-11,0.002636506772548924,0.0013781646292824546
2016-10-26T18:00:00.0,9043.39712879199,28781.41,9155.21746,48.966472,370.4705472781115,84932.24891939352,6.17806162727939e-11,1.0502704766374963e-10,5.251352383187482e-11,7025.2732358589765,86.82085380093294,5293.954500056886,2018.1238929329093,4429.012625494687,0.029534589767456106,37824.80712879199,6.17806162727939e-11,0.0026365067725508773,0.0013781646307783656
2016-10-26T19:00:00.0,8831.397128791446,28993.41,10982.2589,43.5275,408.32756558586925,85499.99996310972,6.178037231455606e-11,1.0502663293474529e-10,5.251331646737264e-11,6277.916172692741,77.58474637281856,4730.777217854789,2553.480956098601,5603.917298201732,0.0313966503143311,37824.80712879145,6.178037231455606e-11,0.0026365067725515156,0.0013787918332362177
2016-10-26T20:00:00.0,8844.607128791351,28980.2,12039.0323,42.864971999999995,442.3874484655136,84852.43695795808,6.178040542053614e-11,1.0502668921491144e-10,5.251334460745572e-11,5732.801932585387,70.84802850345577,4320.001738015595,3111.8051962058603,6829.226169086293,0.031614839553833,37824.80712879135,6.178040542053614e-11,0.002636506772553825,0.0013787918342145044
2016-10-26T21:00:00.0,8771.967128791233,29052.84,13130.7475,40.183917,470.3731414757943,83962.6339438518,6.178035326490574e-11,1.0502660055033975e-10,5.2513300275169877e-11,5234.400540225622,64.68860481024224,3944.427122575746,3537.5665885655067,7763.610122822953,0.032339630126953095,37824.807128791224,6.178035326490574e-11,0.002636506772556392,0.0013787918352631363
2016-10-26T22:00:00.0,9104.89712878747,28719.91,13687.3657,38.278306,494.88046579286123,82539.92506804233,6.178042392451791e-11,1.0502672067168045e-10,5.251336033584022e-11,5028.42198085283,62.143047678293144,3789.210224286167,4076.475147934536,8946.308975847202,0.035788818359375,37824.80712878747,6.178042392451791e-11,0.002636506772560192,0.001378791835820155
2016-10-26T23:00:00.0,9180.187128774312,28644.62,13115.2614,37.473778,518.7478439779795,81588.07994696755,6.178138053478098e-11,1.0502834690912765e-10,5.2514173454563825e-11,4783.261283797294,59.11326359414557,3604.467292325949,4396.925844976913,9649.57609835604,0.0369868812561035,37824.80712877431,6.178138053478098e-11,0.002636506772566732,0.0013787918352611511
2016-10-27T00:00:00.0,9.929922018812051e-8,28292.86,11842.1088,37.605139,540.3899660789501,81726.86331644136,6.164887644327084e-11,1.0480308995356043e-10,5.2401544976780214e-11,4.960552823009071e-8,6.130429621156462e-10,3.738066842168574e-8,4.958888886807624e-8,1.0882870751893132e-7,0.04907326889038089,28292.8600000993,6.164887644327084e-11,0.0026365067725822033,0.0013787918340712017
2016-10-27T01:00:00.0,3.5208054522759225e-8,28729.83,9588.94205,38.867306,502.7874635863881,69884.7558953794,6.141291468497166e-11,1.044019549644518e-10,5.22009774822259e-11,1.7550920933273948e-8,2.1690059436288932e-10,1.3225645997737153e-8,1.7552731634520823e-8,3.8521554743714227e-8,0.06524658203125,28729.83000003521,6.141291468497166e-11,0.0026365067725874604,0.0013787918320855956
2016-10-27T02:00:00.0,5.0326956689921356e-8,27794.11,8199.99292,41.435972,463.9227940934298,60295.81522422299,6.152307939251095e-11,1.0458923496726862e-10,5.229461748363431e-11,2.5109330716165933e-8,3.103101413935209e-10,1.8921350084970785e-8,2.5113036738788155e-8,5.511354241932176e-8,0.0555130386352539,27794.11000005033,6.152307939251095e-11,0.0026365067725909563,0.0013787918309612827
2016-10-27T03:00:00.0,7.550827636916374e-8,26572.82,7627.94903,46.838417,422.48945860056494,52095.823683088856,6.160877270970885e-11,1.0473491360650505e-10,5.236745680325253e-11,3.769759389331154e-8,4.65880426024165e-10,2.840734305025396e-8,3.77059475622457e-8,8.275018119265615e-8,0.0471770782470703,26572.82000007551,6.160877270970885e-11,0.0026365067725940485,0.001378791830655146
2016-10-27T04:00:00.0,1.0464142133853311e-7,25485.75,6977.53235,49.001472,375.6536781078558,44467.876031991844,6.165650659084632e-11,1.0481606120443875e-10,5.2408030602219374e-11,5.2260275024836393e-8,6.458512779785279e-10,3.9381175486495597e-8,5.227633025249228e-8,1.1472661689086661e-7,0.042471061706543,25485.750000104643,6.165650659084632e-11,0.0026365067725954467,0.0013787918303858695
2016-10-27T05:00:00.0,1.5846645172534264e-7,24457.31,6543.53468,45.506694,326.6548426153266,37490.34506093778,6.169855972498092e-11,1.0488755153246756e-10,5.244377576623378e-11,7.916235981409383e-8,9.783169191021419e-10,5.965347067695987e-8,7.919920435971633e-8,1.7381206241433597e-7,0.0380310096740723,24457.310000158468,6.169855972498092e-11,0.0026365067725948347,0.0013787918302551883
2016-10-27T06:00:00.0,6.339289070763013e-7,23308.78,6387.57171,42.166083,281.1507851231299,30946.811759963075,6.17589003991548e-11,1.0499013067856317e-10,5.2495065339281584e-11,3.201582207127205e-7,3.956630459835385e-9,2.412579548680113e-7,3.136656962329023e-7,6.883766322102056e-7,0.033453239440918,23308.780000633928,6.17589003991548e-11,0.002636506772593712,0.001378791830209369
2016-10-27T07:00:00.0,9673.721255812481,22676.25556,6218.497619,43.38822241,238.98733863391155,24559.24142968454,6.178081488718237e-11,1.0502738530821001e-10,5.2513692654105005e-11,5913.25597715554,73.07814449971946,4455.984420714601,3760.465278656837,8252.78777741482,0.0318574600219727,32349.976815812483,6.178081488718237e-11,0.0026365067725890976,0.0013787918301582046
2016-10-27T08:00:00.0,15420.697128351758,22064.24222,6069.821646,42.80572229,268.67989723045605,31049.517387605792,6.181167101072249e-11,1.0507984071822823e-10,5.2539920359114116e-11,9952.777128561544,122.9999999973605,7499.999999839055,5467.919999790109,11999.999999539368,0.0292357006072998,37484.939348351756,6.181167101072249e-11,0.002636506772582682,0.0013787918301128303
2016-10-27T09:00:00.0,15420.697128532818,21309.62,5978.03009,51.815472,348.87681144464136,44479.69711977604,6.183397743781594e-11,1.0511776164428709e-10,5.2558880822143545e-11,9952.777128653875,122.99999999850158,7499.999999908632,5467.919999878838,11999.999999734095,0.0275147094726563,36730.31712853281,6.183397743781594e-11,0.0026365067725865957,0.0013787918300873776
2016-10-27T10:00:00.0,15420.697128546793,21110.22,5768.96752,48.576194,420.0639759499681,58001.6684082106,6.183725813631477e-11,1.0512333883173512e-10,5.256166941586756e-11,9952.777128660868,122.99999999858798,7499.999999913901,5467.91999988582,11999.999999749418,0.0269515991210938,36530.91712854679,6.183725813631477e-11,0.0026365067725870788,0.0013787918300308263
2016-10-27T11:00:00.0,15420.697128268868,20970.6,5732.70365,47.493055,494.49041845538113,71732.70226666574,6.180768653001953e-11,1.0507306710103321e-10,5.2536533550516604e-11,9952.777128517047,122.99999999681062,7499.999999805525,5467.919999751715,11999.999999455109,0.0290736808776855,36391.29712826886,6.180768653001953e-11,0.0026365067725908926,0.0013787918300224502
2016-10-27T12:00:00.0,8.100059765405831e-7,21590.77,5988.87033,50.5309444,569.9999999590169,85499.99999471821,6.183914511273259e-11,1.051265466916454e-10,5.25632733458227e-11,4.188536865630133e-7,5.1763445298398864e-9,3.156307640146272e-7,3.910471634308781e-7,8.581994544855333e-7,0.032873218536377,21590.770000810007,6.183914511273259e-11,0.002645760022819489,0.001383169787991444
2016-10-27T13:00:00.0,9.697964114713789e-8,24084.7,6202.8078,56.835777799999995,519.4717013242687,79511.13104906183,6.172286588348143e-11,1.0492887200191843e-10,5.2464436000959214e-11,4.8464144955139136e-8,5.989373370220075e-10,3.6520569330610206e-8,4.841056731999683e-8,1.0624274090329813e-7,0.04261951828002929,24084.700000096982,6.172286588348143e-11,0.0026457600228276743,0.0013831697880540286
2016-10-27T14:00:00.0,6.382380496723692e-8,25509.42,6237.66201,62.682472100000005,462.6385692849429,73308.3246323744,6.16533698367486e-11,1.048107287224726e-10,5.24053643612363e-11,3.1871086809603616e-8,3.9387435555524113e-10,2.40167289972708e-8,3.184790742891083e-8,6.989401621584259e-8,0.0509570999145508,25509.420000063823,6.16533698367486e-11,0.0026457600228316325,0.0013831697880653145
2016-10-27T15:00:00.0,2.978228426347085e-6,26668.26,6364.47912,63.246277899999995,399.9587429454126,67070.66400563809,6.185141275991108e-11,1.0514740169184884e-10,5.257370084592442e-11,1.5898625428349613e-6,1.9648093214438002e-8,1.198054464295e-6,1.388260736110432e-6,3.046703103433332e-6,0.042436939239502,26668.260002978226,6.185141275991108e-11,0.0026457600228329634,0.0013831697881019926
2016-10-27T16:00:00.0,9992.277128756275,27832.53,6685.5717,61.042889,336.71511082513615,60706.18627305263,6.185801654266273e-11,1.0515862812252663e-10,5.2579314061263315e-11,6041.719057055964,74.66573745225017,4552.788869039644,3950.558071700205,8669.968993767732,0.0379417610168457,37824.80712875626,6.185801654266273e-11,0.0026457600228277987,0.0013831697881934004
2016-10-27T17:00:00.0,9179.37712877496,28645.43,7019.18284,56.474389,350.340605037461,67243.3738190298,6.185682074949021e-11,1.0515659527413335e-10,5.2578297637066675e-11,6332.322775567399,78.2571227424486,4771.775776978573,2847.054353207456,6248.19899312526,0.03503125,37824.80712877496,6.185682074949021e-11,0.0026457600228273793,0.001383169788294687
2016-10-27T18:00:00.0,8783.457128777161,29041.35,7680.63185,43.463472,372.12598453998515,71244.16713230341,6.18568640057648e-11,1.0515666880980014e-10,5.257833440490007e-11,6482.889722506421,80.11788323511112,4885.236782628726,2300.5674062706344,5048.868468311097,0.035793838500976595,37824.80712877715,6.18568640057648e-11,0.002645760022825234,0.001383169788575519
2016-10-27T19:00:00.0,8397.957128778347,29426.85,8836.99755,48.52425,408.7830415351712,73497.64191641302,6.185682445245728e-11,1.0515660156917737e-10,5.2578300784588684e-11,6290.139710429765,77.73580924926004,4739.988368857319,2107.8174183484775,4625.855722135973,0.0381031684875488,37824.807128778346,6.185682445245728e-11,0.0026457600228279895,0.0013831697893484439
2016-10-27T20:00:00.0,8395.917128769408,29428.89,9637.69669,45.207917,437.9972465445069,74026.4898405761,6.185686264990568e-11,1.0515666650483965e-10,5.2578333252419826e-11,5940.592782216998,73.41598257034579,4476.584303069865,2455.324346552304,5388.500958065892,0.039189998626709,37824.807128769404,6.185686264990568e-11,0.0026457600228294216,0.001383169790009773
2016-10-27T21:00:00.0,8418.927128720317,29405.88,10142.3982,46.346,466.2079578749282,74253.87979488165,6.185776495067972e-11,1.0515820041615552e-10,5.257910020807776e-11,5255.044067474508,64.94372494593502,3959.9832284106715,3163.8830612457036,6943.517230491383,0.0396194686889648,37824.80712872031,6.185776495067972e-11,0.0026457600228329803,0.0013831697904490032
2016-10-27T22:00:00.0,1.011960896672677e-6,29276.55,9078.6205,44.700556,484.8083285809389,75014.9834369535,6.184310796499797e-11,1.0513328354049655e-10,5.256664177024828e-11,5.176111047176367e-7,6.396824228706971e-9,3.90050257847986e-7,4.942446586714999e-7,1.0846786171081507e-6,0.0422693710327148,29276.55000101196,6.184310796499797e-11,0.0026457600228400324,0.0013831697895497273
2016-10-27T23:00:00.0,1.396158846124957e-7,29069.07,8016.80547,48.300556,440.1104183474113,65936.36432159801,6.176375656277182e-11,1.0499838615671209e-10,5.2499193078356046e-11,6.981099842950244e-8,8.627494312118252e-10,5.2606672634867384e-8,6.969988779683654e-8,1.529646837484891e-7,0.043377628326416,29069.070000139618,6.176375656277182e-11,0.002645760022842961,0.0013831697887522634
2016-10-28T00:00:00.0,6.321808510901803e-8,28578.55,7752.59715,51.967306,391.8125081083486,57919.56023497337,6.16514238258968e-11,1.0480742050402457e-10,5.240371025201229e-11,3.156800865402925e-8,3.9012880668447735e-10,2.3788341871004715e-8,3.154526903448477e-8,6.922984030743267e-8,0.050427661895752006,28578.550000063216,6.16514238258968e-11,0.0026457600228449287,0.001383169788620596
2016-10-28T01:00:00.0,3.157550366940001e-8,28662.25,7707.5694,55.745389,339.84784786881374,50166.964468236176,6.144623559831553e-11,1.044586005171364e-10,5.22293002585682e-11,1.5738349598017685e-8,1.9450018577823956e-10,1.1859767425502412e-8,1.5732695470865187e-8,3.4527269171893927e-8,0.0690767974853516,28662.250000031578,6.144623559831553e-11,0.002645760022846222,0.0013831697885987192
2016-10-28T02:00:00.0,5.534357207172113e-8,27745.74,7525.944409999999,57.055471999999995,284.1051046290829,42459.396451452354,6.162224854874719e-11,1.0475782253287022e-10,5.237891126643511e-11,2.7628116809543615e-8,3.414382060007089e-10,2.0819402804921273e-8,2.761069743964464e-8,6.059495553624334e-8,0.053509998321533206,27745.740000055346,6.162224854874719e-11,0.002645760022846351,0.001383169788510078
2016-10-28T03:00:00.0,8.407920933007475e-8,26444.22,7288.43282,53.56766700000001,227.05227838950154,34933.453424703555,6.17023325389993e-11,1.0489396531629879e-10,5.2446982658149395e-11,4.2007285900409035e-8,5.191411501431053e-10,3.165494817945764e-8,4.196702946434941e-8,9.210163162083441e-8,0.04597795104980471,26444.220000084082,6.17023325389993e-11,0.0026457600228447405,0.0013831697883962143
2016-10-28T04:00:00.0,1.1121539530625504e-7,25464.02,6923.425909999999,49.716083000000005,173.48725715009564,27645.0219879971,6.174000227902649e-11,1.0495800387434504e-10,5.247900193717252e-11,5.559045736602486e-8,6.870068692940336e-10,4.189066276183131e-8,5.551997993635584e-8,1.218451914505461e-7,0.0420558395385742,25464.020000111217,6.174000227902649e-11,0.002645760022842143,0.001383169788275894
2016-10-28T05:00:00.0,1.5756474656400586e-7,24421.51,7084.22678,44.596055,123.77381991085737,20721.597461330628,6.177435575238932e-11,1.0501640477906184e-10,5.250820238953092e-11,7.880063436913021e-8,9.738465859323284e-10,5.9380889386117575e-8,7.865909579009659e-8,1.7262672999626165e-7,0.0381142082214355,24421.510000157567,6.177435575238932e-11,0.002645760022837639,0.0013831697883238327
2016-10-28T06:00:00.0,5.895174663052928e-7,23283.88,7642.43278,49.183056,79.18041067190643,13637.372064732423,6.183426121056938e-11,1.0511824405796793e-10,5.2559122028983964e-11,2.9876727127761073e-7,3.6922734119003323e-9,2.2513862267684952e-7,2.9064507678362406e-7,6.378551481008297e-7,0.0332594413757324,23283.88000058952,6.183426121056938e-11,0.002645760022831883,0.0013831697885627315
