Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-28T07:00:00.0,5035.848194554333,22440.93972,7363.134192,44.45636114,30.00000043567408,5994.940668765205,6.184892319335369e-11,1.0514316942870127e-10,5.257158471435063e-11,3597.056309543978,44.45371581714094,2710.5924278744474,1438.7918850102494,3157.599712527431,0.0313085498809814,27476.787914554334,6.184892319335369e-11,0.0026448900275533997,0.0013831697884114172
2016-10-28T08:00:00.0,15420.69712692741,21934.205,6996.4235530000005,47.27261098,30.000000002895145,4500.000000336871,6.079516088987091e-11,1.0335177351278055e-10,5.1675886756390276e-11,9952.777127820253,122.99999998819935,7499.999999280448,5467.9199991070545,11999.999998040324,0.027573999404907203,37354.90212692741,6.079516088987091e-11,0.0025139007098136487,0.0013145275161074049
2016-10-28T09:00:00.0,15420.697128464712,21340.14,6863.52075,54.880945,105.72990291185592,17003.57775918516,6.08277709244596e-11,1.0340721057158133e-10,5.170360528579066e-11,9952.77712861991,122.9999999980818,7499.999999883036,5467.919999844698,11999.999999659172,0.0256101303100586,36760.83712846471,6.08277709244596e-11,0.0025139007098119053,0.0013145275160563951
2016-10-28T10:00:00.0,15420.697128590004,21032.28,6783.31243,48.996055,173.85147181069945,29640.058323254885,6.085518818925006e-11,1.0345381992172508e-10,5.172690996086254e-11,9952.777128682528,122.99999999885567,7499.999999930224,5467.919999907373,11999.999999796719,0.0243880805969238,36452.977128590006,6.085518818925006e-11,0.0025139007098084003,0.0013145275160263011
2016-10-28T11:00:00.0,15420.697128566419,20936.32,6716.97678,44.518861,247.85793071031785,42356.74720750934,6.084758603608148e-11,1.0344089626133852e-10,5.172044813066926e-11,9952.777128670608,122.99999999870838,7499.999999921241,5467.9199998957065,11999.999999771115,0.0254405708312988,36357.01712856642,6.084758603608148e-11,0.0025139007098061257,0.0013145275160018892
2016-10-28T12:00:00.0,14690.072429894844,21512.99,7060.1111,47.19533320000001,326.3415836097868,55139.77174172921,6.078902083468952e-11,1.0334133541897218e-10,5.167066770948609e-11,9222.152440369062,113.97067727819145,6949.431541353137,5467.919989525678,11999.999977012856,0.0319410095214844,36203.06242989484,6.078902083468952e-11,0.002513900709809014,0.0013145275161296963
2016-10-28T13:00:00.0,1.0390562516395725e-7,23660.66,7562.8564,54.6440556,393.1194415887396,67029.09347462273,6.066498747364489e-11,1.031304787051963e-10,5.156523935259815e-11,5.207176240949953e-8,6.43521571265876e-10,3.923912019913878e-8,5.1730732275752525e-8,1.1352923731675488e-7,0.0396843414306641,23660.660000103904,6.066498747364489e-11,0.0025139007098199323,0.0013145275163921099
2016-10-28T14:00:00.0,5.538267995900303e-8,25506.87,7896.16885,55.1000552,338.4778998901443,59466.238389303,6.056086324714284e-11,1.0295346752014281e-10,5.1476733760071405e-11,2.7641239884363826e-8,3.416003856800086e-10,2.082929180975662e-8,2.7638486607119056e-8,6.065594216547219e-8,0.0499170188903809,25506.87000005538,6.056086324714284e-11,0.002513900709820445,0.0013145275165944675
2016-10-28T15:00:00.0,1.2177395564005651e-7,26667.68,8064.546270000001,56.352555200000005,283.38035859124557,51570.070853912,6.068316290392427e-11,1.0316137693667125e-10,5.158068846833563e-11,6.086875876472908e-8,7.522380167055017e-10,4.586817175033546e-8,6.080203549839076e-8,1.3343728986171872e-7,0.043378921508789095,26667.68000012177,6.068316290392427e-11,0.0025139007098205547,0.001314527516698821
2016-10-28T16:00:00.0,10144.947128591008,27679.86,8050.497579999999,57.377361,227.0303172927595,43505.52589861882,6.078839584066947e-11,1.033402729291381e-10,5.167013646456905e-11,5292.408732373192,65.40549091568137,3988.139689980571,4852.538396217711,10649.47196641731,0.03816970825195309,37824.80712859101,6.078839584066947e-11,0.0025139007098156246,0.0013145275166870263
2016-10-28T17:00:00.0,9490.9471287632,28333.86,8952.46516,54.23583299999999,235.06096110920052,50092.64128954422,6.078725510340943e-11,1.0333833367579603e-10,5.1669166837898015e-11,5130.360057088857,63.402835093886004,3866.026530115,4360.58707167424,9569.826343489092,0.035880069732666005,37824.807128763205,6.078725510340943e-11,0.0025139007098144636,0.0013145275175208348
2016-10-28T18:00:00.0,9124.367128780785,28700.44,9317.14815,39.590694,244.2304771038465,54576.03031767584,6.078725403159161e-11,1.0333833185370574e-10,5.166916592685287e-11,5057.037518348203,62.49668878432724,3810.7737063614168,4067.3296104324772,8926.23800735741,0.034386791229247995,37824.807128780776,6.078725403159161e-11,0.002513900709810506,0.001314527517886664
2016-10-28T19:00:00.0,9052.42712878343,28772.38,10403.7059,47.884417,267.1389857889367,57995.895195922196,6.078727453708662e-11,1.0333836671304724e-10,5.166918335652362e-11,5076.053347512209,62.731693241566674,3825.103246436992,3976.3737812711174,8726.62463519097,0.0364877891540527,37824.80712878343,6.078727453708662e-11,0.002513900709812277,0.001314527519041335
2016-10-28T20:00:00.0,9073.187128784792,28751.62,10780.6133,45.723167,281.9887759312651,60143.91849207771,6.078725569442474e-11,1.0333833468052207e-10,5.1669167340261034e-11,5086.433437002427,62.85997412144346,3832.9252513075276,3986.753691782261,8749.404581886189,0.035699161529541,37824.807128784785,6.078725569442474e-11,0.002513900709811586,0.0013145275194404403
2016-10-28T21:00:00.0,9382.38712878192,28442.42,10857.266,44.573833,299.1280969534706,61945.636339798904,6.078729719793926e-11,1.0333840523649673e-10,5.1669202618248366e-11,5186.04984520088,64.09106952827064,3907.9920444067457,4196.337283580936,9209.360671511513,0.036059608459472696,37824.80712878191,6.078729719793926e-11,0.0025139007098112292,0.0013145275195203733
2016-10-28T22:00:00.0,9571.857128775999,28252.95,10727.9351,42.954361,318.64784738250364,64205.72437024468,6.078725957425058e-11,1.0333834127622597e-10,5.166917063811299e-11,5170.814464842865,63.902785217289946,3896.5112937371914,4401.04266393303,9658.610946611574,0.0370668907165527,37824.807128776,6.078725957425058e-11,0.00251390070981102,0.0013145275193868428
2016-10-28T23:00:00.0,10001.057128727265,27823.75,10846.3888,39.658417,339.59878550055384,67032.91282512096,6.078835786735855e-11,1.0334020837450953e-10,5.1670104187254765e-11,5220.463539582806,64.51636634283899,3933.9247770023776,4780.593589144355,10491.580540631952,0.038854450225830096,37824.80712872726,6.078835786735855e-11,0.0025139007098104777,0.0013145275195109972
2016-10-29T00:00:00.0,8.109785638034541e-8,27291.48,10191.8494,40.359583,364.4592487441542,70612.03065728281,6.063154296343393e-11,1.0307362303783769e-10,5.1536811518918844e-11,4.051217142317956e-8,5.00663987606476e-10,3.052829192722414e-8,4.048261133412802e-8,8.884389969303431e-8,0.046640918731689504,27291.480000081097,6.063154296343393e-11,0.002513900709815119,0.0013145275188155914
2016-10-29T01:00:00.0,3.6745056859901185e-8,27380.2,8824.4722,43.643333,324.10217964541596,60420.182571929705,6.04463439302959e-11,1.0275878468150303e-10,5.1379392340751514e-11,1.8321753589773908e-8,2.2642682161813217e-10,1.3806513513300741e-8,1.8320544485445775e-8,4.0206611257178105e-8,0.060677661895752,27380.200000036744,6.04463439302959e-11,0.002513900709816331,0.0013145275174018002
2016-10-29T02:00:00.0,4.6780607253583696e-8,26634.35,8223.43289,42.794028,280.46136054640397,51595.71168651124,6.051932099537415e-11,1.0288284569213605e-10,5.144142284606803e-11,2.3339843234516568e-8,2.884421785699972e-10,1.7587937717682753e-8,2.3337881173374987e-8,5.121775265192246e-8,0.0531084289550781,26634.35000004678,6.051932099537415e-11,0.002513900709815887,0.0013145275168302754
2016-10-29T03:00:00.0,6.654731502832377e-8,25290.98,7866.39575,44.887778,237.66984644745332,43372.28011110756,6.059879055533567e-11,1.0301794394407062e-10,5.150897197203531e-11,3.3224136349641764e-8,4.105958284940383e-10,2.503633100573404e-8,3.322016073473794e-8,7.290558911192103e-8,0.0449582405090332,25290.980000066545,6.059879055533567e-11,0.0025139007098157824,0.0013145275165810139
2016-10-29T04:00:00.0,8.868615165749687e-8,24155.35,7808.56242,46.883583,192.78458234862615,35505.88567573302,6.064578949112683e-11,1.0309784213491561e-10,5.1548921067457803e-11,4.429505996007778e-8,5.474142849373823e-10,3.3378919813255015e-8,4.428799385528417e-8,9.719526369504492e-8,0.0402707290649414,24155.350000088685,6.064578949112683e-11,0.002513900709814983,0.0013145275165455726
2016-10-29T05:00:00.0,1.282810619958333e-7,23162.06,7733.83787,39.142583,145.90351324993412,27697.324570391113,6.06894276444288e-11,1.0317202699552896e-10,5.158601349776448e-11,6.409634178794411e-8,7.921256487421599e-10,4.830034443549755e-8,6.408154818089366e-8,1.4063457003224698e-7,0.036578498840332,23162.060000128284,6.06894276444288e-11,0.0025139007098104,0.0013145275164996501
2016-10-29T06:00:00.0,2.534929890963022e-7,22455.6,7819.51847,38.391721999999994,106.76344415148793,19963.488015107563,6.073774382357467e-11,1.0325416450007693e-10,5.1627082250038465e-11,1.267237716162283e-7,1.5660979550854625e-9,9.549377774911356e-8,1.266659633155738e-7,2.7798350374308433e-7,0.0331183204650879,22455.600000253493,6.073774382357467e-11,0.0025139007098060355,0.0013145275165508288
2016-10-29T07:00:00.0,6.90972090974654e-7,22289.01889,7643.972173,38.37674994,68.3742360538154,12143.970860008558,6.076852753971536e-11,1.0330649681751612e-10,5.165324840875806e-11,3.4745136253977854e-7,4.2939289245043405e-9,2.6182493442099634e-7,3.4341742193805797e-7,7.536703286179563e-7,0.0304698791503906,22289.01889069097,6.076852753971536e-11,0.002513900709796906,0.001314527516441717
2016-10-29T08:00:00.0,5606.888863185373,21730.37,7600.724469,40.34566661,30.00000001887077,4500.000002551569,6.062652451114463e-11,1.0306509166894585e-10,5.1532545834472925e-11,3264.443963884548,40.34317280117924,2459.9495610475146,2342.444899300722,5140.773601590489,0.0290687999725342,27337.25886318537,6.062652451114463e-11,0.0024938048062757103,0.001305465232096016
2016-10-29T09:00:00.0,15420.697128186057,21232.1,7529.469859999999,48.045111,30.00000001490782,4500.000001654805,6.044829359603512e-11,1.0276209911325971e-10,5.1381049556629854e-11,9952.77712847354,122.99999999627293,7499.999999772739,5467.919999712415,11999.99999936886,0.0268911304473877,36652.79712818606,6.044829359603512e-11,0.002468366363379668,0.0012914916960242075
2016-10-29T10:00:00.0,15420.697127924537,21042.14,7360.35873,45.375528,104.95735737759549,16470.531432288102,6.044195425428432e-11,1.0275132223228334e-10,5.137566111614167e-11,9952.777128337084,122.99999999458655,7499.999999669911,5467.919999587351,11999.999999094392,0.0272006301879883,36462.83712792453,6.044195425428432e-11,0.0024683663633744044,0.001291491695915057
2016-10-29T11:00:00.0,4216.037930079077,20818.56,7263.39347,42.665667,182.5842977385969,28610.1739925441,6.042549398111823e-11,1.02723339767901e-10,5.13616698839505e-11,2888.339212513067,35.695134990210455,2176.5326213542958,1327.6987175659071,2913.7925592896177,0.0284617404937744,25034.59793007908,6.042549398111823e-11,0.0024683663633797647,0.0012914916958572588
2016-10-29T12:00:00.0,6.187805233886158e-7,20844.2,7245.46758,43.7500003,175.61623409522207,26437.106994679707,6.040571668392753e-11,1.0268971836267681e-10,5.1344859181338406e-11,3.0964800554843476e-7,3.826741440069277e-9,2.33337892687151e-7,3.0902982812181834e-7,6.782026689237992e-7,0.0305182495117188,20844.200000618777,6.040571668392753e-11,0.0024683663633806316,0.0012914916958463463
2016-10-29T13:00:00.0,1.9431887333745769e-7,21753.81,7430.28691,48.729333399999994,131.86870216546345,19191.640707082945,6.036235072364232e-11,1.0261599623019195e-10,5.1307998115095975e-11,9.68975086446036e-8,1.1974942680900788e-9,7.301794317622431e-8,9.731874869662389e-8,2.1357755496779153e-7,0.0342826690673828,21753.81000019432,6.036235072364232e-11,0.002468366363379076,0.0012914916959613637
2016-10-29T14:00:00.0,1.9951310488411068e-7,22103.79,7261.356379999999,53.14430550000001,83.14183713307564,11761.355088861237,6.036244604277232e-11,1.0261615827271294e-10,5.130807913635647e-11,1.0021352713746609e-7,1.2384748174729104e-9,7.551675716298234e-8,9.919696158837188e-8,2.1769951628049834e-7,0.0371088409423828,22103.79000019951,6.036244604277232e-11,0.002468366363373775,0.0012914916958520152
2016-10-29T15:00:00.0,15420.697128578566,22331.03,7250.91887,56.054277600000006,30.000000000728786,4500.00000064615,5.658447718064829e-11,9.619361120710209e-11,4.8096805603551046e-11,9952.777128624788,122.99999999814212,7499.999999886713,5467.919999953681,11999.999999898348,0.0353800811767578,37751.72712857856,5.658447718064829e-11,0.0019480065770055822,0.0012557051751829259
2016-10-29T16:00:00.0,14851.757128777317,22973.05,7562.530040000001,49.420417,96.947670405496,16749.082386136382,5.654640490639853e-11,9.61288883408775e-11,4.806444417043875e-11,9383.837128844929,115.96883482007335,7071.270415858131,5467.919999932291,11999.999999851405,0.0295944499969482,37824.80712877731,5.654640490639853e-11,0.0019480065769998706,0.0012557051754045014
2016-10-29T17:00:00.0,14368.837128783698,23455.97,7912.05317,44.946695,163.49803623219447,28257.8240175511,5.654638244137384e-11,9.612885015033553e-11,4.8064425075167765e-11,8900.91712885133,110.00073574273344,6707.361935532526,5467.919999932272,11999.999999851363,0.02930544090271,37824.8071287837,5.654638244137384e-11,0.0019480065769974092,0.001255705175662064
2016-10-29T18:00:00.0,14097.637128785182,23727.17,8479.08792,42.440472,228.55402498155337,39053.134038640164,5.654642512782286e-11,9.612892271729886e-11,4.806446135864943e-11,8629.717128852777,106.64914858588054,6502.996864992715,5467.919999932308,11999.999999851441,0.0278977394104004,37824.80712878518,5.654642512782286e-11,0.0019480065769962261,0.0012557051762230997
2016-10-29T19:00:00.0,13798.407128784916,24026.4,9539.83797,39.086445,292.7646495740589,49077.0442391895,5.6546417083393604e-11,9.612890904176912e-11,4.806445452088456e-11,8330.48712885252,102.95115660597156,6277.509549144607,5467.919999932301,11999.999999851427,0.0285554294586182,37824.807128784916,5.6546417083393604e-11,0.00194800657699543,0.001255705177506612
2016-10-29T20:00:00.0,13516.277128783135,24308.53,10228.993,35.838417,356.6313091866552,57814.7170738907,5.654637395933094e-11,9.61288357308626e-11,4.80644178654313e-11,8048.357128850775,99.46449257730711,6064.908083982141,5467.919999932265,11999.999999851347,0.028803949356079103,37824.80712878313,5.654637395933094e-11,0.0019480065769951979,0.001255705178400434
2016-10-29T21:00:00.0,13497.097128782207,24327.71,10708.2314,36.321,420.2593327705873,65650.63341342937,5.654640676272989e-11,9.612889149664081e-11,4.8064445748320406e-11,8029.177128849818,99.22745923780863,6050.4548315736965,5467.919999932293,11999.999999851409,0.0294807796478271,37824.8071287822,5.654640676272989e-11,0.0019480065769969916,0.0012557051790296773
2016-10-29T22:00:00.0,13549.367128772783,24275.44,11187.5277,35.705278,483.1677400150212,72992.85810055966,5.6547007704287377e-11,9.612991309728854e-11,4.806495654864427e-11,8081.447128839892,99.87343070040585,6089.8433353906,5467.919999932795,11999.99999985251,0.032,37824.80712877278,5.6547007704287377e-11,0.0019480065770001765,0.001255705179643579
2016-10-29T23:00:00.0,10303.82918287852,24150.6,10892.7915,37.103694,547.337840722052,79895.17499150794,5.654670409117433e-11,9.612939695499635e-11,4.8064698477498175e-11,4835.909182946707,59.76390527049292,3644.140565273958,5467.919999931717,11999.999999850144,0.0358701515197754,34454.42918287851,5.654670409117433e-11,0.0019480065770200667,0.0012557051792698917
2016-10-30T00:00:00.0,7.55171952165072e-8,24106.94,9767.45827,39.522667,569.99999999917,84646.52531233722,5.97691606568835e-11,1.0160757311670194e-10,5.080378655835097e-11,3.777711822228366e-8,4.668632162883306e-10,2.8467269285873814e-8,3.763846942110685e-8,8.260209239588036e-8,0.0434462203979492,24106.940000075516,5.97691606568835e-11,0.002404927781985599,0.0012557051778347504
2016-10-30T01:00:00.0,3.768993393299046e-8,24798.86,8526.66897,37.869028,530.4797379274696,74879.06829815346,5.960854327757806e-11,1.013345235718827e-10,5.066726178594135e-11,1.8815178519585188e-8,2.3252474439702362e-10,1.4178338072989244e-8,1.877342088983339e-8,4.120050232593028e-8,0.05692967987060549,24798.86000003769,5.960854327757806e-11,0.002404927781993896,0.0012557051763186567
2016-10-30T02:00:00.0,4.284265045537649e-8,24468.92,7453.046270000001,39.703444,492.6131148555349,66352.40058391402,5.964731424410005e-11,1.0140043421497009e-10,5.0700217107485044e-11,2.1397620391887422e-8,2.6443949001860735e-10,1.6124359147476057e-8,2.1343629629274097e-8,4.684113073184852e-8,0.0525701103210449,24468.920000042843,5.964731424410005e-11,0.0024049277819985716,0.0012557051753659227
2016-10-30T03:00:00.0,5.743764191032457e-8,23875.37,6758.25451,40.960389,452.91207578363213,58899.355569682164,5.971944322734596e-11,1.0152305348648813e-10,5.0761526743244066e-11,2.87166388154452e-8,3.5489055251601487e-10,2.163966783634237e-8,2.861948004139288e-8,6.280884879382188e-8,0.04529555892944341,23875.37000005744,5.971944322734596e-11,0.0024049277820013,0.00125570517499655
2016-10-30T04:00:00.0,7.475413542297083e-8,23041.0,6314.07173,40.118165999999995,411.95409171181973,52141.10231547179,5.976853979554707e-11,1.0160651765243002e-10,5.080325882621501e-11,3.740861835974915e-8,4.6230916242926233e-10,2.8189583074955017e-8,3.724391054556925e-8,8.173618607200381e-8,0.0397761497497559,23041.000000074757,5.976853979554707e-11,0.002404927782002449,0.0012557051748041375
2016-10-30T05:00:00.0,1.031666749664128e-7,22476.98,5996.49302,40.989584,371.8383306401147,45827.03184128689,5.98134247499531e-11,1.0168282207492027e-10,5.0841411037460137e-11,5.168946586261609e-8,6.387970130186394e-10,3.895103737918533e-8,5.137552628172179e-8,1.1274969556625948e-7,0.035268318176269506,22476.980000103165,5.98134247499531e-11,0.002404927782003519,0.001255705174672584
2016-10-30T06:00:00.0,1.5052368023615825e-7,21982.28,5851.07402,47.287861,330.85115156858586,39830.54007714376,5.985060410782164e-11,1.0174602698329679e-10,5.0873013491648396e-11,7.554532540618343e-8,9.336163067588078e-10,5.692782358285413e-8,7.487660880299153e-8,1.6432561296359464e-7,0.032316860198974603,21982.280000150524,5.985060410782164e-11,0.002404927782005581,0.0012557051746139706
2016-10-30T07:00:00.0,1.8399594694443058e-7,21654.46556,5508.979075,45.56405542,283.5656954973525,33979.46731307019,5.986534479759046e-11,1.0177108615590377e-10,5.088554307795188e-11,9.244680215048415e-8,1.1424908362143704e-9,6.966407537892502e-8,9.144737370779053e-8,2.0069212506647616e-7,0.0315925598144531,21654.465560184,5.986534479759046e-11,0.0024049277820049615,0.0012557051744800656
2016-10-30T08:00:00.0,3.2940199546659446e-7,21340.95139,5242.546268,47.27124971,238.00404500632754,28470.489494045723,5.989461605313374e-11,1.0182084729032736e-10,5.091042364516368e-11,1.6625237943261188e-7,2.054606709828727e-9,1.2528089694077603e-7,1.6304779518669227e-7,3.5782775575361514e-7,0.0297577304840088,21340.9513903294,5.989461605313374e-11,0.0024049277820047243,0.0012557051743797858
2016-10-30T09:00:00.0,6.476358015817146e-7,20989.86,5461.835620000001,49.050445,190.735200226215,23227.94448223401,5.991282129410966e-11,1.0185179619998642e-10,5.092589809999321e-11,3.2996089162298387e-7,4.077775393190362e-9,2.4864484104819275e-7,3.175730581625307e-7,6.969518021387234e-7,0.029257389068603507,20989.860000647637,5.991282129410966e-11,0.0024049277820038105,0.0012557051744608604
2016-10-30T10:00:00.0,2.9548442422000593e-6,20807.14,5882.42585,53.67880600000001,141.68716015812532,17766.110118884775,5.992677961462375e-11,1.0187552534486037e-10,5.0937762672430185e-11,1.7279734553923033e-6,2.1354917553489962e-8,1.3021291191152414e-6,1.226768911282411e-6,2.6922901094728765e-6,0.0286291599273682,20807.140002954846,5.992677961462375e-11,0.0024049277820024006,0.001255705174623727
2016-10-30T11:00:00.0,6468.1136131039475,20552.47,5566.63651,47.591111,88.01075910731339,11883.68552858437,5.993221595994758e-11,1.0188476713191089e-10,5.0942383565955443e-11,5038.234793661593,62.26431794887806,3796.604752980369,1429.878819442252,3138.038931313374,0.0284785003662109,27020.583613103947,5.993221595994758e-11,0.00240492778199143,0.0012557051744955991
2016-10-30T12:00:00.0,7590.909438262272,20677.31,5730.3541,46.6075833,102.68637098402438,13251.69395858329,5.993255271390572e-11,1.0188533961363972e-10,5.094266980681986e-11,5599.632708037813,69.20227532246723,4219.650934296782,1991.2767302243565,4370.093337629716,0.0292819900512695,28268.219438262273,5.993255271390572e-11,0.0024049277819864078,0.0012557051745567377
2016-10-30T13:00:00.0,7.704980354422758e-7,21444.82,5839.61337,47.279639,125.28346793432449,16111.085386214963,5.991504198108974e-11,1.0185557136785255e-10,5.0927785683926275e-11,4.027028122616779e-7,4.976746215383433e-9,3.0346013508435565e-7,3.6769336760923005e-7,8.069467752473995e-7,0.0312488498687744,21444.820000770498,5.991504198108974e-11,0.0024049277819875774,0.001255705174599732
2016-10-30T14:00:00.0,1.0021728497214033e-6,21716.45,5771.4745299999995,48.0086388,78.00623386713414,10271.473273030546,5.991893956157377e-11,1.0186219725467541e-10,5.0931098627337705e-11,5.274273871599747e-7,6.518137378271707e-9,3.974474011141285e-7,4.7464360036417393e-7,1.0416617661505814e-6,0.032622898101806595,21716.450001002173,5.991893956157377e-11,0.0024049277819806346,0.0012557051745688854
2016-10-30T15:00:00.0,5231.919989649559,21763.27,5675.16894,49.8014443,30.000000001485173,4500.00000017483,5.8015879884297017e-11,9.862699580330493e-11,4.931349790165246e-11,4029.603914485091,49.799294716314435,3036.54236075088,1202.3160751643697,2638.625455744129,0.0316712799072266,26995.18998964956,5.8015879884297017e-11,0.0021495831183854087,0.0011234430463112476
2016-10-30T16:00:00.0,13237.975389867654,22467.12,6170.37256,47.333917,30.000000000967315,4500.0000001128865,5.5303419545998685e-11,9.401581322819776e-11,4.700790661409888e-11,8840.74175228433,109.25706679265298,6662.016267844693,4397.233637583228,9650.251585794733,0.0291146793365479,35705.09538986765,5.5303419545998685e-11,0.0017575373358217285,0.0009186067861922032
2016-10-30T17:00:00.0,14739.607128598218,23085.2,6242.0185200000005,50.045083,91.92490733100333,14641.8962123591,5.530307067264662e-11,9.401522014349925e-11,4.7007610071749625e-11,9952.777072329265,122.99999930242177,7499.999957464742,4786.830056268858,10505.267208596011,0.0308294696807861,37824.80712859822,5.530307067264662e-11,0.0017575373358151847,0.0009186067863292844
2016-10-30T18:00:00.0,14370.697128728594,23454.11,6386.87493,56.911389,164.88158117081142,26405.14577702664,5.530289692901912e-11,9.40149247793325e-11,4.700746238966625e-11,9952.77708052934,122.99999940376127,7499.999963643979,4417.920048199159,9695.650371327654,0.025805170059204106,37824.80712872859,5.530289692901912e-11,0.0017575373358153224,0.0009186067866166408
2016-10-30T19:00:00.0,14263.567128733644,23561.24,6766.8263400000005,56.831306000000005,230.9719491119549,37213.922100605065,5.530296189443363e-11,9.401503522053717e-11,4.7007517610268584e-11,9952.777098678356,122.99999962805332,7499.9999773203235,4310.790030055195,9460.540820030712,0.0270167102813721,37824.80712873364,5.530296189443363e-11,0.0017575373358145337,0.0009186067873942637
2016-10-30T20:00:00.0,14036.097128774118,23788.71,7219.36107,54.229027,297.14240027738924,47407.63747656288,5.530289448259627e-11,9.401492062041365e-11,4.7007460310206826e-11,9952.77707225766,122.99999930153687,7499.999957410784,4083.320056516362,8961.330940868986,0.0230799999237061,37824.80712877412,5.530289448259627e-11,0.001757537335813798,0.0009186067883612021
2016-10-30T21:00:00.0,14006.397128783567,23818.41,7795.99763,44.689361,365.9151301163134,56649.60822344943,5.5302874779202305e-11,9.401488712464392e-11,4.700744356232196e-11,9874.580484167594,122.03361773681053,7441.0742522445435,4131.816644615878,9067.762464591753,0.020687759399414102,37824.80712878357,5.5302874779202305e-11,0.0017575373358114598,0.0009186067902957865
2016-10-30T22:00:00.0,13866.297128779432,23958.51,7741.47683,44.879861,443.2611443905041,65362.44822889252,5.530287595655822e-11,9.401488912614896e-11,4.700744456307448e-11,9294.293873951443,114.86222706533363,7003.79433325205,4572.003254827893,10033.804272545085,0.0233467597961426,37824.80712877943,5.530287595655822e-11,0.0017575373358149516,0.0009186067901067128
2016-10-30T23:00:00.0,13601.837128608599,24222.97,7185.611,44.646584,513.2452679932261,74658.57092329644,5.530400158130267e-11,9.401680268821453e-11,4.7008401344107266e-11,8204.936637349387,101.39955846857957,6182.899906620705,5396.900491259117,11844.139251325807,0.0296508197784424,37824.8071286086,5.530400158130267e-11,0.0017575373358225364,0.0009186067882904031
2016-10-31T00:00:00.0,7.724706990754095e-8,24535.21,6864.02768,42.194361,569.9999999991887,85499.99999984975,5.844820409977297e-11,9.936194696961406e-11,4.968097348480703e-11,4.280972200721606e-8,5.290579442057301e-10,3.225963074425183e-8,3.4337985953355274e-8,7.535878934590545e-8,0.0408103981018066,24535.210000077244,5.844820409977297e-11,0.002224971181568587,0.001072502310921618
2016-10-31T01:00:00.0,3.7450989443780435e-8,25416.51,6537.9767600000005,46.524167,527.807863970949,78635.97339245968,5.829048625380681e-11,9.909382663147158e-11,4.954691331573579e-11,1.9662198548129924e-8,2.429925226023439e-10,1.4816617231850235e-8,1.7689697069019038e-8,3.882214166049036e-8,0.051236888885498,25416.51000003745,5.829048625380681e-11,0.002224971181577995,0.001072502310618093
2016-10-31T02:00:00.0,3.772755638159684e-8,25316.0,6190.6758899999995,52.498611,481.28592194242316,72097.99770501562,5.829275330912089e-11,9.90976806255055e-11,4.954884031275275e-11,1.981509773681571e-8,2.4488210577747384e-10,1.4931835718138648e-8,1.7813360964155625e-8,3.909353676898482e-8,0.0508733406066895,25316.000000037726,5.829275330912089e-11,0.0022249711815828916,0.0010725023103046235
2016-10-31T03:00:00.0,4.6357592358891645e-8,24889.95,5947.86106,53.609444999999994,428.78953591389904,65907.32288757195,5.834989177345122e-11,9.919481601486706e-11,4.959740800743353e-11,2.4639626711609678e-8,3.045053703418929e-10,1.8567400630603223e-8,2.1618770831267103e-8,4.7444960784942944e-8,0.045266811370849605,24889.95000004636,5.834989177345122e-11,0.0022249711815848835,0.0010725023100932748
2016-10-31T04:00:00.0,6.34594052408091e-8,24071.58,5904.49998,52.965111,375.18231588543483,59959.46290014027,5.841712315177919e-11,9.930910935802462e-11,4.965455467901231e-11,3.450326160076288e-8,4.264037184781336e-10,2.6000226736471557e-8,2.8856834530688196e-8,6.332975141703945e-8,0.0389832801818848,24071.58000006346,5.841712315177919e-11,0.0022249711815855817,0.0010725023100568278
2016-10-31T05:00:00.0,9.930626296871262e-8,23368.07,5643.1734799999995,59.607889,322.21942985709256,54054.963992731915,5.848256122693793e-11,9.942035408579449e-11,4.9710177042897245e-11,5.644743371464974e-8,6.975976912844213e-10,4.253644459051349e-8,4.2759408899977076e-8,9.384060242280884e-8,0.0334950218200684,23368.070000099306,5.848256122693793e-11,0.0022249711815873156,0.0010725023098371008
2016-10-31T06:00:00.0,2.3367816189938378e-7,22718.0,5174.30778,55.75519499999999,262.6137658290212,48411.79158537061,5.854737487455802e-11,9.953053728674863e-11,4.9765268643374316e-11,1.519581541067742e-7,1.8779535312907677e-9,1.1450936166407118e-7,8.162047725532282e-8,1.7912583341816885e-7,0.028959020614624,22718.00000023368,5.854737487455802e-11,0.0022249711815860566,0.0010725023094616936
2016-10-31T07:00:00.0,6.238545064774748e-7,22009.58111,5251.717552,49.5483052,206.8607958021304,43237.48487816655,5.85721500897001e-11,9.957265515249016e-11,4.978632757624508e-11,4.987862352071364e-7,6.164179719558147e-9,3.7586461704622846e-7,1.249686986151859e-7,2.742586547320061e-7,0.0275931797027588,22009.58111062385,5.85721500897001e-11,0.002224971181583506,0.0010725023095221535
2016-10-31T08:00:00.0,9952.777128595828,21491.40917,5103.444407999999,58.95413861,157.3147155795259,37985.76839931898,5.859940217501128e-11,9.961898369751917e-11,4.980949184875959e-11,9952.777128278498,122.99999999386252,7499.999999625763,3.172308198694488e-7,6.962007195484546e-7,0.026187320709228502,31444.186298595825,5.859940217501128e-11,0.002224971181574807,0.0010725023094061421
2016-10-31T09:00:00.0,15420.697120885445,21045.85,4806.94675,67.30869399999999,221.3628019346198,40382.325064143246,5.862124261194029e-11,9.96561124402985e-11,4.982805622014925e-11,9952.77712861064,122.99999999796725,7499.999999876051,5467.919992274705,11999.999983045922,0.024553970336914106,36466.54712088544,5.862124261194029e-11,0.00222497118157569,0.0010725023091783753
2016-10-31T10:00:00.0,12370.119655801594,20760.32,4557.912020000001,65.188834,277.05633290381877,55075.379369567534,5.861873495187065e-11,9.965184941818011e-11,4.9825924709090056e-11,9952.777128592064,122.9999999977377,7499.999999862054,2417.3425272094305,5305.145343478537,0.024343900680542003,33130.439655801594,5.861873495187065e-11,0.0022249711815750394,0.0010725023090058599
2016-10-31T11:00:00.0,4225.809218867191,20739.52,4146.96753,68.865555,334.86972387278803,63322.61376541043,5.85854605627421e-11,9.959528295666157e-11,4.9797641478330786e-11,4225.809218689819,52.224070445232186,3184.3945393434255,1.7727184698823593e-7,3.890441271742877e-7,0.0263861503601074,24965.329218867188,5.85854605627421e-11,0.0022249711815805766,0.0010725023087313095
2016-10-31T12:00:00.0,1.6238476358145902e-7,21538.87,4313.949070000001,77.03363909999999,318.23046428925164,62360.04184764521,5.852624565483525e-11,9.949461761321991e-11,4.9747308806609955e-11,9.930926877655209e-8,1.2272996673662276e-9,7.483534557111144e-8,6.29760001872937e-8,1.3820831362703264e-7,0.030542819976806607,21538.870000162384,5.852624565483525e-11,0.0022249711815873563,0.0010725023088426367
2016-10-31T13:00:00.0,6.87791062165769e-8,23969.56,4220.13418,99.6484721,241.19905016170995,58046.09385036056,5.84311899637601e-11,9.933302293839216e-11,4.966651146919608e-11,3.765251214209196e-8,4.6532328952565165e-10,2.8373371312539733e-8,3.102726105154655e-8,6.809301025226386e-8,0.0375516891479492,23969.56000006878,5.84311899637601e-11,0.0022249711815978323,0.0010725023087808606
2016-10-31T14:00:00.0,5.1165989275705184e-8,25320.84,4191.1852,111.555028,141.55280303340672,53825.96074295934,5.837214180581117e-11,9.923264106987897e-11,4.9616320534939487e-11,2.7460117574743182e-8,3.393620110238606e-10,2.06928055502354e-8,2.3606639059892123e-8,5.180757376090094e-8,0.0466598815917969,25320.840000051165,5.837214180581117e-11,0.0022249711816220686,0.0010725023087621028
2016-10-31T15:00:00.0,11559.21712757586,26265.59,4232.648120000001,100.90136,30.00000000497709,49634.776615534145,5.8038345390154704e-11,9.866518716326299e-11,4.9332593581631495e-11,9952.777128436268,122.9999999958123,7499.999999744652,1606.439999139494,3525.5234146940566,0.036471809387207,37824.80712757586,5.8038345390154704e-11,0.002148776033861519,0.0010725023087875332
2016-10-31T16:00:00.0,10443.937128775004,27380.87,4507.34718,74.86805600000001,52.10078877687292,56427.65298247516,5.803771708939768e-11,9.866411905197605e-11,4.9332059525988027e-11,9952.777128458623,122.99999999608858,7499.999999761498,491.1600003162814,1077.9089679065123,0.0299161701202393,37824.807128775006,5.803771708939768e-11,0.002148776033841974,0.001072502308973977
2016-10-31T17:00:00.0,9708.117128786162,28116.69,5233.53697,62.206417,100.2348815490409,60498.215842645484,5.801961308634848e-11,9.863334224679241e-11,4.931667112339621e-11,9708.1171284703,119.97640370640984,7315.634372342063,3.1576455903622165e-7,6.929828359658993e-7,0.027518590927124,37824.80712878616,5.801961308634848e-11,0.0021487760338354134,0.0010725023095098443
2016-10-31T18:00:00.0,9311.017128787249,28513.79,6109.4166399999995,60.340582999999995,158.0070170315393,62580.31431818284,5.8019533223547925e-11,9.863320648003147e-11,4.9316603240015736e-11,9311.017128474352,115.06889906046659,7016.396284174792,3.127985251698722e-7,6.864735222970464e-7,0.0257274894714355,37824.80712878725,5.8019533223547925e-11,0.002148776033833505,0.0010725023102379164
2016-10-31T19:00:00.0,9186.887128787126,28637.92,6603.58327,54.34008299999999,212.73748186807643,63487.29503554641,5.801961120539877e-11,9.86333390491779e-11,4.931666952458895e-11,9186.88712847289,113.53485586803566,6922.857065124125,3.141383834713217e-7,6.894140005076629e-7,0.0257363891601563,37824.80712878713,5.801961120539877e-11,0.0021487760338313165,0.001072502310685999
2016-10-31T20:00:00.0,8919.21712878782,28905.59,7424.38423,48.393361,271.9344035122058,63806.56990386226,5.801948353775573e-11,9.863312201418473e-11,4.9316561007092366e-11,8919.217128475768,110.22689372102255,6721.152056159911,3.119525440484035e-7,6.846169162278969e-7,0.0249061107635498,37824.80712878782,5.801948353775573e-11,0.0021487760338298506,0.001072502311578732
2016-10-31T21:00:00.0,9189.587128787916,28635.22,7636.82863,42.434583,333.77008500929156,63103.33880320911,5.801959356100825e-11,9.863330905371402e-11,4.931665452685701e-11,9189.587128473982,113.56822343930119,6924.891673128121,3.1383536297869566e-7,6.887489860393619e-7,0.0248805198669434,37824.80712878792,5.801959356100825e-11,0.002148776033827765,0.001072502311906588
2016-10-31T22:00:00.0,9410.427128785763,28414.38,8345.06475,40.472667,404.90587422468457,62391.402919528286,5.8019526075611056e-11,9.863319432853879e-11,4.9316597164269395e-11,9410.427128472986,116.29744360051065,7091.307536616502,3.126779596770146e-7,6.862089270004271e-7,0.026794340133667,37824.80712878577,5.8019526075611056e-11,0.0021487760338277455,0.0010725023132151883
2016-10-31T23:00:00.0,9941.717128775606,27883.09,8397.16892,42.525167,480.7327996012843,61137.64677933331,5.802154999691473e-11,9.863663499475504e-11,4.931831749737752e-11,9941.717128423956,122.86331653712405,7491.6656425075635,3.515527968463661e-7,7.715243752937851e-7,0.030603580474853505,37824.80712877561,5.802154999691473e-11,0.0021487760338305835,0.0010725023133430851
2016-11-01T00:00:00.0,1.0215673765565647e-7,27812.86,7311.8032,46.18525,561.073097914496,60232.14457511471,5.7914925913291274e-11,9.845537405259516e-11,4.922768702629758e-11,5.556777437567827e-8,6.867265447397376e-10,4.187356980120351e-8,4.649050790592561e-8,1.0202894242620728e-7,0.0399582290649414,27812.860000102155,5.7914925913291274e-11,0.0021487760338835663,0.0010725023114106149
2016-11-01T01:00:00.0,4.143391458229323e-8,28593.39,6413.44204,55.3,514.8899966912664,52920.34244776093,5.775275384445684e-11,9.817968153557663e-11,4.9089840767788314e-11,2.1348028437727442e-8,2.638266148097331e-10,1.608698870791055e-8,1.9987706463030212e-8,4.3865396267019735e-8,0.050165950775146496,28593.390000041432,5.775275384445684e-11,0.002148776033891859,0.0010725023105144975
2016-11-01T02:00:00.0,4.487141028677495e-8,27613.93,5939.5995,57.087,459.59214546761774,46506.90148032319,5.7773799825104545e-11,9.821545970267772e-11,4.910772985133886e-11,2.31844363852943e-8,2.865216048238943e-10,1.7470829562432577e-8,2.1588758441777972e-8,4.737909503089578e-8,0.047739738464355495,27613.93000004487,5.7773799825104545e-11,0.0021487760338948134,0.001072502310094646
2016-11-01T03:00:00.0,5.96824673667245e-8,26470.24,5706.09255,55.269139,402.5072942439708,40567.30305289035,5.783676718055537e-11,9.832250420694412e-11,4.916125210347206e-11,3.120368778153621e-8,3.856263982876203e-10,2.3513804773635383e-8,2.838045708098134e-8,6.228428451253421e-8,0.0397967987060547,26470.240000059683,5.783676718055537e-11,0.002148776033895649,0.001072502309896781
2016-11-01T04:00:00.0,8.220149435784154e-8,25435.53,5283.78701,51.399028,347.24030402042297,34861.21157547845,5.78890065627306e-11,9.841131115664202e-11,4.920565557832101e-11,4.372640872464386e-8,5.403866884129758e-10,3.29504078300595e-8,3.837667432204104e-8,8.422217074582154e-8,0.035889900207519504,25435.5300000822,5.78890065627306e-11,0.0021487760338952605,0.001072502309554079
2016-11-01T05:00:00.0,1.0656368311027072e-7,24315.12,5095.93978,48.715917,295.8434247970578,29577.42563809794,5.7920605938529675e-11,9.846503009550044e-11,4.923251504775022e-11,5.7717510253738034e-8,7.132937540301854e-10,4.3493521587206426e-8,4.8747707826437186e-8,1.0698263579519199e-7,0.034463550567627003,24315.120000106563,5.7920605938529675e-11,0.002148776033894568,0.0010725023094079631
2016-11-01T06:00:00.0,1.7725842098137814e-7,23272.73,5375.14574,52.440861,247.12965657384893,24481.486930750725,5.796143611556468e-11,9.853444139645996e-11,4.926722069822998e-11,1.0156913675250021e-7,1.2552279287394257e-9,7.653828833776985e-8,7.559074978748147e-8,1.6589288019023278e-7,0.030478500366210897,23272.730000177256,5.796143611556468e-11,0.00214877603389489,0.0010725023096253886
2016-11-01T07:00:00.0,13935.149445523653,22684.7075,5399.1805079999995,53.89244449,194.6909443512132,19106.342263495466,5.8038457451927674e-11,9.866537766827704e-11,4.933268883413852e-11,9952.777128438483,122.99999999583969,7499.999999746322,3982.372317085071,8739.789134629045,0.01773168945,36619.85694552366,5.8038457451927674e-11,0.0021487760338849355,0.001072502309639971
2016-11-01T08:00:00.0,14603.44027885131,22016.41666666667,5334.905025,53.62994439,263.8006486331193,29946.951962373143,5.803783007768568e-11,9.866431113206565e-11,4.9332155566032826e-11,9952.777128461354,122.99999999612233,7499.999999763556,4650.663150389859,10206.432757735722,0.01909495926,36619.85694551799,5.803783007768568e-11,0.0021487760338844758,0.001072502309587402
2016-11-01T09:00:00.0,15301.66527888902,21318.191666666666,5186.78698,55.147721999999995,333.17285301532803,42318.48076737473,5.8037944543989484e-11,9.866450572478212e-11,4.933225286239106e-11,9952.777128463309,122.99999999614649,7499.999999765029,5348.888150425612,11738.770465754318,0.01821474,36619.856945555686,5.8037944543989484e-11,0.0021487760338852547,0.0010725023094694326
2016-11-01T10:00:00.0,15420.697128627078,21116.308611111108,5043.30783,54.750528,401.0272797875645,56370.465325396384,5.8107173475451794e-11,9.878219490826805e-11,4.9391097454134025e-11,9952.77712870969,122.99999999919135,7499.999999950691,5467.91999991729,11999.999999818483,0.01759101,36537.00573973819,5.8107173475451794e-11,0.002148776033886367,0.0010725023093591864
2016-11-01T11:00:00.0,15420.697128400048,21010.926944444444,4827.15964,59.01133299999999,469.27890056282604,70827.15856766787,5.8062907530448266e-11,9.870694280176204e-11,4.935347140088102e-11,9952.777128638196,122.99999999830781,7499.999999896817,5467.919999761754,11999.99999947714,0.02074,36431.6240728445,5.8062907530448266e-11,0.002148776033890372,0.0010725023091990454
2016-11-01T12:00:00.0,1975.236247828077,21579.75805555556,4571.71529,64.268,533.2697163372075,85499.99999954413,5.800900350839386e-11,9.861530596426955e-11,4.930765298213478e-11,1975.2362253017557,24.41067981013014,1488.456085983545,2.2526222681238836e-5,4.9436471670190134e-5,0.02547376,23554.99430338364,5.800900350839386e-11,0.002148776033907533,0.001123226441532406
2016-11-01T13:00:00.0,9.879068780873986e-8,24119.292222222222,4619.905070000001,85.6388054,493.4145449234178,82416.74196819059,5.7894319668677917e-11,9.842034343675245e-11,4.921017171837623e-11,4.9457640281465604e-8,6.112153096478443e-10,3.726922619803928e-8,4.923462718383751e-8,1.0805123816845347e-7,0.03495449,24119.292222321015,5.7894319668677917e-11,0.002148776033919967,0.001123226441567066
2016-11-01T14:00:00.0,6.212256133715334e-8,25555.047777777778,4865.75694,92.2556109,407.7778883001139,77796.83802156233,5.782540049347422e-11,9.830318083890617e-11,4.9151590419453084e-11,3.1074247102930385e-8,3.8402672381862355e-10,2.3416263647477044e-8,3.095001105338404e-8,6.792347595440469e-8,0.04244678,25555.0477778399,5.782540049347422e-11,0.0021487760339243063,0.0011232264417106932
2016-11-01T15:00:00.0,9871.52222237386,26748.334722222226,4962.7916399999995,93.6006946,315.52442617657,72931.08220488012,5.801123654250358e-11,9.861910212225608e-11,4.930955106112804e-11,6496.710230806283,80.28868204823517,4895.651344404583,3374.811991567479,7406.425825324757,0.03766899,36619.85694459609,5.801123654250358e-11,0.0021487760339133593,0.0011232264417673072
2016-11-01T16:00:00.0,8740.980278938649,27878.87666666667,5114.53933,80.58330600000001,302.21456240089805,80270.3688578359,5.8010173658300897e-11,9.861729521911152e-11,4.930864760955576e-11,7082.240799411939,87.52487944386189,5336.882892918407,1658.7394795266116,3640.3008373054727,0.03422684,36619.85694560532,5.8010173658300897e-11,0.0021487760339116515,0.00112322644186336
2016-11-01T17:00:00.0,7949.774167840917,28670.082777777778,5549.75689,64.926361,309.1582846208224,84133.01438128622,5.801016716355498e-11,9.861728417804347e-11,4.9308642089021733e-11,7427.291704575326,91.7891426526091,5596.898942232262,522.4824632654922,1146.6498337916257,0.03132786,36619.856945618696,5.801016716355498e-11,0.002148776033909489,0.0011232264421542305
2016-11-01T18:00:00.0,7565.831667842475,29054.025277777782,5970.86335,59.607805000000006,336.0232150495591,85326.80739053656,5.801018135670652e-11,9.861730830640108e-11,4.930865415320054e-11,7565.826932190892,93.50121082978647,5701.293343279663,0.004735651484961346,0.010392949754117864,0.02860869,36619.85694562026,5.801018135670652e-11,0.0021487760339088994,0.0011232264425722893
2016-11-01T19:00:00.0,7424.692223398131,29195.16472222222,6147.14579,50.171167,369.91876965544606,85057.24889999241,5.801006834349569e-11,9.861711618394267e-11,4.9308558091971333e-11,7424.692196059536,91.75701699126805,5594.940060443173,2.733849695423607e-5,5.999757923503505e-5,0.02821435,36619.856945620355,5.801006834349569e-11,0.0021487760339079357,0.0011232264427471367
2016-11-01T20:00:00.0,7626.463612287526,28993.39333333333,6798.898120000001,46.897444,411.5067684227894,84505.04435365961,5.8010208147861726e-11,9.861735385136493e-11,4.930867692568246e-11,7603.40212983628,93.96557863895006,5729.608453594516,23.06148245114735,50.61116282128637,0.02734628,36619.856945620864,5.8010208147861726e-11,0.002148776033908367,0.0011232264432452003
2016-11-01T21:00:00.0,7798.90000117735,28820.95694444445,7063.94444,41.648667,458.5770518378228,83486.36697330188,5.8010216623053676e-11,9.861736825919125e-11,4.9308684129595626e-11,7357.2987316830095,90.92414431552544,5544.155141190575,441.60126949424193,969.1464458022251,0.02569858,36619.8569456218,5.8010216623053676e-11,0.002148776033909676,0.0011232264434589362
2016-11-01T22:00:00.0,7851.310278955859,28768.546666666665,7553.95829,46.118361,507.8546779294291,82935.72524352111,5.8010174779182817e-11,9.861729712461078e-11,4.930864856230539e-11,6641.034982076627,82.07229924136294,5004.408490327009,1210.2752968791337,2656.0929133106565,0.02435466,36619.85694562252,5.8010174779182817e-11,0.0021487760339169086,0.0011232264439852843
2016-11-01T23:00:00.0,8232.327223391963,28387.529722222214,7425.41425,43.995139,543.8107649468761,83042.26948038524,5.8011013209012803e-11,9.861872245532177e-11,4.930936122766088e-11,5678.927207916884,70.18222527602617,4279.403980245498,2553.4000154749806,5603.739664387878,0.03175003,36619.856945614185,5.8011013209012803e-11,0.002148776033930888,0.0011232264438376766
2016-11-02T00:00:00.0,2.4240258511636153e-7,28114.301388888893,6954.31472,48.441,569.9999999989856,85499.99999824505,6.085889186182876e-11,1.0346011616510888e-10,5.173005808255444e-11,1.8329154900358361e-7,2.265182896767563e-9,1.3812090833948554e-7,5.9007575996612826e-8,1.2949913531276133e-7,0.04072438,28114.301389131295,6.085889186182876e-11,0.0025226299313983245,0.0011364031250139586
2016-11-02T01:00:00.0,4.697061860193181e-8,28955.614444444444,6124.93512,53.305389,521.5615226312325,78545.68641491579,6.065754419479362e-11,1.0311782513114916e-10,5.155891256557458e-11,2.650700645780592e-8,3.2758312098478355e-10,1.9974580547852655e-8,2.0360494318994736e-8,4.468352350216112e-8,0.053920470000000005,28955.614444491413,6.065754419479362e-11,0.0025226299314065445,0.001136403124442749
2016-11-02T02:00:00.0,5.9063003875436214e-8,28214.006388888887,5385.71293,58.357111,468.258656261567,72420.75243138357,6.071118639658041e-11,1.032090168741867e-10,5.160450843709335e-11,3.4296603404968916e-8,4.2384976215481083e-10,2.584449769236651e-8,2.4663191453593113e-8,5.4126303501718637e-8,0.047583820000000006,28214.006388947946,6.071118639658041e-11,0.002522629931410549,0.0011364031239792893
2016-11-02T03:00:00.0,7.536586954502138e-8,26728.447222222218,4451.8634,56.81625,409.90406789202,67035.04063786668,6.075576599939258e-11,1.0328480219896739e-10,5.164240109948369e-11,4.535549756763308e-8,5.605195543553215e-10,3.41780216070318e-8,2.990708717518934e-8,6.563465560986117e-8,0.0430793,26728.447222297582,6.075576599939258e-11,0.0025226299314115744,0.001136403123460854
2016-11-02T04:00:00.0,1.0712693922344403e-7,25668.27277777778,4677.0532,66.1275,353.0903405226408,62583.178374369614,6.080259292239244e-11,1.0336440796806716e-10,5.168220398403358e-11,6.853296751655238e-8,8.469550654525063e-10,5.164360155198209e-8,3.849060729892357e-8,8.447221019822581e-8,0.03839044,25668.272777884904,6.080259292239244e-11,0.0025226299314142333,0.00113640312357978
2016-11-02T05:00:00.0,1.490942539439305e-7,24414.25916666667,4407.03239,81.65925,286.9653631534151,57906.126310908854,6.083259981841944e-11,1.0341541969131306e-10,5.170770984565653e-11,1.0183934262509142e-7,1.258567230112168e-9,7.674190427513219e-8,4.715149589914777e-8,1.0347955909921383e-7,0.03522127,24414.259166815762,6.083259981841944e-11,0.002522629931418196,0.0011364031234393681
2016-11-02T06:00:00.0,1.5086020955965267e-6,23485.78444444444,3972.52778,75.032861,205.30863578469103,53499.095057492195,6.088796692195275e-11,1.0350954376731966e-10,5.175477188365983e-11,1.4278667504542631e-6,1.764609093858898e-8,1.075981154792011e-6,8.063183559849625e-8,1.7695614185685874e-7,0.02973463,23485.784445953042,6.088796692195275e-11,0.0025226299314151414,0.0011364031232522515
2016-11-02T07:00:00.0,10356.065894511223,22696.35666666667,4154.731442,85.46538903,130.27829743232306,49526.56841514826,6.0966481098937e-11,1.0364301786819289e-10,5.1821508934096447e-11,9952.777128684946,122.99999999888556,7499.999999932045,403.28876582617266,885.0651051796792,0.02085103035,33052.42256117789,6.0966481098937e-11,0.002522629931404161,0.0011364031233130733
2016-11-02T08:00:00.0,9952.777130927287,21973.8275,4006.805501,78.61588886,167.81543103119222,53756.90321466311,6.096233394844497e-11,1.0363596771235644e-10,5.181798385617822e-11,9952.777128682179,122.99999999885135,7499.99999992996,2.2450034436805228e-6,4.926926751701977e-6,0.02077939034,31926.604630927286,6.096233394844497e-11,0.0025226299314014496,0.0011364031232623272
2016-11-02T09:00:00.0,15181.463322921234,21438.393611111107,3791.22219,72.25755500000001,212.2020647999918,57250.09885492312,6.096796714146186e-11,1.0364554414048516e-10,5.182277207024258e-11,9952.777128689291,122.99999999893924,7499.9999999353195,5228.68619423184,11474.972993529913,0.01967701,36619.856934032345,6.096796714146186e-11,0.0025226299313994578,0.0011364031231734083
2016-11-02T10:00:00.0,12425.453515609344,21159.61472222222,3659.74074,70.932361,262.94703242886237,72433.85079479148,6.096625531627208e-11,1.0364263403766254e-10,5.182131701883127e-11,9952.777128687247,122.99999999891399,7499.99999993378,2472.676386921993,5426.58207198787,0.01928354,33585.06823783156,6.096625531627208e-11,0.0025226299313988432,0.00113640312308567
2016-11-02T11:00:00.0,9952.777128823953,21028.27111111111,3700.6944,75.652861,315.01719405763106,81700.69326311625,6.093561903658261e-11,1.0359055236219045e-10,5.1795276181095225e-11,9952.77712861461,122.99999999801632,7499.999999879044,2.0923838163218989e-7,4.5919848490582867e-7,0.02237445,30981.048239935062,6.093561903658261e-11,0.0025226299313997574,0.0011364031231221163
2016-11-02T12:00:00.0,837.7546627173554,21744.092222222214,3703.62497,86.9356946,362.3668556856301,85499.99999985761,6.085938470620194e-11,1.034609540005433e-10,5.173047700027165e-11,837.7546620675448,10.353273473429972,631.2971630140227,6.497070536017684e-7,1.4258593108935793e-6,0.02949062,22581.84688493957,6.085938470620194e-11,0.00252262993141085,0.0012988048576605504
