Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-02T13:00:00.0,1.2910627103776295e-7,24188.25472222222,3962.43054,108.713278,285.7869571889571,82427.67349310235,6.076734895161835e-11,1.0330449321775118e-10,5.165224660887559e-11,6.719154477078273e-8,8.303772806197043e-10,5.06327610133966e-8,6.181142177376246e-8,1.356525079527772e-7,0.03708182,24188.254722351325,6.076734895161835e-11,0.0025226299314366992,0.0012988048577395142
2016-11-02T14:00:00.0,7.856232174619007e-8,25771.1675,3773.21756,114.865417,177.07620181982963,78465.2442520935,6.070381276846137e-11,1.0319648170638432e-10,5.159824085319216e-11,4.045111241180078e-8,4.999093983795278e-10,3.04822803889956e-8,3.8008012852682904e-8,8.34130993562808e-8,0.04659749,25771.16750007856,6.070381276846137e-11,0.002522629931475537,0.0012988048576982017
2016-11-02T15:00:00.0,9800.061945611773,26819.795,3811.55784,123.058222,62.213307450287004,74692.02799101225,6.086335115518268e-11,1.0346769696381055e-10,5.1733848481905276e-11,9800.061944511734,121.11269081771263,7384.920171811746,1.099935050935143e-6,2.4139381357484593e-6,0.03222081,36619.85694561177,6.086335115518268e-11,0.002522629931392645,0.0012988048577135868
2016-11-02T16:00:00.0,8648.356667848517,27971.500277777777,3978.55552,90.555805,60.27029889798192,78265.39162404281,6.08609856520755e-11,1.0346367560852835e-10,5.1731837804264174e-11,8648.356667070033,106.87950270423953,6517.042847819483,7.783805114233141e-7,1.7082484998097574e-6,0.02591387,36619.85694562629,6.08609856520755e-11,0.00252262993137878,0.0012988048577489703
2016-11-02T17:00:00.0,8008.108890071476,28611.748055555563,4702.25688,69.574028,76.59651923220171,80803.8802523754,6.086102843689071e-11,1.034637483427142e-10,5.17318741713571e-11,8008.108889288824,98.96709035458406,6034.578680157564,7.825482289891623e-7,1.7173950511108332e-6,0.02265883,36619.85694562704,6.086102843689071e-11,0.0025226299313693776,0.0012988048579377607
2016-11-02T18:00:00.0,7670.480001182751,28949.376944444444,5743.96523,63.961056000000006,105.99210421677542,82136.20335305521,6.086106017029912e-11,1.0346380228950849e-10,5.1731901144754246e-11,7670.480000396984,94.79455109279039,5780.155554438437,7.856630581317415e-7,1.7242309136894647e-6,0.0219883,36619.856945627194,6.086106017029912e-11,0.0025226299313646358,0.0012988048582733833
2016-11-02T19:00:00.0,7480.977778960684,29138.879166666666,6732.6573,54.724222,136.82812193954248,82172.39497802274,6.086101679807826e-11,1.0346372855673304e-10,5.173186427836652e-11,7480.977778179134,92.45261446231908,5637.354540385309,7.814468454087876e-7,1.714977934005152e-6,0.02180578,36619.85694562735,6.086101679807826e-11,0.002522629931360495,0.0012988048586378075
2016-11-02T20:00:00.0,7649.85889007184,28969.998055555563,7637.79157,46.902556,174.55903703186115,81077.09351892787,6.086108078654546e-11,1.0346383733712726e-10,5.173191866856363e-11,7649.858889284024,94.539707983769,5764.616340473719,7.877117322685396e-7,1.728726972454329e-6,0.02168609,36619.8569456274,6.086108078654546e-11,0.0025226299313569024,0.001298804859088317
2016-11-02T21:00:00.0,7866.003056738317,28753.853888888887,8591.40732,42.543,222.19871164559652,79203.91958993519,6.086110676355592e-11,1.0346388149804507e-10,5.1731940749022534e-11,7866.003055947927,97.21089534742414,5927.493618745374,7.902861239550094e-7,1.7343767808344146e-6,0.02248139,36619.8569456272,6.086110676355592e-11,0.0025226299313545362,0.0012988048598657196
2016-11-02T22:00:00.0,8003.054167848591,28616.802777777782,9134.04631,41.36275,276.86912962298095,76540.0071892198,6.086109652732941e-11,1.0346386409645999e-10,5.1731932048229996e-11,8003.054167059212,98.9046222789708,6030.769651156756,7.892746958279093e-7,1.732157081657177e-6,0.02558012,36619.85694562637,6.086109652732941e-11,0.002522629931353738,0.0012988048604278453
2016-11-02T23:00:00.0,8110.54333450636,28509.31361111112,9215.7014,39.685666999999995,334.4135245319046,73436.73183091356,6.086278584100901e-11,1.0346673592971532e-10,5.173336796485766e-11,8110.543333504972,100.23301206423022,6111.76902830672,1.0012847672818254e-6,2.1974383691388872e-6,0.03065268,36619.85694561748,6.086278584100901e-11,0.002522629931353371,0.0012988048605159824
2016-11-03T00:00:00.0,1.2218712214868782e-7,28273.702777777777,8984.4005,41.619611,394.9633922261426,70332.80076022258,6.076102811057805e-11,1.0329374778798268e-10,5.164687389399134e-11,6.389298924006171e-8,7.896125448048456e-10,4.8147106390539365e-8,5.819083916083812e-8,1.277067093026338e-7,0.04226461,28273.70277789996,6.076102811057805e-11,0.0025226299313617115,0.0012988048602752761
2016-11-03T01:00:00.0,3.748942789300962e-8,29034.17833333333,7481.296259999999,45.667972,353.346303856931,61348.40155920331,6.052999145426209e-11,1.0290098547224555e-10,5.1450492736122775e-11,1.8914767741075508e-8,2.33755503820732e-10,1.4253384379312926e-8,1.8471759166461864e-8,4.05384698381729e-8,0.05811229,29034.178333370815,6.052999145426209e-11,0.0025226299313634176,0.0012988048590001063
2016-11-03T02:00:00.0,6.549075425316197e-8,27729.524444444443,6316.19899,56.953472,307.6808544871949,53867.10659806297,6.067298045132341e-11,1.031440667672498e-10,5.15720333836249e-11,3.33711617449454e-8,4.1241282121761314e-10,2.514712324497641e-8,3.2016448441449317e-8,7.026389948963989e-8,0.04431807,27729.524444509934,6.067298045132341e-11,0.0025226299313662027,0.001298804858496867
2016-11-03T03:00:00.0,7.513241930999773e-8,26503.48055555556,5327.78932,60.036278,250.72990511754955,47550.90890696323,6.069757596173153e-11,1.031858791349436e-10,5.15929395674718e-11,3.840633669921161e-8,4.746393245705485e-10,2.8941422229911493e-8,3.6622896731651174e-8,8.037329748420132e-8,0.04236377,26503.480555630693,6.069757596173153e-11,0.0025226299313663597,0.0012988048581574743
2016-11-03T04:00:00.0,1.3777762711197095e-7,25685.1075,4991.62035,81.29075,190.69614974794936,42223.120885877426,6.077355949992089e-11,1.0331505114986551e-10,5.1657525574932756e-11,7.183558733431957e-8,8.877700291886989e-10,5.4132318852969444e-8,6.583872472650154e-8,1.4449090270487105e-7,0.034899650000000004,25685.107500137776,6.077355949992089e-11,0.0025226299313703448,0.0012988048580522972
2016-11-03T05:00:00.0,2.4829067783032234e-7,24591.59055555556,4498.8032,79.410445,109.40792237879087,37231.50183488091,6.081264108649811e-11,1.0338148984704679e-10,5.169074492352339e-11,1.3522930231769602e-7,1.6712123631290074e-9,1.0190319287371996e-7,1.1295799402277927e-7,2.4789973669573644e-7,0.031855400000000006,24591.59055580385,6.081264108649811e-11,0.002522629931365811,0.001298804857907739
2016-11-03T06:00:00.0,12846.32771739363,23472.801666666663,4309.10412,66.10816700000001,30.000000010443753,32732.69993403556,6.057038894902377e-11,1.0296966121334041e-10,5.1484830606670206e-11,9323.073958854064,115.21790170741797,7025.481811427924,3523.253758539463,7732.198917042231,0.02760655,36319.12938406029,6.057038894902377e-11,0.002486318969746341,0.0012988048578521328
2016-11-03T07:00:00.0,9651.856945533993,26968.0,4297.238335,66.32430592,79.11222103688965,43181.27784131058,6.056842429931259e-11,1.029663213088314e-10,5.14831606544157e-11,9334.484602281384,115.3589185435634,7034.080398997768,317.37234325250495,696.5113094248013,0.02221211052,36619.856945534,6.056842429931259e-11,0.002486318969739421,0.0012988048578506648
2016-11-03T08:00:00.0,9651.85694555638,26968.0,4163.6921090000005,69.29902766,128.1493199794288,46614.632513538025,6.056855132671248e-11,1.0296653725541121e-10,5.1483268627705606e-11,9651.85692987806,119.28111993412095,7273.239020373228,1.5678215065364902e-5,3.4407705450039284e-5,0.02185547066,36619.85694555638,6.056855132671248e-11,0.002486318969736576,0.0012988048578151674
2016-11-03T09:00:00.0,9651.856945569965,26968.0,3904.266129999999,71.374333,178.13389857254882,49724.18075812379,6.056848634325685e-11,1.0296642678353665e-10,5.1483213391768325e-11,9651.856933750785,119.28111998198146,7273.239023291552,1.1819076581602923e-5,2.593836760216592e-5,0.02101624,36619.85694556997,6.056848634325685e-11,0.0024863189697353267,0.001298804857768017
2016-11-03T10:00:00.0,9651.856945577045,26968.0,3769.19442,71.549417,226.0431718735642,53093.15497615858,6.056855112522612e-11,1.029665369128844e-10,5.14832684564422e-11,9651.856929908397,119.28111993449586,7273.239020396089,1.56685431886295e-5,3.43864793675756e-5,0.02003059,36619.85694557704,6.056855112522612e-11,0.002486318969734523,0.0012988048577319505
2016-11-03T11:00:00.0,9651.856945562691,26968.0,3816.96063,75.88811199999999,273.7773611273253,56597.200909746,6.056875009908124e-11,1.0296687516843811e-10,5.1483437584219055e-11,9334.482976633806,115.35889845322585,7034.079173977185,317.3739689287818,696.5148771645125,0.02146322,36619.85694556269,6.056875009908124e-11,0.002486318969735206,0.0012988048577500689
2016-11-03T12:00:00.0,9651.856944144314,26968.0,3882.9884,81.8376945,313.2506338997302,60510.83562969257,6.05697362214206e-11,1.0296855157641502e-10,5.148427578820751e-11,7725.840194363906,95.47871228416727,5821.872700254102,1926.016749780304,4226.872558004442,0.02785841,36619.85694414431,6.05697362214206e-11,0.00248631896973731,0.0012988048577650636
2016-11-03T13:00:00.0,1.5067542754241132e-7,26968.0,3918.2893,99.5469999,326.8941380028239,66676.59378675597,6.048503368130456e-11,1.0282455725821774e-10,5.141227862910887e-11,7.606453649416038e-8,9.40032904156184e-10,5.731907952171854e-8,7.450806649099272e-8,1.6351680307903418e-7,0.03513229,26968.000000150674,6.048503368130456e-11,0.0024863189697559517,0.001298804857773458
2016-11-03T14:00:00.0,8.080323920396747e-8,26968.0,3831.44905,110.732417,227.349624422802,62758.30578578165,6.04136025866953e-11,1.02703124397382e-10,5.1351562198691e-11,4.056008119046153e-8,5.012560737447905e-10,3.0564394740536006e-8,4.0140454889108554e-8,8.809299672806162e-8,0.04436459,26968.000000080803,6.04136025866953e-11,0.0024863189697779705,0.0012988048577569748
2016-11-03T15:00:00.0,9615.276945609225,27004.58,3998.53699,109.24375,116.61969374220878,58926.85803470517,6.056980568784444e-11,1.0296866966933556e-10,5.148433483466778e-11,7449.545237064492,92.06415981221713,5613.668281232751,2165.731708544631,4752.955511883051,0.03120366,36619.85694560923,6.056980568784444e-11,0.0024863189697360497,0.0012988048577865085
2016-11-03T16:00:00.0,8897.976945626904,27721.88,4350.07403,85.568333,99.44258987343682,65294.946136625804,6.05687576373391e-11,1.0296688798347647e-10,5.1483443991738234e-11,8441.533066068525,104.32350224386187,6361.1891612110885,456.443879558276,1001.7203168113857,0.02332638,36619.8569456269,6.05687576373391e-11,0.0024863189697284984,0.0012988048578689013
2016-11-03T17:00:00.0,8103.826945627488,28516.03,5314.178220000001,70.152528,118.20024543632181,68307.7828834531,6.056848480946329e-11,1.0296642417608758e-10,5.148321208804379e-11,8103.82693130926,100.15000834985143,6106.707826210452,1.4318125714342957e-5,3.142282779779431e-5,0.02079074,36619.856945627485,6.056848480946329e-11,0.0024863189697233922,0.001298804858156579
2016-11-03T18:00:00.0,7771.156945627521,28848.7,6331.212860000001,61.140916,148.2002121051857,69100.31381989122,6.056846249948023e-11,1.0296638624911638e-10,5.148319312455819e-11,7771.156934308744,96.03875285787808,5856.021515724273,1.1318674484336225e-5,2.4840175754589443e-5,0.02033928,36619.85694562752,6.056846249948023e-11,0.0024863189697199644,0.0012988048585069528
2016-11-03T19:00:00.0,7552.386945627291,29067.47,7388.58788,48.196889,183.10053528204097,68625.12379926052,6.056846091329936e-11,1.0296638355260891e-10,5.1483191776304455e-11,7552.386934339406,93.3351145016618,5691.165518394012,1.1287781985084112e-5,2.4772378495115023e-5,0.02118692,36619.85694562729,6.056846091329936e-11,0.002486318969716041,0.0012988048589481795
2016-11-03T20:00:00.0,7455.216945627225,29164.64,8798.585579999999,44.480611,228.24124710267938,66927.70276123175,6.056844605220568e-11,1.0296635828874966e-10,5.148317914437483e-11,7455.2169346341925,92.1342526910234,5617.9422372575245,1.0992929462359711e-5,2.4125289607074816e-5,0.02163894,36619.85694562722,6.056844605220568e-11,0.0024863189697143695,0.0012988048600887892
2016-11-03T21:00:00.0,7551.916945626739,29067.94,10032.4998,42.217915999999995,275.89737511281385,63747.0607414194,6.056848860265922e-11,1.0296643062452067e-10,5.148321531226033e-11,7551.916933657535,93.3293060641652,5690.811345375926,1.1969101408108861e-5,2.6267614906089762e-5,0.02360699,36619.856945626736,6.056848860265922e-11,0.002486318969713351,0.0012988048614218086
2016-11-03T22:00:00.0,7649.196945624832,28970.66,10950.155,41.267444,327.0112514959511,59405.373611867784,6.056873726831029e-11,1.0296685335612748e-10,5.148342667806374e-11,7633.170746869454,94.3334699167015,5752.04084857936,16.026198755274642,35.171396996169605,0.02818242,36619.85694562483,6.056873726831029e-11,0.002486318969713242,0.0012988048624537252
2016-11-03T23:00:00.0,7868.246945610523,28751.61,10810.0323,40.463556,380.0797637318874,54242.43215624817,6.056957576518667e-11,1.0296827880081734e-10,5.148413940040867e-11,6484.044066558152,80.13214903414648,4886.106648423565,1384.2028790522684,3037.7976540672175,0.03207053,36619.856945610525,6.056957576518667e-11,0.002486318969715101,0.001298804862299634
2016-11-04T00:00:00.0,6.78459129814274e-8,28736.79,10500.6851,40.851583000000005,419.7508430848768,51356.30545754382,6.038438170259957e-11,1.0265344889441926e-10,5.132672444720963e-11,3.401602351244102e-8,4.2038225491191743e-10,2.56330643238974e-8,3.372723602009196e-8,7.401842606349463e-8,0.042974580000000005,28736.790000067846,6.038438170259957e-11,0.0024863189697215196,0.0012988048619637883
2016-11-04T01:00:00.0,3.7071126723190836e-8,29088.03,8461.7569,41.705528,378.90174640441035,40855.62165644835,6.023322137522837e-11,1.0239647633788822e-10,5.119823816894411e-11,1.8498821091866627e-8,2.2861508550424261e-10,1.3939944238063573e-8,1.8469909154986323e-8,4.053440976821824e-8,0.05775859,29088.03000003707,6.023322137522837e-11,0.002486318969722672,0.0012988048597506869
2016-11-04T02:00:00.0,6.398630881534775e-8,27969.2,7007.58328,45.344806,337.1987047237585,32393.86605530769,6.037412901800972e-11,1.0263601933061652e-10,5.131800966530826e-11,3.198500409632138e-8,3.9528218636316446e-10,2.4102572339217343e-8,3.189866869969576e-8,7.000541785475082e-8,0.04409671,27969.200000063985,6.037412901800972e-11,0.002486318969724084,0.001298804858767902
2016-11-04T03:00:00.0,8.192796021056807e-8,26433.28,5840.45827,56.402889,291.85638504350476,25386.284074206662,6.041669567381001e-11,1.0270838264547701e-10,5.1354191322738505e-11,4.098344581976105e-8,5.064881661276579e-10,3.088342476388158e-8,4.084180600816154e-8,8.963219507562994e-8,0.04026141,26433.280000081926,6.041669567381001e-11,0.002486318969726665,0.0012988048583357542
2016-11-04T04:00:00.0,1.3003580211340308e-7,25482.57,5290.71988,56.586861,235.45598236293668,19545.827103132047,6.04729042620682e-11,1.0280393724551593e-10,5.1401968622757965e-11,6.514507335198682e-8,8.050862506634377e-10,4.9090625040453515e-8,6.478792482417076e-8,1.4218479748973084e-7,0.0347081,25482.570000130036,6.04729042620682e-11,0.0024863189697259948,0.00129880485815217
2016-11-04T05:00:00.0,2.3532156617530393e-7,24464.93,5013.76392,68.92819399999999,178.8716076827026,14255.108522128188,6.051576705295015e-11,1.0287680399001526e-10,5.143840199500763e-11,1.1819456460563654e-7,1.4606909466968502e-9,8.906652114005184e-8,1.1702412476567738e-7,2.5682334364587056e-7,0.03134401,24464.93000023532,6.051576705295015e-11,0.0024863189697272017,0.001298804858063603
2016-11-04T06:00:00.0,1.312575047717296e-6,23326.31,4741.3472,63.33108299999999,109.94590000320899,9241.345901278935,6.055772882054523e-11,1.0294813899492688e-10,5.147406949746344e-11,7.147553766752072e-7,8.833204058882616e-9,5.386100035904033e-7,5.977167229030938e-7,1.3117603539988013e-6,0.027858099999999997,23326.310001312573,6.055772882054523e-11,0.0024863189697220023,0.0012988048579774434
2016-11-04T07:00:00.0,14126.48555530305,22493.37139,4389.821693,70.68158368,46.61730333106577,4500.000001934165,6.057680425335846e-11,1.0298056723070937e-10,5.1490283615354686e-11,9952.777127157346,122.99999998000693,7499.99999878091,4173.7084281456,9159.698960070227,0.02496158028,36619.85694530304,6.057680425335846e-11,0.00248631896969251,0.0012868494161949644
2016-11-04T08:00:00.0,14804.621665520805,21815.23528,4221.506933,68.55011114,98.93820595008684,16769.87855463472,6.057610869131082e-11,1.0297938477522839e-10,5.1489692387614196e-11,9952.777127574249,122.99999998515916,7499.99999909507,4851.844537946453,10647.949212014337,0.02240181923,36619.856945520805,6.057610869131082e-11,0.002486318969687439,0.0012868494161442404
2016-11-04T09:00:00.0,15389.776945536596,21230.08,4118.44902,68.388361,153.390581114288,30696.32211959354,6.057620373948564e-11,1.0297954635712559e-10,5.1489773178562793e-11,9952.777127595833,122.9999999854259,7499.999999111335,5436.99981794066,11932.141987316552,0.02178053,36619.856945536594,6.057620373948564e-11,0.0024863189696852474,0.0012868494161142855
2016-11-04T10:00:00.0,15420.697128605778,21050.37,3984.835579999999,68.78644399999999,208.00470641855998,46010.01637287084,6.064730776297799e-11,1.0310042319706258e-10,5.155021159853129e-11,9952.777128693377,122.99999999898975,7499.999999938399,5467.919999912298,11999.999999807527,0.02062418,36471.06712860578,6.064730776297799e-11,0.002486318969684236,0.001286849416089527
2016-11-04T11:00:00.0,15420.69712856425,20987.81,3969.46061,73.95191700000001,262.2207487366478,61525.18207946618,6.063434522084554e-11,1.030783868754374e-10,5.15391934377187e-11,9952.77712867343,122.99999999874322,7499.999999923367,5467.919999890718,11999.999999760166,0.02216776,36408.507128564255,6.063434522084554e-11,0.0024863189696847066,0.0012868494160872981
2016-11-04T12:00:00.0,7.713161088397813e-7,21584.95,4030.57867,84.6937499,311.27131805458316,77055.72275599913,6.055520172865518e-11,1.0294384293871381e-10,5.1471921469356906e-11,4.558070355194706e-7,5.6330273092124034e-9,3.434772749519758e-7,3.15406129477372e-7,6.921962197194663e-7,0.02892104,21584.950000771314,6.055520172865518e-11,0.0024863189696974616,0.0012868494161100263
2016-11-04T13:00:00.0,1.546968453811104e-7,23703.81,4021.73145,92.9028331,226.5800544792662,73025.14537388421,6.049283112064711e-11,1.0283781290510008e-10,5.141890645255004e-11,7.977303674243324e-8,9.858638842570818e-10,6.011365147909034e-8,7.482097082577205e-8,1.642035088130888e-7,0.03344151,23703.8100001547,6.049283112064711e-11,0.002486318969700356,0.0012868494161099632
2016-11-04T14:00:00.0,8.490532783401114e-8,25561.54,4156.0532,103.682194,133.67970769929087,69003.41521095796,6.042566249983696e-11,1.0272362624972282e-10,5.136181312486141e-11,4.335782203114251e-8,5.358315614655843e-10,3.2672656186925865e-8,4.1444782176618904e-8,9.095549790769193e-8,0.04223769,25561.540000084904,6.042566249983696e-11,0.002486318969707319,0.001286849416136816
2016-11-04T15:00:00.0,9975.986945607066,26643.87,4178.96987,95.8094995,30.00000001883585,64847.363297931,6.041152025165647e-11,1.0269958442781599e-10,5.1349792213907994e-11,8573.190627738013,105.95057375122313,6460.400838489215,1402.796317868952,3078.6031643527017,0.03062816,36619.85694560707,6.041152025165647e-11,0.002466184141254491,0.0012868494161422555
2016-11-04T16:00:00.0,9044.346945626217,27575.51,4587.25461,81.356195,40.14354045425158,70207.39871762233,6.041011907755859e-11,1.0269720243184959e-10,5.1348601215924793e-11,9044.346934235666,111.77329287266934,6815.444687357886,1.13904506062788e-5,2.4997696980816396e-5,0.02422652,36619.85694562622,6.041011907755859e-11,0.0024661841412159592,0.0012868494162607093
2016-11-04T17:00:00.0,8299.876945626758,28319.98,5616.1458,65.084222,70.56310451111355,72435.59010682734,6.040982569851815e-11,1.0269670368748085e-10,5.1348351843740426e-11,8299.876940101294,102.57286488219577,6254.442980621693,5.5253620992503596e-6,1.2126063510622744e-5,0.02272758,36619.85694562676,6.040982569851815e-11,0.002466184141205731,0.0012868494165940902
2016-11-04T18:00:00.0,7782.216945626787,28837.64,7551.13186,56.653583,108.0542135775021,73073.88858642451,6.040979144391409e-11,1.0269664545465394e-10,5.134832272732697e-11,7782.216940264219,96.1754363900141,5864.355877439883,5.36246399866154e-6,1.1768564277447088e-5,0.02241583,36619.85694562678,6.040979144391409e-11,0.0024661841412006802,0.0012868494174195315
2016-11-04T19:00:00.0,7659.286945626558,28960.57,8756.763809999999,46.181639,147.57853315170854,71387.11390248236,6.04098303239377e-11,1.0269671155069408e-10,5.134835577534704e-11,7659.286940076953,94.6562232269545,5771.720928472834,5.549502101471104e-6,1.2179041613200861e-5,0.02321596,36619.85694562656,6.04098303239377e-11,0.002466184141196119,0.0012868494184564837
2016-11-04T20:00:00.0,7739.146945626125,28880.71,9857.84254,43.154917,196.05558356285243,68402.07231998366,6.040989928049727e-11,1.0269682877684535e-10,5.1348414388422675e-11,7739.146939711377,95.64316182991334,5831.900111580081,5.914645232383737e-6,1.2980391591062935e-5,0.02479115,36619.856945626125,6.040989928049727e-11,0.002466184141193907,0.001286849419683232
2016-11-04T21:00:00.0,7683.136945626596,28936.72,10557.4998,38.45325,248.54629457695825,64376.131191393564,6.040978907900666e-11,1.0269664143431132e-10,5.134832071715566e-11,7683.136940274015,94.9509701087828,5789.6932993160235,5.352478627928776e-6,1.1746650195164764e-5,0.02366924,36619.8569456266,6.040978907900666e-11,0.0024661841411918726,0.0012868494205157497
2016-11-04T22:00:00.0,8032.076945623985,28587.78,11160.7128,40.87325,305.0464808699334,59608.32598930565,6.041002902733067e-11,1.0269704934646213e-10,5.1348524673231066e-11,8032.076937100988,99.26329611130424,6052.6400067868435,8.522894350455982e-6,1.870450412688404e-5,0.02797871,36619.856945623986,6.041002902733067e-11,0.002466184141192303,0.0012868494212039537
2016-11-04T23:00:00.0,8546.006945609019,28073.85,11753.9882,39.936778,363.43899316543195,54500.25450164642,6.041133057359661e-11,1.0269926197511424e-10,5.134963098755712e-11,7605.13310353083,93.98697063453832,5730.912843569409,940.8738420780851,2064.859417280615,0.03166308,36619.85694560902,6.041133057359661e-11,0.0024661841411932417,0.001286849421906273
2016-11-05T00:00:00.0,7.173725325492304e-8,27757.94,11236.243,42.738306,417.4916519841635,50542.03984934586,6.023682126914159e-11,1.0240259615754069e-10,5.120129807877034e-11,3.606879029611164e-8,4.4575108525189305e-10,2.7179944222676403e-8,3.556606036265386e-8,7.805394452586108e-8,0.04174889,27757.940000071736,6.023682126914159e-11,0.00246618414120152,0.0012868494212954034
2016-11-05T01:00:00.0,3.774220693239367e-8,27895.78,9079.41431,42.571111,374.7558121688005,39305.79813630052,6.008254908458146e-11,1.0214033344378847e-10,5.107016672189424e-11,1.885076893886192e-8,2.3296458360113697e-10,1.4205157536654692e-8,1.8789297660087967e-8,4.1235345784330346e-8,0.0567966,27895.780000037743,6.008254908458146e-11,0.0024661841412023143,0.001286849418807465
2016-11-05T02:00:00.0,6.178653185699125e-8,26854.43,7344.571690000001,47.801056,332.18716735322704,30226.38511320538,6.02099222858935e-11,1.0235686788601893e-10,5.1178433943009465e-11,3.092463195867482e-8,3.8217772604590843e-10,2.3303519880848074e-8,3.0759543030430415e-8,6.750547125143838e-8,0.04447711,26854.430000061784,6.02099222858935e-11,0.0024661841412040556,0.001286849417289903
2016-11-05T03:00:00.0,7.948373416899033e-8,25414.88,6234.87492,62.11780600000001,284.38857753780565,22881.814710145605,6.025450266173866e-11,1.0243265452495572e-10,5.121632726247786e-11,3.9827353122972554e-8,4.922007567076416e-10,3.001224126266107e-8,3.955394839149281e-8,8.680583854517143e-8,0.040018300000000014,25414.880000079487,6.025450266173866e-11,0.0024661841412071976,0.0012868494168230416
2016-11-05T04:00:00.0,1.238751900157087e-7,24593.97,5229.23144,63.67316700000001,222.27323772249053,16646.941077111842,6.031032492093496e-11,1.0252755236558942e-10,5.126377618279471e-11,6.22186712256532e-8,7.689207204921283e-10,4.688540978610538e-8,6.155399123768992e-8,1.3508754605997874e-7,0.03513963,24593.970000123878,6.031032492093496e-11,0.0024661841412066633,0.0012868494164664764
2016-11-05T05:00:00.0,2.529622934017877e-7,23571.58,4731.254629999999,53.334056,158.6025369074525,11417.71092414323,6.036104143352789e-11,1.0261377043699741e-10,5.1306885218498705e-11,1.2864879414222485e-7,1.5898880759365574e-9,9.694439487418032e-8,1.2421088548912588e-7,2.7259554380267274e-7,0.03109124,23571.580000252965,6.036104143352789e-11,0.002466184141202315,0.0012868494163058282
2016-11-05T06:00:00.0,3179.705717317138,23006.83,4582.55321,61.110556,105.27094709323535,6686.457581362187,6.040991398228751e-11,1.0269685376988877e-10,5.1348426884944384e-11,3179.7057113185724,39.295946993672615,2396.0943288824765,5.998462872212781e-6,1.3164339358760438e-5,0.02765153,26186.53571731714,6.040991398228751e-11,0.0024661841411966873,0.0012868494162505113
2016-11-05T07:00:00.0,6150.307797131917,22319.81056,4634.618037,70.23172229,83.45880427110049,4500.000000258418,6.04277983147973e-11,1.027272571351554e-10,5.13636285675777e-11,6150.307796958722,76.007716161833,4634.616839136158,1.7309212330082835e-7,3.7987122701318606e-7,0.02721126938,28470.118357131916,6.04277983147973e-11,0.002466184141189687,0.0011973683729967475
2016-11-05T08:00:00.0,9952.777128630278,21761.870280000003,4380.921311,73.26500034,89.23726432712613,4500.000000142821,6.048824724087372e-11,1.0283002030948532e-10,5.141501015474266e-11,9952.777128542573,122.99999999712607,7499.9999998247595,8.760149870522006e-8,1.9225189550370904e-7,0.02358209991,31714.64740863028,6.048824724087372e-11,0.002466184141181441,0.0010354626041957325
2016-11-05T09:00:00.0,9952.777128666887,21347.01,4197.34023,70.913833,138.97473016844484,7619.079724622436,6.049174986320926e-11,1.0283597476745574e-10,5.141798738372787e-11,9952.777128574637,122.9999999975223,7499.99999984892,9.214698085685892e-8,2.022274960647389e-7,0.02415661,31299.787128666885,6.049174986320926e-11,0.0024661841411784528,0.0010354626040422945
2016-11-05T10:00:00.0,9952.777128741878,21211.13,4084.04628,68.984889,191.06336335015942,10921.740530136187,6.0503595664677e-11,1.028561126299509e-10,5.142805631497545e-11,9952.777128630021,122.99999999820679,7499.999999890657,1.1175249416326942e-7,2.452541240470294e-7,0.02364647,31163.907128741877,6.0503595664677e-11,0.002466184141176762,0.0010354626039649104
2016-11-05T11:00:00.0,9952.777128493588,21018.56,3939.41665,74.90044499999999,245.08094053255857,14337.695285734702,6.048002519484066e-11,1.0281604283122913e-10,5.140802141561457e-11,9952.777128414975,122.99999999554915,7499.999999728606,7.850920215565804e-8,1.722977706089146e-7,0.02495766,30971.337128493586,6.048002519484066e-11,0.00246618414117715,0.001035462603889852
2016-11-05T12:00:00.0,2.766739196765867e-6,21217.98,3926.91665,83.42952740000001,293.1829617123054,17898.279671098207,6.045641590434396e-11,1.0277590703738471e-10,5.138795351869236e-11,2.7061609909000485e-6,3.3443710993824933e-8,2.039250670355179e-6,6.047542995878097e-8,1.3272051520603293e-7,0.02617431,21217.980002766737,6.045641590434396e-11,0.002466184141189117,0.0010354626038834218
2016-11-05T13:00:00.0,1.450987344162502e-7,22236.13,3908.06247,84.6608609,209.7559005299401,13971.364058732785,6.040189156999875e-11,1.0268321566899788e-10,5.134160783449894e-11,1.0549963383839126e-7,1.3038024256169716e-9,7.950014790347387e-8,3.9496417362189954e-8,8.667957986698405e-8,0.03024779,22236.1300001451,6.040189156999875e-11,0.002466184141188499,0.0010354626038719217
2016-11-05T14:00:00.0,1.309569913185685e-7,22800.29,3899.83099,95.099972,125.09750581543608,10063.302624361568,6.039247894427977e-11,1.026672142052756e-10,5.13336071026378e-11,9.336715129780192e-8,1.1538648420476565e-9,7.035761231997905e-8,3.748717280656131e-8,8.227005400202191e-8,0.03366447,22800.290000130957,6.039247894427977e-11,0.002466184141190443,0.0010354626038638476
2016-11-05T15:00:00.0,13643.356945600295,22976.5,3918.69904,100.586861,30.000000000782357,6163.4726699768,5.682197590123148e-11,9.659735903209351e-11,4.8298679516046755e-11,8733.874574097445,107.9363637620402,6581.485595246353,4909.482371502753,10774.44228482367,0.02626079,36619.856945600295,5.682197590123148e-11,0.0019814546295882246,0.0010354626038538576
2016-11-05T16:00:00.0,12874.906945620733,23744.95,4159.504620000001,82.26261099999999,37.35148421750061,19600.702545509434,5.6820649138425506e-11,9.659510353532335e-11,4.829755176766168e-11,9594.760734137497,118.57550460834567,7230.213695630833,3280.146211483139,7198.670525135273,0.02240324,36619.856945620726,5.6820649138425506e-11,0.00198145462953487,0.0010354626039820673
2016-11-05T17:00:00.0,12434.886945621958,24184.97,4987.671270000001,62.407528000000006,73.666359280523,29870.083181738144,5.6820683251799185e-11,9.659516152805861e-11,4.8297580764029305e-11,9952.777038363713,122.99999888266325,7499.99993186971,2482.1099072581487,5447.285053017928,0.01920728,36619.856945621956,5.6820683251799185e-11,0.001981454629523312,0.0010354626046762375
2016-11-05T18:00:00.0,12278.096945622881,24341.76,6101.14113,54.983833,134.26081161786084,37829.69793208839,5.682084240200057e-11,9.659543208340096e-11,4.829771604170048e-11,9952.777109467344,122.99999976138753,7499.999985450459,2325.3198361554414,5103.190616151168,0.01708455,36619.85694562288,5.682084240200057e-11,0.0019814546295187315,0.0010354626057624686
2016-11-05T19:00:00.0,11875.886945621574,24743.97,7480.64111,47.382306,202.2789598339057,44331.74843915262,5.6820747047058275e-11,9.659526997999906e-11,4.829763498999953e-11,9952.77709973532,122.99999964111566,7499.999978116808,1923.1098458861582,4220.493012083918,0.01939994,36619.85694562158,5.6820747047058275e-11,0.0019814546295151285,0.0010354626074763921
2016-11-05T20:00:00.0,11758.456945623208,24861.4,8434.07625,44.790694,277.8986349299277,48571.601354815946,5.682077937261122e-11,9.659532493343907e-11,4.8297662466719534e-11,9952.777103017166,122.9999996816739,7499.9999805898715,1805.6798426059452,3962.7789198216765,0.016285920000000002,36619.85694562321,5.682077937261122e-11,0.0019814546295138795,0.001035462609588114
2016-11-05T21:00:00.0,11703.916945623188,24915.94,8831.61802,43.19075,356.109922066256,51600.305040690124,5.6820647952204473e-11,9.65951015187476e-11,4.82975507593738e-11,9907.75194801977,122.44356261963337,7466.070891441059,1796.1649976033216,3941.897462150115,0.01663079,36619.856945623185,5.6820647952204473e-11,0.0019814546295139363,0.00103546261077434
2016-11-05T22:00:00.0,11982.406945621256,24637.45,9430.57168,41.123917,435.3647161406117,54176.65640974391,5.682068763440363e-11,9.659516897848617e-11,4.829758448924309e-11,9362.150671885189,115.70082578384809,7054.928401454151,2620.256273735972,5750.463665311794,0.02112194,36619.85694562125,5.682068763440363e-11,0.001981454629516376,0.0010354626126431068
2016-11-05T23:00:00.0,12156.2369456111,24463.62,8735.73841,40.012889,509.9436063791454,57551.47783197247,5.6821787033163184e-11,9.65970379563774e-11,4.82985189781887e-11,8097.134523009231,100.06730116066664,6101.664704918698,4059.102422601771,8908.182466316488,0.02585914,36619.85694561109,5.6821787033163184e-11,0.0019814546295238208,0.001035462610483316
2016-11-06T00:00:00.0,6.154381990223504e-8,24388.15,8308.18051,41.035055,569.9999999944856,63825.58762867028,5.7133923161397055e-11,9.712766937437499e-11,4.8563834687187494e-11,3.1862600383897365e-8,3.937694772536009e-10,2.4010333978878104e-8,2.9584091848963304e-8,6.492580399632029e-8,0.03710703,24388.150000061545,5.7133923161397055e-11,0.002050227546710546,0.0010354626092230353
2016-11-06T01:00:00.0,3.960371622538789e-8,25147.87,7238.62498,44.525472,528.9669952224747,55517.40815422183,5.70349984511136e-11,9.695949736689312e-11,4.847974868344656e-11,2.0198926686066562e-8,2.4962560200440735e-10,1.5221073292951666e-8,1.9307830041954437e-8,4.2373326695243025e-8,0.048200650000000005,25147.870000039602,5.70349984511136e-11,0.002050227546720022,0.0010354626070405832
2016-11-06T02:00:00.0,5.713178298254618e-8,24849.61,6487.34715,50.052361,484.44357345031943,48278.78420974203,5.7121101574158336e-11,9.710587267606917e-11,4.855293633803459e-11,2.944543030822297e-8,3.6389721994680637e-10,2.2188854874805266e-8,2.7589246801647134e-8,6.054787956293538e-8,0.03918831,24849.610000057135,5.7121101574158336e-11,0.002050227546725031,0.0010354626061810914
2016-11-06T03:00:00.0,6.834163367477676e-8,24351.44,6049.09251,52.586139,434.39326267827846,41791.438095287376,5.7153028498221424e-11,9.716014844697641e-11,4.8580074223488206e-11,3.5450394755316494e-8,4.38108730707663e-10,2.6713946994369696e-8,3.279407877101328e-8,7.197050162624168e-8,0.03569281,24351.44000006834,5.7153028498221424e-11,0.0020502275467274905,0.0010354626057113982
2016-11-06T04:00:00.0,8.143170282151141e-8,23393.49,5651.35408,59.651,381.8091739063117,35742.346620848664,5.717918455116654e-11,9.720461373698311e-11,4.8602306868491556e-11,4.2552583845595374e-8,5.258801383059172e-10,3.2065862091824214e-8,3.878191436217906e-8,8.511151815427964e-8,0.03318907,23393.490000081434,5.717918455116654e-11,0.0020502275467300254,0.001035462605306597
2016-11-06T05:00:00.0,1.1518976047268728e-7,22779.16,5342.32862,57.249472,322.1602241344329,30090.99357642845,5.721917877746883e-11,9.727260392169701e-11,4.8636301960848505e-11,6.131330141452842e-8,7.577318346839264e-10,4.620316065145892e-8,5.377918645423717e-8,1.1802481335697048e-7,0.0299505,22779.160000115193,5.721917877746883e-11,0.002050227546729722,0.001035462605006452
2016-11-06T06:00:00.0,1.8793329866045008e-7,22287.27,4975.881920000001,55.150861,264.91280236278646,24748.66599205528,5.725640141069927e-11,9.733588239818876e-11,4.866794119909438e-11,1.038815586588794e-7,1.2838056704897468e-9,7.828083356644798e-8,8.395440411917247e-8,1.8424791317906438e-7,0.0259943,22287.270000187935,5.725640141069927e-11,0.0020502275467288774,0.001035462604667394
2016-11-06T07:00:00.0,1.1164471813548094e-6,21904.23889,5100.53933,53.66638889,209.76399159166544,19772.78510778041,5.730168358270749e-11,9.741286209060273e-11,4.870643104530137e-11,8.463352431157086e-7,1.0459315380655322e-8,6.377631329667879e-7,2.7001452537701026e-7,5.925789522385337e-7,0.02204077911,21904.23889111645,5.730168358270749e-11,0.002050227546727482,0.001035462604779367
2016-11-06T08:00:00.0,12669.717278726275,21485.91194,4920.115696,54.94480550000001,156.0996529397202,14672.24681447336,5.73238550118496e-11,9.745055352014431e-11,4.8725276760072157e-11,9952.777128264497,122.99999999368949,7499.999999615212,2716.9401504616794,5962.647918319974,0.02204077911,34155.62921872627,5.73238550118496e-11,0.002050227546716741,0.0010354626046121158
2016-11-06T10:00:00.0,4505.677968791194,20923.16,4763.69671,64.268055,224.15689766100502,23214.780071871148,5.730992791263226e-11,9.742687745147484e-11,4.871343872573742e-11,4505.6779683420045,55.682789128653084,3395.292020039822,4.490921951428543e-7,9.855861720204852e-7,0.02197393,25428.8379687912,5.730992791263226e-11,0.0020502275467226224,0.0010354626044756783
2016-11-06T11:00:00.0,2.9535581336454527e-7,20665.7,4746.44672,61.54675,215.5736820172535,21846.37641835916,5.727708213902286e-11,9.737103963633886e-11,4.868551981816943e-11,1.733330106174975e-7,2.1421116970772573e-9,1.306165668949547e-7,1.2192543170741145e-7,2.67579843978869e-7,0.02407932,20665.700000295357,5.727708213902286e-11,0.0020502275467253308,0.0010354626044602278
2016-11-06T12:00:00.0,2.7253392204824086e-7,20626.82,4618.4884,64.8445275,154.02898224699112,17099.93073421996,5.72745415746821e-11,9.736672067695956e-11,4.868336033847978e-11,1.5692680850240627e-7,1.9393579496511287e-9,1.1825353351531271e-7,1.1550974682515766e-7,2.5349986135530365e-7,0.02401655,20626.820000272535,5.72745415746821e-11,0.002050227546723924,0.0010354626043490947
2016-11-06T13:00:00.0,5.058982132351574e-7,20966.59,4723.30549,59.1885552,89.18650497652587,12481.443370054318,5.729197927981221e-11,9.739636477568075e-11,4.8698182387840375e-11,3.250105789565371e-7,4.016597648517213e-9,2.449144907632447e-7,1.8079023791384456e-7,3.9676565402678433e-7,0.02512651,20966.590000505897,5.729197927981221e-11,0.002050227546717045,0.0010354626044356845
2016-11-06T14:00:00.0,5175.859647759984,21584.17,4732.56248,63.967139,30.000000008137885,7758.138916158603,5.6977533670314305e-11,9.686180723953432e-11,4.843090361976716e-11,5175.859646050157,63.96513538151724,3900.3131330193437,1.7097304330589656e-6,3.752206542288034e-6,0.02485687,26760.029647759984,5.6977533670314305e-11,0.0020036266306807187,0.0010354626044356623
2016-11-06T15:00:00.0,15089.826945616262,21530.03,4971.81013,67.35563909999999,30.00000001633423,6925.8906083927595,5.681423849721387e-11,9.658420544526358e-11,4.829210272263179e-11,9952.777102048207,122.99999966969915,7499.999979859704,5137.049843567958,11273.86613608383,0.01873,36619.85694561626,5.681423849721387e-11,0.0019804099876836465,0.0010354626046310065
2016-11-06T16:00:00.0,14603.056945623166,22016.8,5171.53701,66.539028,85.64634099606941,20727.947629798902,5.681322862675779e-11,9.658248866548824e-11,4.829124433274412e-11,9952.776957925218,122.99999788857541,7499.999871254598,4650.2799876978515,10205.591861690407,0.01787,36619.85694562316,5.681322862675779e-11,0.0019804099876774618,0.0010354626048127175
2016-11-06T17:00:00.0,13985.686945621603,22634.17,5796.52077,54.723527,142.10929129468082,33262.00338820651,5.681320480244058e-11,9.658244816414899e-11,4.829122408207449e-11,9829.053730751812,121.47098174107911,7406.767179334091,4156.633214869695,9122.225376091154,0.02017357,36619.8569456216,5.681320480244058e-11,0.0019804099876724653,0.001035462605418152
2016-11-06T18:00:00.0,13322.73694562113,23297.12,7057.40735,58.746194,208.85872644579607,43994.476209094355,5.68131750226508e-11,9.658239753850636e-11,4.829119876925318e-11,9535.006984341371,117.83704627356853,7185.185748388324,3787.7299612796633,8312.623362330824,0.02073954,36619.856945621126,5.68131750226508e-11,0.0019804099876728504,0.0010354626067947009
2016-11-06T19:00:00.0,12945.516945621404,23674.34,8075.36332,49.730944,267.9515591294004,52434.87900527611,5.6813189399909994e-11,9.658242197984699e-11,4.8291210989923496e-11,9236.291708975945,114.1454154458551,6960.086307674091,3709.2252366453636,8140.335418174436,0.02039552,36619.8569456214,5.6813189399909994e-11,0.001980409987670685,0.0010354626085697682
2016-11-06T20:00:00.0,12693.456945621372,23926.4,8729.32166,41.469221999999995,332.36801098529105,59459.93844658724,5.681318403637517e-11,9.658241286183779e-11,4.8291206430918894e-11,8852.622436790021,109.40389256552949,6670.9690588737485,3840.8345088312544,8429.167600472401,0.02067467,36619.85694562137,5.681318403637517e-11,0.001980409987669008,0.0010354626104331786
2016-11-06T21:00:00.0,12626.036945623066,23993.82,9617.78463,39.309833000000005,400.30466196085627,65830.754481396,5.681320945473572e-11,9.658245607305071e-11,4.8291228036525356e-11,8413.739538840255,103.98001983640461,6340.24511197589,4212.297406782714,9244.387057856107,0.01829019,36619.85694562306,5.681320945473572e-11,0.001980409987670181,0.0010354626132137452
2016-11-06T22:00:00.0,12460.886945622737,24158.97,9852.76376,39.464945,464.97682920729693,71797.60305669061,5.6813183771486637e-11,9.658241241152728e-11,4.829120620576364e-11,7778.45794789866,96.12898141016458,5861.5232567173525,4682.42899772398,10276.146683325242,0.01919782,36619.856945622734,5.6813183771486637e-11,0.0019804099876739164,0.0010354626139827574
2016-11-06T23:00:00.0,12484.916945609395,24134.94,9764.69208,39.268472,521.6428460274976,78082.51027219582,5.681432546345494e-11,9.65843532878734e-11,4.82921766439367e-11,7090.232646196269,87.62364556127353,5342.905217150825,5394.68429941303,11839.275555047689,0.02268608,36619.85694560939,5.681432546345494e-11,0.0019804099876817366,0.0010354626136950338
2016-11-07T00:00:00.0,1.5564450839133873e-7,24496.95,9595.98373,38.097139,569.9999999988071,85499.99999985695,5.904039802735406e-11,1.003686766465019e-10,5.018433832325095e-11,7.883250132647386e-8,9.742404092544579e-10,5.9404903003320595e-8,7.671163838821836e-8,1.6835280338019217e-7,0.035049750000000005,24496.950000155644,5.904039802735406e-11,0.0022983043131981915,0.0011971121684331589
2016-11-07T01:00:00.0,5.695978682839757e-8,25888.89,8727.57869,38.766806,531.9051593041465,75904.01746719689,5.890966907002981e-11,1.0014643741905067e-10,5.0073218709525335e-11,2.8549092111294266e-8,3.528199500757188e-10,2.151341158998285e-8,2.8310548279684247e-8,6.213086134329159e-8,0.04835054,25888.890000056963,5.890966907002981e-11,0.0022983043132076084,0.00119711216711153
2016-11-07T02:00:00.0,4.635170230829725e-8,25793.67,8207.96518,41.993444,493.14065160885553,67176.43997439269,5.886211405936953e-11,1.0006559390092819e-10,5.0032796950464095e-11,2.3204738413419494e-8,2.8677250459057137e-10,1.7486128328693375e-8,2.304689830097683e-8,5.0579156171217204e-8,0.05334165,25793.67000004635,5.886211405936953e-11,0.0022983043132127146,0.0011971121663675076
2016-11-07T03:00:00.0,8.146372211895275e-8,25248.17,7741.30083,43.467,451.14950591349026,58968.47599157292,5.897223012144173e-11,1.0025279120645095e-10,5.0126395603225474e-11,4.092595501592232e-8,5.05777674093056e-10,3.0840102078844874e-8,4.043751431182397e-8,8.874492892030015e-8,0.04231853,25248.170000081464,5.897223012144173e-11,0.002298304313215425,0.001197112165895865
2016-11-07T04:00:00.0,1.0914240793413441e-7,24474.77,7326.24768,51.884972,407.6848042183407,51227.176358804674,5.900914032393683e-11,1.0031553855069262e-10,5.015776927534631e-11,5.4959677088962954e-8,6.792114597239448e-10,4.141533290999663e-8,5.408241530662076e-8,1.1869028509551148e-7,0.0379296,24474.770000109143,5.900914032393683e-11,0.002298304313218898,0.0011971121655226019
2016-11-07T05:00:00.0,1.4662117299256172e-7,23903.66,6909.84255,58.14869399999999,355.8021305233717,43900.92987607695,5.90369231254648e-11,1.0036276931329015e-10,5.0181384656645076e-11,7.405233574227017e-8,9.151654034294843e-10,5.580276850179782e-8,7.246847448097826e-8,1.590406761203052e-7,0.03560416,23903.66000014662,5.90369231254648e-11,0.002298304313220933,0.0011971121652592685
2016-11-07T06:00:00.0,3.84692871619627e-7,23290.15,6470.6503299999995,54.11816700000001,297.6557348287397,36991.08852340396,5.908556362957504e-11,1.0044545817027756e-10,5.022272908513878e-11,2.009874892710526e-7,2.4838756922292215e-9,1.5145583489202568e-7,1.8360493689040415e-7,4.029428453022081e-7,0.032209510000000004,23290.150000384696,5.908556362957504e-11,0.0022983043132199983,0.0011971121650181736
2016-11-07T07:00:00.0,14536.362505458199,22083.49444,5799.115672999999,50.15188909,243.53986613564177,30520.439391070522,5.91196007463025e-11,1.0050332126871424e-10,5.025166063435712e-11,9952.777119185312,122.99999988148566,7499.999992773515,4583.585386272787,10059.222635896913,0.0256133709,36619.8569454582,5.91196007463025e-11,0.002298304313209178,0.0011971121646680246
2016-11-07T08:00:00.0,14993.146115379152,21626.71083,5657.668935000001,57.82413857,316.3902752315455,42280.547543853114,5.911880315152411e-11,1.0050196535759099e-10,5.025098267879549e-11,9952.77712539793,122.99999995826343,7499.9999974550865,5040.368989981122,11061.688517713035,0.02468868065,36619.85694537916,5.911880315152411e-11,0.002298304313211559,0.001197112164598067
2016-11-07T09:00:00.0,15420.697128112562,21139.56,5607.45136,59.443222,381.56843492423945,55184.568321133396,5.91359464968935e-11,1.0053110904471894e-10,5.026555452235947e-11,9952.777128460717,122.99999999611445,7499.999999763076,5467.919999651745,11999.999999235712,0.02362294,36560.257128112564,5.91359464968935e-11,0.0022983043132128876,0.001197112164573101
2016-11-07T10:00:00.0,15420.697128379008,20985.47,5385.76386,57.186639,445.1275112247282,69077.11815724435,5.914854828377312e-11,1.005525320824143e-10,5.027626604120715e-11,9952.777128585958,122.99999999766223,7499.999999857452,5467.919999792951,11999.999999545606,0.02184539,36406.16712837901,5.914854828377312e-11,0.0022983043132144545,0.001197112164468864
2016-11-07T11:00:00.0,9668.355906205783,21027.25,5161.02541,58.852555,510.9431705267528,83191.35549375956,5.911772835621329e-11,1.0050013820556258e-10,5.025006910278129e-11,9540.674394502672,117.90708616703952,7189.45647359997,127.6815117030101,280.2122453210949,0.025,30695.605906205783,5.911772835621329e-11,0.0022983043132211263,0.0011971121643806616
2016-11-07T12:00:00.0,5894.242969052151,21820.26,4845.731470000001,69.38041700000001,569.9999999981557,85499.9999997928,6.070831824241577e-11,1.0320414101210682e-10,5.160207050605341e-11,5613.8432413778055,69.37789420533818,4230.359402764523,280.3997276742431,615.370512386962,0.03056111,27714.50296905215,6.070831824241577e-11,0.002503921969985972,0.0013087081479870237
2016-11-07T13:00:00.0,1.8992393593682395e-7,23743.25,5087.03471,86.6509446,569.9999811255153,85499.99975365243,6.064174411342197e-11,1.0309096499281734e-10,5.154548249640867e-11,9.58605002378113e-8,1.1846785451631905e-9,7.22364966562921e-8,9.396034473401983e-8,2.0620713851121412e-7,0.036705440000000006,23743.250000189924,6.064174411342197e-11,0.002503951808929946,0.001308802081715484
2016-11-07T14:00:00.0,4.5175329719516746e-7,24924.34,4986.17821,73.0571113,483.35154047855565,80412.96635273295,6.067952151817475e-11,1.0315518658089708e-10,5.157759329044854e-11,2.2904098586105472e-7,2.8305708945757164e-9,1.7259578625461684e-7,2.2260915614753185e-7,4.885422379570992e-7,0.034228749999999995,24924.34000045175,6.067952151817475e-11,0.0025039518089292503,0.0013088020816895806
2016-11-07T15:00:00.0,10114.776945612488,26505.08,5985.5023,82.0658615,410.2969331332176,75426.78945219617,6.070945961771197e-11,1.0320608135011035e-10,5.1603040675055175e-11,6430.20294436846,79.46676107823762,4845.534212087659,3684.574001243926,8086.235353649488,0.02617974,36619.85694561249,6.070945961771197e-11,0.0025039518089252214,0.0013088020820071565
2016-11-07T16:00:00.0,8888.906945626015,27730.95,7122.175840000001,68.349361,407.70033666329215,82373.0580267354,6.070826195335034e-11,1.0320404532069559e-10,5.1602022660347795e-11,6637.636391740304,82.03029823943565,5001.847453624125,2251.270553885607,4940.6806695466075,0.02333575,36619.856945626016,6.070826195335034e-11,0.0025039518089247604,0.001308802082427722
2016-11-07T17:00:00.0,7990.886945627119,28628.97,7926.08795,54.34,421.38377785456464,85193.41161870821,6.07082447935619e-11,1.0320401614905521e-10,5.160200807452761e-11,6456.548596626873,79.7923501259835,4865.387202803871,1534.3383490001427,3367.287778168245,0.02249323,36619.85694562712,6.07082447935619e-11,0.0025039518089242387,0.0013088020829657727
2016-11-07T18:00:00.0,7587.81694562691,29032.04,9814.62947,46.979306,446.83863193240626,85499.99995848241,6.070805997444501e-11,1.0320370195655652e-10,5.160185097827826e-11,5970.489628904143,73.78545855628816,4499.1133266029365,1617.3273167226641,3549.416926486117,0.02326273,36619.85694562691,6.070805997444501e-11,0.002503951808925232,0.0013093594231408897
2016-11-07T19:00:00.0,7313.896945626807,29305.96,11878.6087,43.186471999999995,473.64728844054656,83733.90205093088,6.070803259929896e-11,1.0320365541880823e-10,5.160182770940411e-11,5526.65155096377,68.30034793034729,4164.655361606541,1787.2453946629337,3922.322333895742,0.02362618,36619.8569456268,6.070803259929896e-11,0.002503951808927707,0.0013093594254045416
2016-11-07T20:00:00.0,7436.19694562646,29183.66,11988.7337,41.543167,498.7636683227559,79942.2723557926,6.070806431447557e-11,1.0320370933460847e-10,5.1601854667304235e-11,5258.569309273904,64.98729115220242,3962.639704402586,2177.627636352453,4779.062538630674,0.02483688,36619.85694562646,6.070806431447557e-11,0.0025039518089319725,0.0013093594255315514
2016-11-07T21:00:00.0,7647.226945626668,28972.63,11761.8447,41.211723,522.2102964268172,76695.24220818527,6.070808565646792e-11,1.0320374561599546e-10,5.160187280799773e-11,5012.497875483733,61.94625185587529,3777.2104790167855,2634.7290701428324,5782.225936318378,0.02458973,36619.85694562667,6.070808565646792e-11,0.00250395180893922,0.0013093594252778413
