Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-07T22:00:00.0,7741.516945624113,28878.34,11540.3424,41.254139,542.9473292345544,74492.83523287985,6.070810933276675e-11,1.0320378586570347e-10,5.1601892932851735e-11,4685.702257490413,57.90759405282196,3530.9508568793876,3055.8146881335965,6706.348347745241,0.03063244,36619.85694562412,6.070810933276675e-11,0.0025039518089527385,0.001309359425033516
2016-11-07T23:00:00.0,7492.926945596457,29126.93,11078.824,41.07975,559.6032882392376,73189.79334686391,6.070881884133765e-11,1.0320499203027399e-10,5.160249601513699e-11,4165.1124331792125,51.473957735863856,3138.6559595038934,3327.8145124171415,7303.284274277184,0.04043718,36619.85694559646,6.070881884133765e-11,0.0025039518089887977,0.0013093594245328596
2016-11-08T00:00:00.0,4.519906698047139e-8,29843.99,10153.8031,43.967278,569.9999999269621,72552.91089000441,6.047271852885251e-11,1.0280362149904927e-10,5.1401810749524634e-11,2.25984903984002e-8,2.7928027353962346e-10,1.7029284971928257e-8,2.2497772960572136e-8,4.937403537851059e-8,0.05239696,29843.9900000452,6.047271852885251e-11,0.0025091440568508127,0.0013093594235357062
2016-11-08T01:00:00.0,3.808459145833745e-8,29057.16,9049.76606,45.095306,526.0352310713497,62399.10909943022,6.042188129337596e-11,1.0271719819873912e-10,5.135859909936956e-11,1.9021714878861214e-8,2.350771950208303e-10,1.433397530614819e-8,1.8960159381277495e-8,4.16103221289503e-8,0.05764459,29057.160000038086,6.042188129337596e-11,0.0025091440568589794,0.001309359422367275
2016-11-08T02:00:00.0,7.206837252099735e-8,27925.46,8333.88186,47.544194,480.94243421569297,53349.34434884559,6.057660059480754e-11,1.0298022101117281e-10,5.1490110505586407e-11,3.609318787916499e-8,4.4605259935963754e-10,2.719832922924619e-8,3.5872204420821186e-8,7.872581402980553e-8,0.042306,27925.460000072064,6.057660059480754e-11,0.0025091440568630334,0.0013093594216648692
2016-11-08T03:00:00.0,1.0325121983329652e-7,26579.82,7634.88643,52.133889,433.40074936024735,45015.463798310935,6.062905582340844e-11,1.0306939489979434e-10,5.153469744989717e-11,5.180106268362527e-8,6.401761666766113e-10,3.9035132114427515e-8,5.134708775477146e-8,1.1268728384052025e-7,0.03800225,26579.82000010325,6.062905582340844e-11,0.002509144056865985,0.0013093594211641144
2016-11-08T04:00:00.0,1.842271719314252e-7,25363.43,7578.46055,51.831,381.26936950499595,37380.57867782208,6.068238824830503e-11,1.0316006002211854e-10,5.158003001105927e-11,9.278524508433217e-8,1.146673435736563e-9,6.991911193515628e-8,9.133876678707092e-8,2.0045377427702875e-7,0.03275727,25363.430000184228,6.068238824830503e-11,0.002509144056866844,0.0013093594211300975
2016-11-08T05:00:00.0,3.06808265767116e-7,24284.8,7212.41199,52.829083,329.4408786502511,29802.119437451875,6.070957431073614e-11,1.0320627632825142e-10,5.160313816412571e-11,1.5535910835617969e-7,1.9199837473063e-9,1.1707217971379879e-7,1.5134595113460803e-7,3.3214666886408293e-7,0.03110313,24284.80000030681,6.070957431073614e-11,0.0025091440568673876,0.0013093594209174517
2016-11-08T06:00:00.0,3.61858040262174e-6,23289.54,6755.597140000001,56.622361,276.6143047962793,22589.708757260516,6.074524681455206e-11,1.032669195847385e-10,5.163345979236925e-11,2.321423643337331e-6,2.868898845378166e-8,1.7493285642549791e-6,1.2970534923648242e-6,2.846537972095036e-6,0.02877252,23289.54000361858,6.074524681455206e-11,0.002509144056868008,0.00130935942074332
2016-11-08T07:00:00.0,14109.733885486537,22510.12306,6024.423543,52.39255557,219.99445296907692,15834.112931215801,6.075184888985804e-11,1.0327814311275867e-10,5.163907155637934e-11,9642.193141180745,119.16169135711272,7265.956790067848,4467.540744305688,9804.548883609903,0.025304489139999997,36619.856945486536,6.075184888985804e-11,0.0025091440568576267,0.0013093594204774954
2016-11-08T08:00:00.0,14765.672775527237,21854.18417,5650.087874,54.38630548,286.7660979002981,26880.19637125297,6.075093921357783e-11,1.032765966630823e-10,5.163829833154115e-11,9952.777122134608,122.99999991793412,7499.999994995982,4812.895653392526,10562.471257939089,0.02398673058,36619.85694552724,6.075093921357783e-11,0.0025091440568574784,0.0013093594203514775
2016-11-08T09:00:00.0,15413.996945569488,21205.86,5418.17124,55.746306,355.3823014823408,39292.58105954747,6.075113793872455e-11,1.0327693449583174e-10,5.163846724791587e-11,9952.777123569831,122.99999993567113,7499.999996077507,5461.219821999554,11985.295663432284,0.02158698,36619.85694556949,6.075113793872455e-11,0.002509144056858454,0.0013093594202754487
2016-11-08T10:00:00.0,15420.697128662216,20953.44,5128.699070000001,52.959167,422.6385045621203,53359.70678841668,6.086170532174666e-11,1.0346489904696932e-10,5.173244952348466e-11,9952.777128718892,122.99999999930506,7499.999999957625,5467.91999994322,11999.99999987539,0.020115570000000003,36374.137128662216,6.086170532174666e-11,0.0025091440568592734,0.0013093594201860647
2016-11-08T11:00:00.0,15420.697128610529,20872.05,4912.15963,57.463944,492.681846705534,67731.00902760912,6.082753809519912e-11,1.034068147618385e-10,5.170340738091925e-11,9952.777128693393,122.99999999898995,7499.999999938411,5467.919999917031,11999.999999817916,0.02371574,36292.74712861053,6.082753809519912e-11,0.002509144056864595,0.0013093594201224175
2016-11-08T12:00:00.0,7812.867949071647,21824.06,4843.2014,66.45138879999999,558.2204118486326,82318.85070672487,6.075048852217113e-11,1.0327583048769092e-10,5.163791524384546e-11,6330.004106618215,78.2284677974961,4770.028524237567,1482.863842453328,3254.320858651907,0.03070703,29636.927949071644,6.075048852217113e-11,0.002509144056901247,0.0013093594201151542
2016-11-08T13:00:00.0,1.315868097773722e-7,23976.5,4879.57643,79.0549723,569.9999999902373,85499.99999897377,6.096331081792095e-11,1.0363762839046561e-10,5.1818814195232805e-11,6.615458466224769e-8,8.175621545800533e-10,4.9851350889027636e-8,6.532858748673404e-8,1.4337134593059307e-7,0.04024236,23976.500000131582,6.096331081792095e-11,0.002547988974512474,0.0013318923533431714
2016-11-08T14:00:00.0,3.2902564427783507e-7,24873.74,5174.7221899999995,83.9006667,490.94757568008737,80620.42490105935,6.102081477079736e-11,1.0373538511035552e-10,5.186769255517776e-11,1.658207477739689e-7,2.049272450523393e-9,1.2495563722703615e-7,1.6310116111875577e-7,3.579448736311192e-7,0.035346800000000005,24873.740000329028,6.102081477079736e-11,0.0025479889745180133,0.0013318923534291324
2016-11-08T15:00:00.0,10127.606945610778,26492.25,6233.79159,75.95386059999998,407.0494569711633,75445.7040434346,6.106157894766242e-11,1.0380468421102611e-10,5.1902342105513057e-11,6105.016785400057,75.44799354877361,4600.487411510586,4022.5901602106164,8828.051969035281,0.0287545,36619.85694561077,6.106157894766242e-11,0.0025479889745102457,0.0013318923537514445
2016-11-08T16:00:00.0,8730.546945626822,27889.31,7719.33097,56.629278,406.5461379089828,82640.45316587282,6.106032866324193e-11,1.0380255872751128e-10,5.190127936375564e-11,5954.883458912688,73.59259189363587,4487.353164246089,2775.663486714031,6091.523255747775,0.02349188,36619.85694562682,6.106032866324193e-11,0.002547988974508917,0.001331892354374293
2016-11-08T17:00:00.0,7850.91694562679,28768.94,9213.00692,48.531556,423.5119997916146,85499.99994775903,6.106016201429748e-11,1.038022754243057e-10,5.190113771215285e-11,5570.648675155207,68.84408021788146,4197.809769383015,2280.26827047148,5004.319603369792,0.02528995,36619.85694562679,6.106016201429748e-11,0.002547988974509235,0.0013323341141302486
2016-11-08T18:00:00.0,7369.346945626383,29250.51,10860.986,42.661194,443.8270719985679,85489.12373284597,6.106016321812006e-11,1.038022774708041e-10,5.190113873540205e-11,5312.789551737435,65.65736441283366,4003.497830050833,2056.5573938888433,4513.359509039291,0.02647505,36619.85694562638,6.106016321812006e-11,0.002547988974510092,0.001332334119407031
2016-11-08T19:00:00.0,7280.166945625889,29339.69,12227.1111,39.915389000000005,466.82579040041367,83144.99640427022,6.106019139082698e-11,1.0380232536440585e-10,5.1901162682202924e-11,5178.473954400177,63.99744394453357,3902.2831673496075,2101.6929912256082,4612.41493926526,0.02804001,36619.856945625885,6.106019139082698e-11,0.002547988974512223,0.001332334120818576
2016-11-08T20:00:00.0,7313.066945625239,29306.79,13125.1804,39.968639,490.9103933339852,79432.58474321922,6.106018300920265e-11,1.0380231111564449e-10,5.1901155557822246e-11,5032.547705985891,62.19403487360564,3792.3191996100995,2280.519239639244,5004.870385022262,0.03007806,36619.85694562524,6.106018300920265e-11,0.0025479889745163163,0.0013323341218025202
2016-11-08T21:00:00.0,7549.78694562534,29070.07,13569.2567,38.304361,513.1383371966197,75104.59526018571,6.10602181021084e-11,1.0380237077358428e-10,5.190118538679214e-11,4915.880514708898,60.75221975593544,3704.4036436546,2633.9064309163386,5780.420556810645,0.03013752,36619.85694562534,6.10602181021084e-11,0.002547988974521775,0.0013323341223056388
2016-11-08T22:00:00.0,7653.9469456218585,28965.91,13525.7013,36.991027,535.5887439415785,71020.1640929851,6.106023146868536e-11,1.038023934967651e-10,5.190119674838255e-11,4660.282433245336,57.5934467207065,3511.795531750396,2993.664512376419,6569.952403933677,0.03341549,36619.856945621854,6.106023146868536e-11,0.002547988974531805,0.001332334122256968
2016-11-08T23:00:00.0,7500.176945564113,29119.68,13284.6435,38.139416,556.1937116513097,67576.21206100329,6.106096807274275e-11,1.0380364572366268e-10,5.190182286183134e-11,4203.068402196747,51.94303125461664,3167.258003330283,3297.1085433672624,7235.8963774903705,0.04342019,36619.85694556411,6.106096807274275e-11,0.002547988974559311,0.0013323341219851916
2016-11-09T00:00:00.0,3.772061365566852e-8,29959.77,11970.3587,38.706889,569.9998748949527,64694.72427415807,6.072433989139454e-11,1.0323137781537072e-10,5.161568890768536e-11,1.881481309218379e-8,2.325202283137445e-10,1.417806270205759e-8,1.8802569185669355e-8,4.1264471723805806e-8,0.05863139000000001,29959.77000003772,6.072433989139454e-11,0.0025479940303473805,0.0013323341205568465
2016-11-09T01:00:00.0,3.561127215959009e-8,29295.35,10082.942,44.917583,531.2955338892671,52724.36690654763,6.07053179652974e-11,1.0319904054100557e-10,5.1599520270502784e-11,1.7754812009936724e-8,2.194203536325926e-10,1.3379289855645889e-8,1.7753261109112356e-8,3.89616404975472e-8,0.06048731,29295.350000035607,6.07053179652974e-11,0.002547994030358258,0.0013323341186381925
2016-11-09T02:00:00.0,6.726946300381196e-8,27782.89,8785.04167,44.417445,486.3804988835687,42641.426238934095,6.087209257199194e-11,1.034825573723863e-10,5.174127868619315e-11,3.358576514329211e-8,4.1506496721215465e-10,2.5308839464155768e-8,3.358021530314746e-8,7.36957716348757e-8,0.04466657,27782.890000067266,6.087209257199194e-11,0.002547994030361828,0.0013323341173768917
2016-11-09T03:00:00.0,8.711544069548495e-8,26288.58,7328.50227,42.56975,441.9656018780675,33856.38590136722,6.09149044521733e-11,1.0355533756869463e-10,5.177766878434731e-11,4.3510600110851225e-8,5.377196479324098e-10,3.278778341051279e-8,4.3501285247065033e-8,9.546873819748284e-8,0.04130655,26288.580000087117,6.09149044521733e-11,0.0025479940303633534,0.0013323341163319455
2016-11-09T04:00:00.0,1.4952889048766486e-7,25127.86,7067.05087,51.306583,399.3983998726881,26527.88496382959,6.097552689833356e-11,1.0365839572716705e-10,5.1829197863583525e-11,7.47263525236033e-8,9.234951452725209e-10,5.631067958978786e-8,7.46988795683344e-8,1.639355650448457e-7,0.03599955,25127.86000014953,6.097552689833356e-11,0.002547994030366808,0.0013323341162216455
2016-11-09T05:00:00.0,2.79451576071214e-7,24003.59,6566.04393,61.018528,348.09436486769283,19460.83542638395,6.101489880277873e-11,1.0372532796472385e-10,5.1862663982361927e-11,1.397219390652542e-7,1.726733984159987e-9,1.0528865757073092e-7,1.3962591167799506e-7,3.0642564999779456e-7,0.0329142,24003.59000027945,6.101489880277873e-11,0.0025479940303695294,0.001332334116046481
2016-11-09T06:00:00.0,1.3159660116764691e-6,23321.38,6082.18047,57.219306,287.0783848635061,12894.792829129781,6.104916090273851e-11,1.0378357353465547e-10,5.1891786767327735e-11,6.798133588568348e-7,8.401378033236572e-9,5.122791483680836e-7,6.360488692460997e-7,1.3958848028049415e-6,0.03010001,23321.38000131597,6.104916090273851e-11,0.0025479940303685484,0.0013323341158847175
2016-11-09T07:00:00.0,13874.85722527042,22744.99972,5465.900444,55.66744454,229.8616268659951,6812.613693372061,6.106183298856946e-11,1.0380511608056809e-10,5.1902558040284045e-11,8406.937240120691,103.89595458188509,6335.119181822261,5467.919985149625,11999.999967409089,0.02865505981,36619.85694527042,6.106183298856946e-11,0.002547994030360653,0.001332334115680788
2016-11-09T08:00:00.0,14495.283615527762,22124.573330000003,5181.766141,59.50947245,278.0926849019616,19681.833730937527,6.106023563685953e-11,1.038024005826612e-10,5.19012002913306e-11,9083.728568915767,112.2599852805248,6845.121053690536,5411.55504661189,11876.3004139312,0.02525097084,36619.85694552776,6.106023563685953e-11,0.0025479940303604477,0.0013323341155967376
2016-11-09T09:00:00.0,15190.836945567044,21429.02,4934.07639,62.372972,330.84574572657084,33221.49038989337,6.106032720791399e-11,1.0380255625345377e-10,5.1901278126726885e-11,9722.917071061544,120.15930672083182,7326.786995172672,5467.919874505397,11999.999724587185,0.02263764,36619.856945567044,6.106032720791399e-11,0.002547994030360547,0.0013323341155262348
2016-11-09T10:00:00.0,15324.136945578774,21295.72,4689.30094,63.722472,388.6346284414844,47614.20205198735,6.106024746042861e-11,1.0380242068272863e-10,5.190121034136432e-11,9884.615631047014,122.1576356918193,7448.636322671908,5439.521314531656,11937.675711125961,0.02126975,36619.85694557877,6.106024746042861e-11,0.0025479940303616386,0.0013323341154601904
2016-11-09T11:00:00.0,15420.697128612983,21174.79,4617.64814,63.901332999999994,447.07234012738536,62311.214478119335,6.113986446757062e-11,1.0393776959487004e-10,5.196888479743502e-11,9952.777128693764,122.99999999899453,7499.99999993869,5467.919999919115,11999.999999822488,0.02357545,36595.48712861298,6.113986446757062e-11,0.0025479940303637563,0.001332334115441557
2016-11-09T12:00:00.0,2169.786495767568,21880.82,4677.78934,67.8269447,506.17355512046174,77193.56767021463,6.105906258393013e-11,1.0380040639268123e-10,5.1900203196340615e-11,2169.786392700207,26.815000763005184,1635.0610221344623,0.00010306725705067195,0.00022619333944316365,0.03164383,24050.60649576757,6.105906258393013e-11,0.0025479940303758,0.00133233411546668
2016-11-09T13:00:00.0,1.51734748757475e-7,23737.3,4715.8356,80.4994723,465.16415917754887,74150.84091087655,6.09765327863652e-11,1.0366010573682083e-10,5.183005286841042e-11,7.603395994688016e-8,9.396550281858087e-10,5.7296038304012716e-8,7.5597128704858e-8,1.6590687948219726e-7,0.03867315,23737.300000151732,6.09765327863652e-11,0.0025479940303846883,0.001332334115478366
2016-11-09T14:00:00.0,2.9948789493914225e-7,24998.79,4949.31938,82.63072240000001,384.66723487256957,69435.00664343387,6.101688216906064e-11,1.0372869968740308e-10,5.186434984370154e-11,1.499957225602651e-7,1.8537010963072942e-9,1.1303055465288378e-7,1.493884436791897e-7,3.2785068621162643e-7,0.03431468,24998.790000299494,6.101688216906064e-11,0.002547994030386354,0.0013323341155416525
2016-11-09T15:00:00.0,10123.286945531854,26496.57,5696.96291,70.55727790000002,302.0390604685049,64485.68859620886,6.106142093897953e-11,1.038044155962652e-10,5.19022077981326e-11,5399.887563827303,66.73375297739625,4069.1312791095274,4723.399381704448,10366.061058035484,0.02846393,36619.85694553185,6.106142093897953e-11,0.0025479940303775174,0.0013323341157552475
2016-11-09T16:00:00.0,8909.436945616742,27710.42,7404.65273,55.736528,298.21808353998614,73223.91935568798,6.106022857807253e-11,1.0380238858272331e-10,5.1901194291361654e-11,5056.041117199208,62.48437490049958,3810.0228597865594,3853.39582841743,8456.734908522649,0.02509503,36619.85694561674,6.106022857807253e-11,0.002547994030375512,0.001332334116362362
2016-11-09T17:00:00.0,7842.666945626639,28777.19,9116.13189,46.055194,304.9684784345662,78086.02572633131,6.106018745589985e-11,1.0380231867502973e-10,5.190115933751487e-11,4710.569176772001,58.214908386506,3549.689535762561,3132.097768854534,6873.760630414199,0.02589963,36619.856945626634,6.106018745589985e-11,0.002547994030373844,0.0013323341176767138
2016-11-09T18:00:00.0,7318.836945625815,29301.02,11062.3008,43.506694,317.1307408151541,79393.34533484219,6.10601909760162e-11,1.0380232465922755e-10,5.1901162329613775e-11,4561.401707064237,56.3714431368915,3437.28311810314,2757.4352385614748,6051.519199757439,0.02847124,36619.85694562581,6.10601909760162e-11,0.0025479940303735024,0.001332334119618918
2016-11-09T19:00:00.0,7303.9769456255035,29315.88,12665.7546,41.227861,329.9980379461252,77819.84818503687,6.106025271336902e-11,1.0380242961272734e-10,5.190121480636367e-11,4591.554873306425,56.74408681209912,3460.005293420678,2712.422072318975,5952.732459112002,0.02946477,36619.8569456255,6.106025271336902e-11,0.002547994030373192,0.0013323341212970665
2016-11-09T20:00:00.0,7207.956945625461,29411.9,13543.2892,38.938445,345.51681175230544,74566.83266990367,6.106023218945308e-11,1.0380239472207022e-10,5.190119736103511e-11,4505.967411409019,55.68636617019458,3395.5101323289377,2701.989534216338,5929.837014915372,0.02974912,36619.85694562546,6.106023218945308e-11,0.0025479940303730713,0.0013323341222772728
2016-11-09T21:00:00.0,7220.296945623938,29399.56,14574.1364,38.66075,362.26728091658265,70348.89194948213,6.106023397478339e-11,1.0380239775713175e-10,5.1901198878565877e-11,4399.38827906985,54.369222913784576,3315.1965191332056,2820.9086665539844,6190.819177794812,0.03160291,36619.85694562394,6.106023397478339e-11,0.0025479940303737435,0.0013323341234696235
2016-11-09T22:00:00.0,7327.906945617102,29291.95,14205.0647,37.2955,377.9783018244459,65280.77257874426,6.10602814360772e-11,1.0380247844133124e-10,5.190123922066562e-11,4265.278759664804,52.711849230701745,3214.137148213521,3062.6281859521937,6721.301378115686,0.036102600000000006,36619.856945617095,6.10602814360772e-11,0.0025479940303742856,0.001332334123045343
2016-11-09T23:00:00.0,7073.796945410428,29546.06,13699.0322,37.617944,393.397199049228,61011.1477374076,6.106095200083244e-11,1.0380361840141514e-10,5.190180920070757e-11,3875.1437824301634,47.89042084152144,2920.1476122878926,3198.6531629801602,7019.824349251987,0.0472736,36619.85694541043,6.106095200083244e-11,0.002547994030375756,0.0013323341224580666
2016-11-10T00:00:00.0,2.99742345918188e-8,30121.58,12254.5415,39.468222,403.67222388483117,57252.0888312816,6.063807937891464e-11,1.0308473494415489e-10,5.154236747207744e-11,1.493859136989136e-8,1.8461648590364543e-10,1.125710279900277e-8,1.4932558486983283e-8,3.277127350871984e-8,0.0661938,30121.580000029975,6.063807937891464e-11,0.0025479940303803684,0.001332334120859622
2016-11-10T01:00:00.0,3.2364168467329304e-8,29186.63,10331.4212,43.001166999999995,364.2065498791006,44997.548663659756,6.066982420493424e-11,1.031387011483882e-10,5.15693505741941e-11,1.613115502200695e-8,1.9935461650903456e-10,1.2155769299331374e-8,1.6129874744173964e-8,3.539892626996876e-8,0.06314685,29186.630000032364,6.066982420493424e-11,0.0025479940303821335,0.0013323341188956725
2016-11-10T02:00:00.0,6.220858125881998e-8,27740.08,8573.5231,47.378028,321.20793087338035,34666.12879604143,6.085681216776317e-11,1.0345658068519737e-10,5.172829034259869e-11,3.1054934813737625e-8,3.837880556017053e-10,2.3401710707421053e-8,3.1050189864397157e-8,6.814333025588631e-8,0.045567010000000005,27740.080000062208,6.085681216776317e-11,0.0025479940303835273,0.0013323341171849498
2016-11-10T03:00:00.0,8.702049609041293e-8,26436.86,8026.240640000001,48.227278000000005,273.832450867847,26092.60702846709,6.091474665877525e-11,1.0355506931991791e-10,5.1777534659958955e-11,4.3463117508959146e-8,5.371328408576448e-10,3.27520024913198e-8,4.345382351213386e-8,9.53645777819731e-8,0.04076292,26436.860000087017,6.091474665877525e-11,0.002547994030383466,0.0013323341167315404
2016-11-10T04:00:00.0,1.41014201039261e-7,25658.72,7199.46983,53.198583,225.60772086246413,18066.36772092932,6.09704158408728e-11,1.0364970692948375e-10,5.1824853464741874e-11,7.046749035534657e-8,8.708625945866354e-10,5.3101377718697276e-8,7.044306097698494e-8,1.5459566557737113e-7,0.03605779,25658.720000141013,6.09704158408728e-11,0.002547994030383822,0.0013323341162702277
2016-11-10T05:00:00.0,2.5529188258878314e-7,24518.95,6366.90039,53.778889,172.41168585741502,10866.899223471133,6.100924249597052e-11,1.0371571224314988e-10,5.185785612157494e-11,1.282323012058557e-7,1.5847409064068293e-9,9.663054307358715e-8,1.269558656706843e-7,2.7861972890024203e-7,0.03335223,24518.950000255292,6.100924249597052e-11,0.0025479940303822462,0.0013323341159789473
2016-11-10T06:00:00.0,13178.466938185506,23441.39,6119.78934,59.230472,118.6353448530818,4500.000166180499,6.106166531903778e-11,1.0380483104236421e-10,5.1902415521182103e-11,7710.546985443062,95.28971330700487,5810.348372378346,5467.919952742339,11999.999896287449,0.02941412,36619.856938185505,6.106166531903778e-11,0.0025479940303738263,0.0013321948922450297
2016-11-10T07:00:00.0,13852.556115353924,22767.30083,5546.851777000001,53.54594454,154.69713415416982,16190.560427041188,6.106028648492929e-11,1.0380248702437979e-10,5.1901243512189896e-11,8639.245279286784,106.7669008964386,6510.176883929183,5213.310836067036,11441.229943525952,0.028117549900000004,36619.856945353924,6.106028648492929e-11,0.0025479940303696175,0.001332194892065532
2016-11-10T08:00:00.0,14653.29361551724,21966.56333,5285.851804,54.08113884,207.92063850468978,28595.116809691204,6.106032165524407e-11,1.0380254681391491e-10,5.1901273406957456e-11,9423.682339872414,116.46125627118886,7101.296114096881,5229.611275644722,11477.003194585264,0.02499208069,36619.85694551724,6.106032165524407e-11,0.00254799403036759,0.0013321948919879207
2016-11-10T09:00:00.0,15247.236945571356,21372.62,5050.77316,56.016583,270.3033039299612,41887.56564656823,6.106034367954193e-11,1.0380258425522129e-10,5.1901292127610645e-11,9897.141752134976,122.31243800215788,7458.075487936455,5350.0951934362765,11741.419465031551,0.0221663,36619.85694557135,6.106034367954193e-11,0.0025479940303669967,0.001332194891920401
2016-11-10T10:00:00.0,15420.6971286515,21174.75,4877.22455,57.766389,336.6017069261996,56036.28877173113,6.116294396614777e-11,1.039770047424512e-10,5.19885023712256e-11,9952.777128713291,122.99999999923585,7499.999999953405,5467.919999938106,11999.999999864167,0.02188714,36595.4471286515,6.116294396614777e-11,0.002547994030367739,0.001332194891872422
2016-11-10T11:00:00.0,15420.697128592357,21027.56,4659.06707,64.049972,401.83786591951383,70659.0655537436,6.113120188374942e-11,1.03923043202374e-10,5.1961521601187e-11,9952.777128683265,122.99999999886478,7499.999999930778,5467.919999908988,11999.999999800262,0.0250103,36448.257128592355,6.113120188374942e-11,0.002547994030370403,0.0013321948918153248
2016-11-10T12:00:00.0,974.430233448501,21804.44,4728.66899,70.5197222,460.7904419124606,85499.99981566954,6.105856915370276e-11,1.0379956756129468e-10,5.189978378064734e-11,974.4302221970663,12.042359210849682,734.2901957835171,1.1251330875366976e-5,2.4692382204641566e-5,0.03139427,22778.8702334485,6.105856915370276e-11,0.002547994030381668,0.0013323205853993756
2016-11-10T13:00:00.0,2.1945642724419546e-7,24105.25,4644.74532,72.3825282,402.31562691739254,81505.62237846601,6.100241303394922e-11,1.0370410215771368e-10,5.185205107885684e-11,1.0990304031469294e-7,1.358221306857585e-9,8.281837236936494e-8,1.0944968282734482e-7,2.402003310085257e-7,0.03643202,24105.250000219457,6.100241303394922e-11,0.0025479940303850023,0.0013323205853830028
2016-11-10T14:00:00.0,8.007609306370621e-7,25206.24,5294.91194,78.1186944,329.9356467128304,76860.87839110963,6.10433869776774e-11,1.0377375786205156e-10,5.188687893102578e-11,4.028714589583076e-7,4.978830411926474e-9,3.035872202394191e-7,3.977856979208924e-7,8.729879689261563e-7,0.03367348,25206.240000800764,6.10433869776774e-11,0.0025479940303868498,0.0013323205855631938
2016-11-10T15:00:00.0,9961.316945617125,26658.54,6524.89813,63.2471109,251.81950031189143,71565.96778460678,6.106142362731858e-11,1.038044201664416e-10,5.19022100832208e-11,5376.812806712093,66.44858682844622,4051.743099295501,4584.504138904928,10061.238947691103,0.02513477,36619.856945617124,6.106142362731858e-11,0.002547994030377883,0.0013323205859464048
2016-11-10T16:00:00.0,8612.906945627554,28006.95,8660.9212,54.743472,255.02352423442025,79154.05303391397,6.10601960554988e-11,1.0380233329434795e-10,5.190116664717397e-11,5010.727980535018,61.92437885742719,3775.876759599219,3602.1789650924325,7905.409658720169,0.02283694,36619.85694562755,6.10601960554988e-11,0.0025479940303762606,0.0013323205871794458
2016-11-10T17:00:00.0,7778.006945627006,28841.85,9793.44892,47.762361,262.20697908592945,82174.41958455395,6.106020595775636e-11,1.0380235012818582e-10,5.190117506409291e-11,4813.364006737108,59.485283872876835,3627.1514556632214,2964.642938889794,6506.261113307716,0.02454797,36619.856945627005,6.106020595775636e-11,0.0025479940303746035,0.0013323205882682192
2016-11-10T18:00:00.0,7361.356945625974,29258.5,11072.4352,44.543889,273.9324499528887,82514.38456584547,6.106022088111436e-11,1.0380237549789441e-10,5.1901187748947205e-11,4737.09081983486,58.54267239192116,3569.6751458488507,2624.266125791011,5759.2637619958105,0.0279819,36619.85694562597,6.106022088111436e-11,0.0025479940303736316,0.0013323205895649053
2016-11-10T19:00:00.0,7219.176945625304,29400.68,12355.6387,39.811111,287.93378133888916,80770.8896060107,6.106024863919723e-11,1.038024226866353e-10,5.190121134331765e-11,4710.0181262983415,58.20809830652701,3549.274286983354,2509.1588193268585,5506.647103820521,0.03009743,36619.8569456253,6.106024863919723e-11,0.002547994030372249,0.0013323205908994933
2016-11-10T20:00:00.0,7084.106945625026,29535.75,13127.2915,40.860833,306.33331663949724,77471.17362913517,6.106021011082902e-11,1.0380235718840934e-10,5.190117859420467e-11,4598.467760660519,56.82951876074542,3465.2145585820376,2485.639184964403,5455.030472203843,0.03084088,36619.856945625026,6.106021011082902e-11,0.0025479940303726966,0.0013323205917474307
2016-11-10T21:00:00.0,7329.516945623093,29290.34,13843.3841,37.21325,322.30455039432684,73264.12849224162,6.106027514669578e-11,1.0380246774938283e-10,5.1901233874691415e-11,4589.114248997658,56.71392469894275,3458.1661401794354,2740.4026966253314,6014.139263102601,0.03322018,36619.85694562309,6.106027514669578e-11,0.002547994030371821,0.001332320592563807
2016-11-10T22:00:00.0,7321.716945617804,29298.14,13496.3217,38.890306,341.8077730873517,68893.05112784426,6.10602590345553e-11,1.03802440358744e-10,5.1901220179372e-11,4365.1296928317,53.94584298145296,3289.38066960079,2956.587252786001,6488.581953180005,0.0365123,36619.85694561781,6.10602590345553e-11,0.002547994030372955,0.0013323205921665178
2016-11-10T23:00:00.0,7220.436945363648,29399.42,12417.1412,38.389389,356.8658580628833,65174.69338294566,6.106098849786439e-11,1.0380368044636946e-10,5.190184022318473e-11,4006.371079235034,49.51217498090962,3019.035059811562,3214.065866128511,7053.649357258726,0.04583289,36619.856945363645,6.106098849786439e-11,0.002547994030373662,0.0013323205909712887
2016-11-11T00:00:00.0,3.252576480971666e-8,30630.25,11482.6133,38.916611,367.99119203787467,62830.237932336546,6.067102280516228e-11,1.0314073876877589e-10,5.1570369384387944e-11,1.621548079246916e-8,2.003967447143236e-10,1.22193137020929e-8,1.6207143278478724e-8,3.556850124759409e-8,0.06177319,30630.250000032524,6.067102280516228e-11,0.002547994030377431,0.0013323205899931816
2016-11-11T01:00:00.0,4.0828292495216675e-8,29661.03,10341.2916,38.453361,329.0771290321571,51347.62596470492,6.075055996935692e-11,1.0327595194790677e-10,5.1637975973953385e-11,2.0363703613467696e-8,2.5166197454727707e-10,1.5345242350443723e-8,2.036131292980107e-8,4.468532004082225e-8,0.05373029,29661.030000040828,6.075055996935692e-11,0.0025479940303775863,0.001332320588847941
2016-11-11T02:00:00.0,6.7631415767768e-8,28161.13,8610.20833,43.340278000000005,290.62631602649424,41006.33569708554,6.087310395378426e-11,1.0348427672143322e-10,5.174213836071661e-11,3.376725239928239e-8,4.1730785200681825e-10,2.544560073212306e-8,3.376067909176417e-8,7.409182085713946e-8,0.04231469,28161.13000006763,6.087310395378426e-11,0.0025479940303789693,0.0013323205871599694
2016-11-11T03:00:00.0,8.00359273961051e-8,26543.68,7765.69902,46.207972,247.28858602099055,32396.12869950567,6.090207124847354e-11,1.0353352112240501e-10,5.1766760561202506e-11,3.9970802066122936e-8,4.939735503489746e-10,3.012033843591308e-8,3.996159180885977e-8,8.770046045046694e-8,0.04025032,26543.680000080036,6.090207124847354e-11,0.002547994030379175,0.001332320586521507
2016-11-11T04:00:00.0,1.4475866215635524e-7,25560.15,7453.451359999999,56.097972,201.0831620155652,24630.431011944078,6.097274309062085e-11,1.0365366325405545e-10,5.182683162702772e-11,7.23425868816575e-8,8.940357119740867e-10,5.4514372681346745e-8,7.231242161144367e-8,1.586981995598553e-7,0.033877580000000004,25560.150000144757,6.097274309062085e-11,0.0025479940303803567,0.0013323205863444883
2016-11-11T05:00:00.0,2.353904480897805e-7,24658.95,6669.26148,56.918528,144.98773801054426,17176.98098447788,6.100642048489068e-11,1.0371091482431417e-10,5.1855457412157084e-11,1.1768327240991616e-7,1.454372213818588e-9,8.86812325499139e-8,1.1760346476504004e-7,2.580947740970022e-7,0.03204533,24658.950000235396,6.100642048489068e-11,0.0025479940303781362,0.0013323205860248672
2016-11-11T06:00:00.0,7.412946148916861e-7,23514.44,6007.72217,58.07430600000001,88.07175800608078,10507.72083714524,6.104257931096795e-11,1.0377238482864552e-10,5.188619241432276e-11,3.791137451200634e-7,4.685224038117954e-9,2.856843925681679e-7,3.6207709738679413e-7,7.946212030610414e-7,0.02953199,23514.440000741295,6.104257931096795e-11,0.0025479940303726523,0.001332320585803347
2016-11-11T07:00:00.0,5424.861941571979,22649.19194,5394.025386,55.84413863,30.000000004848218,4500.000000546132,6.043777775321022e-11,1.0274422218045738e-10,5.137211109022869e-11,4518.534021417892,55.84166885718256,3404.97980836479,906.3279201539838,1989.044287745213,0.02609353065,28074.053881571977,6.043777775321022e-11,0.0024697731830550795,0.001289979871285508
2016-11-11T08:00:00.0,14754.995003137758,21864.86194,5142.655018,56.59283326,30.000000005265193,4500.000000636005,5.987632401388807e-11,1.0178975082360972e-10,5.089487541180486e-11,9533.895676921878,117.82331233671562,7184.3483132143665,5221.099326215777,11458.322710388837,0.02397315025,36619.856943137755,5.987632401388807e-11,0.002397746778032252,0.0012536224229581917
2016-11-11T09:00:00.0,15319.46694550529,21300.39,4732.39576,57.892973,91.23287682880925,18000.017259861634,5.987550043474363e-11,1.0178835073906417e-10,5.0894175369532086e-11,9952.776455643458,122.99999168119675,7499.999492755898,5366.69048986173,11777.839814470724,0.02112488,36619.856945505286,5.987550043474363e-11,0.0023977467780265035,0.0012536224228104794
2016-11-11T10:00:00.0,15420.697128578046,21131.42,4561.2638799999995,59.260861,156.34229325683492,32545.462060710674,5.993734025077833e-11,1.0189347842632315e-10,5.0946739213161575e-11,9952.777128676618,122.99999999878264,7499.99999992577,5467.919999901325,11999.999999783447,0.0204005,36552.117128578044,5.993734025077833e-11,0.0023977467780247545,0.0012536224227516362
2016-11-11T11:00:00.0,15420.69712854426,21024.43,4556.4883899999995,60.18594399999999,220.08383000244964,47484.19943404232,5.992891527389909e-11,1.0187915596562844e-10,5.093957798281422e-11,9952.77712865929,122.9999999985685,7499.999999912713,5467.919999884866,11999.999999747326,0.02196697,36445.127128544256,5.992891527389909e-11,0.002397746778024061,0.0012536224227500897
2016-11-11T12:00:00.0,8971.832135107607,21757.36,4578.97682,69.7291671,282.90028374784583,62427.712297324775,5.98757004919409e-11,1.0178869083629953e-10,5.0894345418149764e-11,5713.955461692203,70.61511703664922,4305.799819307879,3257.8766734153014,7149.797378341968,0.02739513,30729.19213510761,5.98757004919409e-11,0.0023977467780292544,0.0012536224227638944
2016-11-11T13:00:00.0,2.1805759146562585e-7,23607.5,4575.206,82.5672227,283.7886314313196,69304.33392859704,5.981749655693491e-11,1.0168974414678935e-10,5.084487207339467e-11,1.0987203927893561e-7,1.3578381849059113e-9,8.279501127475068e-8,1.0808386244254346e-7,2.3720287592183525e-7,0.03293996,23607.500000218057,5.981749655693491e-11,0.0023977467780382333,0.0012536224227654806
2016-11-11T14:00:00.0,11857.416945146586,24762.44,4910.74299,81.12977790000001,201.2238064795095,64729.12918253946,5.987678027275419e-11,1.0179052646368211e-10,5.0895263231841057e-11,6784.776929431047,83.8487139340498,5112.72645939328,5072.640015715436,11132.511117314303,0.02702461,36619.85694514658,5.987678027275419e-11,0.002397746778028566,0.0012536224228772755
2016-11-11T15:00:00.0,10376.126945617889,26243.73,5975.44207,65.7968889,203.94514026038658,76063.62502286947,5.98754440961038e-11,1.0178825496337647e-10,5.089412748168824e-11,6686.549990215922,82.63479008474249,5038.706712484298,3689.5769554018657,8097.2149308736025,0.02157245,36619.85694561789,5.98754440961038e-11,0.002397746778025572,0.0012536224232857275
2016-11-11T16:00:00.0,8938.56694562741,27681.29,8123.05784,55.76205600000001,220.78543919195755,83224.10584984979,5.987539602447807e-11,1.017881732416127e-10,5.089408662080635e-11,6396.537937177102,79.0507168092903,4820.165659103066,2542.0290084502058,5578.784638656467,0.01886888,36619.85694562741,5.987539602447807e-11,0.0023977467780232635,0.0012536224245052786
2016-11-11T17:00:00.0,8025.876945626682,28593.98,10132.1898,48.24675,244.07649774807837,85499.99956123174,5.987538425511571e-11,1.017881532336967e-10,5.089407661684835e-11,6155.310680485747,76.06954359611213,4638.3868046409825,1870.566265140833,4105.179882238584,0.02075621,36619.856945626685,5.987538425511571e-11,0.002397746778021323,0.0012536751758995476
2016-11-11T18:00:00.0,7550.406945625942,29069.45,10739.7915,45.093777,271.9016890910227,84111.37770178648,5.987538303908284e-11,1.0178815116644083e-10,5.0894075583220414e-11,5969.2134987075315,73.76968768026508,4498.151687821041,1581.193446918309,3470.116856687682,0.02312841,36619.85694562594,5.987538303908284e-11,0.0023977467780204246,0.0012536751767165798
2016-11-11T19:00:00.0,7524.596945625284,29095.26,11947.2801,42.746833,300.57999751811866,81339.85599997037,5.987541085085303e-11,1.0178819844645013e-10,5.0894099223225066e-11,5844.466150682685,72.2280150788869,4404.147260907737,1680.1307949424972,3687.2466201608595,0.02526452,36619.85694562528,5.987541085085303e-11,0.002397746778019919,0.0012536751783114126
2016-11-11T20:00:00.0,7669.386945624328,28950.47,12888.7429,42.306278000000006,330.0635773438383,77483.97103471415,5.987543311130949e-11,1.0178823628922614e-10,5.089411814461307e-11,5641.539045776326,69.72016891891226,4251.229812128796,2027.8478998479006,4450.35311383027,0.02793741,36619.856945624335,5.987543311130949e-11,0.0023977467780202724,0.0012536751796308175
2016-11-11T21:00:00.0,7761.866945624582,28857.99,12747.0022,41.029,357.47986600958984,73296.8123143484,5.987544038028661e-11,1.0178824864648724e-10,5.089412432324362e-11,5248.9770748745095,64.86874686894761,3955.4113944480246,2512.88987074997,5514.835339397731,0.02770953,36619.85694562458,5.987544038028661e-11,0.002397746778020836,0.0012536751794294788
2016-11-11T22:00:00.0,7729.556945619082,28890.3,12314.9976,41.000665999999995,381.32201062536853,70020.05810186933,5.987619641834732e-11,1.0178953391119045e-10,5.089476695559522e-11,4630.540207293461,57.22588159343124,3489.3830239897093,3099.016738325519,6801.1603790666695,0.03224558,36619.85694561908,5.987619641834732e-11,0.0023977467780221962,0.0012536751788229804
2016-11-11T23:00:00.0,1.1183161018373135e-6,29235.62,10779.3841,42.579806,397.5496239656237,67995.60515860088,5.986375494768915e-11,1.0176838341107155e-10,5.088419170553577e-11,5.686174182164976e-7,7.027178599068724e-9,4.2848649994321486e-7,5.495969152374048e-7,1.2061557196975922e-6,0.04609446,29235.620001118314,5.986375494768915e-11,0.0023977467780271415,0.001253675176779945
2016-11-12T00:00:00.0,3.2456115087566e-8,29480.99,9307.95594,42.495667,354.97221571948324,57216.2223139107,5.950104932093545e-11,1.0115178384559025e-10,5.0575891922795125e-11,1.6178882834753042e-8,1.9994445398774155e-10,1.2191734999252532e-8,1.6176080468967366e-8,3.55003302220238e-8,0.05998984,29480.990000032456,5.950104932093545e-11,0.0023977467780277144,0.0012536751748646673
2016-11-12T01:00:00.0,5.470181815957845e-8,28277.75,8356.94671,43.166611,312.4789464665184,47908.26762763357,5.965301315188563e-11,1.0141012235820557e-10,5.0705061179102785e-11,2.7304194340830957e-8,3.374350556100038e-10,2.057530826890267e-8,2.7296213696389292e-8,5.990478360266271e-8,0.04411321,28277.7500000547,5.965301315188563e-11,0.0023977467780280353,0.0012536751737242979
2016-11-12T02:00:00.0,6.982267993176788e-8,27285.01,7531.756909999999,47.241639,269.314733213678,39551.32217138923,5.970110895967644e-11,1.0149188523144994e-10,5.074594261572497e-11,3.486710055938339e-8,4.309001712099984e-10,2.6274400683536487e-8,3.485408748715304e-8,7.649143547195944e-8,0.04021846,27285.010000069822,5.970110895967644e-11,0.002397746778028803,0.001253675173018056
2016-11-12T03:00:00.0,9.37054492940577e-8,25658.43,7579.87491,52.986583,222.07549196094425,32019.566515167167,5.974548933543046e-11,1.0156733187023178e-10,5.078366593511589e-11,4.681366860992093e-8,5.7854015663354e-10,3.527683881911829e-8,4.679021335226654e-8,1.0268668163162565e-7,0.03578843,25658.430000093707,5.974548933543046e-11,0.0023977467780293108,0.0012536751730536284
2016-11-12T04:00:00.0,1.492365160311492e-7,24602.25,6947.796270000001,45.338305,169.09130670834787,24439.692858980306,5.979380653800262e-11,1.0164947111460444e-10,5.082473555730222e-11,7.459720314848236e-8,9.218990708367789e-10,5.621335797785237e-8,7.453766341155222e-8,1.6358175703715977e-7,0.03137776,24602.250000149237,5.979380653800262e-11,0.0023977467780256423,0.0012536751726734232
2016-11-12T05:00:00.0,2.6778637557471357e-7,23780.12,6616.84254,46.876056,123.75539945609879,17491.897842875274,5.982992675505159e-11,1.017108754835877e-10,5.085543774179385e-11,1.3393824338239408e-7,1.655256992382985e-9,1.0093030441359664e-7,1.3374642131683593e-7,2.935224099478469e-7,0.02971488000000001,23780.120000267787,5.982992675505159e-11,0.0023977467780228502,0.0012536751725236589
2016-11-12T06:00:00.0,7.072487672020165e-6,23015.21,6375.05782,46.884139000000005,76.88174120458288,10875.056556944899,5.98731319651927e-11,1.017843243408276e-10,5.08921621704138e-11,4.096500160647712e-6,5.062602259050879e-8,3.086952596982243e-6,2.9758857270481125e-6,6.530934747504965e-6,0.02699679,23015.210007072485,5.98731319651927e-11,0.002397746778015534,0.001253675172415187
2016-11-12T07:00:00.0,5288.338299818386,22430.46667,6009.330891,47.9976109,30.000000002037716,4500.000000237958,5.846957174603905e-11,9.939827196826638e-11,4.969913598413319e-11,3883.6383096519244,47.995399264604565,2926.5487356466197,1404.6999901663623,3082.780999355577,0.02233441925,27718.804969818386,5.846957174603905e-11,0.002211640629163888,0.00115650070650966
2016-11-12T08:00:00.0,15003.706667231754,21586.05944,5468.509158,51.77155579,30.00000000732114,4500.000000740863,5.8094376124584595e-11,9.87604394117938e-11,4.93802197058969e-11,9952.77707595812,122.99999934726846,7499.999960199296,5050.929591273536,11084.865011792863,0.021021570209999996,36589.76610723176,5.8094376124584595e-11,0.00215984104184857,0.001125289309482606
2016-11-12T09:00:00.0,1.8701129742657512e-6,21223.16,5222.87265,52.75294399999999,101.23060340568074,17616.35694002233,5.8083115593776497e-11,9.874129650942004e-11,4.937064825471002e-11,1.1991192705448689e-6,1.481914729614472e-8,9.036065424478487e-7,6.70894962424373e-7,1.4723586938163827e-6,0.02298252,21223.16000187011,5.8083115593776497e-11,0.002159841041853426,0.001125289309332857
2016-11-12T10:00:00.0,8587.243623322123,21046.02,5011.74536,53.381,48.47981926159098,12393.485417687607,5.8092994558896064e-11,9.875809075012331e-11,4.9379045375061655e-11,7912.097270535305,97.78054423244296,5962.228306856277,675.1463527867194,1481.6888750092598,0.023075420000000003,29633.263623322124,5.8092994558896064e-11,0.002159841041827567,0.0011252893092016688
2016-11-12T11:00:00.0,6571.3365808825765,20792.63,4917.45367,46.322194,92.8815233351252,14825.658364842457,5.8092238399911036e-11,9.875680527984876e-11,4.937840263992438e-11,6571.3365655969055,81.21094113838483,4951.886654779562,1.5285572022784317e-5,3.3546003649177715e-5,0.02385957,27363.966580882578,5.8092238399911036e-11,0.002159841041821952,0.0011252893091445047
2016-11-12T12:00:00.0,4.982796724042317e-7,21074.15,4985.34482,47.6195278,127.77243031460087,14860.09250845733,5.8068278472766084e-11,9.871607340370234e-11,4.935803670185117e-11,2.637505150540061e-7,3.2595237421573078e-9,1.9875144769251874e-7,2.3443044127682186e-7,5.144854524795283e-7,0.02645575,21074.15000049828,5.8068278472766084e-11,0.002159841041824138,0.0011252893091831914
2016-11-12T13:00:00.0,3.8298727739815296e-7,21787.29,5374.74994,50.1572222,80.15506235895234,9874.748814459877,5.8061264923372196e-11,9.870415036973274e-11,4.935207518486637e-11,1.975335272635518e-7,2.441190387271038e-9,1.4885307239457546e-7,1.8535504598423144e-7,4.067836676123237e-7,0.02662816,21787.29000038299,5.8061264923372196e-11,0.0021598410418179792,0.0011252893094162346
2016-11-12T14:00:00.0,8003.087423837053,21189.37,5139.22448,48.182472,30.000000002484693,4500.000000304823,5.700053758499379e-11,9.690091389448944e-11,4.845045694724472e-11,5126.427933551909,63.35424049674122,3863.063444923245,2876.6594902850475,6313.170983375867,0.0205327,29192.457423837055,5.700053758499379e-11,0.0020072141137753166,0.0010494309122994544
2016-11-12T15:00:00.0,15049.466945604672,21570.39,6304.41894,43.1268887,45.17377571338813,9537.010998034846,5.700121536942313e-11,9.690206612801932e-11,4.845103306400966e-11,9581.546993117256,118.41220444353131,7220.256368508006,5467.919952487321,11999.999895727782,0.01596608,36619.85694560467,5.700121536942313e-11,0.002007214113744408,0.001049430913379617
2016-11-12T16:00:00.0,14280.636945622635,22339.22,7524.34483,55.78725,120.46109867108183,22452.849371701548,5.700044132462434e-11,9.690075025186138e-11,4.845037512593069e-11,9615.372964036967,118.83023796013599,7245.746217081462,4665.26398158557,10238.476016296296,0.01557146,36619.85694562263,5.700044132462434e-11,0.0020072141137450084,0.0010494309148523194
2016-11-12T17:00:00.0,13609.066945624385,23010.79,8454.634109999999,52.48625,183.5060938453805,32412.727824510224,5.700042070844138e-11,9.690071520435035e-11,4.845035760217517e-11,9504.873446284408,117.46464517053461,7162.478364056988,4104.193499339881,9007.140190799897,0.01617942,36619.856945624386,5.700042070844138e-11,0.002007214113742837,0.0010494309168022613
2016-11-12T18:00:00.0,13261.656945623605,23358.2,9851.50221,48.385805,248.4864962300791,40127.71331879803,5.7000435869498115e-11,9.69007409781468e-11,4.84503704890734e-11,9363.49911861978,115.71749037366143,7055.944534979355,3898.157827003728,8554.97043190916,0.01766342,36619.85694562361,5.7000435869498115e-11,0.0020072141137413347,0.0010494309208750527
2016-11-12T19:00:00.0,13070.606945622536,23549.25,11029.449,40.916971999999994,315.82018881790253,45887.127125117455,5.7000458408154653e-11,9.69007792938629e-11,4.845038964693145e-11,9107.349635943572,112.55190292389493,6862.920909993592,3963.257309678868,8697.83898011427,0.01996794,36619.85694562254,5.7000458408154653e-11,0.0020072141137393836,0.0010494309245243194
2016-11-12T20:00:00.0,12787.20694562215,23832.65,11249.4142,39.260584,387.45712695596086,50418.439064656246,5.700043017079555e-11,9.690073129035243e-11,4.845036564517621e-11,8612.070446236285,106.43106453418876,6489.699056962729,4175.136499385769,9162.833032054094,0.020971430000000003,36619.85694562215,5.700043017079555e-11,0.002007214113740719,0.0010494309252003253
2016-11-12T21:00:00.0,12723.406945619707,23896.45,11203.905,35.986610999999996,454.6296147043119,54821.558003104,5.700045855291077e-11,9.690077953994831e-11,4.8450389769974155e-11,8033.636393321604,99.28256843225086,6053.815148307978,4689.770552298006,10292.258596975827,0.02253188,36619.85694561971,5.700045855291077e-11,0.0020072141137427663,0.0010494309250597214
2016-11-12T22:00:00.0,12566.606945606152,24053.25,11119.7129,37.104389000000005,517.9275793507252,59963.727797818734,5.700157326869099e-11,9.690267455677468e-11,4.845133727838734e-11,7215.747431853037,89.17480243297194,5437.4879532299965,5350.859513753018,11743.096856763856,0.02769676,36619.85694560615,5.700157326869099e-11,0.0020072141137508263,0.001049430924802633
2016-11-12T23:00:00.0,3.0677377702670475e-7,24301.53,10188.2731,35.649889,569.9999999978593,66024.60075724352,5.825837425922258e-11,9.903923624067838e-11,4.951961812033919e-11,2.1200809287811942e-7,2.6200722759696674e-9,1.5976050463229678e-7,9.466664491234463e-8,2.0775719815727655e-7,0.03891875,24301.53000030677,5.825837425922258e-11,0.002184358910081175,0.0010494309219333318
2016-11-13T00:00:00.0,3.9637287233162106e-8,25124.76,7777.766159999999,41.367944,534.3522953594389,55836.328707041954,5.801188122098738e-11,9.862019807567854e-11,4.931009903783927e-11,2.089621895645577e-8,2.5824299071392704e-10,1.574652382401994e-8,1.8642448078630657e-8,4.0913066932868055e-8,0.04565102,25124.760000039634,5.801188122098738e-11,0.002184358910092942,0.0010494309152986377
2016-11-13T01:00:00.0,4.438934704801438e-8,24891.39,6636.71753,46.085167,492.98653571865583,48058.56359652953,5.804283493293993e-11,9.867281938599787e-11,4.933640969299894e-11,2.3558207701218318e-8,2.91140805200213e-10,1.7752488121964204e-8,2.073246652741007e-8,4.549986070186119e-8,0.04154864,24891.39000004439,5.804283493293993e-11,0.0021843589100983586,0.0010494309137264479
2016-11-13T02:00:00.0,5.0250072549527394e-8,24317.2,6193.9583,51.016361,446.903553077908,41421.84711602369,5.80729345094876e-11,9.872398866612891e-11,4.9361994333064453e-11,2.6885126622721695e-8,3.322560660013233e-10,2.0259516219592883e-8,2.326622193813957e-8,5.1060487947459875e-8,0.0385643,24317.20000005025,5.80729345094876e-11,0.0021843589101017565,0.0010494309132761132
2016-11-13T03:00:00.0,6.680335890526479e-8,23642.85,5726.66892,52.540778,395.8893764371985,35227.889865525925,5.812933806625382e-11,9.88198747126315e-11,4.940993735631575e-11,3.6540669309046224e-8,4.51582735839461e-10,2.7535532673137863e-8,3.016386972150593e-8,6.619819541216243e-8,0.03309821,23642.8500000668,5.812933806625382e-11,0.002184358910103257,0.00104943091282602
2016-11-13T04:00:00.0,9.364963382009665e-8,22887.31,5252.94902,55.793556,343.35078279661894,29501.22199505057,5.817818430507616e-11,9.890291331862947e-11,4.945145665931473e-11,5.299267114146415e-8,6.549024926475235e-10,3.993307881997094e-8,4.0558059765313876e-8,8.900948023814659e-8,0.02830456,22887.310000093654,5.817818430507616e-11,0.002184358910104466,0.001049430912397045
2016-11-13T05:00:00.0,1.0556547582972844e-7,22129.06,5126.75922,56.854778,287.5594111562266,24248.274024610426,5.819181560910861e-11,9.892608653548464e-11,4.946304326774232e-11,6.05984508833913e-8,7.488974546719742e-10,4.566447894341306e-8,4.486809885980167e-8,9.846837304086747e-8,0.02715291,22129.060000105565,5.819181560910861e-11,0.0021843589101045754,0.001049430912287296
2016-11-13T06:00:00.0,1.4045980044854324e-7,21787.87,4959.252289999999,56.803778,230.70681751594026,19121.51585418547,5.821819863974697e-11,9.897093768756983e-11,4.9485468843784916e-11,8.38847166066849e-8,1.0366775030852162e-9,6.321204287104976e-8,5.647611290417078e-8,1.2394353883195974e-7,0.02521623,21787.870000140458,5.821819863974697e-11,0.0021843589101037926,0.0010494309121444568
