Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-13T07:00:00.0,6.446228108365516e-7,21531.39389,4801.263877,69.85044403,173.90522387593995,14162.264613803538,5.827575802210887e-11,9.906878863758508e-11,4.953439431879254e-11,5.15104604893892e-7,6.365848002239561e-9,3.8816146355119273e-7,1.2941913715402209e-7,2.840256707940615e-7,0.020459779740000003,21531.39389064462,5.827575802210887e-11,0.00218435891010507,0.0010494309120122262
2016-11-13T08:00:00.0,2.113730763174219e-6,21129.76944,4670.5509329999995,72.18925014,104.05696421126717,9361.001786906636,5.828214246669954e-11,9.907964219338921e-11,4.9539821096694607e-11,1.962598873044995e-6,2.4254502864995146e-8,1.478933101524094e-6,1.5103281048703074e-7,3.314594445135205e-7,0.020098220830000003,21129.76944211373,5.828214246669954e-11,0.0021843589101013337,0.0010494309119025197
2016-11-13T09:00:00.0,9952.777127881405,20692.83,4407.23841,65.92611099999999,31.86989845448176,4690.451905147942,5.829403454929662e-11,9.909985873380423e-11,4.9549929366902117e-11,9952.777127662057,122.99999998624432,7499.9999991612385,2.1925029787993295e-7,4.811708244742417e-7,0.02057247,30645.607127881405,5.829403454929662e-11,0.0021843589098889645,0.0010494309115707285
2016-11-13T10:00:00.0,9952.77712854992,20499.27,4242.5278100000005,64.07122199999999,88.9459717996853,7783.214544221262,5.829905374133464e-11,9.910839136026889e-11,4.9554195680134445e-11,9952.777128278982,122.9999999938685,7499.999999626128,2.7084064728985894e-7,5.943919749151976e-7,0.02055098,30452.04712854992,5.829905374133464e-11,0.0021843589098829493,0.0010494309114403367
2016-11-13T11:00:00.0,7580.312990064551,20387.47,4072.18286,65.338583,147.87693415251314,11040.687783872694,5.828794689723039e-11,9.908950972529167e-11,4.9544754862645835e-11,7580.312989886353,93.68023474175475,5712.20943547285,1.7809864029026483e-7,3.9085862329426504e-7,0.02291506,27967.78299006455,5.828794689723039e-11,0.0021843589098832546,0.0010494309113297591
2016-11-13T12:00:00.0,1.2395229941025314e-6,20610.84,4084.43052,67.7393335,176.22077025322662,12680.715409167315,5.828025590524041e-11,9.907643503890869e-11,4.9538217519454344e-11,1.095470220780113e-6,1.3538215054207342e-8,8.25500917939472e-7,1.4395369688737935e-7,3.1592348875780045e-7,0.02355607,20610.840001239525,5.828025590524041e-11,0.0021843589098886457,0.00104943091133388
2016-11-13T13:00:00.0,1.5082417964626134e-6,21168.7,4096.28699,78.48580550000001,108.48362112572698,8596.28593973965,5.828150288869546e-11,9.907855491078227e-11,4.9539277455391136e-11,1.3568970879444885e-6,1.6769022319875064e-8,1.0225013609679916e-6,1.512456299632141e-7,3.3192650213583396e-7,0.02355143,21168.70000150824,5.828150288869546e-11,0.00218435890988739,0.001049430911333975
2016-11-13T14:00:00.0,9987.577084989796,20917.21,4146.11336,78.55788890000001,30.000000001455433,4500.000000524989,5.642235274007889e-11,9.591799965813411e-11,4.7958999829067055e-11,6356.504202311881,78.55596551277169,4789.9978971202245,3631.072882677819,7968.820793306016,0.018670000000000003,30904.78708498979,5.642235274007889e-11,0.0019237970886057606,0.001005385047590688
2016-11-13T15:00:00.0,15189.35694561815,21430.5,4477.002289999999,70.5495832,30.000000411363683,13112.706336336276,5.641601101289271e-11,9.59072187219176e-11,4.79536093609588e-11,9721.436996574508,120.14101542790424,7325.6716724331845,5467.919949043547,11999.99988817001,0.01427292,36619.85694561815,5.641601101289271e-11,0.0019228753622375805,0.0010053850478905762
2016-11-13T16:00:00.0,14462.826945625286,22157.03,5397.0995299999995,61.180028,79.59335551467808,27961.376612324522,5.64154355424472e-11,9.590624042216024e-11,4.795312021108012e-11,9682.878743263256,119.6644986631942,7296.615772145987,4779.948202361932,10490.164162669385,0.01047363,36619.85694562528,5.64154355424472e-11,0.0019228753622289973,0.001005385048846537
2016-11-13T17:00:00.0,13699.006945624751,22920.85,6577.75688,56.56680600000001,138.07974905328263,40351.05802252495,5.6415408105214856e-11,9.590619377886525e-11,4.7953096889432626e-11,9485.422454079859,117.22426281190202,7147.820903164757,4213.584491544795,9247.211718265362,0.01121068,36619.85694562475,5.6415408105214856e-11,0.0019228753622256114,0.0010053850502687572
2016-11-13T18:00:00.0,13206.336945622837,23413.52,8162.9559,44.768472,198.7391287405941,50168.334769340116,5.6415433363504576e-11,9.590623671795778e-11,4.795311835897889e-11,9283.287812282053,114.72621019609007,6995.500621712808,3923.049133340688,8609.59736062127,0.01505622,36619.856945622836,5.6415433363504576e-11,0.0019228753622213296,0.0010053850532042213
2016-11-13T19:00:00.0,12699.026945622812,23920.83,9275.97227,42.743,268.69878981209575,57610.477857059246,5.6415401710575435e-11,9.590618290797823e-11,4.7953091453989116e-11,8933.579861028495,110.40439353651402,6731.975215641099,3765.447084594222,8263.72094235663,0.01525745,36619.856945622814,5.6415401710575435e-11,0.001922875362220955,0.0010053850570989839
2016-11-13T20:00:00.0,12534.566945622511,24085.29,10222.8009,39.048833,336.36210622402064,63330.20275044203,5.6415427459774224e-11,9.590622668161617e-11,4.795311334080809e-11,8615.043319178423,106.4678043674184,6491.939290696243,3919.5236264439927,8601.860216924884,0.01602943,36619.856945622516,5.6415427459774224e-11,0.0019228753622205369,0.0010053850607049956
2016-11-13T21:00:00.0,12422.116945622689,24197.74,10697.125,38.767639,403.783000466848,68201.20236344823,5.641541777128341e-11,9.59062102111818e-11,4.79531051055909e-11,8182.258445647889,101.11929321766587,6165.810562052797,4239.858499974704,9304.87315097815,0.016073129999999998,36619.85694562269,5.641541777128341e-11,0.0019228753622224234,0.001005385062553363
2016-11-13T22:00:00.0,12471.496945618965,24148.36,10462.0925,38.534028,466.13657755992364,72974.76208186425,5.641547362673134e-11,9.590630516544327e-11,4.7953152582721635e-11,7690.135194570315,95.03745705280933,5794.966893463983,4781.361751048555,10493.266363184292,0.02309977,36619.856945618965,5.641547362673134e-11,0.0019228753622258193,0.0010053850616583632
2016-11-13T23:00:00.0,12053.886945456234,24565.97,9920.4166,36.980556,522.6419294881432,78800.90384389757,5.641646382560214e-11,9.590798850352364e-11,4.795399425176182e-11,6824.2635370873195,84.33670363570597,5142.4819290064615,5229.623408368819,11477.029821289598,0.03554699,36619.85694545623,5.641646382560214e-11,0.0019228753622335107,0.0010053850595315658
2016-11-14T00:00:00.0,4.302888079592848e-8,25619.31,8386.57402,38.769972,569.9999999992593,85499.9999995787,5.995471916549883e-11,1.0192302258134801e-10,5.0961511290674005e-11,2.447287637042045e-8,3.024446096415476e-10,1.8441744490338266e-8,1.845408140292668e-8,4.049967388607005e-8,0.04622361,25619.31000004303,5.995471916549883e-11,0.0024349050147770843,0.0010602694698772684
2016-11-14T01:00:00.0,5.184542071888148e-8,25570.81,7286.32166,43.355417,531.2324629046275,77113.4270399071,6.00034143921045e-11,1.0200580446657766e-10,5.100290223328883e-11,3.019059677536407e-8,3.7310625520123446e-10,2.2750381414709416e-8,2.1552818139050827e-8,4.730021976704303e-8,0.04122526,25570.810000051846,6.00034143921045e-11,0.0024349050147874887,0.0010602694678202387
2016-11-14T02:00:00.0,6.017944942772864e-8,25009.32,6534.11568,52.772806,487.87948081006635,69827.1064402466,6.003523042442918e-11,1.0205989172152962e-10,5.102994586076481e-11,3.580691086123005e-8,4.42514684991577e-10,2.698260274338884e-8,2.427047867477706e-8,5.326444865640403e-8,0.038074420000000005,25009.32000006018,6.003523042442918e-11,0.0024349050147936574,0.0010602694670313762
2016-11-14T03:00:00.0,7.456297190026647e-8,24179.56,5730.42814,60.386444,435.1091097155747,63292.991820596326,6.007296422355763e-11,1.0212403918004797e-10,5.106201959002399e-11,4.592837258708228e-8,5.67599349921981e-10,3.4609716458657375e-8,2.853247527400414e-8,6.261790649608072e-8,0.03447055,24179.560000074565,6.007296422355763e-11,0.0024349050147972513,0.0010602694662813531
2016-11-14T04:00:00.0,1.4248341394695693e-7,23480.79,4778.41665,56.34294499999999,374.72510062120807,57562.56474096302,6.014497302764861e-11,1.0224645414700263e-10,5.112322707350131e-11,9.950734964351572e-8,1.229747621974403e-9,7.498461109600017e-8,4.28738178492942e-8,9.409168645326384e-8,0.0277254,23480.790000142482,6.014497302764861e-11,0.0024349050147971897,0.001060269465492098
2016-11-14T05:00:00.0,1.9355239010164909e-7,22799.49,5060.3679999999995,60.352584,318.3845905275047,52784.14915140156,6.016356328340748e-11,1.0227805758179272e-10,5.113902879089636e-11,1.4419436257674777e-7,1.7820058027485152e-9,1.0865889041149482e-7,4.925574946731952e-8,1.080975935287704e-7,0.02606726,22799.490000193553,6.016356328340748e-11,0.0024349050147982774,0.0010602694657149557
2016-11-14T06:00:00.0,2819.3572982276846,22338.01,5408.15037,73.144749,258.0344414343524,47723.78221188778,6.020596614458017e-11,1.023501424457863e-10,5.117507122289315e-11,2819.357298153045,34.84263167816986,2124.5507120835277,7.453738055594815e-8,1.6358113627693486e-7,0.02327238,25157.367298227684,6.020596614458017e-11,0.0024349050147969204,0.001060269466003014
2016-11-14T07:00:00.0,9952.777128842297,21791.82306,5075.884225,66.8368056,219.7347590175878,44440.183614404355,6.025690192326853e-11,1.024367332695565e-10,5.121836663477825e-11,9952.777128648286,122.99999999843249,7499.999999904419,1.9390954417845558e-7,4.2555753012872666e-7,0.019600000380000003,31744.600188842294,6.025690192326853e-11,0.002434905014789483,0.001060269465727013
2016-11-14T08:00:00.0,9952.777129489301,21480.43389,4513.974494,65.82372174,275.9003883210867,46864.3004500038,6.027990688022514e-11,1.0247584169638274e-10,5.123792084819137e-11,9952.777128690688,122.99999999895653,7499.999999936373,7.985108731809879e-7,1.7524269700675675e-6,0.01738809013,31433.2110194893,6.027990688022514e-11,0.0024349050147890344,0.0010602694652934142
2016-11-14T09:00:00.0,15420.697128405443,21094.43,4409.0578399999995,64.093334,333.0791014851101,49850.32701796207,6.030980793808781e-11,1.0252667349474928e-10,5.126333674737464e-11,9952.777128715177,122.99999999925916,7499.999999954826,5467.919999690164,11999.999999320029,0.01580248,36515.127128405446,6.030980793808781e-11,0.002434905014789037,0.001060269465210245
2016-11-14T10:00:00.0,15420.697128468728,20881.5,4217.60181,69.743472,391.9882023894354,64941.27023750638,6.03145313017406e-11,1.0253470321295903e-10,5.1267351606479516e-11,9952.777128717802,122.9999999992916,7499.9999999568045,5467.919999750825,11999.999999453155,0.01581534,36302.19712846873,6.03145313017406e-11,0.0024349050147911932,0.0010602694650747064
2016-11-14T11:00:00.0,10621.66965756528,20754.03,4205.8495299999995,76.898639,445.24716529379293,80223.6694871858,6.028791469214902e-11,1.0248945497665332e-10,5.124472748832666e-11,9952.77712869708,122.99999999903551,7499.999999941189,668.8925288680983,1467.9641154986136,0.01854094,31375.69965756528,6.028791469214902e-11,0.0024349050147944693,0.0010602694650781578
2016-11-14T12:00:00.0,2.9873156539225147e-7,21594.4,4143.756920000001,79.6322777,491.35096119789455,84985.78513289508,6.017939343830817e-11,1.0230496884512389e-10,5.1152484422561944e-11,2.421589417280436e-7,2.9926873120100734e-9,1.824809336591508e-7,5.6470318695362775e-8,1.239308227524092e-7,0.02905994,21594.40000029873,6.017939343830817e-11,0.002434905014808978,0.001060269465082911
2016-11-14T13:00:00.0,9.301446806435718e-8,23528.5,4389.00461,90.7436112,411.7211184059536,80842.02927347097,6.010367122651033e-11,1.0217624108506756e-10,5.108812054253378e-11,5.962899613492009e-8,7.369165841552209e-10,4.493393805824517e-8,3.328329568835202e-8,7.304414626772597e-8,0.03529681,23528.500000093016,6.010367122651033e-11,0.00243490501481463,0.0010602694652603294
2016-11-14T14:00:00.0,1.2038013316807257e-7,25057.08,4466.26621,91.8696939,320.9799421117553,76453.0257238584,6.012940249211528e-11,1.0221998423659596e-10,5.110999211829798e-11,8.159183054164807e-8,1.0083411922896946e-9,6.148421904205455e-8,3.86860826421879e-8,8.490120406045713e-8,0.03260335,25057.080000120382,6.012940249211528e-11,0.002434905014815429,0.0010602694653185235
2016-11-14T15:00:00.0,10192.556945597902,26427.3,4872.4027399999995,84.2319442,229.1126831178307,71986.76057427426,6.028884774342594e-11,1.024910411638241e-10,5.124552058191205e-11,9952.777128697791,122.9999999990443,7499.999999941725,239.77981690000797,526.2252927621647,0.02205554,36619.8569455979,6.028884774342594e-11,0.0024349050148002958,0.001060269465625515
2016-11-14T16:00:00.0,8937.656945626388,27682.2,5129.150439999999,81.158889,267.8831738219408,75140.58418724762,6.020675976185171e-11,1.023514915951479e-10,5.117574579757395e-11,8937.656945550982,110.45477961366389,6735.047537418529,7.530434212811931e-8,1.6526432455804616e-7,0.01935089,36619.856945626394,6.020675976185171e-11,0.002434905014800425,0.0010602694658323791
2016-11-14T17:00:00.0,8305.896945624949,28313.96,5453.66428,75.469889,297.18149934067,76746.48234510087,6.020680475244073e-11,1.0235156807914923e-10,5.1175784039574615e-11,8305.896945549546,102.64726227505953,6258.979407015825,7.530125744126725e-8,1.6525755484630482e-7,0.02274606,36619.856945624946,6.020680475244073e-11,0.0024349050148001756,0.001060269466105352
2016-11-14T18:00:00.0,7834.616945624101,28785.24,6042.51383,67.63525,324.361307520796,77551.79853255142,6.020676397173367e-11,1.0235149875194723e-10,5.1175749375973615e-11,7834.616945548735,96.82301450480593,5903.842347854019,7.526375335390982e-8,1.6517524767131153e-7,0.02488036,36619.8569456241,6.020676397173367e-11,0.0024349050147997237,0.001060269466631624
2016-11-14T19:00:00.0,7726.006945623898,28893.85,6613.18281,59.47180600000001,353.55150693066844,77413.12811084007,6.020684642236135e-11,1.0235163891801429e-10,5.1175819459007144e-11,7726.006945548455,95.48077305529016,5821.998357029887,7.533962403378401e-8,1.6534175489133127e-7,0.02550996,36619.8569456239,6.020684642236135e-11,0.002434905014799084,0.0010602694671798243
2016-11-14T20:00:00.0,7571.356945623652,29048.5,7877.74992,49.887084,389.5629088910246,76621.94471830477,6.020678239915245e-11,1.0235153007855916e-10,5.117576503927958e-11,7571.356945548268,93.56955272412979,5705.460531959133,7.528068882485715e-8,1.652124145741499e-7,0.02621328,36619.856945623644,6.020678239915245e-11,0.002434905014798338,0.0010602694688678336
2016-11-14T21:00:00.0,7688.366945623516,28931.49,9539.48363,43.740778000000006,433.24781252022046,74449.65639069858,6.02068519751214e-11,1.0235164835770638e-10,5.117582417885319e-11,7688.3669455480685,95.01560439531261,5793.634414348329,7.534469614784914e-8,1.6535288624818756e-7,0.02686032,36619.85694562351,6.02068519751214e-11,0.0024349050147984513,0.0010602694731013677
2016-11-14T22:00:00.0,7731.806945618745,28888.05,10151.736,49.134194,484.525073820599,70703.80823548175,6.020691858636252e-11,1.0235176159681628e-10,5.117588079840814e-11,7731.806945543236,95.55245154161892,5826.368996440177,7.540598358184804e-8,1.654873888027214e-7,0.03148862,36619.85694561875,6.020691858636252e-11,0.0024349050148034326,0.0010602694748935056
2016-11-14T23:00:00.0,7372.916945476919,29246.94,9231.06709,52.065361,530.9457662672837,66378.44229235689,6.02082537876188e-11,1.0235403143895194e-10,5.117701571947597e-11,7372.9169454001585,91.11715981887227,5555.924379199528,7.665812130550397e-8,1.682353537846288e-7,0.03909325,36619.85694547692,6.02082537876188e-11,0.002434905014813393,0.0010602694722327366
2016-11-15T00:00:00.0,2.581993362213574e-8,30033.64,7514.57863,57.00066700000001,569.999999991222,62703.300641994116,6.011022434794284e-11,1.0218738139150282e-10,5.109369069575141e-11,1.4081577163505467e-8,1.7402519605342874e-10,1.0611292442282239e-8,1.163616907723877e-8,2.553695535539387e-8,0.06298834,30033.64000002582,6.011022434794284e-11,0.0024781080522883665,0.001060269468269469
2016-11-15T01:00:00.0,4.855806346555072e-8,29246.22,6465.94668,59.917917,513.0018110994995,55188.723072299734,6.033251642885088e-11,1.0256527792904648e-10,5.128263896452324e-11,2.840865265286558e-8,3.510843487291573e-10,2.140758223958276e-8,2.0046845534756094e-8,4.399518398533137e-8,0.04099614,29246.220000048557,6.033251642885088e-11,0.0024781080522948843,0.001060269467043548
2016-11-15T02:00:00.0,5.3838211413097234e-8,27728.6,5553.3541,60.679778000000006,453.08637220795384,48722.777452634604,6.035682594411064e-11,1.0260660410498809e-10,5.1303302052494045e-11,3.197579135322803e-8,3.951683319699815e-10,2.4095629998169602e-8,2.1759813455764217e-8,4.775449557952029e-8,0.039153820000000006,27728.600000053833,6.035682594411064e-11,0.0024781080522974005,0.001060269466204025
2016-11-15T03:00:00.0,6.642700960797347e-8,26425.64,5354.53696,65.020139,392.4090723164528,43169.424412975924,6.039876832875915e-11,1.0267790615889056e-10,5.133895307944528e-11,4.080660982840207e-8,5.043027633344748e-10,3.0750168496004555e-8,2.551772187341252e-8,5.6001672021710304e-8,0.03489801,26425.640000066425,6.039876832875915e-11,0.0024781080522994596,0.0010602694660344057
2016-11-15T04:00:00.0,9.09815400382337e-8,25636.49,5638.59487,72.825195,327.391411425059,37814.88851333214,6.044603465189309e-11,1.0275825890821824e-10,5.137912945410912e-11,5.920595893678059e-8,7.316885382844135e-10,4.461515477343985e-8,3.167282284254489e-8,6.950977229193892e-8,0.03129389,25636.49000009098,6.044603465189309e-11,0.0024781080523015968,0.0010602694662788618
2016-11-15T05:00:00.0,1.2300978825478781e-7,24554.24,5364.59948,67.07811099999999,254.5686945338957,32176.294703715732,6.047795634753388e-11,1.0281252579080758e-10,5.140626289540379e-11,8.508012040629712e-8,1.051450733255035e-9,6.411284958872164e-8,3.782685532269988e-8,8.301552763617583e-8,0.02878131,24554.240000123013,6.047795634753388e-11,0.002478108052299731,0.0010602694660427241
2016-11-15T06:00:00.0,3.181071096270031e-7,23341.0,5419.20595,61.76283299999999,187.4930616430515,26811.696284132326,6.052556506924099e-11,1.0289346061770969e-10,5.144673030885484e-11,2.647717392839673e-7,3.2721443985489854e-9,1.995209999115235e-7,5.3232476882418095e-8,1.1682499425540555e-7,0.02522237,23341.000000318105,6.052556506924099e-11,0.0024781080522971156,0.001060269466088483
2016-11-15T07:00:00.0,9952.777128700005,22665.87694,5466.458234000001,58.94852782,125.73270675442791,21392.491394718138,6.058661406693215e-11,1.0299724391378466e-10,5.149862195689233e-11,9952.777128588697,122.99999999769608,7499.999999859517,1.1120385770426089e-7,2.440500761626232e-7,0.0203913002,32618.654068699998,6.058661406693215e-11,0.002478108052284574,0.00106026946612673
2016-11-15T08:00:00.0,9952.77712884352,21882.39,5203.166589,56.31172217,189.7866570402298,23426.03422109117,6.060776584754596e-11,1.0303320194082813e-10,5.1516600970414066e-11,9952.777128664975,122.99999999863874,7499.999999916996,1.7844088314171063e-7,3.9160971588840497e-7,0.01993235016,31835.167128843514,6.060776584754596e-11,0.0024781080522825326,0.0010602694659046547
2016-11-15T09:00:00.0,9952.777128930857,21253.71,5107.38423,55.971,256.4774129769726,25722.86869266924,6.06177174688045e-11,1.0305011969696764e-10,5.152505984848382e-11,9952.77712868142,122.99999999884199,7499.999999929389,2.493316234893143e-7,5.471878670265424e-7,0.02064744,31206.487128930854,6.06177174688045e-11,0.0024781080522819775,0.0010602694658256818
2016-11-15T10:00:00.0,9952.777129053484,21011.47,4719.11107,58.945055,323.5088910839158,28115.485523415282,6.062552286987321e-11,1.0306338887878445e-10,5.1531694439392226e-11,9952.77712869124,122.99999999896333,7499.999999936788,3.621408851790776e-7,7.947611929488601e-7,0.02100551,30964.247129053485,6.062552286987321e-11,0.0024781080522829793,0.0010602694655194574
2016-11-15T11:00:00.0,9952.777128865942,21078.35,4576.534720000001,61.075083,387.5663141909814,30896.375514416297,6.061111558172164e-11,1.0303889648892679e-10,5.151944824446339e-11,9952.777128668511,122.99999999868244,7499.999999919661,1.9732757242969326e-7,4.3305879916976094e-7,0.02320477,31031.127128865937,6.061111558172164e-11,0.002478108052284494,0.001060269465411676
2016-11-15T12:00:00.0,2773.4747401245595,21847.26,4465.986089999999,68.7580834,449.4937092977685,33819.84185503848,6.055022765942272e-11,1.0293538702101862e-10,5.146769351050931e-11,2773.4747400570122,34.27559852020879,2089.975519524926,6.744469313966531e-8,1.4801539116811945e-7,0.02850626,24620.734740124557,6.055022765942272e-11,0.002478108052293854,0.00106026946533074
2016-11-15T13:00:00.0,9.906318798380379e-8,23847.98,4621.70135,84.86152840000001,415.0137025260815,31443.832344980885,6.045575072061902e-11,1.0277477622505234e-10,5.138738811252617e-11,6.563687600609208e-8,8.111641247755843e-10,4.9461227120462456e-8,3.332353720148666e-8,7.313246104877904e-8,0.03688273,23847.98000009906,6.045575072061902e-11,0.0024781080523033215,0.0010602694654458498
2016-11-15T14:00:00.0,1.3613442736543276e-7,24940.1,4683.2569,92.9982778,330.1546522349969,26822.132055372946,6.048463778913619e-11,1.0282388424153152e-10,5.141194212076576e-11,9.658886943548193e-8,1.1936799937191388e-9,7.278536547067919e-8,3.94427340457093e-8,8.656176545167296e-8,0.03411011,24940.10000013613,6.048463778913619e-11,0.0024781080523073513,0.001060269465491483
2016-11-15T15:00:00.0,10216.70694559094,26403.15,4995.21983,79.02372240000001,237.15885254429344,22138.87621580176,6.064288960928396e-11,1.0309291233578273e-10,5.1546456167891364e-11,9952.777128705407,122.99999999913844,7499.999999947465,263.9298168854293,579.225336622546,0.02503885,36619.85694559094,6.064288960928396e-11,0.0024781080522910046,0.0010602694657316416
2016-11-15T16:00:00.0,9040.816945626679,27579.04,5678.72677,72.117334,281.1376082515361,25222.882782641234,6.055113316054104e-11,1.0293692637291975e-10,5.1468463186459877e-11,9040.816945558423,111.72966800277794,6812.784634315728,6.81522490619447e-8,1.4956820669346597e-7,0.01933511,36619.85694562668,6.055113316054104e-11,0.002478108052290682,0.001060269466304984
2016-11-15T17:00:00.0,8099.926945625749,28519.93,6729.13647,59.390806000000005,320.7524203624158,26356.941707375998,6.055101757320885e-11,1.0293672987445505e-10,5.146836493722752e-11,8099.92694555762,100.10181092301818,6103.7689587206205,6.802622818033414e-8,1.4929163889815683e-7,0.02146758,36619.85694562575,6.055101757320885e-11,0.0024781080522896905,0.0010602694672942228
2016-11-15T18:00:00.0,7695.97694562472,28923.88,8250.793909999999,50.084556,361.465903393539,25731.575256515374,6.055108061073862e-11,1.0293683703825567e-10,5.1468418519127834e-11,7695.976945556545,95.1096515129092,5799.368994689585,6.8073052275891e-8,1.4939439993831145e-7,0.02432044,36619.85694562472,6.055108061073862e-11,0.0024781080522888422,0.0010602694696059494
2016-11-15T19:00:00.0,7520.40694562487,29099.45,8917.418940000001,46.488167,406.49347701455116,23280.151401623825,6.055112385592206e-11,1.029369105550675e-10,5.146845527753375e-11,7520.406945556662,92.93989429634794,5667.06672538707,6.810518574490981e-8,1.4946492065335952e-7,0.02421672,36619.856945624866,6.055112385592206e-11,0.0024781080522894502,0.001060269471361823
2016-11-15T20:00:00.0,7361.696945624244,29258.16,9210.28695,47.957639,452.94768241900294,20029.80024742983,6.055110449840887e-11,1.0293687764729508e-10,5.146843882364754e-11,7361.69694555605,90.97849902470705,5547.469452726039,6.80907129704597e-8,1.4943315843053965e-7,0.02605536,36619.85694562424,6.055110449840887e-11,0.0024781080522923203,0.0010602694721661698
2016-11-15T21:00:00.0,7315.806945623126,29304.05,8849.93283,48.938611,495.97102055181375,16366.983810574773,6.055107771137801e-11,1.0293683210934262e-10,5.146841605467131e-11,7315.806945554953,90.41137389700617,5512.8886522564735,6.807067422874813e-8,1.4938918103135698e-7,0.0256816,36619.85694562313,6.055107771137801e-11,0.002478108052296906,0.001060269471177502
2016-11-15T22:00:00.0,7513.7069456152185,29106.15,6795.84255,60.30583299999999,537.4462615569237,13029.940693250106,6.055168966576363e-11,1.0293787243179818e-10,5.146893621589909e-11,7513.706945546587,92.85709328607952,5662.017883297531,6.852835187690549e-8,1.5039360899992427e-7,0.03097717,36619.85694561522,6.055168966576363e-11,0.0024781080523098957,0.0010602694673544119
2016-11-15T23:00:00.0,4960.397379534948,29146.51,5951.44437,61.304860999999995,569.9999999511069,11896.117086967499,6.061377465872757e-11,1.0304341691983688e-10,5.152170845991844e-11,4960.397379467589,61.30237518436237,3737.9497063635586,6.7256202374073e-8,1.476017257913203e-7,0.04229388,34106.90737953495,6.061377465872757e-11,0.0024858642317408513,0.0010602694665402656
2016-11-16T00:00:00.0,366.02631223324653,30052.0,5458.44679,63.606306,569.9999999997526,9682.623483748126,7.605543930597375e-11,1.2929424682015538e-10,6.464712341007769e-11,366.02631221779,4.523484834461362,275.82224600374155,1.5327224018283812e-8,3.363741390133831e-8,0.05517545,30418.026312233247,7.605543930597375e-11,0.004018509212044219,0.0010602694661010455
2016-11-16T01:00:00.0,6829.545623652213,29273.27,5146.46293,74.89697199999999,510.92119734349063,4500.000000054972,7.619631772757694e-11,1.295337401368808e-10,6.47668700684404e-11,6829.545623641079,84.40198156142523,5146.462290330806,1.1005151887823209e-8,2.4152113171714016e-8,0.046168230000000005,36102.81562365222,7.619631772757694e-11,0.004018509212046137,0.0006396373760477316
2016-11-16T02:00:00.0,6292.646230556592,28083.25,4741.877329999999,68.768055,520.4302254141929,4500.000000047307,7.635151964485308e-11,1.2979758339625024e-10,6.489879169812512e-11,6292.6462305482355,77.76678572653698,4741.8771784473765,8.226076128383488e-9,1.8053101278109747e-8,0.03884217,34375.896230556595,7.635151964485308e-11,0.004018509212052589,0.00015163518691782704
2016-11-16T03:00:00.0,5971.260680404582,26722.89,4499.69438,65.74727800000001,529.4329746500068,4500.000000147923,7.640188687542465e-11,1.2988320768822189e-10,6.494160384411094e-11,5971.2606803968365,73.7949874879998,4499.694359024378,7.614873340729918e-9,1.6711744152942806e-8,0.03548312,32694.150680404582,7.640188687542465e-11,0.0040185092120609755,2.088713064300979e-5
2016-11-16T04:00:00.0,6333.8612929911105,25205.41,4772.93514,70.44394399999999,537.4847026472835,4500.000000076142,7.650057067791782e-11,1.300509701524603e-10,6.502548507623015e-11,6333.861292984323,78.27613629412701,4772.935139885793,6.657223399298115e-9,1.4610067592718506e-8,0.03051309,31539.27129299111,7.650057067791782e-11,0.004018509212072286,1.6997988779061468e-7
2016-11-16T05:00:00.0,6312.883665363725,24063.7,4757.12727,68.412583,545.3209134506877,4500.000000146526,7.655178797084952e-11,1.3013803955044417e-10,6.506901977522209e-11,6312.883665357347,78.01688722577823,4757.127269864526,6.24820551103741e-9,1.3712429247766777e-8,0.02904776,30376.583665363727,7.655178797084952e-11,0.004018509212086661,7.564798721944281e-8
2016-11-16T06:00:00.0,5852.349637973958,23424.17,4410.08793,65.934916,554.9292361857431,4500.000000100413,7.662636981553726e-11,1.3026482868641334e-10,6.513241434320667e-11,5852.349637968095,72.32544205063148,4410.087929916554,5.733193018439971e-9,1.2582173151999234e-8,0.02548078,29276.519637973957,7.662636981553726e-11,0.004018509212111063,3.809761349810617e-8
2016-11-16T07:00:00.0,5736.7838344051115,22961.36806,4323.002334000001,64.64672238,561.323780745652,4500.0000000676555,7.673780745954825e-11,1.3045427268123202e-10,6.522713634061601e-11,5736.783834399872,70.89723827846075,4323.002334052484,5.109519346878206e-9,1.1213447190620651e-8,0.02068258095,28698.151894405113,7.673780745954825e-11,0.004018509212153947,2.273119262675867e-8
2016-11-16T08:00:00.0,5673.267255432098,22188.66,4275.138875,67.69461121,567.5783151533901,4500.000000154088,7.678688160007285e-11,1.3053769872012385e-10,6.526884936006192e-11,5673.26725542709,70.11227754714236,4275.138874825753,4.876679380505306e-9,1.0702452224257793e-8,0.02028668976,27861.927255432096,7.678688160007285e-11,0.004018509212310292,1.9647799265751588e-8
2016-11-16T09:00:00.0,5424.782595904592,21427.93,4087.89114,70.093,569.99999999981,4500.000000010186,1.1717034826998846e-10,1.991895920589804e-10,9.95947960294902e-11,5424.782595901964,67.0414147390899,4087.891142627433,2.429524269052334e-9,5.331879623079344e-9,0.01841221,26852.712595904595,1.1717034826998846e-10,0.006014306537194237,6.668412006861473e-9
2016-11-16T10:00:00.0,5952.8711976317845,21133.98,3946.68283,70.52816700000001,566.9544290455367,4500.000002649626,1.1717787898882696e-10,1.9920239428100584e-10,9.960119714050292e-11,5952.871197629159,73.5677236448374,4485.836807612036,2.4265391895100097e-9,5.325328511412039e-9,0.01840129,27086.851197631786,1.1717787898882696e-10,0.006014306537317763,6.651638058512291e-9
2016-11-16T11:00:00.0,6110.8971200009655,21068.5,3858.284670000001,75.52680600000001,569.9999999970105,5039.153980273703,1.2111239690110303e-10,2.0589107473187512e-10,1.0294553736593756e-10,6110.897119998358,75.52066483903086,4604.918587745784,2.4022236947190006e-9,5.271965269540887e-9,0.021164500000000003,27179.397120000966,1.2111239690110303e-10,0.006141162521005003,6.651637683043523e-9
2016-11-16T12:00:00.0,7040.863147559853,21968.45,3831.16666,87.01994479999999,569.9999999986652,5785.787898031452,1.3096987851037624e-10,2.226487934676396e-10,1.113243967338198e-10,7040.863147557279,87.01351953774999,5305.702410838413,2.351300436289811e-9,5.16020812950404e-9,0.02601268,29009.313147559853,1.3096987851037624e-10,0.006425262960871051,6.651637516435133e-9
2016-11-16T13:00:00.0,1336.170072409473,23979.15,3767.20599,103.451917,569.9999999994874,7260.323648881786,1.6613593658104205e-10,2.8243109218777146e-10,1.4121554609388573e-10,1336.170072406968,16.512870405878697,1006.8823418218716,2.222569940263205e-9,4.87769376347102e-9,0.039025300000000006,25315.320072409475,1.6613593658104205e-10,0.007165010089157003,6.651637034922062e-9
2016-11-16T14:00:00.0,5058.3914051842585,25081.23,3811.79394,104.762389,483.06811841558823,4500.000000715187,1.6620525314116078e-10,2.825489303399733e-10,1.4127446516998666e-10,5058.391405181761,62.513420604840555,3811.7939393195456,2.2147338718796095e-9,4.860496580519706e-9,0.03577028,30139.621405184258,1.6620525314116078e-10,0.007165010089153479,6.5902203621555925e-9
2016-11-16T15:00:00.0,5295.6545585875265,26614.97,3990.58561,92.3747497,440.82631503039,4500.000000046185,1.6696928809379799e-10,2.838477897594566e-10,1.419238948797283e-10,5295.654558585172,65.44560400360727,3990.5856099760526,2.0710591608756282e-9,4.545185359425072e-9,0.03145464,31910.624558587526,1.6696928809379799e-10,0.00716501008915396,5.7662066759259256e-9
2016-11-16T16:00:00.0,5744.472575129413,27846.67,4328.79625,81.332916,413.90433434448823,4500.000000032562,1.6807077095695888e-10,2.857203106268301e-10,1.4286015531341504e-10,5744.47257512723,70.99225850218612,4328.7962501332995,1.896974301427216e-9,4.1631354550042044e-9,0.02687415,33591.14257512941,1.6807077095695888e-10,0.007165010089153899,4.898244542874461e-9
2016-11-16T17:00:00.0,8050.636945582099,28569.22,4857.43282,80.70366700000001,403.5708418571376,4500.000000174936,1.682848167539632e-10,2.8608418848173745e-10,1.4304209424086872e-10,8050.636945579944,99.49266737254864,6066.626059301746,1.8682897694775837e-9,4.100183842069929e-9,0.023376280000000003,36619.8569455821,1.682848167539632e-10,0.0071650100891535624,4.7648009083795855e-9
2016-11-16T18:00:00.0,7817.756945584152,28802.1,5287.13186,71.08977800000001,422.36700724005146,5709.193239485569,1.6828079003092347e-10,2.860773430525699e-10,1.4303867152628495e-10,7817.756945581998,96.61465256028762,5891.13735123705,1.8679978123632973e-9,4.099543107499665e-9,0.02525,36619.85694558415,1.6828079003092347e-10,0.007165010089154137,4.764801264861144e-9
2016-11-16T19:00:00.0,7599.516945595302,29020.34,5466.56012,66.083972,447.8990468108786,6313.1987307314985,1.6828032533662796e-10,2.8607655307226754e-10,1.4303827653613377e-10,7599.516945593147,93.91756413448338,5726.680739907523,1.8679640723075286e-9,4.09946906093914e-9,0.0252494,36619.856945595304,1.6828032533662796e-10,0.007165010089155789,4.764801414829856e-9
2016-11-16T20:00:00.0,7691.216945600451,28928.64,5503.89576,61.368193999999995,475.73980395558146,6573.319350647882,1.6828060881151562e-10,2.8607703497957653e-10,1.4303851748978827e-10,7691.216945598297,95.05082572114382,5795.782056167306,1.8679845482902758e-9,4.0995139979157175e-9,0.02430717,36619.85694560045,1.6828060881151562e-10,0.007165010089158145,4.764801434683838e-9
2016-11-16T21:00:00.0,7913.716945602445,28706.14,5706.46749,65.227278,509.4296006869689,6865.205646824047,1.682812508652074e-10,2.860781264708526e-10,1.430390632354263e-10,7913.71694560029,97.80056075953037,5963.448826800632,1.8680309636943598e-9,4.099615862033884e-9,0.023904710000000003,36619.85694560244,1.682812508652074e-10,0.007165010089164052,4.764801617144813e-9
2016-11-16T22:00:00.0,7860.936945542616,28758.92,5527.86567,69.1655,542.0100484567247,7122.186983633552,1.6828408825494892e-10,2.8608295003341315e-10,1.4304147501670658e-10,7860.936945540461,97.14828653261237,5923.6760080861195,1.868236380415088e-9,4.100066673429943e-9,0.02806788,36619.85694554261,1.6828408825494892e-10,0.007165010089177485,4.76480143200147e-9
2016-11-16T23:00:00.0,5735.016262075094,29264.01,5103.5578399999995,70.883444,569.9999999995715,7517.997321728535,2.4951364771300564e-10,4.2417320111210957e-10,2.1208660055605479e-10,5735.016262072898,70.87539398380761,4321.670364866318,1.7725965025329503e-9,3.890173599905522e-9,0.039615340000000006,34999.026262075095,2.4951364771300564e-10,0.008050016115309543,4.764801028594604e-9
2016-11-17T00:00:00.0,2742.2128467248976,29782.49,4302.5277,72.594195,569.9999999997067,6736.109846603515,8.461507202578796e-10,1.4384562244383953e-9,7.192281122191976e-10,2742.2128467218104,33.889252796751094,2066.4178534604325,1.6486957237975432e-9,3.618258622212929e-9,0.04809155,32524.702846724897,8.461507202578796e-10,0.009342992500740372,4.7648003429016075e-9
2016-11-17T01:00:00.0,6832.517886388046,29059.02,4056.77082,87.44844499999999,531.3044007896776,4500.000000072327,8.593954773259494e-10,1.460972311454114e-9,7.30486155727057e-10,6832.517886384988,84.43871385360565,5148.702064244247,1.5970121539385968e-9,3.504832888422501e-9,0.03946,35891.53788638805,8.593954773259494e-10,0.009342992500748189,4.47027656057031e-9
2016-11-17T02:00:00.0,8996.336945147037,27623.52,4292.3611200000005,97.843666,528.3040126365142,5591.931244324544,8.59736634026515e-10,1.4615522778450754e-9,7.307761389225377e-10,8996.33694514398,111.17996815717817,6779.266351047449,1.5977050541408907e-9,3.5063535402293173e-9,0.03726266,36619.85694514705,8.59736634026515e-10,0.009342992500756113,4.47027662250929e-9
2016-11-17T03:00:00.0,944.6372327157712,26255.89,4290.67591,94.322083,541.6496577869239,8078.836475379969,8.587802809412793e-10,1.459926477600175e-9,7.299632388000874e-10,944.6372327127156,11.674166729579266,711.839434730443,1.59576212626833e-9,3.5020895542034193e-9,0.03820564,27200.527232715773,8.587802809412793e-10,0.009342992500777594,4.470276614511883e-9
2016-11-17T04:00:00.0,5938.196475244797,25524.62,4129.67354,91.879333,459.0110845097341,4500.000000118384,8.67423005712688e-10,1.4746191097115696e-9,7.373095548557848e-10,5938.196475241756,73.38636814673907,4474.77854553287,1.5664820800656752e-9,3.437831014496939e-9,0.03444808,31462.816475244796,8.67423005712688e-10,0.009342992500772739,4.30762662820953e-9
2016-11-17T05:00:00.0,9952.777128685742,24431.31,3954.93052,82.658722,440.52746264971154,4845.105005659001,8.816107081943588e-10,1.4987382039304099e-9,7.493691019652049e-10,9952.77712868265,122.99999999885718,7499.999999930315,1.5937275358291684e-9,3.497624403786087e-9,0.02970144000000001,34384.087128685744,8.816107081943588e-10,0.00934299250077089,4.307626502822231e-9
2016-11-17T06:00:00.0,9952.777128717706,23532.93,3821.93516,92.518444,480.87808364181836,8390.174485597123,8.890365609602274e-10,1.5113621536323865e-9,7.556810768161933e-10,9952.777128714586,122.99999999925186,7499.999999954381,1.6080099546932066e-9,3.5289688686591024e-9,0.02762063,33485.70712871771,8.890365609602274e-10,0.009342992500775473,4.307626468163224e-9
2016-11-17T07:00:00.0,9952.777128727745,22966.82083,3604.803223,100.4431945,511.36898263432647,12068.239325559338,8.934616976551464e-10,1.518884886013749e-9,7.594424430068745e-10,9952.777128724609,122.99999999937572,7499.999999961933,1.6165281867961841e-9,3.5476631409300447e-9,0.027278409960000003,32919.59795872775,8.934616976551464e-10,0.00934299250078196,4.307626376229828e-9
2016-11-17T08:00:00.0,9952.77712872349,22136.26861,3526.2568950000004,106.5890831,533.9351311269625,15963.43610252913,8.913843660150469e-10,1.5153534222255796e-9,7.576767111127898e-10,9952.777128720363,122.99999999932325,7499.999999958734,1.6125285277566437e-9,3.538885414029416e-9,0.02678603935,32089.045738723493,8.913843660150469e-10,0.009342992500792293,4.3076263419781914e-9
2016-11-17T09:00:00.0,9952.777128734755,21476.34,3415.5231200000003,111.08922,550.3553910195442,19937.17920749571,8.978015816862625e-10,1.5262626888666462e-9,7.631313444333231e-10,9952.777128731605,122.99999999946218,7499.999999967205,1.624887238352674e-9,3.566008072581912e-9,0.02531846,31429.117128734757,8.978015816862625e-10,0.009342992500811257,4.307626296253123e-9
2016-11-17T10:00:00.0,9952.777128737445,21268.66,3384.57869,115.47303,562.2755140122703,24021.656087470787,8.998756938178293e-10,1.5297886794903098e-9,7.648943397451549e-10,9952.777128734288,122.99999999949534,7499.999999969227,1.6288835086365857e-9,3.574778362455747e-9,0.02480313,31221.43712873745,8.998756938178293e-10,0.009342992500860004,4.307626283025327e-9
2016-11-17T11:00:00.0,9952.77712869992,21382.06,3311.4420800000003,122.82117,569.8118270050313,28137.077397447894,8.840680437918827e-10,1.5029156744462004e-9,7.514578372231002e-10,9952.777128696818,122.99999999903228,7499.999999940992,1.598422340458433e-9,3.507927710262988e-9,0.02983387,31334.837128699917,8.840680437918827e-10,0.009342992502875068,4.307626253832151e-9
2016-11-17T12:00:00.0,9396.356869647649,22149.79,3249.7847100000004,135.9725,569.999999997318,32325.635317396704,1.1858359187006456e-9,2.0159210617910975e-9,1.0079605308955487e-9,9396.356869644078,116.12355828050764,7080.7047732016845,1.5558785128422683e-9,3.414560226577422e-9,0.0376774,31546.14686964765,1.1858359187006456e-9,0.009484398311259362,4.3076262297711744e-9
2016-11-17T13:00:00.0,63.94992298969343,24146.49,3246.15969,151.984833,550.1605426771448,36156.55538060611,37.61760135459757,63.949922302815864,31.974961151407932,6.853566299867445e-7,8.469883771901977e-9,5.164563275549986e-7,1.5209302523044101e-9,3.3378621171584297e-9,0.04771189,24210.43992298969,37.61760135459757,0.009871841101217709,4.307626229509613e-9
2016-11-17T14:00:00.0,2629.3649586782226,25218.34,3282.8171,152.50436000000002,430.16054267812314,32910.395691130216,3.080172769981168e-9,5.236293708967985e-9,2.6181468544839926e-9,2629.36495867145,32.494638002246745,1981.380365990655,1.5363108475810082e-9,3.3716166606263622e-9,0.04439476,27847.70495867822,3.080172769981168e-9,0.009721996731124921,4.307626242623629e-9
2016-11-17T15:00:00.0,9952.77712875493,26664.25,3452.1481200000003,115.606361,310.1605426797183,31608.95895712855,1.2942466766942244e-9,2.2002193503801816e-9,1.1001096751900908e-9,9952.777128751066,122.9999999997027,7499.999999981871,1.6634211391425886e-9,3.650575295489155e-9,0.03180958,36617.02712875493,1.2942466766942244e-9,0.00948439831127766,4.307626307061296e-9
2016-11-17T16:00:00.0,8843.726945628223,27776.13,3815.40505,87.428556,317.5636660788377,35656.81083711838,1.1851067556964246e-9,2.0146814846839217e-9,1.0073407423419608e-9,8843.726945624652,109.2939588857953,6664.265785719225,1.5551448865176175e-9,3.412950196457046e-9,0.02514,36619.85694562823,1.1851067556964246e-9,0.009484398311275987,4.307626454800823e-9
2016-11-17T17:00:00.0,8149.006945628278,28470.85,4233.9929999999995,81.141722,339.43855336395796,38505.67157284533,1.1850958659714935e-9,2.014662972151539e-9,1.0073314860757695e-9,8149.006945624708,100.7083592190509,6140.753610917737,1.5551338483626336e-9,3.412925971914659e-9,0.02444359,36619.85694562828,1.1850958659714935e-9,0.009484398311276203,4.307626546533406e-9
2016-11-17T18:00:00.0,8007.906945627965,28611.95,4818.3008899999995,75.200556,359.014674982327,40412.43218377079,1.1851418390353641e-9,2.014741126360119e-9,1.0073705631800595e-9,8007.906945624395,98.96459466213527,6034.426503788735,1.5551804099525516e-9,3.413028156855005e-9,0.02531947,36619.856945627966,1.1851418390353641e-9,0.009484398311276234,4.3076267244606966e-9
2016-11-17T19:00:00.0,7832.726945627815,28787.13,4767.0023,57.738443999999994,382.78819804378236,41628.55779756725,1.1851369677014686e-9,2.0147328450924965e-9,1.0073664225462482e-9,7832.726945624246,96.79965720586269,5902.4181223087,1.5551754762807126e-9,3.41301732932606e-9,0.02572345,36619.85694562782,1.1851369677014686e-9,0.009484398311274659,4.307626707855529e-9
2016-11-17T20:00:00.0,7685.866945627477,28933.99,5238.1411100000005,62.539972,421.85889564896434,42763.97361988367,1.1851122022371384e-9,2.014690743803135e-9,1.0073453719015676e-9,7685.866945623908,94.98470849694242,5791.750518106244,1.5551503628651736e-9,3.4129622149523186e-9,0.0266345,36619.85694562748,1.1851122022371384e-9,0.009484398311277214,4.307626863683439e-9
2016-11-17T21:00:00.0,7884.71694562724,28735.14,5557.56708,57.529084,454.3131165452236,43317.58302799763,1.1851450481114688e-9,2.014746581789497e-9,1.0073732908947484e-9,7884.716945623671,97.44216832785305,5941.595629747137,1.5551836075839208e-9,3.4130351744369065e-9,0.02762823,36619.856945627245,1.1851450481114688e-9,0.00948439831127855,4.307626976063158e-9
2016-11-17T22:00:00.0,8009.026945625611,28610.83,5174.75931,57.29155600000001,494.2356852723962,43701.61157775249,1.1851925768254974e-9,2.0148273806033456e-9,1.0074136903016728e-9,8009.026945622041,98.97843602499591,6035.270489329018,1.5552316940687047e-9,3.413140705940185e-9,0.03380912,36619.856945625615,1.1851925768254974e-9,0.009484398311282578,4.307626841786585e-9
2016-11-17T23:00:00.0,7451.7569456073725,29168.1,5139.98142,58.033027,535.9320496967108,44562.12275708923,1.1856790169436156e-9,2.0156543288041465e-9,1.0078271644020732e-9,7451.756945603801,92.09149290194829,5615.334933045627,1.5557242103076322e-9,3.4142215913348376e-9,0.04499031,36619.856945607375,1.1856790169436156e-9,0.00948439831129359,4.30762683008859e-9
2016-11-18T00:00:00.0,2.645647846759892e-8,29797.07,5076.9143,88.043389,569.9999999979783,45037.47627014258,1.9512314074195414e-9,3.31709339261322e-9,1.65854669630661e-9,2.170146718969863e-8,2.681945380466323e-10,1.635332549064831e-8,1.4379178852870696e-9,3.155681616308365e-9,0.06642379,29797.070000026455,1.9512314074195414e-9,0.009671974664841898,4.3076268101037016e-9
2016-11-18T01:00:00.0,5.4268800570737977e-8,29359.72,4410.65042,106.33253,481.96628297456976,39960.561970166396,2.1352131980429853e-9,3.629862436673075e-9,1.8149312183365374e-9,4.91452279191576e-8,6.073544052925375e-10,3.7033805200764484e-8,1.4937102149072981e-9,3.2781245114938728e-9,0.04938095,29359.720000054273,2.1352131980429853e-9,0.009671974664862118,4.307626598783943e-9
2016-11-18T02:00:00.0,7.047021404124147e-8,27966.79,3867.26619,112.2465,375.643424951657,35549.91155021102,2.1748952973655474e-9,3.6973220055214306e-9,1.8486610027607153e-9,6.526788227306568e-8,8.066039674873208e-10,4.918316874922687e-8,1.5050097626543638e-9,3.3029227113513665e-9,0.04658104,27966.790000070472,2.1748952973655474e-9,0.009671974664884326,4.307626467468167e-9
2016-11-18T03:00:00.0,1.3625491705105154e-7,26564.65,3728.2222,107.79236000000002,263.40659692897725,31682.645360267812,2.2370441388492745e-9,3.802975036043766e-9,1.901487518021883e-9,1.3092971772528904e-7,1.6180765500766815e-9,9.866320427296837e-8,1.5222242897187334e-9,3.3407020359889684e-9,0.042526999999999995,26564.650000136255,2.2370441388492745e-9,0.009671974664865957,4.30762641902053e-9
2016-11-18T04:00:00.0,5179.433945423264,25750.68,3494.57403,107.19761,155.6239089071614,27954.42316037412,2.305615990639729e-9,3.919547184087539e-9,1.9597735920437695e-9,5179.433945417803,64.00930785886023,3903.0065767597694,1.540564442137495e-9,3.3809516791851266e-9,0.03844177,30930.11394542326,2.305615990639729e-9,0.009671974664837072,4.307626321204616e-9
2016-11-18T05:00:00.0,9952.777128545587,24706.77,3384.12264,107.40622,112.4452787426466,28362.85570714158,2.346047773363014e-9,3.988281214717124e-9,1.994140607358562e-9,9952.777128540047,122.99999999709483,7499.999999822855,1.5510711267490852e-9,3.4040098467038698e-9,0.036786790000000014,34659.547128545586,2.346047773363014e-9,0.00967197466482986,4.307626275784016e-9
2016-11-18T06:00:00.0,9952.777128702532,23559.86,3793.12497,105.95286000000002,128.04873071640037,32478.73306697215,2.4269966122398202e-9,4.125894240807694e-9,2.062947120403847e-9,9952.777128696835,122.99999999903248,7499.999999941005,1.5714551677831486e-9,3.448745046269474e-9,0.03225784,33512.63712870253,2.4269966122398202e-9,0.009671974664826721,4.307626442732516e-9
2016-11-18T07:00:00.0,9952.777128719286,22785.14556,3863.98147,99.6240833,145.10554269216064,36185.608096920914,2.4621387090639866e-9,4.185635805408777e-9,2.0928179027043884e-9,9952.77712871352,122.99999999923868,7499.999999953578,1.5800447170970605e-9,3.4675958326319197e-9,0.0302614193,32737.92268871929,2.4621387090639866e-9,0.009671974664823729,4.3076264621560466e-9
2016-11-18T08:00:00.0,9952.777128735926,22087.40472,3554.055503,106.9486392,168.491131368157,39821.626626882266,2.5249927546371994e-9,4.292487682883239e-9,2.1462438414416194e-9,9952.777128730038,122.99999999944282,7499.999999966025,1.5950329787015122e-9,3.50048935324916e-9,0.028070650099999997,32040.181848735923,2.5249927546371994e-9,0.009671974664822613,4.307626342176199e-9
2016-11-18T09:00:00.0,9952.77712874567,21565.36,3333.79855,118.66628,184.55216414441094,43767.5711238561,2.591909645468834e-9,4.406246397297018e-9,2.203123198648509e-9,9952.777128739655,122.99999999956168,7499.999999973273,1.6104831402280774e-9,3.534396568116748e-9,0.02545393,31518.13712874567,2.591909645468834e-9,0.009671974664822126,4.3076262544452574e-9
2016-11-18T10:00:00.0,9952.777128745962,21414.6,3246.2407,116.19917,188.89555612084055,47933.77257383721,2.5945116058606413e-9,4.41066972996309e-9,2.205334864981545e-9,9952.77712873994,122.99999999956519,7499.999999973486,1.6110737005673291e-9,3.5356926229366834e-9,0.02575636,31367.377128745957,2.5945116058606413e-9,0.009671974664820537,4.307626220639875e-9
2016-11-18T11:00:00.0,9952.777128739717,21489.02,3212.39117,122.64194,195.7060580972759,52187.531873818545,2.5469927442407287e-9,4.329887665209239e-9,2.1649438326046194e-9,9952.777128733787,122.99999999948916,7499.999999968851,1.6001689814044173e-9,3.5117609213106642e-9,0.0281122,31441.797128739716,2.5469927442407287e-9,0.009671974664819772,4.307626207791735e-9
2016-11-18T12:00:00.0,9952.777128693118,22036.83,3193.96989,134.813834,196.0737900735948,56475.14070379521,2.415564934949271e-9,4.106460389413761e-9,2.0532301947068804e-9,9952.777128687443,122.99999999891641,7499.999999933927,1.5686278289141675e-9,3.4425401152485787e-9,0.03519547,31989.60712869312,2.415564934949271e-9,0.00967197466481943,4.307626201002164e-9
2016-11-18T13:00:00.0,3197.3115157717575,24147.22,3229.9120000000003,159.52338999999998,184.2696280492296,60781.17081373689,6.874636596532161e-8,1.1686882214104674e-7,5.843441107052337e-8,3197.311515653364,39.51352585685429,2409.361332735017,1.5247872161761615e-9,3.3463266825619132e-9,0.04583499,27344.53151577176,6.874636596532161e-8,0.009864086685200236,4.307626216186645e-9
2016-11-18T14:00:00.0,9952.777128503725,25196.85,3234.39117,153.766389,64.26962805120357,59960.62014647957,2.340651649359929e-9,3.9791078039118794e-9,1.9895539019559397e-9,9952.777128498195,122.99999999657763,7499.999999791318,1.5496820025866734e-9,3.4009612487088474e-9,0.04069467,35149.62712850372,2.340651649359929e-9,0.009671974664809093,4.307626217345539e-9
2016-11-18T15:00:00.0,9952.777128759079,26583.33,3378.23376,126.522583,33.51291102443555,64226.22897627859,2.7936005571165145e-9,4.749120947098075e-9,2.3745604735490374e-9,9952.777128752676,122.99999999972258,7499.999999983083,1.6541345761963534e-9,3.6301948299090404e-9,0.03377027,36536.10712875908,2.7936005571165145e-9,0.009671974664699767,4.307626273863316e-9
