Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-18T16:00:00.0,8867.306945627539,27752.55,3711.85181,92.475916,30.00000000119738,68347.9952162696,8.880071178369807e-10,1.5096121003228672e-9,7.548060501614336e-10,8867.306945624463,109.58536900806071,6682.034695613457,1.565375440772493e-9,3.4354023631051505e-9,0.02540823,36619.85694562753,8.880071178369807e-10,0.009355256701913301,4.307626411001841e-9
2016-11-18T17:00:00.0,8377.596945627954,28242.26,4271.99069,78.989417,47.11880826671482,71318.17810189081,8.880146146334571e-10,1.509624844876877e-9,7.548124224384385e-10,8377.596945624879,103.53335666812782,6313.009552934623,1.5653894478679005e-9,3.4354331033399913e-9,0.02282502,36619.85694562795,8.880146146334571e-10,0.009355256701890743,4.307626557837881e-9
2016-11-18T18:00:00.0,8309.946945627833,28309.91,5450.3379,64.951472,71.67210319229935,73359.19696483317,8.880391644427153e-10,1.509666579552616e-9,7.54833289776308e-10,8309.946945624757,102.69731363286708,6262.03131907726,1.565434451750507e-9,3.4355318697065944e-9,0.02293589,36619.85694562783,8.880391644427153e-10,0.009355256701880508,4.3076269408681384e-9
2016-11-18T19:00:00.0,8102.546945627766,28517.31,7220.754609999999,56.621805,109.42730008262323,74170.89038391817,8.880277645309989e-10,1.509647199702698e-9,7.54823599851349e-10,8102.546945624691,100.13418982632126,6105.74328209276,1.5654136762804237e-9,3.435486275469481e-9,0.02316599,36619.85694562776,8.880277645309989e-10,0.009355256701875267,4.3076276498186944e-9
2016-11-18T20:00:00.0,8015.27694562702,28604.58,8588.73605,48.771278,152.94904016640152,73055.87905601869,8.880254975253878e-10,1.5096433457931592e-9,7.548216728965796e-10,8015.276945623945,99.05567577328803,6039.980230078538,1.5654095721138065e-9,3.435477268388286e-9,0.02588629,36619.85694562702,8.880254975253878e-10,0.009355256701871439,4.307628786958176e-9
2016-11-18T21:00:00.0,8098.676945626526,28521.18,8984.53699,45.477444,203.24279319714637,70507.12323610498,8.880383360466027e-10,1.5096651712792245e-9,7.548325856396122e-10,8098.676945623451,100.08636297417803,6102.827010620611,1.5654330628469553e-9,3.4355288215927563e-9,0.02775523,36619.856945626525,8.880383360466027e-10,0.009355256701869305,4.30762924165568e-9
2016-11-18T22:00:00.0,8060.296945624698,28559.56,8665.69434,47.481194,257.8610674287811,67625.41325673333,8.880226541018785e-10,1.5096385119731934e-9,7.548192559865967e-10,8060.296945621623,99.61204912798767,6073.905434633394,1.5654044012870636e-9,3.435465920394732e-9,0.033728850000000005,36619.85694562469,8.880226541018785e-10,0.009355256701869452,4.307628875848196e-9
2016-11-18T23:00:00.0,8257.756945594918,28362.1,7608.062440000001,55.212167,310.0012778142254,65033.62435137447,8.884044975887032e-10,1.5102876459007955e-9,7.551438229503977e-10,8257.756945591842,102.05233083851823,6222.703099909648,1.566102382527369e-9,3.436997723143065e-9,0.04646665,36619.85694559492,8.884044975887032e-10,0.009355256701871147,4.307627914244249e-9
2016-11-19T00:00:00.0,2.6560117197330687e-8,28884.32,6539.75921,60.420611,356.85079691020076,63648.26501129186,8.344782361509105e-10,1.4186130014565477e-9,7.093065007282738e-10,2.367375704473158e-8,2.9256880555310347e-10,1.7839561314213624e-8,1.4677471511425593e-9,3.2211454837873837e-9,0.05761132,28884.320000026557,8.344782361509105e-10,0.009355256701879531,4.307627367860908e-9
2016-11-19T01:00:00.0,4.05697021309475e-8,27883.64,6076.98604,64.522111,296.4395411679048,57108.50580131723,8.537679520609721e-10,1.4514055185036526e-9,7.257027592518263e-10,3.761541792453003e-8,4.6486486584137906e-10,2.8345418648864574e-8,1.502878687913816e-9,3.2982458146728173e-9,0.04749977,27883.64000004057,8.537679520609721e-10,0.00935525670188041,4.307627184010713e-9
2016-11-19T02:00:00.0,5.8481663779180733e-8,26850.87,5813.27539,60.93533299999999,231.9267854257965,51031.519761353185,8.645129740124223e-10,1.469672055821118e-9,7.34836027910559e-10,5.548951914042886e-8,6.857594383923194e-10,4.181459990197069e-8,1.5224725829307509e-9,3.3412469449386622e-9,0.04303508,26850.87000005848,8.645129740124223e-10,0.009355256701878851,4.307627084058383e-9
2016-11-19T03:00:00.0,8.154410726369321e-8,25634.0,5190.97915,56.22744399999999,171.00080768391888,45218.244371402645,8.712831252701764e-10,1.4811813129592997e-9,7.405906564796499e-10,7.8528098769149e-8,9.704784929504437e-10,5.917551786283193e-8,1.5348271815849136e-9,3.368360579346253e-9,0.03964562,25634.000000081545,8.712831252701764e-10,0.009355256701876062,4.3076268614259175e-9
2016-11-19T04:00:00.0,1.819890840858793e-7,24366.58,5209.06013,65.060639,114.78271894233212,40027.2652214695,8.804626708385738e-10,1.4967865404255754e-9,7.483932702127877e-10,1.7894070784521467e-7,2.211413636634915e-9,1.348422949167631e-7,1.5515897002390839e-9,3.405147917831462e-9,0.03608228,24366.580000181988,8.804626708385738e-10,0.009355256701874396,4.3076268675319e-9
2016-11-19T05:00:00.0,3265.539314839938,23636.13,5065.74997,60.0975,49.731435201993776,34818.20509161205,8.881178008303307e-10,1.509800261411562e-9,7.54900130705781e-10,3265.5393148368626,40.35670954227085,2460.774972089686,1.565578592475438e-9,3.4358482036506125e-9,0.032927349999999994,26901.66931483994,8.881178008303307e-10,0.009355256701851639,4.3076268181027896e-9
2016-11-19T06:00:00.0,4596.96734224566,23121.08,4774.946739999999,56.820111,30.00000000172137,32213.230093709477,6.220383771938523e-10,1.057465241229549e-9,5.287326206147745e-10,4596.967342243019,56.810976050206975,3464.083905500425,1.583296295422164e-9,3.474731807536681e-9,0.0296,27718.047342245663,6.220383771938523e-10,0.009134948949281555,4.3076267223313815e-9
2016-11-19T07:00:00.0,4959.024802658667,22309.56444,4505.206029,61.29427768,30.000000001406367,30902.367259217688,4.551426182755783e-10,7.737424510684831e-10,3.8687122553424153e-10,4959.024802656288,61.28541238638089,3736.915389413469,1.6055757122008777e-9,3.5236266343345425e-9,0.025094139100000003,27268.589242658665,4.551426182755783e-10,0.008865295980606541,4.307626637638231e-9
2016-11-19T08:00:00.0,5061.702243205334,21725.77333,4373.807854,62.56311115,30.000000004154746,30134.07661963899,4.172540736785356e-10,7.093319252535105e-10,3.546659626267552e-10,5061.702243203011,62.55433713209165,3814.2888495177835,1.6133124539328906e-9,3.5406058331494766e-9,0.02436389923,26787.47557320533,4.172540736785356e-10,0.008774019349600473,4.307626597509423e-9
2016-11-19T09:00:00.0,4529.487811033496,21455.67,4294.037020000001,55.98575,30.000000005950664,29574.55761516462,3.9427528701815525e-10,6.702679879308639e-10,3.3513399396543194e-10,4529.4878110312075,55.9770397295537,3413.2341298508354,1.618170566168951e-9,3.5512675375695714e-9,0.02461822,25985.157811033492,3.9427528701815525e-10,0.008710289620731056,4.307626573423042e-9
2016-11-19T10:00:00.0,9952.777128453155,21270.53,4378.43051,52.485361,30.00000002546023,28693.75472502331,3.901703879436362e-10,6.632896595041816e-10,3.316448297520908e-10,9952.777128450864,122.99999999599268,7499.999999755651,1.6285591593288749e-9,3.574066539368992e-9,0.02425818,31223.307128453154,3.901703879436362e-10,0.008695394673128489,4.30762659681301e-9
2016-11-19T11:00:00.0,9952.777128517468,20861.42,4452.32869,52.066695,100.52333441645753,31815.324214786844,3.903219098887852e-10,6.635472468109348e-10,3.317736234054674e-10,9952.777128515174,122.99999999678745,7499.999999804112,1.630112940699058e-9,3.577476497166874e-9,0.02489064,30814.197128517466,3.903219098887852e-10,0.008695394673123791,4.307626618408777e-9
2016-11-19T12:00:00.0,9952.777122667361,21113.24,4542.162,58.522361200000006,171.46533480824996,34862.99552459884,3.8945434639312053e-10,6.620723888683049e-10,3.3103619443415245e-10,9952.777122665078,122.99999992448986,7499.999995395722,1.6212406143217076e-9,3.5580051229462924e-9,0.02627904,31066.017122667363,3.8945434639312053e-10,0.008695394673123835,4.307626645328073e-9
2016-11-19T13:00:00.0,1.2045086410867118e-7,21725.36,4595.821739999999,60.5389166,235.95166892774367,37820.83352000243,3.870770794450253e-10,6.58031035056543e-10,3.290155175282715e-10,1.1819561336281111e-7,1.4607039076152757e-9,8.906731143995582e-8,1.5972197108035304e-9,3.5052883966192565e-9,0.03138228,21725.36000012045,3.870770794450253e-10,0.008695394673132397,4.3076266631362656e-9
2016-11-19T14:00:00.0,2.811667795518786e-7,21686.84,4680.400439999999,65.0773056,175.42144772420707,33225.01178009932,3.8832277791817896e-10,6.601487224609042e-10,3.300743612304521e-10,2.7889687686782765e-7,3.446707929946844e-9,2.101651176796856e-7,1.609753961590065e-9,3.5327962989730608e-9,0.02841866,21686.840000281165,3.8832277791817896e-10,0.008695394673131764,4.30762668901479e-9
2016-11-19T15:00:00.0,9952.777128748994,22288.96,4825.76384,63.897110999999995,110.35283752265666,28544.611340317322,3.98663676934452e-10,6.777282507885684e-10,3.388641253942842e-10,9952.777128746597,122.99999999964746,7499.999999978503,1.7184482164543196e-9,3.7713387535757355e-9,0.02504513,32241.737128748988,3.98663676934452e-10,0.008695394673118797,4.307626732939523e-9
2016-11-19T16:00:00.0,9952.77712876112,22795.78,4650.68513,64.851416,169.46442191731597,31218.847500303906,4.0560694225701005e-10,6.89531801836917e-10,3.447659009184585e-10,9952.777128758633,122.9999999997962,7499.999999987573,1.7964218418038146e-9,3.942461137259831e-9,0.02312838,32748.55712876112,4.0560694225701005e-10,0.00869539467311722,4.30762667684421e-9
2016-11-19T17:00:00.0,9952.777128760605,22876.12,4506.97681,62.784889,227.62170131212997,34068.16237029973,4.051016548884225e-10,6.886728133103183e-10,3.4433640665515913e-10,9952.777128758125,122.99999999978994,7499.999999987191,1.7906031359519976e-9,3.929691296036513e-9,0.02308099,32828.897128760604,4.051016548884225e-10,0.00869539467311598,4.307626632088465e-9
2016-11-19T18:00:00.0,9952.777128760565,23049.02,4420.18283,73.77886099999999,287.84550770693755,37061.185560295155,4.050629780059551e-10,6.886070626101236e-10,3.443035313050618e-10,9952.777128758085,122.99999999978945,7499.999999987161,1.7901586840447222e-9,3.928715893527459e-9,0.02340507,33001.79712876057,4.050629780059551e-10,0.008695394673117874,4.307626605554403e-9
2016-11-19T19:00:00.0,9952.777128761087,23238.15,4627.14813,74.28625,337.07534210174515,40141.00273029056,4.0557571947806674e-10,6.894787231127134e-10,3.447393615563567e-10,9952.777128758602,122.99999999979583,7499.99999998755,1.7960616080196792e-9,3.941670561426676e-9,0.02282726,33190.92712876109,4.0557571947806674e-10,0.008695394673118348,4.307626668534036e-9
2016-11-19T20:00:00.0,9952.77712876211,23367.3,4788.4791399999995,76.80205600000001,385.7977874965592,43013.85460028636,4.0667884393579824e-10,6.913540346908569e-10,3.4567701734542847e-10,9952.777128759612,122.9999999998083,7499.99999998831,1.8088428594785278e-9,3.969720536098248e-9,0.02075854,33320.07712876212,4.0667884393579824e-10,0.008695394673119724,4.307626719306256e-9
2016-11-19T21:00:00.0,9952.77712876192,23367.93,5028.06711,74.09875,432.00442689138595,45725.37546028294,4.0646081029089445e-10,6.909833774945206e-10,3.454916887472603e-10,9952.777128759422,122.99999999980595,7499.9999999881675,1.8063077199456192e-9,3.964156871232101e-9,0.02197637,33320.70712876192,4.0646081029089445e-10,0.008695394673121117,4.307626797473712e-9
2016-11-19T22:00:00.0,9952.777128751486,23358.16,5136.4675799999995,64.87683299999999,480.9143722862107,48197.30835027938,3.994941938409027e-10,6.791401295295346e-10,3.395700647647673e-10,9952.77712874908,122.99999999967812,7499.999999980373,1.727554630607895e-9,3.791323861229634e-9,0.028573,33310.93712875148,3.994941938409027e-10,0.008695394673122893,4.307626833945919e-9
2016-11-19T23:00:00.0,8277.755961927274,23820.74,5712.49529,71.354416,539.0462346809013,50560.84077026786,3.8938387807779115e-10,6.619525927322449e-10,3.3097629636612245e-10,8277.755961924991,102.29948587646895,6237.7735290529845,1.620522286298375e-9,3.5564286667655157e-9,0.03764881,32098.495961927274,3.8938387807779115e-10,0.008695394673137184,4.30762703825145e-9
2016-11-20T00:00:00.0,2.505826957767258e-8,24309.83,5117.80552,66.76355500000001,569.9999999523744,51086.11900932871,3.808333253891082e-10,6.474166531614839e-10,3.2370832658074194e-10,2.289914116363837e-8,2.829958238474244e-10,1.7255842917525876e-8,1.511711760872727e-9,3.3176310426035356e-9,0.04809218,24309.83000002506,3.808333253891082e-10,0.00870335749853848,4.307626829631616e-9
2016-11-20T01:00:00.0,2.8660799198896415e-8,23944.86,5299.62728,62.147361,503.2451483104797,45968.31348935359,3.823640377264851e-10,6.500188641350247e-10,3.2500943206751234e-10,2.6484804365387745e-8,3.2730873954007703e-10,1.9957849971955915e-8,1.5259759693736466e-9,3.3489355426713924e-9,0.04436533,23944.86000002866,3.823640377264851e-10,0.008703357498542317,4.307626891957683e-9
2016-11-20T02:00:00.0,3.4245871686714495e-8,23332.51,5265.04626,59.942028,441.10649066863056,40668.6862093812,3.840009376677586e-10,6.528015940351896e-10,3.264007970175948e-10,3.205166907384643e-8,3.9610605613634313e-10,2.415280830099653e-8,1.541401018832876e-9,3.3827876461240307e-9,0.04031694,23332.510000034243,3.840009376677586e-10,0.008703357498543847,4.307626879815023e-9
2016-11-20T03:00:00.0,3.8624856171905665e-8,22820.3,5037.93053,62.350278,381.1731660268513,35403.639949413046,3.849413347572494e-10,6.54400269087324e-10,3.27200134543662e-10,3.6420111983472985e-8,4.500928450427871e-10,2.7444685673340676e-8,1.5503439193453613e-9,3.402413903668001e-9,0.03813034,22820.300000038624,3.849413347572494e-10,0.00870335749854531,4.307626802334146e-9
2016-11-20T04:00:00.0,5.083156746454463e-8,22250.06,4469.18285,58.222528,318.8315913851269,30365.7094194482,3.8668336316675843e-10,6.573617173834893e-10,3.2868085869174464e-10,4.8607136579195634e-8,6.0070447894947e-10,3.66283218871628e-8,1.56706916796551e-9,3.4391194486360663e-9,0.03329228,22250.060000050835,3.8668336316675843e-10,0.00870335749854459,4.307626620889227e-9
2016-11-20T05:00:00.0,6.580645219371354e-8,21897.93,4944.01619,79.726389,260.6177667435582,25896.526569492577,3.879180667632585e-10,6.594607134975394e-10,3.297303567487697e-10,6.356794109715607e-8,7.855954829275329e-10,4.790216359314224e-8,1.5790503830599236e-9,3.4654136484657936e-9,0.03121481,21897.930000065804,3.879180667632585e-10,0.008703357498549433,4.30762676967957e-9
2016-11-20T06:00:00.0,1.0554217617041617e-7,21573.09,5016.22686,68.960945,180.9000811021726,20952.510379548254,3.8947177878153646e-10,6.621020239286119e-10,3.3105101196430597e-10,1.0328579490230135e-7,1.2764430076760445e-9,7.783189071195393e-8,1.5942792441862092e-9,3.4988351933156503e-9,0.02778513,21573.09000010554,3.8947177878153646e-10,0.008703357498545058,4.307626792095437e-9
2016-11-20T07:00:00.0,3.2358490196764184e-7,21232.81,4872.361069,61.38688893,111.94783946127932,15936.283519633893,3.911162941809284e-10,6.648977001075783e-10,3.3244885005378915e-10,3.2130941865859815e-7,3.9708573781628906e-9,2.4212544988798113e-7,1.6105856089361008e-9,3.5346214478692464e-9,0.024345800400000003,21232.81000032359,3.911162941809284e-10,0.008703357498539536,4.307626742549588e-9
2016-11-20T08:00:00.0,6687.526160592545,20888.419169999997,4611.909683,57.31922209,50.56965389308113,11063.92245088386,3.920886415165155e-10,6.665506905780763e-10,3.3327534528903816e-10,6687.526160590258,82.64685394937945,5039.442313986551,1.6203194011734891e-9,3.5559834112572732e-9,0.024023580550000003,27575.94533059254,3.920886415165155e-10,0.008703357498515616,4.307626654457447e-9
2016-11-20T09:00:00.0,1210.101006285686,20638.41,4624.81016,60.869556,75.90598911029238,11491.455081878274,3.918628538218797e-10,6.661668514971955e-10,3.3308342574859774e-10,1210.1010062834018,14.954863536784158,911.8819229746437,1.6180531001699548e-9,3.5510097444804343e-9,0.02599768,21848.511006285687,3.918628538218797e-10,0.008703357498512738,4.307626655201923e-9
2016-11-20T10:00:00.0,9952.777127931202,20565.38,4602.11341,57.610611,30.000000004908124,7778.526844860777,3.679816058907052e-10,6.255687300141988e-10,3.127843650070994e-10,9952.777127928946,122.99999998954264,7499.999999362356,1.629793497968259e-9,3.5767754421460275e-9,0.02439553,30518.157127931205,3.679816058907052e-10,0.008626091429735363,4.3076266375547986e-9
2016-11-20T11:00:00.0,9952.777128158334,20450.32,4541.38422,59.344528,95.39801508619327,10676.413434231017,3.680154831982598e-10,6.256263214370416e-10,3.128131607185208e-10,9952.777128156078,122.9999999923496,7499.999999533512,1.6301845300788462e-9,3.5776336085652597e-9,0.02507605,30403.097128158333,3.680154831982598e-10,0.00862609142973079,4.3076266141403396e-9
2016-11-20T12:00:00.0,9952.777121728413,20635.98,4476.8633899999995,65.8817225,159.0621131702853,13635.029213772415,3.677514807113836e-10,6.251775172093522e-10,3.125887586046761e-10,9952.77712172616,122.99999991288637,7499.999994688193,1.6271408554490286e-9,3.5709539030176636e-9,0.02544296,30588.75712172841,3.677514807113836e-10,0.008626091429730184,4.307626591460635e-9
2016-11-20T13:00:00.0,2.6217430765276103e-6,21180.16,4469.5509,75.94708309999999,216.18901667491386,16658.16581846849,3.6747085101955773e-10,6.247004467332481e-10,3.1235022336662407e-10,2.619494463084217e-6,3.237265486713568e-8,1.9739423699472976e-6,1.62391299666018e-9,3.5638699834529694e-9,0.02643536,21180.160002621742,3.6747085101955773e-10,0.008626091429740544,4.307626588636125e-9
2016-11-20T14:00:00.0,1399.2755402620157,21076.85,4550.1111,73.95252740000001,140.25055969902866,12188.614920450304,3.675900866928818e-10,6.24903147377899e-10,3.124515736889495e-10,1399.2755402597656,17.292750478090195,1054.4360047615971,1.6252835217143502e-9,3.5668777634954795e-9,0.02531355,22476.125540262015,3.675900866928818e-10,0.00862609142973502,4.307626609214512e-9
2016-11-20T15:00:00.0,9952.777128708565,21380.39,4663.74762,67.9978886,83.59940886886096,8692.939825219775,3.7107706474022236e-10,6.30831010058378e-10,3.15415505029189e-10,9952.777128706268,122.99999999914905,7499.999999948112,1.6660008156656898e-9,3.6562367020710394e-9,0.02380091,31333.167128708563,3.7107706474022236e-10,0.008626091429720768,4.307626635935457e-9
2016-11-20T16:00:00.0,9952.777128747,21844.82,5037.57865,58.299167,138.61014635975516,11529.192205175852,3.7534018135030953e-10,6.380783082955262e-10,3.190391541477631e-10,9952.777128744645,122.99999999962333,7499.999999977032,1.71751971076255e-9,3.769301037533577e-9,0.02110115,31797.597128747,3.7534018135030953e-10,0.008626091429716091,4.307626752622835e-9
2016-11-20T17:00:00.0,9952.777128754711,22252.35,5441.97451,54.567471999999995,203.31960545112693,13991.61355516096,3.7800368072755146e-10,6.426062572368375e-10,3.2130312861841875e-10,9952.77712875232,122.99999999971818,7499.999999982815,1.750724635898681e-9,3.8421731903144475e-9,0.02250746,32205.127128754713,3.7800368072755146e-10,0.008626091429713956,4.307626888843209e-9
2016-11-20T18:00:00.0,9952.77712875887,22743.37,5800.34949,59.694667,271.7607595425964,16049.639045151927,3.8036864066055867e-10,6.466266891229497e-10,3.2331334456147486e-10,9952.777128756443,122.99999999976913,7499.999999985922,1.7808914386974685e-9,3.908377822713138e-9,0.02203246,32696.147128758872,3.8036864066055867e-10,0.008626091429714976,4.307627017021919e-9
2016-11-20T19:00:00.0,9952.777128757294,23078.86,5897.03236,64.01791700000001,335.0747186341186,17749.289555146068,3.7935605703219616e-10,6.449052969547335e-10,3.2245264847736674e-10,9952.77712875488,122.99999999974983,7499.999999984745,1.7678949882488957e-9,3.8798555682941135e-9,0.02083612,33031.6371287573,3.7935605703219616e-10,0.0086260914297163,4.30762705143072e-9
2016-11-20T20:00:00.0,9952.777128752034,23501.64,5326.79626,63.576972,394.0654277256199,19352.257195139,3.7689282057365506e-10,6.407177949752136e-10,3.203588974876068e-10,9952.777128749656,122.99999999968526,7499.999999980808,1.7367782961142235e-9,3.81156629090599e-9,0.02053162,33454.41712875204,3.7689282057365506e-10,0.008626091429717323,4.307626842464403e-9
2016-11-20T21:00:00.0,9952.7771287403,23479.11,5227.21292,66.125973,453.4970818170553,21525.460935127925,3.7393298052070085e-10,6.356860668851914e-10,3.178430334425957e-10,9952.777128737964,122.99999999954078,7499.999999971998,1.700296413054579e-9,3.7315024646766864e-9,0.02293952,33431.8871287403,3.7393298052070085e-10,0.008626091429720196,4.30762680668151e-9
2016-11-20T22:00:00.0,9952.777128706653,23488.73,5646.64347,63.388361,510.37973490834366,23798.24801510796,3.70954588367818e-10,6.306228002252906e-10,3.153114001126453e-10,9952.777128704358,122.99999999912544,7499.999999946673,1.6645493160795031e-9,3.6530512137986724e-9,0.02670955,33441.50712870665,3.70954588367818e-10,0.008626091429725214,4.307626954301168e-9
2016-11-20T23:00:00.0,5410.0942865642755,23652.52,5663.02308,66.869,569.9999999992142,25651.604545062597,6.005764635135599e-10,1.0209799879730519e-9,5.104899939865259e-10,5410.094286561669,66.85989132854021,4076.822641984159,1.5854374876712066e-9,3.4794309082895286e-9,0.03790496,29062.61428656428,6.005764635135599e-10,0.009108670775445795,4.307626960083637e-9
2016-11-21T00:00:00.0,4.89432791754332e-8,24357.37,5408.96059,68.44694399999999,569.9999999990403,24065.404107054543,1.191776939667067e-9,2.026020797434014e-9,1.013010398717007e-9,4.541540086504859e-8,5.612598608533747e-10,3.4223162247156995e-8,1.5018575129505939e-9,3.2960047249058375e-9,0.05187839,24357.370000048944,1.191776939667067e-9,0.009503810529837028,4.307626868614527e-9
2016-11-21T01:00:00.0,1.0256169700976931e-7,23995.11,5155.17123,66.770111,501.56255981114447,18656.44351709637,1.2217036648545028e-9,2.0768962302526546e-9,1.0384481151263273e-9,9.895516759824735e-8,1.2229235576264084e-9,7.456850961136636e-8,1.5296331812693048e-9,3.3569617286338604e-9,0.04406379,23995.110000102562,1.2217036648545028e-9,0.009503810529841375,4.307626779072008e-9
2016-11-21T02:00:00.0,1.828464506084025e-7,23619.53,4872.2384,65.990806,434.80195262393545,13501.272287178603,1.233257893940586e-9,2.096538419698996e-9,1.048269209849498e-9,1.7920965097424494e-7,2.2147373325684935e-9,1.350449593029569e-7,1.5402612144585602e-9,3.3802862100218587e-9,0.041791400000000006,23619.530000182844,1.233257893940586e-9,0.009503810529843065,4.307626682204632e-9
2016-11-21T03:00:00.0,444.1775443035905,23234.29,4463.74766,70.757139,368.8206504377265,8629.033887321337,1.2475250522976464e-9,2.120792588905999e-9,1.0603962944529994e-9,444.1775442999164,5.489305873325975,334.71377276377893,1.553312040582306e-9,3.4089277983195936e-9,0.03885004,23678.467544303592,1.2475250522976464e-9,0.009503810529844116,4.307626547092494e-9
2016-11-21T04:00:00.0,5152.813774293911,22613.14,3882.94672,73.66619399999999,303.5623211226432,4500.000000092831,1.2702267250312495e-9,2.159385432553124e-9,1.079692716276562e-9,5152.8137742902345,63.680326208178585,3882.946720010889,1.5174518613737995e-9,3.3302283750467443e-9,0.03382305,27765.95377429391,1.2702267250312495e-9,0.009503810529840015,4.116632398146578e-9
2016-11-21T05:00:00.0,4675.556612963704,21898.0,3523.3055200000003,76.589694,293.5859571424313,4500.0000001111675,1.2885132200740753e-9,2.190472474125928e-9,1.095236237062964e-9,4675.556612960026,57.782210528094005,3523.3055200057315,1.4877215050022186e-9,3.2649815761800874e-9,0.02935423,26573.556612963705,1.2885132200740753e-9,0.009503810529840631,3.969666668120505e-9
2016-11-21T06:00:00.0,5312.331591153812,21541.89,4003.15273,92.155083,274.7879774821489,4500.000000124133,1.3056035519398792e-9,2.2195260382977945e-9,1.1097630191488972e-9,5312.33159115013,65.6517047711568,4003.152729948585,1.4622609242780946e-9,3.209105307198557e-9,0.02604357,26854.22159115381,1.3056035519398792e-9,0.009503810529841653,3.84668966738181e-9
2016-11-21T07:00:00.0,9952.777128264855,21167.15861,3891.53237,89.77694469,248.29410306494546,4500.0000000797745,1.3403353463877166e-9,2.2785700888591183e-9,1.1392850444295591e-9,9952.777128261147,122.99999999364807,7499.999999612687,1.4291678625796135e-9,3.1364786520203956e-9,0.01973999977,31119.935738264852,1.3403353463877166e-9,0.009503810529837623,3.6697958413509344e-9
2016-11-21T08:00:00.0,9952.777128532707,21036.08194,3760.94441,89.24019418,281.526662180263,8108.467629699269,1.3463638896141428e-9,2.2888186123440427e-9,1.1444093061720213e-9,9952.777128528985,122.99999999695814,7499.99999981452,1.4331929485981747e-9,3.1453121814470763e-9,0.01927148056,30988.859068532707,1.3463638896141428e-9,0.00950381052983737,3.6697958403126904e-9
2016-11-21T09:00:00.0,9952.777128503567,20708.19,3643.60876,93.016306,315.29597180889675,11847.523219520604,1.3450400060280119e-9,2.28656801024762e-9,1.14328400512381e-9,9952.777128499849,122.99999999659805,7499.999999792563,1.4323101767712078e-9,3.143374833804169e-9,0.01990823,30660.96712850357,1.3450400060280119e-9,0.009503810529837948,3.6697958450313653e-9
2016-11-21T10:00:00.0,9952.777128638769,20678.39,3605.06941,91.00375,345.28916961716715,15703.914459319982,1.3559070563664994e-9,2.305041995823049e-9,1.1525209979115244e-9,9952.777128635025,122.9999999982686,7499.999999894427,1.4395371634679236e-9,3.1592353146379396e-9,0.01803212,30631.167128638772,1.3559070563664994e-9,0.009503810529838213,3.6697958455571875e-9
2016-11-21T11:00:00.0,9952.777128670661,20770.61,3599.18284,91.857972,377.2949234271172,19598.845049221236,1.3632403418940744e-9,2.3175085812199265e-9,1.1587542906099632e-9,9952.7771286669,122.99999999866253,7499.9999999184465,1.4443895284999646e-9,3.1698844061360762e-9,0.01882,30723.387128670664,1.3632403418940744e-9,0.009503810529839184,3.6697958445201015e-9
2016-11-21T12:00:00.0,2889.8529470310214,21371.07,3675.40738,100.120278,408.44645523746874,23499.662209146525,1.3335462373426153e-9,2.267028603482446e-9,1.133514301741223e-9,2889.8529470273297,35.713842265862795,2177.6733088940728,1.424618658602482e-9,3.1264948834711893e-9,0.02580278,24260.92294703102,1.3335462373426153e-9,0.009503810529847393,3.6697958392219832e-9
2016-11-21T13:00:00.0,5.046780000804138e-8,23245.33,3640.70366,110.094,344.0495233149956,22001.9281380474,1.2722022239216835e-9,2.162743780666862e-9,1.081371890333431e-9,4.6922335807029016e-8,5.79883104945489e-10,3.535872591131031e-8,1.3827204203455036e-9,3.034544222326962e-9,0.037863079999999986,23245.330000050468,1.2722022239216835e-9,0.00950381052988004,3.6697958408460366e-9
2016-11-21T14:00:00.0,4.216038194347125e-8,24135.67,3672.68747,117.630889,233.96502712718896,18361.22447808946,1.259145332714023e-9,2.1405470656138392e-9,1.0702735328069196e-9,3.864622237351899e-8,4.776039180260275e-10,2.9122190123538262e-8,1.3736125043384245e-9,3.0145558186771376e-9,0.03898773,24135.67000004216,1.259145332714023e-9,0.009503810530000767,3.669795837034845e-9
2016-11-21T15:00:00.0,9952.777128702292,25206.48,3924.27542,86.32808349999999,116.34364193926748,14688.537008125266,1.3756902194852445e-9,2.3386733731249155e-9,1.1693366865624578e-9,9952.777128698499,122.99999999905305,7499.999999942258,1.4525826579772523e-9,3.1878652020744683e-9,0.02744352,35159.25712870229,1.3756902194852445e-9,0.009503810529836076,3.669795819870298e-9
2016-11-21T16:00:00.0,9952.777128756343,26316.43,4452.7013799999995,79.345166,153.0250622500189,18264.261588074383,1.481197123904787e-9,2.5180351106381376e-9,1.2590175553190688e-9,9952.777128752305,122.999999999718,7499.999999982804,1.519823423016981e-9,3.335433048801696e-9,0.02421515,36269.207128756345,1.481197123904787e-9,0.009503810529832997,3.669795796628991e-9
2016-11-21T17:00:00.0,9560.406945622843,27059.45,4988.506920000001,76.166667,196.68940006152678,21311.56020806419,1.333914032366209e-9,2.267653855022555e-9,1.1338269275112776e-9,9560.40694561915,118.15094813198894,7204.326105609081,1.4248657039213913e-9,3.127037053771214e-9,0.02342381,36619.85694562284,1.333914032366209e-9,0.009503810529831668,3.6697957675730743e-9
2016-11-21T18:00:00.0,9626.60694562247,26993.25,5597.95825,69.014833,238.6831850051795,23527.379393680072,1.3339938757989848e-9,2.267789588858274e-9,1.133894794429137e-9,9626.606945618778,118.96907154564528,7254.2116796125165,1.4249193072480281e-9,3.1271546926393103e-9,0.02367311,36619.85694562247,1.3339938757989848e-9,0.009503810529829817,3.6697957316566406e-9
2016-11-21T19:00:00.0,9345.826945623048,27274.03,5563.88882,60.767722,288.64692736248907,25183.63282329938,1.3339432595929495e-9,2.267703541308014e-9,1.133851770654007e-9,9345.826945619356,115.49909130263552,7042.627518453385,1.4248853413407208e-9,3.127080150420754e-9,0.02236437,36619.85694562305,1.3339432595929495e-9,0.009503810529828495,3.6697957328563966e-9
2016-11-21T20:00:00.0,9228.5969456237,27391.26,5759.34715,57.991917,343.3878004767899,26662.37152175956,1.3339492039643118e-9,2.26771364673933e-9,1.133856823369665e-9,9228.596945620007,114.05032079231925,6954.287853190198,1.4248893267843767e-9,3.1270888969503065e-9,0.02062375,36619.8569456237,1.3339492039643118e-9,0.009503810529828523,3.6697957202811072e-9
2016-11-21T21:00:00.0,9218.87694562362,27400.98,5970.49066,56.425389,399.45570808077326,27857.312224956553,1.3339165465893025e-9,2.2676581292018143e-9,1.1338290646009071e-9,9218.876945619928,113.93019753581095,6946.963264378715,1.424867395426196e-9,3.1270407659794497e-9,0.02098,36619.85694562362,1.3339165465893025e-9,0.009503810529829383,3.669795706459912e-9
2016-11-21T22:00:00.0,9638.51694562109,26981.34,5908.81242,57.813778000000006,456.9700204282487,28833.78482934208,1.334001803920048e-9,2.2678030666640813e-9,1.1339015333320406e-9,9638.516945617397,119.11625960992885,7263.186561581027,1.4249245938557354e-9,3.127166294727945e-9,0.02640399,36619.8569456211,1.334001803920048e-9,0.009503810529831574,3.669795709604065e-9
2016-11-21T23:00:00.0,9634.536945549447,26985.32,5501.72913,67.358583,518.282005849841,30188.15897092985,1.3349144633414884e-9,2.2693545876805303e-9,1.1346772938402652e-9,9634.536945545751,119.06707333734599,7260.187398618657,1.4255368854918853e-9,3.1285100414604864e-9,0.03846633,36619.85694554944,1.3349144633414884e-9,0.009503810529840085,3.6697957337442195e-9
2016-11-22T00:00:00.0,4.825862918444154e-8,27362.84,4978.4467,77.770111,569.9999999988516,31946.61723955534,1.1201459286782934e-8,1.9042480787530987e-8,9.521240393765494e-9,2.78805892292131e-8,3.445583509831143e-10,2.100965554775087e-8,1.3355591676974542e-9,2.9310432508832333e-9,0.05137845,27362.840000048258,1.1201459286782934e-8,0.00983404454605137,3.669795764282166e-9
2016-11-22T01:00:00.0,6.320795594953598e-8,26488.84,4537.7245,82.28966700000001,492.23972305325896,26968.17053958295,1.3858812573084802e-8,2.355998137424416e-8,1.177999068712208e-8,3.829420981540603e-8,4.73253620205863e-10,2.8856928061333108e-8,1.3537647598857841e-9,2.9709975856686656e-9,0.04382282,26488.840000063206,1.3858812573084802e-8,0.009834044546056811,3.669795786577774e-9
2016-11-22T02:00:00.0,7.197205399470898e-8,25730.42,4349.127289999999,91.039667,409.959890110054,22430.446039618448,1.5209653745185405e-8,2.5856411366815187e-8,1.2928205683407593e-8,4.475493377598835e-8,5.530975709815822e-10,3.3725461645218425e-8,1.360708851905449e-9,2.986237220527255e-9,0.04225195,25730.42000007197,1.5209653745185405e-8,0.00983404454606174,3.6697957947539844e-9
2016-11-22T03:00:00.0,9.523821472917291e-8,24862.97,3867.7569,94.454889,318.9300571680852,18081.31874965883,1.8244334919873024e-8,3.101536936378414e-8,1.550768468189207e-8,6.285012038021678e-8,7.767243962909934e-10,4.736124367628008e-8,1.3727249851719855e-9,3.0126080524338005e-9,0.0398069,24862.970000095236,1.8244334919873024e-8,0.009834044546063866,3.669795811273873e-9
2016-11-22T04:00:00.0,2.4889410359403443e-7,23967.7,3970.3495,100.08161,224.485002228866,14213.561849712874,2.7200437662396986e-8,4.624074402607487e-8,2.3120372013037436e-8,2.0126033402301067e-7,2.4872476058224446e-9,1.5166143937941735e-7,1.3930255449489059e-9,3.0571600424634725e-9,0.03413291,23967.700000248897,2.7200437662396986e-8,0.009834044546067476,3.6697958058198742e-9
2016-11-22T05:00:00.0,9952.777128235422,23351.5,3932.27542,92.374306,124.41322629902174,10243.212349871263,4.0941204843702964e-8,6.960004823429503e-8,3.480002411714752e-8,9952.777128164415,122.99999999245264,7499.999999539795,1.4072542228083942e-9,3.0883865663178557e-9,0.03008623,33304.27712823542,4.0941204843702964e-8,0.009834044546044961,3.6697958010496626e-9
2016-11-22T06:00:00.0,9952.7771288329,22477.99,3805.18052,95.519889,155.04875437081267,13810.936929417816,9.224304234689751e-8,1.5681317198972576e-7,7.840658599486288e-8,9952.777128674665,122.9999999987585,7499.999999924298,1.4232588930818977e-9,3.1235107165033086e-9,0.02561785,32430.7671288329,9.224304234689751e-8,0.009834044546043178,3.669795802846835e-9
2016-11-22T07:00:00.0,9952.777129303813,22040.16583,3683.585621,95.69025006,182.53869949253217,17505.756409348905,3.5029828974252136e-7,5.955070925622863e-7,2.9775354628114313e-7,9952.777128706874,122.99999999915654,7499.999999948569,1.4328384928862181e-9,3.144534286279722e-9,0.02318857002,31992.942959303815,3.5029828974252136e-7,0.009834044546041686,3.6697958095338953e-9
2016-11-22T08:00:00.0,9957.923419091223,21535.22806,3387.1180229999995,95.62202752,209.85828377399363,21322.17078830429,3.0272296328920474,5.146290375916481,2.5731451879582403,9952.77712871387,122.999999999243,7499.999999953841,1.4362828121803714e-9,3.1520932541376714e-9,0.02386413002,31493.151479091222,3.0272296328920474,0.009834044546040461,3.669795828122371e-9
2016-11-22T09:00:00.0,10143.175334801805,21020.3,3519.62959,98.208945,239.8192354857343,25435.052765264954,111.99894475658809,190.39820608619974,95.19910304309987,9952.777128714168,122.99999999924668,7499.999999954065,1.436450209102669e-9,3.152460626569523e-9,0.02343554,31163.475334801806,111.99894475658809,0.009833996817974294,3.6697958185482913e-9
2016-11-22T10:00:00.0,9952.77712943557,20932.43,3502.15506,105.80256,359.81922752480534,29415.423175225842,4.2700773561364975e-7,7.259131505432045e-7,3.6295657527160226e-7,9952.777128708223,122.99999999917323,7499.999999949587,1.433445884190831e-9,3.1458672786525723e-9,0.02384325,30885.207129435566,4.2700773561364975e-7,0.009834044546041597,3.6697958190784148e-9
2016-11-22T11:00:00.0,9952.77712873033,20990.28,3351.22913,110.95592,377.0265019314934,33413.26811518225,6.234591728325582e-8,1.0598805938153489e-7,5.299402969076744e-8,9952.777128622924,122.99999999811905,7499.999999885307,1.417091236012626e-9,3.109975060379726e-9,0.02708191,30943.057128730332,6.234591728325582e-8,0.009834044546042921,3.669795828481963e-9
2016-11-22T12:00:00.0,1.937613002070411e-7,21688.18,3322.94904,119.09025,389.08041602714616,37562.03898507433,2.520100243550348e-8,4.284170414035592e-8,2.142085207017796e-8,1.4952989829138592e-7,1.8479442724247932e-9,1.1267952880638983e-7,1.3896977752992582e-9,3.0498568566458725e-9,0.03349228,21688.18000019376,2.520100243550348e-8,0.009834044546455594,3.6697958313803044e-9
2016-11-22T13:00:00.0,31.764876049205366,23499.74,3117.83793,135.89230600000002,270.0000000950529,34239.08994519373,18.68522118310339,31.76487601127576,15.88243800563788,3.6580095912905457e-8,4.5206998399260864e-10,2.7565242926378573e-8,1.3495073836737388e-9,2.9616542678175367e-9,0.04425446,23531.504876049206,18.68522118310339,0.009868005076693255,3.669795843743928e-9
2016-11-22T14:00:00.0,58.52798704918593,24486.81,3410.20831,149.273861,150.00000010623916,31121.25201522793,34.42822765288784,58.52798700990933,29.263993504954666,3.7925886231318764e-8,4.687017448592571e-10,2.857937468654007e-8,1.3507108838948068e-9,2.9642954920221366e-9,0.04442761,24545.337987049184,34.42822765288784,0.00986750591364709,3.6697958248353073e-9
2016-11-22T15:00:00.0,9968.189854885542,25464.5,3699.2222,130.716194,30.00000011757619,27711.043705263142,9.066309505066762,15.412726158613495,7.7063630793067475,9952.777128725485,122.99999999938656,7499.999999962594,1.4451069165510974e-9,3.1714587994361968e-9,0.03277018,35432.689854885546,9.066309505066762,0.009830819367705121,3.6697958033436264e-9
2016-11-22T16:00:00.0,10131.699140869328,26426.4,4087.99765,92.470806,30.000000015637216,31511.82150523258,105.248242417214,178.9220121092638,89.4610060546319,9952.77712875853,122.99999999979492,7499.999999987494,1.5356459513141184e-9,3.3701574667825098e-9,0.027534870000000003,36558.09914086933,105.248242417214,0.009799888789211543,3.6697957864772615e-9
2016-11-22T17:00:00.0,9847.77694562442,26772.08,4396.27079,86.371278,149.99999995885327,34923.823855227114,1.1386153494630932e-8,1.9356460940872583e-8,9.678230470436292e-9,9847.77694560366,121.7023699653888,7420.876217401756,1.4051329672738636e-9,3.083731219053381e-9,0.02452815,36619.85694562442,1.1386153494630932e-8,0.009806566395680888,3.6697957720730625e-9
2016-11-22T18:00:00.0,9887.016945624382,26732.84,4769.21291,63.157332999999994,185.34089850031336,37948.429282635625,1.1387751043817966e-8,1.9359176774490542e-8,9.679588387245271e-9,9887.016945603618,122.18731200091783,7450.445853714501,1.4051588713323308e-9,3.0837880685869526e-9,0.02437476,36619.856945624386,1.1387751043817966e-8,0.009806566395675755,3.6697957529156257e-9
2016-11-22T19:00:00.0,9670.20694562478,26949.65,5041.62266,70.721639,244.38068407730367,40629.66222635688,1.1386058255148994e-8,1.9356299033753288e-8,9.678149516876644e-9,9670.206945604019,119.50789602938458,7287.066831060035,1.4051437045720207e-9,3.083754783329721e-9,0.02326538,36619.85694562478,1.1386058255148994e-8,0.009806566395676817,3.669795738163124e-9
2016-11-22T20:00:00.0,9430.706945623926,27189.15,5244.98142,66.039472,293.1767476827723,42875.10639742367,1.1381888857714211e-8,1.9349211058114157e-8,9.674605529057079e-9,9430.706945603173,116.54806887572165,7106.589565592783,1.4051063418350236e-9,3.083672786364885e-9,0.02535374,36619.85694562393,1.1381888857714211e-8,0.00980656639567621,3.6697957267607703e-9
2016-11-22T21:00:00.0,9746.526945623293,26873.33,5426.31245,65.597778,343.6951511345644,44736.714543023205,1.1387590438023642e-8,1.935890374464019e-8,9.679451872320095e-9,9746.526945602529,120.45108604342363,7344.578417281928,1.4051493368143006e-9,3.083767143954485e-9,0.02704389,36619.856945623294,1.1387590438023642e-8,0.00980656639567622,3.669795716265979e-9
2016-11-22T22:00:00.0,10078.051980957793,26448.95,5303.63653,67.415444,398.5582657540631,46654.980510311885,73.6910895297117,125.2748522005099,62.63742610025495,9952.777128755768,122.9999999997608,7499.999999985414,1.5151540642908753e-9,3.325185586382117e-9,0.032566229999999995,36527.00198095779,73.6910895297117,0.009806566395468345,3.6697957234031714e-9
2016-11-22T23:00:00.0,9952.777128343334,26428.69,5145.76617,69.79986099999999,516.7900544204756,48851.3439803043,1.1973399731664848e-8,2.0354779543830243e-8,1.0177389771915121e-8,9952.77712832157,122.99999999439481,7499.99999965822,1.4101570607914091e-9,3.094757189113394e-9,0.04578701,36381.46712834334,1.1973399731664848e-8,0.009806566395684262,3.669795732481942e-9
2016-11-23T00:00:00.0,2.989299607789443e-8,26987.17,4961.68745,75.344111,569.9999999914437,51205.57780996928,8.71875284454123e-9,1.482187983572009e-8,7.410939917860045e-9,1.3798710306289761e-8,1.705294256782497e-10,1.0398135712088394e-8,1.2724059358845745e-9,2.792445981399672e-9,0.06933596,26987.17000002989,8.71875284454123e-9,0.009850889273809558,3.6697957442219045e-9
2016-11-23T01:00:00.0,4.943209348644733e-8,26378.74,4602.599520000001,79.132583,494.6657398882991,46243.890359986144,1.5053872762256694e-8,2.559158369583638e-8,1.279579184791819e-8,2.2520413087700473e-8,2.7831536604779377e-10,1.6970449149255715e-8,1.3200967029104743e-9,2.8971090350491028e-9,0.05108225,26378.740000049434,1.5053872762256694e-8,0.009850889273814842,3.6697957631511388e-9
2016-11-23T02:00:00.0,5.8800138181544295e-8,25416.46,4588.30553,80.260778,415.543007790647,41641.290840009686,1.818895371360216e-8,3.092122131312367e-8,1.5460610656561836e-8,2.654697794079815e-8,3.280771029502623e-10,2.0004701399406237e-8,1.3319389276224753e-9,2.923098203973303e-9,0.0471727,25416.4600000588,1.818895371360216e-8,0.009850889273816653,3.6697957637570386e-9
2016-11-23T03:00:00.0,8.096848912543906e-8,24624.58,4348.04626,95.721194,335.2920806957098,37052.98531003628,2.5873990692757146e-8,4.398578417768715e-8,2.1992892088843574e-8,3.563350425959877e-8,4.4037166383027906e-10,2.6851930721358476e-8,1.3492006881531346e-9,2.9609811880637637e-9,0.04187646,24624.580000080972,2.5873990692757146e-8,0.009850889273823998,3.669795775396575e-9
2016-11-23T04:00:00.0,1.2489507279351005e-7,23696.75,4116.1481,95.626778,239.58073760741703,32704.939050069766,4.215767750636574e-8,7.166805176082175e-8,3.5834025880410876e-8,5.186164352221318e-8,6.409248464722002e-10,3.908078332147562e-8,1.3653775104751083e-9,2.9964831463703382e-9,0.03650671,23696.750000124895,4.215767750636574e-8,0.009850889273823271,3.6697957857602944e-9
2016-11-23T05:00:00.0,1.8632023889524088e-7,22651.79,4140.86338,80.858805,143.96381053316588,28588.790950115515,6.707475478347168e-8,1.1402708313190185e-7,5.7013541565950926e-8,7.091805017975648e-8,8.764307749734136e-10,5.344090091301302e-8,1.3751055835825537e-9,3.017832558448303e-9,0.033780199999999996,22651.790000186324,6.707475478347168e-8,0.009850889273814114,3.669795784091633e-9
2016-11-23T06:00:00.0,64.51808550306268,22158.91,4031.48609,65.38375,63.11485648032955,24447.927570175645,37.95181488329944,64.51808530160905,32.259042650804524,2.0006173876621156e-7,2.4724349344766698e-9,1.5075822771199205e-7,1.3919034674718313e-9,3.0546975101431578e-9,0.02881434,22223.428085503067,37.95181488329944,0.009850889273796388,3.669795786680417e-9
2016-11-23T07:00:00.0,9952.777128728929,21473.30917,4117.5485579999995,67.62158303,30.000000022880283,20416.441480333127,6.366715731772976e-8,1.0823416744014059e-7,5.4117083720070296e-8,9952.777128619278,122.99999999807402,7499.9999998825615,1.4167651696595397e-9,3.1092594690329187e-9,0.02177013016,31426.08629872893,6.366715731772976e-8,0.00983431471714167,3.669795781409933e-9
2016-11-23T08:00:00.0,9952.77712885022,21369.97389,4394.791619,81.1527779,85.38825135978821,23798.89292222247,1.0117631331588273e-7,1.7199973263700063e-7,8.599986631850032e-8,9952.777128676797,122.99999999878484,7499.999999925904,1.4236783272140985e-9,3.1244312145329815e-9,0.0218076992,31322.75101885022,1.0117631331588273e-7,0.009834314717137738,3.669795767327256e-9
2016-11-23T09:00:00.0,9952.777128876813,21096.89,4123.15968,77.27444399999999,127.2453078592914,26904.101303155167,1.1345284354152418e-7,1.928698340205911e-7,9.643491701029555e-8,9952.77712868252,122.99999999885557,7499.999999930217,1.4249535162639497e-9,3.1272297683886006e-9,0.02358597,31049.667128876816,1.1345284354152418e-7,0.009834314717134153,3.6697957794647154e-9
2016-11-23T10:00:00.0,9966.826169384398,20999.99,4043.118,78.35758299999999,172.98069826929483,30280.94162309218,8.26414157082156,14.049040670396652,7.024520335198326,9952.777128712565,122.99999999922689,7499.999999952858,1.4355624143860372e-9,3.150512255598554e-9,0.02345179,30966.8161693844,8.26414157082156,0.009834314717132,3.669795781287868e-9
2016-11-23T11:00:00.0,9952.77712952027,21002.21,3905.63886,92.798583,224.65746991843088,33737.82362305186,4.773538619653044e-7,8.115015653410174e-7,4.057507826705087e-7,9952.777128707334,122.99999999916223,7499.9999999489155,1.433024602195791e-9,3.1449427252683818e-9,0.02430102,30954.98712952027,4.773538619653044e-7,0.009834314717133546,3.669795784885296e-9
2016-11-23T12:00:00.0,9952.777128099184,21643.51,3743.32174,107.878556,254.86872163805572,37332.184763007586,4.108143124104217e-8,6.983843310977169e-8,3.4919216554885843e-8,9952.77712802794,122.99999999076604,7499.999999436953,1.406644764137582e-9,3.087049036864289e-9,0.03157959,31596.287128099182,4.108143124104217e-8,0.009834314717134522,3.6697957925739598e-9
2016-11-23T13:00:00.0,27.05333848139158,23026.06,3673.7569,133.536528,269.99999997845714,41088.863022451296,15.913728478916594,27.05333841415821,13.526669207079104,6.58614099728341e-8,8.139389963066088e-10,4.9630426604061505e-8,1.3719611530039315e-9,3.010931732001781e-9,0.04050429,23053.113338481395,15.913728478916594,0.009858807591476722,3.6697957986276778e-9
2016-11-23T14:00:00.0,17.323284086127916,24169.88,3692.3634,128.6715,149.99999999393668,37415.10612250761,10.190167067125856,17.323284014113955,8.661642007056978,7.06400120895374e-8,8.729946802377972e-10,5.323138294132909e-8,1.3739463909898168e-9,3.0152885725975877e-9,0.0401065,24187.20328408613,10.190167067125856,0.009858008072079951,3.6697957970612756e-9
2016-11-23T15:00:00.0,9952.77712875999,25033.77,3860.85415,89.0851943,30.00000000994122,33722.74272256753,1.452792504102557e-8,2.4697472569743468e-8,1.2348736284871734e-8,9952.777128733836,122.99999999948976,7499.999999968887,1.4560558178712757e-9,3.195487464054944e-9,0.03042091,34986.54712875999,1.452792504102557e-8,0.009796167184601006,3.6697957850537035e-9
2016-11-23T16:00:00.0,9952.777128904057,25553.19,4304.7777399999995,67.54477800000001,63.924601888964304,37361.88857254328,8.506241272200282e-8,1.4460610162740478e-7,7.230305081370239e-8,9952.77712875792,122.99999999978739,7499.999999987035,1.5308977866051373e-9,3.3597370552717756e-9,0.02832383,35505.967128904056,8.506241272200282e-8,0.009796167184587446,3.669795768534192e-9
2016-11-23T17:00:00.0,9952.777129108703,25671.54,4782.84954,64.996306,119.38962012823934,40557.110832537335,2.0477829008956074e-7,3.4812309315225324e-7,1.7406154657612662e-7,9952.777128759039,122.99999999980122,7499.999999987878,1.5404317176640641e-9,3.380660399561217e-9,0.025784960000000003,35624.317129108706,2.0477829008956074e-7,0.009796167184583551,3.669795744305172e-9
2016-11-23T18:00:00.0,9952.777129191405,26104.21,4770.55091,74.980083,177.40311046928653,43274.26129253227,2.533419167967769e-7,4.3068125855452065e-7,2.1534062927726033e-7,9952.77712875918,122.99999999980295,7499.999999987985,1.5417394750238327e-9,3.3835304284418923e-9,0.02538493,36056.9871291914,2.533419167967769e-7,0.009796167184583699,3.669795744898823e-9
2016-11-23T19:00:00.0,9952.777129558097,26126.77,5023.9745,69.097195,225.432823851615,46003.71038252731,4.688870805941305e-7,7.971080370100219e-7,3.9855401850501094e-7,9952.777128759444,122.99999999980623,7499.999999988185,1.5442766069695065e-9,3.3890984658945407e-9,0.02448905,36079.547129558094,4.688870805941305e-7,0.009796167184581882,3.6697957313273963e-9
2016-11-23T20:00:00.0,10005.318446968704,26210.02,5145.8008899999995,76.687278,279.3454254171587,48479.735882522546,30.906657769064072,52.54131820740892,26.27065910370446,9952.777128759748,122.99999999980999,7499.999999988413,1.5472756826033835e-9,3.39568029364742e-9,0.02365638,36215.33844696871,30.906657769064072,0.009796167184579738,3.669795724696809e-9
2016-11-23T21:00:00.0,10090.930485386158,25616.64,5214.631920000001,72.086472,351.938602687859,50833.93499251803,81.26668036711466,138.15335662409493,69.07667831204746,9952.777128760508,122.99999999981938,7499.999999988986,1.555621921171086e-9,3.4139971056732785e-9,0.02219072,35707.57048538616,81.26668036711466,0.00979354358695918,3.6697957210242e-9
2016-11-23T22:00:00.0,9952.777128973177,25179.17,5384.90733,68.2895,471.9386025433131,53119.3030725141,1.2534757115038382e-7,2.1309087095565247e-7,1.0654543547782624e-7,9952.777128758551,122.99999999979521,7499.999999987512,1.5361137026250224e-9,3.3711840026006724e-9,0.02760677,35131.947128973174,1.2534757115038382e-7,0.009796167184585092,3.6697957115417125e-9
2016-11-23T23:00:00.0,9952.77712872467,25407.65,5127.33561,79.668695,526.6588988168382,55234.395742508656,1.159232242843612e-8,1.9706948128341402e-8,9.853474064170701e-9,9952.777128703528,122.99999999911519,7499.999999946048,1.4346385215227739e-9,3.148484662956533e-9,0.03993004,35360.427128724674,1.159232242843612e-8,0.009796167184594884,3.669795726562161e-9
2016-11-24T00:00:00.0,5.9170061290191274e-8,25916.53,4430.3657,96.760389,569.9999999929914,57607.06013246152,1.8043926932635873e-8,3.067467578548098e-8,1.533733789274049e-8,2.7162474640902362e-8,3.356836325784541e-10,2.0468514181613056e-8,1.332910863807931e-9,2.925231233393168e-9,0.05271726,25916.530000059167,1.8043926932635873e-8,0.009850276880162068,3.669795765018039e-9
