Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-24T01:00:00.0,9.818250286690357e-8,25485.02,4102.50225,97.528528,473.24946128554467,53176.694432488584,3.157133867302405e-8,5.367127574414089e-8,2.6835637872070443e-8,4.315302878793052e-8,5.333006528971358e-10,3.251833249372779e-8,1.3581983348321637e-9,2.980727592573769e-9,0.04394703,25485.020000098182,3.157133867302405e-8,0.009850276880165725,3.669795780598383e-9
2016-11-24T02:00:00.0,9.581000107798172e-8,24870.8,3964.12961,105.58361,375.73078358979353,49074.19218252775,3.072583165217164e-8,5.223391380869178e-8,2.611695690434589e-8,4.221883418092716e-8,5.217555398925252e-10,3.1814362188568605e-8,1.3572530883627748e-9,2.97865313690641e-9,0.04406605,24870.80000009581,3.072583165217164e-8,0.009850276880176359,3.669795784833111e-9
2016-11-24T03:00:00.0,1.1302099829158844e-7,24119.38,3805.93978,108.12933,270.15702389331307,45110.06257256622,3.693898176752997e-8,6.279626900480095e-8,3.139813450240048e-8,4.886151828447089e-8,6.038482195702054e-10,3.682001338842716e-8,1.363211002316603e-9,2.9917284868467785e-9,0.04185673,24119.380000113022,3.693898176752997e-8,0.00985027688018178,3.669795790106169e-9
2016-11-24T04:00:00.0,1.484306991187244e-7,23441.59,3659.8194,96.579806,162.03754420219417,41304.1227926097,5.028853682342608e-8,8.549051259982433e-8,4.2745256299912164e-8,6.15690802452273e-8,7.608928414832251e-10,4.639590496848933e-8,1.3711062736727814e-9,3.009055597754425e-9,0.03908572,23441.59000014843,5.028853682342608e-8,0.009850276880163595,3.669795800020756e-9
2016-11-24T05:00:00.0,101.42327889840143,22736.03,3320.34486,78.817611,65.46758852258091,37644.303392662776,59.66075216297713,101.42327867706112,50.71163933853056,2.199468758942975e-7,2.7181826122462392e-9,1.6574284221013653e-7,1.3934510902120658e-9,3.0580939520960055e-9,0.03160244,22837.453278898403,59.66075216297713,0.0098502768801399,3.6697958221844648e-9
2016-11-24T06:00:00.0,363.3000000320617,21991.12,3486.6666200000004,80.59183399999999,37.3714671407098,34323.95853283524,213.70588210139198,363.29999957236635,181.64999978618317,4.582972548146947e-7,5.663802335051876e-9,3.453538009177973e-7,1.3980575714774128e-9,3.06820342245844e-9,0.02884643000000001,22354.42000003206,213.70588210139198,0.009850276880069399,3.6697958109990175e-9
2016-11-24T07:00:00.0,7.754348288498501e-7,21499.155280000003,3701.905074,108.4493335,138.43948320943696,30837.291913187335,3.6039943239107683e-7,6.126790350648306e-7,3.063395175324153e-7,1.613655402323979e-7,1.9942133930841478e-9,1.2159837762708217e-7,1.3902535526216947e-9,3.051076576003368e-9,0.0305800209,21499.155280775438,3.6039943239107683e-7,0.009850276880117444,3.669795795858138e-9
2016-11-24T08:00:00.0,363.299998253324,21056.42611,3571.870343,115.6974999,30.000000294650544,27135.386839315655,213.7058810804398,363.29999783674765,181.64999891837383,4.1517864300723995e-7,5.130927019580038e-9,3.1286140363292913e-7,1.3976967139425586e-9,3.067411477730234e-9,0.028993150710000005,21419.726108253322,213.7058810804398,0.009848989522524023,3.6697958039736998e-9
2016-11-24T09:00:00.0,265.32695348854554,20743.92,3433.45831,108.35897,95.96234830767783,23563.516496635253,156.07467831847535,265.32695314140807,132.66347657070403,3.4574068864447495e-7,4.272787801137476e-9,2.605358415327729e-7,1.3967523402581805e-9,3.0653389374932634e-9,0.0302023,21009.246953488542,156.07467831847535,0.009848989522522493,3.669795812108955e-9
2016-11-24T10:00:00.0,363.3000005525905,20717.12,3372.44904,110.65383,120.2767038721772,20130.058186902526,213.70588205038501,363.2999994856545,181.64999974282725,1.0655354500855174e-6,1.3168270389738761e-8,8.029433164474854e-7,1.400574564292259e-9,3.073727262196065e-9,0.02945593,21080.42000055259,213.70588205038501,0.009848989522514787,3.669795814675822e-9
2016-11-24T11:00:00.0,363.29999930762335,20952.82,3291.87497,107.50267,191.28272261769422,16757.609147712214,213.70588165520383,363.2999988138465,181.64999940692326,4.923783518953157e-7,6.0849887925278196e-9,3.710359019834036e-7,1.3984348518237184e-9,3.069031408997319e-9,0.03013671,21316.119999307622,213.70588165520383,0.009848989522512775,3.6697958179090593e-9
2016-11-24T12:00:00.0,3.334772242489423e-7,21514.35,3225.72915,115.44975,265.4399010202246,13465.734178089988,1.1995744319112948e-7,2.0392765342492012e-7,1.0196382671246006e-7,1.2816233277055148e-7,1.5838762113140862e-9,9.657781776305403e-8,1.3872380534706644e-9,3.044458704891069e-9,0.03400642,21514.350000333474,1.1995744319112948e-7,0.009848989522600516,3.6697958192955596e-9
2016-11-24T13:00:00.0,16.31279200985986,22232.97,3212.34257,128.16625,150.0000001132955,10240.005028193282,9.595759942812775,16.312791902781715,8.156395951390857,1.056944687116283e-7,1.306210265067015e-9,7.964696738213506e-8,1.3836757939944047e-9,3.0366409032928164e-9,0.03540876,22249.28279200986,9.595759942812775,0.009854121203447166,3.6697958156007026e-9
2016-11-24T14:00:00.0,1150.5597173925507,21888.56,3217.59719,128.820194,30.00000018719551,7027.662458279634,138.22990264745977,234.9908345006816,117.4954172503408,915.5688828904672,11.31492960592265,689.9347320684542,1.4020245651956967e-9,3.0769094614311035e-9,0.03028529,23039.11971739255,138.22990264745977,0.009846963671892282,3.669795804384676e-9
2016-11-24T15:00:00.0,9952.777128774365,21604.67,3317.53237,119.131833,30.00000000713085,4500.000000354835,1.7283785032362424e-8,2.938243455501612e-8,1.469121727750806e-8,9952.77712874352,122.99999999960944,7499.999999976185,1.4633194094759626e-9,3.2114282787077265e-9,0.02649848,31557.447128774365,1.7283785032362424e-8,0.009793781428404428,3.6322445681753684e-9
2016-11-24T16:00:00.0,9952.777130018027,21683.65,3438.9073799999996,96.613111,33.877960802859924,8682.467630337864,7.392382526697756e-7,1.2567050295386186e-6,6.283525147693093e-7,9952.777128759782,122.99999999981041,7499.999999988439,1.5381426778471026e-9,3.3756368297570615e-9,0.02239,31636.427130018026,7.392382526697756e-7,0.00979378142830535,3.632244552406937e-9
2016-11-24T17:00:00.0,10056.34351927494,21958.63,3653.9722,86.31611099999999,60.27464421245115,12743.56025033331,60.92140618437054,103.56639051342991,51.783195256714954,9952.77712875997,122.99999999981273,7499.99999998858,1.5400519095096489e-9,3.379826865447151e-9,0.02055891,32014.973519274943,60.92140618437054,0.009793781428284349,3.6322445319352887e-9
2016-11-24T18:00:00.0,9952.777129213027,22107.46,3926.12495,84.644667,148.7515222504071,16589.5880503289,2.659129006875238e-7,4.5205193116879047e-7,2.2602596558439524e-7,9952.77712875944,122.99999999980619,7499.999999988182,1.5347991089509334e-9,3.368298970616103e-9,0.02151394,32060.237129213026,2.659129006875238e-7,0.009793781428289931,3.6322445123428277e-9
2016-11-24T19:00:00.0,9952.77712942848,21963.56,4173.90041,78.154361,187.11664925766195,20163.463100324087,3.9254524058373286e-7,6.673269089923458e-7,3.336634544961729e-7,9952.777128759615,122.99999999980834,7499.999999988313,1.5364796631465777e-9,3.3719871464394014e-9,0.02116736,31916.337129428477,3.9254524058373286e-7,0.00979378142828764,3.632244500890962e-9
2016-11-24T20:00:00.0,10086.480321732553,21992.4,4518.27545,69.861389,231.97208237253554,23489.5626903194,78.64893704153255,133.70319297060533,66.85159648530266,9952.777128760405,122.9999999998181,7499.999999988908,1.5448028402338461e-9,3.390253347306865e-9,0.01907,32078.88032173256,78.64893704153255,0.009792264810908023,3.6322444796131967e-9
2016-11-24T21:00:00.0,10093.327426132986,21925.77,4717.6365399999995,73.284944,351.9720821225671,26471.28724031533,82.67664551259551,140.55029737141237,70.27514868570618,9952.777128760034,122.99999999981351,7499.999999988628,1.5407254984286293e-9,3.3813051363486573e-9,0.02029568,32019.09742613299,82.67664551259551,0.009793564629851242,3.632244466455976e-9
2016-11-24T22:00:00.0,9952.777128855903,21964.87,4700.3309899999995,70.711834,471.9720803727106,29253.650700310973,5.718924612910784e-8,9.722171841948333e-8,4.8610859209741665e-8,9952.777128757167,122.9999999997781,7499.9999999864685,1.51601079348307e-9,3.3270657803692886e-9,0.02768192,31917.647128855904,5.718924612910784e-8,0.00979378142828929,3.6322444669151537e-9
2016-11-24T23:00:00.0,9952.777128746393,22365.98,4474.24997,77.279834,524.2700402025218,32053.3197103044,1.2696171502102657e-8,2.1583491553574515e-8,1.0791745776787257e-8,9952.777128723372,122.99999999936044,7499.999999961002,1.4374687490174567e-9,3.154695933409684e-9,0.040550109999999986,32318.757128746394,1.2696171502102657e-8,0.009793781428297855,3.632244480357884e-9
2016-11-25T00:00:00.0,7.780328644497055e-8,23395.78,3974.32404,88.383083,569.9999999941023,35079.069740272185,2.8954901761955226e-8,4.922333299532388e-8,2.461166649766194e-8,2.7254447783520846e-8,3.3682026975978587e-10,2.053782132681621e-8,1.3255056661258246e-9,2.9089796473814348e-9,0.04974897,23395.7800000778,2.8954901761955226e-8,0.009858082300602594,3.6322445073364924e-9
2016-11-25T01:00:00.0,1.5491550517273915e-7,23341.57,3804.64119,98.84725,481.6267751013512,31104.745700299267,6.722358434892243e-8,1.1428009339316814e-7,5.714004669658407e-8,3.928927032281988e-8,4.855509359026092e-10,2.960676438430544e-8,1.3461414567511387e-9,2.9542673413315603e-9,0.041217840000000006,23341.570000154916,6.722358434892243e-8,0.009858082300612516,3.632244513624567e-9
2016-11-25T02:00:00.0,1.6427920601914235e-7,22834.89,3653.66894,98.023167,382.7893832412772,27300.104510335463,7.217296368910617e-8,1.226940382714805e-7,6.134701913574025e-8,4.0237938020964674e-8,4.972749125738492e-10,3.032164101060056e-8,1.3472297266971658e-9,2.956655679008835e-9,0.04133162,22834.89000016428,7.217296368910617e-8,0.009858082300612756,3.6322445254491736e-9
2016-11-25T03:00:00.0,2.1049072591771592e-7,22408.99,3524.0161799999996,105.0845,284.7760743854226,23646.435570372374,9.717292006573315e-8,1.6519396411174635e-7,8.259698205587317e-8,4.394571551115184e-8,5.43096960570331e-10,3.311566832745921e-8,1.3510462948177487e-9,2.9650315911375775e-9,0.03997985,22408.99000021049,9.717292006573315e-8,0.009858082300621072,3.6322445350775427e-9
2016-11-25T04:00:00.0,2.701544190951639e-7,22170.06,3439.0462799999996,100.79258,179.70143255086313,20122.419390412084,1.3039222512417783e-7,2.216667827111023e-7,1.1083339135555114e-7,4.713377480454597e-8,5.824961441362689e-10,3.5518057569284685e-8,1.3538615795156404e-9,2.971210067848045e-9,0.03896962,22170.060000270154,1.3039222512417783e-7,0.00985808230061365,3.6322445405153288e-9
2016-11-25T05:00:00.0,95.09419656664262,21865.29,3255.56246,96.475667,78.91871074457988,16683.37311045421,55.937762650239264,95.09419650540674,47.54709825270337,5.987369351344207e-8,7.399406423822645e-10,4.51183318525771e-8,1.3621870665626737e-9,2.989481338196624e-9,0.03572327,21960.384196566643,55.937762650239264,0.009858082300591577,3.632244552866472e-9
2016-11-25T06:00:00.0,192.83368130361572,21298.34,3152.49996,96.426694,30.000000080323783,13427.810650505946,113.43157718035016,192.83368120659526,96.41684060329763,9.564661976563912e-8,1.182035333350367e-9,7.207532520429066e-8,1.3738488856811062e-9,3.0150745856145068e-9,0.03176832,21491.173681303615,113.43157718035016,0.009853360985314833,3.632244557871133e-9
2016-11-25T07:00:00.0,5251.31031395152,20983.25778,3207.2522710000003,109.3335554,30.00000004578881,10275.310690584669,53.590618583053725,91.10405159119134,45.55202579559567,5160.206262358934,63.771685234979365,3888.51739237679,1.394746956758804e-9,3.06093788517492e-9,0.0252056694,26234.56809395152,53.590618583053725,0.009845078826900333,3.6322445486493e-9
2016-11-25T08:00:00.0,10154.988049067475,20700.12444,3392.611078,104.1153053,30.000000755190793,10956.575811968154,118.94760066136935,202.21092112432788,101.10546056216394,9952.77712794175,122.99999998970087,7499.999999372004,1.3974341992654222e-9,3.066835358085902e-9,0.02526124001,30855.112489067476,118.94760066136935,0.009844040661757475,3.6322445298419526e-9
2016-11-25T09:00:00.0,10174.961684071219,20533.68,3354.95829,114.10214,150.00000004771863,15063.964733346858,130.6967980795676,222.1845567352649,111.09227836763245,9952.777127334557,122.99999998219695,7499.999998914448,1.3961085015058608e-9,3.0639259568666568e-9,0.02670606,30708.64168407122,130.6967980795676,0.009844553877732524,3.632244530547207e-9
2016-11-25T10:00:00.0,10190.892601759439,20593.33,3288.92128,122.06758,269.999982951426,19209.006442268,140.06792550941708,238.11547336600904,119.05773668300452,9952.777128392028,122.99999999526557,7499.999999711315,1.3999480686119855e-9,3.072352343001329e-9,0.02633624,30784.22260175944,140.06792550941708,0.009843070008261923,3.6322445341721704e-9
2016-11-25T11:00:00.0,9956.182190786227,20627.53,3209.4259,124.71236,389.9999826997148,23420.085161986022,2.0029794322012107,3.405065034742058,1.702532517371029,9952.77712575009,122.99999996261555,7499.99999772046,1.3960339133922938e-9,3.0637622643907602e-9,0.02766015,30583.712190786227,2.0029794322012107,0.009844576398028427,3.6322445391858576e-9
2016-11-25T12:00:00.0,26.435636026256937,21015.5,3208.79163,133.227667,389.9999997560879,27710.65925971318,15.550374012584964,26.43563582139444,13.21781791069722,2.0347815294466216e-7,2.5146562098566342e-9,1.5333269572296548e-7,1.3843476839530218e-9,3.038115445623978e-9,0.03080673,21041.93563602626,15.550374012584964,0.009849169361654083,3.6322445398748925e-9
2016-11-25T13:00:00.0,41.14323268681079,21716.73,3204.26155,140.581472,269.999999838686,24501.86762987318,24.201901536648567,41.14323261230256,20.57161630615128,7.314025924410392e-8,9.038936339702745e-10,5.511546548599235e-8,1.3679753054528224e-9,3.0021843160532465e-9,0.03616082,21757.873232686812,24.201901536648567,0.009855726916135345,3.6322445392955815e-9
2016-11-25T14:00:00.0,35.62202784896349,21576.58,3171.22681,137.820861,149.99999987268433,21297.60607993493,20.954133804609565,35.62202746783626,17.81101373391813,3.797383800879573e-7,4.692943501746735e-9,2.861550915699229e-7,1.3888446216277513e-9,3.0479845095636028e-9,0.02953755,21612.20202784897,20.954133804609565,0.009847395909450383,3.6322445405660383e-9
2016-11-25T15:00:00.0,9952.77712876353,21653.84,3201.19442,115.874639,30.000000007181566,18126.379270227764,1.4218364731951e-8,2.41712200443167e-8,1.208561002215835e-8,9952.777128737906,122.99999999954004,7499.999999971953,1.453368447002392e-9,3.189589709437721e-9,0.02743017,31606.617128763526,1.4218364731951e-8,0.009791770773462953,3.632244535372952e-9
2016-11-25T16:00:00.0,9952.777129392638,21943.72,3381.8842299999997,96.666222,37.13515278958066,22425.18485020654,3.711174824471123e-7,6.308997201600909e-7,3.1544986008004546e-7,9952.777128760195,122.9999999998155,7499.99999998875,1.5425697550688241e-9,3.3853525766335077e-9,0.02144261,31896.497129392636,3.711174824471123e-7,0.009791770773408783,3.6322445204411244e-9
2016-11-25T17:00:00.0,9952.77712924799,22129.89,3608.0694,80.60691700000001,63.47872287561919,26543.30062020231,2.8609341046557343e-7,4.863587977914748e-7,2.431793988957374e-7,9952.77712876009,122.99999999981421,7499.99999998867,1.5414492619605383e-9,3.3828935213987145e-9,0.02062212,32082.66712924799,2.8609341046557343e-7,0.009791770773396331,3.632244501505749e-9
2016-11-25T18:00:00.0,9956.920933167345,22152.85,3970.17588,68.121778,105.88159788938881,30435.231220197995,2.4375320030939807,4.143804405259767,2.0719022026298837,9952.77712876054,122.99999999981975,7499.999999989009,1.5463383145176202e-9,3.3936231280288375e-9,0.018980700000000003,32109.770933167343,2.4375320030939807,0.009791770773389967,3.6322444778890677e-9
2016-11-25T19:00:00.0,10095.744268942395,22182.95,4231.592570000001,74.493361,162.841513862635,33965.05534019403,84.0983177529339,142.9671401799876,71.4835700899938,9952.777128760858,122.99999999982369,7499.999999989249,1.5500949773275317e-9,3.4018675708368777e-9,0.01790659,32278.694268942396,84.0983177529339,0.009790588997137313,3.6322444656588384e-9
2016-11-25T20:00:00.0,10090.524216150137,22345.84,4386.9953399999995,71.883333,282.8415135415019,37233.46277019031,81.0276984631533,137.7470873873606,68.8735436936803,9952.777128761221,122.99999999982819,7499.9999999895235,1.5546307905582258e-9,3.4118219518022774e-9,0.01692326,32436.364216150138,81.0276984631533,0.009789161122955276,3.6322444563241714e-9
2016-11-25T21:00:00.0,9952.777129245016,22368.23,4481.79395,67.587389,402.84151339603426,40346.46743018687,2.84346303126617e-7,4.833887153152489e-7,2.4169435765762443e-7,9952.777128760086,122.99999999981416,7499.999999988668,1.5414091807533548e-9,3.3828055584281148e-9,0.0205894,32321.00712924502,2.84346303126617e-7,0.009791770773389231,3.6322444505010647e-9
2016-11-25T22:00:00.0,9952.777128830277,22460.08,4643.488420000001,55.707,458.26391640835703,43364.67348018256,4.2313910132845645e-8,7.19336472258376e-8,3.59668236129188e-8,9952.77712875683,122.99999999977393,7499.999999986215,1.5138087571400357e-9,3.322233150024219e-9,0.02864957,32412.85712883028,4.2313910132845645e-8,0.009791770773389085,3.6322444405261797e-9
2016-11-25T23:00:00.0,9952.777128718813,22928.79,4470.13423,78.5765,525.5667082148778,46221.185060175725,1.0682564780774083e-8,1.816036012731594e-8,9.08018006365797e-9,9952.777128699228,122.99999999906207,7499.999999942808,1.4250114224677204e-9,3.1273568504317263e-9,0.04145555,32881.567128718816,1.0682564780774083e-8,0.009791770773401294,3.6322444512064115e-9
2016-11-26T00:00:00.0,5.028589138066871e-8,23885.71,4180.65504,75.26075,569.999999993794,49251.05083012529,1.6089212425149104e-8,2.7351661122753477e-8,1.3675830561376739e-8,2.1625005741093565e-8,2.6724959995983114e-10,1.629570731462385e-8,1.3092245168216646e-9,2.8732487311189583e-9,0.05324452,23885.710000050283,1.6089212425149104e-8,0.009852876747607167,3.6322444696769906e-9
2016-11-26T01:00:00.0,6.230385617311575e-8,23673.78,4149.62495,88.403472,494.7491028844845,45070.3957901481,2.0611107729352495e-8,3.503888313989924e-8,1.751944156994962e-8,2.59418539134754e-8,3.205987625435925e-10,1.9548705033145882e-8,1.3231191197411043e-9,2.9037420878310677e-9,0.04668174,23673.780000062303,2.0611107729352495e-8,0.009852876747615787,3.632244471441817e-9
2016-11-26T02:00:00.0,7.697715807633984e-8,23207.56,4044.62495,84.888111,406.3554837790725,40920.77084017418,2.631771971886241e-8,4.4740123522066095e-8,2.2370061761033048e-8,3.09029922735895e-8,3.819102950333321e-10,2.3287213111788543e-8,1.3340422806842524e-9,2.927714262134601e-9,0.04319868,23207.56000007698,2.631771971886241e-8,0.009852876747615688,3.6322444757529234e-9
2016-11-26T03:00:00.0,8.820520699822753e-8,22586.29,3923.08331,78.824861,321.4772256785716,36876.145890204025,3.0861187292189485e-8,5.246401839672212e-8,2.623200919836106e-8,3.4401264273410214e-8,4.251431988159273e-10,2.592336578145898e-8,1.3399243280951936e-9,2.9406231139340595e-9,0.04187636,22586.290000088204,3.0861187292189485e-8,0.009852876747613922,3.6322444798182117e-9
2016-11-26T04:00:00.0,9.798156045833615e-8,22154.78,3629.37265,79.464722,242.66221758197597,32953.062580236525,3.493442886535784e-8,5.9388529071108325e-8,2.9694264535554163e-8,3.724910502128725e-8,4.6033783921193746e-10,2.8069380439752282e-8,1.3439263659405672e-9,2.9494060614066784e-9,0.03993764,22154.78000009798,3.493442886535784e-8,0.009852876747613488,3.632244499095411e-9
2016-11-26T05:00:00.0,1.4969756440162946e-7,21797.09,3847.55088,78.155,163.20734848887915,29323.689930271175,5.805440908726856e-8,9.869249544835655e-8,4.9346247724178276e-8,4.9648922574021726e-8,6.135792450278881e-10,3.741336859926147e-8,1.3561463792511912e-9,2.9762243322898456e-9,0.03603222,21797.090000149696,5.805440908726856e-8,0.009852876747611188,3.6322444814019383e-9
2016-11-26T06:00:00.0,28.259113621302934,21228.35,3681.40736,69.201611,85.06220141558622,25476.139050315196,16.623007952961938,28.259113520035292,14.129556760017646,9.989260248533474e-8,1.2345087151779008e-9,7.527492165718906e-8,1.375037575625338e-9,3.017683306907207e-9,0.0302816,21256.6091136213,16.623007952961938,0.009852876747600983,3.6322444932792858e-9
2016-11-26T07:00:00.0,137.88169872741747,21067.18139,3877.513862,68.95069451,30.000000053585957,21794.731690397122,81.10688077269948,137.88169731358911,68.94084865679456,1.412435423840387e-6,1.7455385053291985e-8,1.0643527471519502e-6,1.39293001988118e-9,3.0569504013544748e-9,0.02508268929,21205.06308872742,81.10688077269948,0.009845799592300395,3.6322444783206045e-9
2016-11-26T08:00:00.0,5850.730047675899,20649.62528,3868.386547,72.31525001,30.000000017428146,17917.217829468165,2.1836004897900173e-8,3.712120832643029e-8,1.8560604163215145e-8,5850.730047637382,72.30542657072068,4408.867473824432,1.396310083366968e-9,3.0643683522077162e-9,0.02486800957,26500.3553276759,2.1836004897900173e-8,0.009824039428976647,3.632244476190879e-9
2016-11-26T09:00:00.0,7762.283101529958,20448.94,3954.63653,78.85675,30.000000636138406,18457.698756299294,2.112279182062741e-8,3.5908746095066596e-8,1.7954373047533298e-8,7762.283101492653,95.9290868398153,5849.334563403371,1.3960785121955203e-9,3.063860141762543e-9,0.02646079,28211.22310152996,2.112279182062741e-8,0.009823444126123022,3.6322444713443154e-9
2016-11-26T10:00:00.0,9952.777128461828,20398.53,3935.89811,73.231055,47.08216093803418,20352.396789709364,2.3577591710634355e-8,4.00819059080784e-8,2.00409529540392e-8,9952.777128420345,122.99999999561552,7499.999999732653,1.4017528770771021e-9,3.0763132095797353e-9,0.02608783,30351.307128461827,2.3577591710634355e-8,0.00982344412609893,3.6322444703756737e-9
2016-11-26T11:00:00.0,9952.777128076401,20371.38,3972.60412,67.092417,96.86092939781646,23916.498679448727,2.2210852354507613e-8,3.775844900266294e-8,1.887922450133147e-8,9952.777128037244,122.99999999088101,7499.999999443963,1.3987428329229532e-9,3.069707310106117e-9,0.02738199,30324.1571280764,2.2210852354507613e-8,0.009823444126092989,3.632244468091881e-9
2016-11-26T12:00:00.0,9952.777125209983,20649.65,3897.02543,70.87394470000001,152.77833585170387,27443.894558899392,2.1597882341330374e-8,3.6716399980261635e-8,1.8358199990130818e-8,9952.77712517187,122.99999995546969,7499.999997284736,1.3972738133052868e-9,3.066483372043381e-9,0.027701720000000003,30602.427125209986,2.1597882341330374e-8,0.009823444126091489,3.6322444700299453e-9
2016-11-26T13:00:00.0,3.2752576468152007e-7,21226.46,3860.53701,81.3925556,204.91421456965463,31046.869126190828,1.8637733234996214e-8,3.1684146499493563e-8,1.5842073249746782e-8,2.944527391979239e-7,3.6389528724232474e-9,2.218873702697102e-7,1.388878984102596e-9,3.04805992209673e-9,0.030729000000000003,21226.460000327526,1.8637733234996214e-8,0.009823444126102372,3.632244472106043e-9
2016-11-26T14:00:00.0,1.8972706206820728e-6,21503.18,3767.90737,93.5413059,123.53148243326352,27186.332116419395,2.0494059656713446e-8,3.4839901416412856e-8,1.7419950708206428e-8,1.86103630372594e-6,2.299935609896069e-8,1.4023997621317493e-6,1.3944155397199779e-9,3.060210551112623e-9,0.02920938,21503.18000189727,2.0494059656713446e-8,0.009823444126104388,3.6322444772177015e-9
2016-11-26T15:00:00.0,9952.777128765507,21689.18,3719.21294,94.9107221,30.000000017808915,23418.42474782849,1.866029906600786e-8,3.172250841221336e-8,1.586125420610668e-8,9952.777128732338,122.99999999947123,7499.9999999677575,1.4453142467756737e-9,3.171913810243764e-9,0.02592816,31641.957128765505,1.866029906600786e-8,0.009802148827983718,3.632244478992553e-9
2016-11-26T16:00:00.0,9952.777130585098,22026.26,3706.90506,96.672639,58.09908008196936,27199.21180780305,1.0745601104498774e-6,1.8267521877647915e-6,9.133760938823957e-7,9952.777128756832,122.99999999977395,7499.999999986216,1.5130404345305628e-9,3.320546974785065e-9,0.0247831,31979.037130585097,1.0745601104498774e-6,0.009802148827971145,3.632244479280478e-9
2016-11-26T17:00:00.0,10130.831371130542,22281.41,3793.76849,92.036917,84.43624414394769,30992.30674779622,104.73778962920368,178.05424236964623,89.02712118482312,9952.777128759362,122.99999999980523,7499.999999988123,1.5338997651603944e-9,3.3663252538304753e-9,0.02410035,32412.24137113054,104.73778962920368,0.009795756035429728,3.6322444713325893e-9
2016-11-26T18:00:00.0,10127.978147289872,22543.47,3863.96987,90.610306,204.43624408463083,34698.53825779134,103.0594226642798,175.20101852927564,87.60050926463782,9952.777128759064,122.99999999980155,7499.999999987898,1.531066649118462e-9,3.3601076441172408e-9,0.02432699,32671.448147289873,103.0594226642798,0.009796666397441449,3.632244467206063e-9
2016-11-26T19:00:00.0,10130.55719266116,22886.35,4056.38421,91.899833,324.4362440154412,38334.56838778623,104.57650817768341,177.78006390206178,88.89003195103089,9952.777128757578,122.99999999978317,7499.999999986778,1.5184859589799692e-9,3.3324978250888143e-9,0.02260172,33016.907192661165,104.57650817768341,0.00980077342312515,3.632244460127614e-9
2016-11-26T20:00:00.0,10025.90671628367,23240.44,4261.00921,87.319722,444.43624373970556,41778.18417777997,43.01740442655417,73.12958752514209,36.56479376257104,9952.777128757016,122.99999999977622,7499.999999986354,1.5143056763449653e-9,3.3233236982508124e-9,0.02089617,33266.346716283675,43.01740442655417,0.009802148827961252,3.6322444496037458e-9
2016-11-26T21:00:00.0,9952.777128807502,23468.68,4108.486089999999,97.05425,516.691117650882,45017.17496777328,3.374517443338084e-8,5.736679653674743e-8,2.8683398268373714e-8,9952.77712874866,122.99999999967295,7499.9999999800575,1.4753577037886709e-9,3.2378477456627108e-9,0.02401557,33421.4571288075,3.374517443338084e-8,0.009802148827972559,3.6322444581026163e-9
2016-11-26T22:00:00.0,9952.77712876371,23849.23,3991.53466,95.656472,542.6466698280677,48408.68887776021,1.8297160678274232e-8,3.110517315306619e-8,1.5552586576533095e-8,9952.77712873116,122.99999999945669,7499.999999966871,1.4440079336503143e-9,3.1690469509070674e-9,0.02660355,33802.007128763704,1.8297160678274232e-8,0.009802148827985541,3.6322444624716056e-9
2016-11-26T23:00:00.0,4.786368179751427,25028.75,3956.52541,96.385167,569.9999999919049,51917.154217733885,2.815510567803189,4.786367965265422,2.393183982632711,2.1310122108892274e-7,2.6335815476221068e-9,1.6058424070866503e-7,1.384783914797009e-9,3.039072806033027e-9,0.03907777,25033.536368179753,2.815510567803189,0.009848996790845934,3.6322444653035213e-9
2016-11-27T00:00:00.0,5.695398843831347e-8,25984.52,3899.89579,94.53925,476.0178659739591,47960.62880790114,1.749852052856973e-8,2.974748489856854e-8,1.487374244928427e-8,2.5883315668542616e-8,3.1987532585516154e-10,1.9504593039948874e-8,1.3231878712023092e-9,2.903892971079992e-9,0.053056330000000006,25984.520000056957,1.749852052856973e-8,0.009848996790849357,3.6322444673991404e-9
2016-11-27T01:00:00.0,8.800512088491602e-8,25950.25,3916.46987,94.074861,381.488464985973,44060.73301792718,2.8227097947581267e-8,4.798606651088815e-8,2.3993033255444076e-8,3.867311118966212e-8,4.779362196884493e-10,2.9142452420027395e-8,1.3459431843657446e-9,2.9538322090281013e-9,0.04330764,25950.250000088003,2.8227097947581267e-8,0.00984899679085,3.6322444667838437e-9
2016-11-27T02:00:00.0,1.1428174616087541e-7,25432.17,3789.27311,90.319917,287.42345300723156,40144.263147962905,3.7828309300424966e-8,6.430812581072244e-8,3.215406290536122e-8,4.8618026640609464e-8,6.008390622458274e-10,3.663652818572118e-8,1.3555937095435033e-9,2.975011432962084e-9,0.04088273,25432.17000011428,3.7828309300424966e-8,0.009848996790847822,3.6322444725578357e-9
2016-11-27T03:00:00.0,1.6793911954214411e-7,24701.36,3759.85647,85.754361,197.11338503676907,36354.99003800616,5.881866778911502e-8,9.999173524149553e-8,4.9995867620747765e-8,6.65815156772559e-8,8.228383216404195e-10,5.01730683927085e-8,1.3658686233927011e-9,2.997560952009615e-9,0.0384158,24701.36000016794,5.881866778911502e-8,0.009848996790844602,3.632244474773012e-9
2016-11-27T04:00:00.0,3.793766218334956e-7,24128.74,3706.19441,81.378722,111.36887308432537,32595.133568062956,1.5554614212020916e-7,2.644284416043556e-7,1.322142208021778e-7,1.1357061937840587e-7,1.4035465682394009e-9,8.558210781947565e-8,1.377560850734149e-9,3.0232209338852413e-9,0.03414330000000001,24128.74000037938,1.5554614212020916e-7,0.009848996790839237,3.6322444788687143e-9
2016-11-27T05:00:00.0,152.85363751114215,22861.06,3570.5231,76.436666,30.000000214735554,28888.939158155197,89.9139041868262,152.85363711760453,76.42681855880227,3.921483245615468e-7,4.846310059693498e-9,2.955067109569206e-7,1.3892836679029495e-9,3.0489480487709028e-9,0.03106632,23013.913637511145,89.9139041868262,0.009847230167837314,3.6322444894990638e-9
2016-11-27T06:00:00.0,5715.629717974014,22121.25,3480.5254299999997,70.645611,30.00000000855198,25318.416058457384,1.0872635075250617e-8,1.848347962792605e-8,9.241739813963025e-9,5715.6297179541325,70.6358080978026,4307.061469378206,1.3977280582004925e-9,3.0674802664278023e-9,0.027947000000000003,27836.879717974014,1.0872635075250617e-8,0.00980288580659041,3.632244495158415e-9
2016-11-27T07:00:00.0,6356.65494678634,21164.64444,3803.347196,78.56736103,30.000000001402885,26144.95209784229,1.463761943716622e-9,2.4883953043182575e-9,1.2441976521591287e-9,6356.654946782436,78.55782846716505,4790.111491900308,1.4148345883674056e-9,3.1050225790444753e-9,0.02298911095,27521.29938678634,1.463761943716622e-9,0.009532563660146987,3.6322444675532805e-9
2016-11-27T08:00:00.0,6772.96377551751,20821.68333,3650.768474,76.69536109,30.00000000347228,27131.716393749335,1.0845010176701698e-9,1.8436517300392886e-9,9.218258650196443e-10,6772.963775514245,83.70272272848308,5103.824556614822,1.4217972827382727e-9,3.120303038972639e-9,0.02323295975,27594.647105517513,1.0845010176701698e-9,0.00942334660653445,3.632244479554288e-9
2016-11-27T09:00:00.0,9952.777128499965,20496.3,3840.31938,90.159167,37.01678498948372,28584.77247637091,1.0921236532645542e-9,1.856610210549742e-9,9.28305105274871e-10,9952.777128496678,122.99999999655887,7499.999999790174,1.429492260008609e-9,3.1371905807150266e-9,0.02317126,30449.07712849996,1.0921236532645542e-9,0.00942334660648037,3.63224446358734e-9
2016-11-27T10:00:00.0,9952.777128593749,20441.31,3869.7407,82.236722,69.86704133357739,32244.453096167854,1.0956212755572474e-9,1.8625561684473203e-9,9.312780842236601e-10,9952.777128590453,122.99999999771777,7499.999999860839,1.4330146482718107e-9,3.1449208801997336e-9,0.02359869,30394.08712859375,1.0956212755572474e-9,0.009423346606470656,3.6322444619272215e-9
2016-11-27T11:00:00.0,9952.777128625277,20323.66,3758.40274,79.667833,110.63974267883296,35874.712396035466,1.0979005405509497e-9,1.8664309189366143e-9,9.332154594683072e-10,9952.777128621976,122.99999999810736,7499.999999884594,1.4353072404395898e-9,3.149952246059759e-9,0.02277348,30276.43712862528,1.0979005405509497e-9,0.009423346606466432,3.6322444685904525e-9
2016-11-27T12:00:00.0,9952.777125125544,20561.91,3787.91897,81.4699446,153.98133302447968,39616.30965592685,1.0853842025522752e-9,1.8451531443388679e-9,9.225765721694339e-10,9952.777125122277,122.99999995485682,7499.999997247366,1.422690810364509e-9,3.1222639914947746e-9,0.0257688,30514.687125125543,1.0853842025522752e-9,0.009423346606464529,3.6322444658809132e-9
2016-11-27T13:00:00.0,7589.299003024804,21245.14,3726.58792,92.5437501,195.5208117268658,43328.39068318097,1.0843716755199252e-9,1.8434318483838726e-9,9.217159241919363e-10,7589.299003021539,93.79128712455476,5718.980922228948,1.4216672579313275e-9,3.120017684087538e-9,0.02658521,28834.439003024803,1.0843716755199252e-9,0.009423346606466227,3.632244471396871e-9
2016-11-27T14:00:00.0,9952.77712664394,21152.89,3624.37497,97.1555277,196.77777209894833,45320.78368541667,1.0857743433365994e-9,1.8458163836722188e-9,9.229081918361094e-10,9952.77712664067,122.99999997362167,7499.999998391565,1.4230850944790202e-9,3.1231292948229387e-9,0.02720106,31105.667126643937,1.0857743433365994e-9,0.009423346606463804,3.632244479644934e-9
2016-11-27T15:00:00.0,9952.777128738218,21423.32,3667.37496,95.5399445,222.63166772009916,49196.40871381499,1.13667658173192e-9,1.932350188944264e-9,9.66175094472132e-10,9952.777128734813,122.99999999950182,7499.999999969623,1.4739751110426678e-9,3.2348134816368954e-9,0.02233663,31376.09712873822,1.13667658173192e-9,0.009423346606462761,3.6322444762133388e-9
2016-11-27T16:00:00.0,9952.77712875422,21876.8,3790.59255,88.24333299999999,250.10114656717312,53029.03375379148,1.1733119423494586e-9,1.9946303019940796e-9,9.973151509970398e-10,9952.777128750715,122.99999999969835,7499.9999999816055,1.509937660310056e-9,3.313737568164983e-9,0.02349636,31829.57712875422,1.1733119423494586e-9,0.009423346606461424,3.632244466047289e-9
2016-11-27T17:00:00.0,9952.777128759604,22345.88,3969.175870000001,79.139861,284.8672369144754,56738.441203780036,1.200605374343178e-9,2.041029136383403e-9,1.0205145681917014e-9,9952.777128756026,122.999999999764,7499.999999985609,1.5363771144517861e-9,3.3717620911464384e-9,0.0236752,32298.657128759605,1.200605374343178e-9,0.009423346606460103,3.6322444587446805e-9
2016-11-27T18:00:00.0,9952.777128758333,22677.4,4159.91893,71.579389,328.7367992618658,60269.265333772644,1.192773333590997e-9,2.0277146671046947e-9,1.0138573335523474e-9,9952.777128754777,122.99999999974855,7499.999999984667,1.5288205938609572e-9,3.3551784090351514e-9,0.02537706,32630.177128758332,1.192773333590997e-9,0.009423346606459248,3.6322444516034516e-9
2016-11-27T19:00:00.0,9952.77712876029,22831.55,4250.81245,76.29275,380.16683360923287,63609.346403764306,1.2053260932032517e-9,2.049054358445528e-9,1.024527179222764e-9,9952.777128756701,122.99999999977234,7499.9999999861175,1.5409199932249953e-9,3.3817319782842365e-9,0.021825780000000003,32784.3271287603,1.2053260932032517e-9,0.009423346606460908,3.6322444472053786e-9
2016-11-27T20:00:00.0,9952.777128760956,23082.49,4370.7245299999995,69.219166,426.88350695663644,66858.53395375743,1.2102489999448927e-9,2.0574232999063176e-9,1.0287116499531588e-9,9952.777128757352,122.99999999978037,7499.999999986608,1.5456480521482949e-9,3.3921082652598317e-9,0.02067406,33035.267128760956,1.2102489999448927e-9,0.00942334660646145,3.6322444412407777e-9
2016-11-27T21:00:00.0,9952.777128760667,23107.18,4430.62964,76.553861,480.67376430405085,69987.80942375107,1.2080536871776383e-9,2.053691268201985e-9,1.0268456341009925e-9,9952.777128757069,122.99999999977688,7499.999999986394,1.5435407523997962e-9,3.3874835456256773e-9,0.02188841,33059.95712876067,1.2080536871776383e-9,0.009423346606466045,3.6322444390419133e-9
2016-11-27T22:00:00.0,9952.777128747515,23209.68,4477.05783,80.13875,527.1293266514613,73057.17978374448,1.153378235918085e-9,1.9607430010607443e-9,9.803715005303721e-10,9952.777128744065,122.99999999961615,7499.999999976594,1.490437843000619e-9,3.2709429026041763e-9,0.02735857,33162.45712874751,1.153378235918085e-9,0.00942334660647464,3.6322444380731194e-9
2016-11-27T23:00:00.0,6726.563606248034,23868.16,4244.1944,83.139,569.9999999986642,76080.12195372797,3.320847569868139e-9,5.645440868775836e-9,2.822720434387918e-9,6726.563606240986,83.12929274539722,5068.859313743733,1.4037417309324143e-9,3.0806779856305455e-9,0.038152250000000006,30594.723606248037,3.320847569868139e-9,0.009707250105386376,3.632244454818094e-9
2016-11-28T00:00:00.0,4.459013166019837e-8,25281.92,3840.12495,85.908805,569.9999999969896,76904.78686747843,1.0651264535114691e-8,1.8107149709694975e-8,9.053574854847487e-9,2.516121974451915e-8,3.109514046715856e-10,1.8960451504364975e-8,1.3217622059842392e-9,2.900764179397444e-9,0.05334701,25281.920000044585,1.0651264535114691e-8,0.00983322399265441,3.6322444758428677e-9
2016-11-28T01:00:00.0,6.090249645685144e-8,25227.76,3845.47915,90.612222,484.10102823034583,73064.66191750392,1.3723122010200701e-8,2.3329307417341192e-8,1.1664653708670596e-8,3.622947056107289e-8,4.477368297666671e-10,2.7301026205284578e-8,1.3437184784373647e-9,2.948949827584964e-9,0.04408122,25227.7600000609,1.3723122010200701e-8,0.009833223992660038,3.6322444773694527e-9
2016-11-28T02:00:00.0,7.430086000569965e-8,24766.9,3789.15506,89.255306,393.4986394664457,69219.1827675378,1.5885511265178458e-8,2.7005369150803375e-8,1.3502684575401687e-8,4.594115381500294e-8,5.677573049343258e-10,3.461934786184913e-8,1.3543370398933327e-9,2.9722535221290714e-9,0.04003689,24766.9000000743,1.5885511265178458e-8,0.0098332239926605,3.632244482112308e-9
2016-11-28T03:00:00.0,7.781939774531803e-8,23917.95,3674.24071,91.759305,304.2531667045376,65430.027707579036,1.6407548308148027e-8,2.7892832123851645e-8,1.3946416061925823e-8,4.857006410821751e-8,6.002463240173029e-10,3.6600385610811145e-8,1.3565015132488725e-9,2.9770037160357998e-9,0.03904536,23917.95000007782,1.6407548308148027e-8,0.009833223992661773,3.632244492803518e-9
2016-11-28T04:00:00.0,1.214340735618259e-7,23387.55,3527.6573799999996,82.419861,212.50369494299753,61755.78699762224,2.158113978173663e-8,3.668793762895227e-8,1.8343968814476136e-8,8.337363294539146e-8,1.0303613473504168e-9,6.28269114238059e-8,1.3725029874821801e-9,3.0121208521313702e-9,0.033813659999999995,23387.550000121435,2.158113978173663e-8,0.00983322399265687,3.632244505578694e-9
2016-11-28T05:00:00.0,2.627840048333148e-7,22891.37,3514.87266,65.125722,130.09366718639416,58228.12961769172,2.8973385020159346e-8,4.925475453427088e-8,2.462737726713544e-8,2.1214352072329854e-7,2.621745941996898e-9,1.5986255743883524e-7,1.3857295757454074e-9,3.0411481713238102e-9,0.02968277,22891.370000262785,2.8973385020159346e-8,0.009833223992649368,3.632244507126243e-9
2016-11-28T06:00:00.0,9952.777126199515,22221.34,3666.15044,70.310278,64.9777784376392,54713.256957858255,4.040407679574363e-8,6.868693055276417e-8,3.4343465276382084e-8,9952.777126129431,122.9999999673036,7499.999998006316,1.3968477770209055e-9,3.0655483848064465e-9,0.02726071,32174.117126199515,4.040407679574363e-8,0.009833223992631406,3.6322444937050456e-9
2016-11-28T07:00:00.0,9952.777128850374,21748.602219999997,3955.493025,83.81313871,117.67733366327525,58547.106515871266,1.0449343757591073e-7,1.7763884387904823e-7,8.881942193952412e-8,9952.77712867132,122.99999999871716,7499.999999921777,1.4144907847907022e-9,3.1042680612533516e-9,0.02305887985,31701.379348850372,1.0449343757591073e-7,0.009833223992629918,3.632244476386643e-9
2016-11-28T08:00:00.0,9952.777138093856,21172.57833,3865.719873,79.87550028,156.8740282648144,62091.61349079978,5.519591658770943e-6,9.383305819910602e-6,4.691652909955301e-6,9952.777128709124,122.99999999918434,7499.999999950264,1.4256176831267254e-9,3.1286873614684752e-9,0.021489360809999997,31125.355468093854,5.519591658770943e-6,0.009833223992627323,3.6322444802510654e-9
2016-11-28T09:00:00.0,10105.138472751598,20807.91,3807.17357,79.1905,200.00836589965343,65725.89361775681,89.62432001194392,152.36134402030467,76.18067201015234,9952.777128729853,122.99999999944053,7499.999999965886,1.4402178929932194e-9,3.1607292564482714e-9,0.01862207,30913.048472751598,89.62432001194392,0.009827918871688704,3.6322444841367364e-9
2016-11-28T10:00:00.0,10107.523803570903,20828.14,3766.90737,80.383167,320.00836582816197,69418.7200477295,91.0274557906723,154.74667484414292,77.37333742207146,9952.777128725325,122.99999999938457,7499.999999962473,1.4359589447360812e-9,3.151382488557436e-9,0.01961719,30935.663803570907,91.0274557906723,0.009829477315969122,3.632244488700967e-9
2016-11-28T11:00:00.0,10100.19078498982,20910.57,3718.34024,92.726916,440.0083657269496,73151.81267769875,86.7139154580991,147.41365627876846,73.70682813938423,9952.777128709626,122.99999999919055,7499.999999950643,1.4258535741956842e-9,3.1292050524419177e-9,0.022899830000000003,31010.76078498982,86.7139154580991,0.009833223992609622,3.6322444946906015e-9
2016-11-28T12:00:00.0,9952.77712857573,21741.55,3658.26385,97.0079444,543.9981110895131,76933.47243765615,5.132798938739953e-8,8.725758195857921e-8,4.3628790979289604e-8,9952.77712848707,122.99999999644014,7499.9999997829345,1.4029101664217714e-9,3.07885301852647e-9,0.02968707,31694.327128575733,5.132798938739953e-8,0.009833223992644179,3.632244502609473e-9
2016-11-28T13:00:00.0,1.0791987505418138e-7,23419.94,3679.27775,111.120083,569.9999999535739,80775.2085874458,2.7170087333299606e-8,4.6189148466609326e-8,2.3094574233304663e-8,6.036788134699137e-8,7.460479933999844e-10,4.549073130487709e-8,1.3628452405806785e-9,2.990925779266731e-9,0.04093693,23419.94000010792,2.7170087333299606e-8,0.009841392495850814,3.632244507712059e-9
2016-11-28T14:00:00.0,7.565943600079598e-8,24906.59,3796.98377,101.550473,458.8897583699102,77095.93083749792,1.9811159837515787e-8,3.3678971723776836e-8,1.6839485861888418e-8,4.063240079123837e-8,5.021498253862126e-10,3.061889179184223e-8,1.3480634857807788e-9,2.958485462363997e-9,0.04365271,24906.590000075663,1.9811159837515787e-8,0.009841392495830837,3.632244500623968e-9
2016-11-28T15:00:00.0,10071.883685417091,26313.22,4131.18281,104.442194,357.3491267797478,73298.94706753512,70.06268051011003,119.10655686718704,59.55327843359352,9952.7771285485,122.9999999971993,7499.999999829225,1.4042953652102355e-9,3.0818930018220503e-9,0.033428870000000006,36385.10368541709,70.06268051011003,0.009841392495805592,3.632244487833367e-9
2016-11-28T16:00:00.0,9088.766945580983,27531.09,4453.613420000001,98.897111,435.4700526030362,76667.76425737106,1.2351868947736545e-7,2.0998177211152126e-7,1.0499088605576063e-7,9088.766945369605,112.32225134916109,6848.917765192749,1.3949434678019972e-9,3.0613691520036807e-9,0.03592234,36619.856945580985,1.2351868947736545e-7,0.009841392495813697,3.632244471923514e-9
2016-11-28T17:00:00.0,8440.836945611252,28179.02,4704.94445,90.057889,448.90503444968397,79063.06860257049,1.232599264397544e-7,2.0954187494758246e-7,1.0477093747379123e-7,8440.836945400315,104.31489933423353,6360.664593550824,1.3949315778429269e-9,3.0613430580760367e-9,0.03183011,36619.85694561125,1.232599264397544e-7,0.0098413924958155,3.6322444604694447e-9
2016-11-28T18:00:00.0,8195.356945620164,28424.5,4917.3935,78.128889,463.17188628118424,80718.788746128,1.2345316373227356e-7,2.0987037834486502e-7,1.0493518917243251e-7,8195.3569454089,101.28116918954373,6175.68104814291,1.3949460934074326e-9,3.0613749142067167e-9,0.02755525,36619.856945620166,1.2345316373227356e-7,0.009841392495817027,3.632244452295868e-9
2016-11-28T19:00:00.0,8125.436945623621,28494.42,5199.89807,75.885972,486.33400796815897,81977.0762942776,1.2387029284342023e-7,2.1057949783381436e-7,1.0528974891690718e-7,8125.436945411646,100.41707267774729,6122.992236448004,1.394977282310183e-9,3.0614433619588793e-9,0.0245389,36619.85694562362,1.2387029284342023e-7,0.009841392495820504,3.6322444408902715e-9
2016-11-28T20:00:00.0,7740.616945625281,28879.24,5356.47216,78.857111,510.8749501436919,82900.1704607323,1.2297496975318206e-7,2.0905744858040948e-7,1.0452872429020474e-7,7740.6169454148285,95.66132868919142,5833.007846901915,1.3949099466129639e-9,3.0612955857722073e-9,0.02219344,36619.85694562529,1.2297496975318206e-7,0.009841392495826762,3.6322444403958558e-9
2016-11-28T21:00:00.0,8098.316945622207,28521.54,5158.11804,79.61725,527.6890093299078,83376.70614764091,1.2362312270677518e-7,2.101593086015178e-7,1.050796543007589e-7,8098.316945410652,100.08191396204792,6102.555729393165,1.3949586675755696e-9,3.061402509712438e-9,0.02528885,36619.85694562221,1.2362312270677518e-7,0.009841392495834801,3.632244466808123e-9
2016-11-28T22:00:00.0,8433.816945610683,28186.04,5176.51845,82.4015,548.1635147895313,84321.14383704077,1.3077475278238899e-7,2.2231707973006128e-7,1.1115853986503064e-7,8433.81694538697,104.22814364881333,6355.374612732519,1.395455459631419e-9,3.0624927788952703e-9,0.03247714,36619.856945610685,1.3077475278238899e-7,0.009841392495851519,3.6322444887049704e-9
2016-11-28T23:00:00.0,1107.3952628172779,28569.78,4965.71061,87.026944,569.999999941999,85499.99999977999,88.45877186980856,150.37991217867454,75.18995608933727,957.0153506371963,11.827139963583404,721.1670709502075,1.4069752735983244e-9,3.0877743791386656e-9,0.0412009,29677.17526281728,88.45877186980856,0.00984793106265705,3.693193907302919e-9
2016-11-29T00:00:00.0,5.1700608611819423e-8,29302.43,4516.26152,91.362111,569.9999999259823,81255.45646073697,1.6072972516160684e-8,2.7324053277473165e-8,1.3662026638736582e-8,2.305049284159937e-8,2.848662823283423e-10,1.736989526392331e-8,1.3260624927468846e-9,2.910201669549411e-9,0.05627436,29302.430000051703,1.6072972516160684e-8,0.009853054566564486,3.693193933802808e-9
2016-11-29T01:00:00.0,5.3068147776025864e-8,28556.32,4304.194420000001,105.43469,478.64774199449573,76739.19494076095,1.654830043361177e-8,2.813211073714001e-8,1.4066055368570005e-8,2.3608114936460444e-8,2.917575767661143e-10,1.779009614427526e-8,1.3279221024254046e-9,2.9142828039007253e-9,0.05260787,28556.320000053067,1.654830043361177e-8,0.00985305456658124,3.693193945518253e-9
2016-11-29T02:00:00.0,8.006146043942819e-8,27610.98,4094.90969,103.30725,373.2229050634203,72435.00052078534,2.6199160880056743e-8,4.453857349609646e-8,2.226928674804823e-8,3.4171466350807204e-8,4.2230327342480693e-10,2.575019959907359e-8,1.3514205925245139e-9,2.9658530319196634e-9,0.04452928,27610.98000008006,2.6199160880056743e-8,0.009853054566578657,3.6931939552901676e-9
2016-11-29T03:00:00.0,8.915460120392877e-8,26495.18,3916.8518,100.54211,269.92550814067886,68340.09083081775,2.9601343974294405e-8,5.032228475630049e-8,2.5161142378150244e-8,3.747616639380478e-8,4.631439453327015e-10,2.8240484471506186e-8,1.3561500538234988e-9,2.9762323965752945e-9,0.0437134,26495.180000089153,2.9601343974294405e-8,0.009853054566574993,3.693193960951438e-9
2016-11-29T04:00:00.0,1.6225341738040564e-7,25810.39,3830.22914,98.446889,169.39325122086976,64423.23903085266,5.943640461967214e-8,1.0104188785344263e-7,5.0520943926721315e-8,5.98367890640984e-8,7.394845639218969e-10,4.509052219035957e-8,1.374740462864596e-9,3.0170312576583333e-9,0.03836938,25810.390000162253,5.943640461967214e-8,0.009853054566571227,3.6931939641994057e-9
2016-11-29T05:00:00.0,108.35691947409491,24844.56,3617.84025,95.144528,70.95621532669658,60593.00989090446,63.739364304907724,108.35691931834313,54.178459659171565,1.5435805407545475e-7,1.9076123584028776e-9,1.1631782673188276e-7,1.3937235377398674e-9,3.0586918705610925e-9,0.03320029,24952.916919474097,63.739364304907724,0.009853054566549186,3.693193976864441e-9
2016-11-29T06:00:00.0,9952.777128627748,23663.44,3322.97219,98.878306,30.000000042342307,56975.169641027525,2.3243202942926097e-7,3.9513445002974363e-7,1.9756722501487181e-7,9952.777128231202,122.99999999327804,7499.9999995901235,1.411947839922887e-9,3.0986872666525194e-9,0.02800088,33616.21712862775,2.3243202942926097e-7,0.009844098243328893,3.6931939925645076e-9
2016-11-29T07:00:00.0,10142.127330792711,22829.5925,3720.37498,97.68494466,54.13153833143096,61152.197450624444,111.38247187360705,189.35020218513196,94.67510109256598,9952.77712860616,122.99999999791189,7499.999999872675,1.4195326810411742e-9,3.1153331015256424e-9,0.026223350519999997,32971.71983079271,111.38247187360705,0.009843163698751687,3.6931939705457273e-9
2016-11-29T08:00:00.0,9976.090311051357,22255.24472,3770.678195,98.7979725,174.1315379256091,64931.822470503925,13.713636757577154,23.31318248788116,11.65659124394058,9952.777128562058,122.99999999736687,7499.999999839442,1.4170073552808902e-9,3.109790974149344e-9,0.02637311935,32231.335031051356,13.713636757577154,0.009844098243311486,3.6931939684232546e-9
2016-11-29T09:00:00.0,10165.717882878746,21530.86,3647.39581,109.48022,210.000000765157,68661.14427535016,125.2592672078891,212.94075425341146,106.47037712670573,9952.777128623913,122.99999999813129,7499.999999886053,1.4209701421900807e-9,3.118487780779706e-9,0.02556414,31696.577882878748,125.2592672078891,0.009842618825159112,3.6931939769988147e-9
2016-11-29T10:00:00.0,10175.802723348055,21330.45,3514.6550700000003,114.52264,330.0000005088288,72513.74846524303,131.19152630419885,223.025594717138,111.512797358569,9952.777128629497,122.99999999820031,7499.999999890262,1.4214957072841332e-9,3.1196411958129596e-9,0.02585522,31506.25272334806,131.19152630419885,0.009842417552393755,3.6931939864259275e-9
