Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-29T11:00:00.0,10164.32994159123,21266.22,3380.18516,108.78625,450.00000028314656,76499.0933951401,124.44283117167342,211.5528129918448,105.7764064959224,9952.777128597965,122.9999999978106,7499.9999998665,1.4196410121768176e-9,3.1155708470719784e-9,0.02621429,31430.54994159123,124.44283117167342,0.009843118996918292,3.6931939966955005e-9
2016-11-29T12:00:00.0,2.9252978174839344,22043.41,3337.12032,121.4725,569.9999998958839,80618.90823501341,1.720763282951139,2.9252975810169364,1.4626487905084682,2.3506882938422326e-7,2.9050651531888374e-9,1.771381190968803e-7,1.3981687587087241e-9,3.0684474360460083e-9,0.0327473,22046.33529781748,1.720763282951139,0.009851312777902431,3.6931940058249275e-9
2016-11-29T13:00:00.0,44.90076948521161,24200.06,3326.64811,142.46025,450.0000000020755,77281.7879151973,26.41221731736432,44.900769439519344,22.450384719759672,4.432923568421892e-8,5.478366408301117e-10,3.340467322134827e-8,1.363037624717908e-9,2.9913479891100996e-9,0.04273563,24244.960769485213,26.41221731736432,0.009865301296457048,3.6931940094324937e-9
2016-11-29T14:00:00.0,61.607094794165434,25324.34,3371.58794,150.813417,330.00000002367227,73955.1398052374,36.23946750404618,61.6070947568785,30.80354737843925,3.593444631930495e-8,4.44090814059901e-10,2.7078708174384205e-8,1.3524848347963448e-9,2.968188638011554e-9,0.04423307,25385.947094794166,36.23946750404618,0.009869638426555158,3.6931940090032333e-9
2016-11-29T15:00:00.0,9792.626945535863,26827.23,3350.39348,116.84413899999998,210.00000004098956,70583.55186527115,139.70418623025438,237.49711659143244,118.74855829571622,9555.129828943023,118.08573162580527,7200.349489378369,1.4081079928294368e-9,3.0902602660524003e-9,0.033800170000000004,36619.85694553587,139.70418623025438,0.009847500234534227,3.693194010321402e-9
2016-11-29T16:00:00.0,8607.756945616256,28012.1,3707.40274,100.13058,329.9999984627436,74433.5078746563,2.1053620081777483e-5,3.579115413902172e-5,1.789557706951086e-5,8607.756909823695,106.37775629952381,6486.448554849012,1.407382302720813e-9,3.0886676529008756e-9,0.03452653,36619.85694561625,2.1053620081777483e-5,0.009847740709348506,3.6931939922065964e-9
2016-11-29T17:00:00.0,8095.786945622837,28524.07,4056.75692,94.837833,336.2570403985532,77212.55368951209,2.063290919352086e-5,3.507594562898546e-5,1.753797281449273e-5,8095.786910545485,100.05064688107251,6100.649200065396,1.407396596263445e-9,3.0886990217781787e-9,0.03061755,36619.85694562283,2.063290919352086e-5,0.009847740709348735,3.693193982688388e-9
2016-11-29T18:00:00.0,7799.026945623848,28820.83,4393.91893,87.794,341.4797195583074,79256.44596958427,1.8053021437838756e-5,3.069013644432588e-5,1.534506822216294e-5,7799.026914932305,96.3831801038964,5877.023177066852,1.4073885395631386e-9,3.088681340392263e-9,0.02790675,36619.85694562385,1.8053021437838756e-5,0.009847740709348676,3.693193974093518e-9
2016-11-29T19:00:00.0,7841.686945624514,28778.17,4779.34949,78.416972,350.078762747981,80739.55021665791,3.627152699680587e-5,6.166159589456998e-5,3.083079794728499e-5,7841.686883961511,96.91038734693028,5909.169960178675,1.407420872821324e-9,3.0887522995683714e-9,0.02621115,36619.85694562451,3.627152699680587e-5,0.009847740709348159,3.693193962868942e-9
2016-11-29T20:00:00.0,7725.846945625202,28894.01,4974.6944,77.349917,368.58205666641794,81869.37068684337,1.7083320952919653e-5,2.904164561996341e-5,1.4520822809981705e-5,7725.84691658215,95.47879535975846,5821.87776583893,1.4073849341892177e-9,3.0886734279708945e-9,0.02422543,36619.85694562519,1.7083320952919653e-5,0.009847740709348877,3.693193961253412e-9
2016-11-29T21:00:00.0,8005.506945624697,28614.35,5085.4652399999995,79.785833,386.72079728770876,82716.55405268907,3.868151746270812e-5,6.57585796866038e-5,3.28792898433019e-5,8005.506879864711,98.9349337861183,6032.617913787701,1.4074196463899201e-9,3.088749608018962e-9,0.02551285,36619.85694562469,3.868151746270812e-5,0.009847740709349979,3.693193965589453e-9
2016-11-29T22:00:00.0,8192.81694562199,28427.04,5150.23378,80.504722,405.8797786938273,83663.70672648355,28.18525762762056,47.91493796695495,23.957468983477476,8144.902007653626,100.65762891896377,6137.660299936814,1.4074445422182924e-9,3.0888042448718177e-9,0.032196499999999996,36619.856945621985,28.18525762762056,0.009847740709349687,3.693193976920656e-9
2016-11-29T23:00:00.0,7985.016945571345,28634.84,4999.80783,87.73294399999999,450.00000233697773,84651.13324642714,131.53509517255068,223.60966179333613,111.80483089666807,7761.407283776601,95.91826316942856,5848.674583501741,1.407899941680785e-9,3.089803673091307e-9,0.04081691,36619.85694557135,131.53509517255068,0.009847579484735068,3.6931940168492002e-9
2016-11-30T00:00:00.0,8.274613857731021e-8,29149.04,4492.3009,110.50167,569.9999999825594,85499.99999993565,3.1026001372294816e-8,5.2744202332901184e-8,2.6372101166450592e-8,2.8620778653581727e-8,3.5370587815260347e-10,2.156743159467094e-8,1.3811575908272923e-9,3.03111440729336e-9,0.05475632,29149.040000082747,3.1026001372294816e-8,0.009869484971954704,3.918010561409254e-9
2016-11-30T01:00:00.0,7.260631951517885e-8,28735.83,4100.79394,110.13158,459.50819949425727,81007.69909996417,2.6568951635723375e-8,4.516721778072974e-8,2.258360889036487e-8,2.6063970935259877e-8,3.2210792862710344e-10,1.9640727355311183e-8,1.3751307991892228e-9,3.017887897092619e-9,0.05498733,28735.830000072605,2.6568951635723375e-8,0.009869484971955743,3.918010550279956e-9
2016-11-30T02:00:00.0,9.668483248763068e-8,27627.53,3913.21523,111.40783,349.38648900213434,76906.90515999075,3.760075185320603e-8,6.392127815045024e-8,3.196063907522512e-8,3.1376029608516485e-8,3.877562605807572e-10,2.3643674425655925e-8,1.3875247286639548e-9,3.0450878476582426e-9,0.05065872,27627.530000096685,3.760075185320603e-8,0.009869484971962019,3.9180105478442995e-9
2016-11-30T03:00:00.0,1.1553425354656472e-7,26486.88,3689.26849,110.79261,237.9885285194542,72993.68993002137,4.672850439039839e-8,7.943845746367726e-8,3.971922873183863e-8,3.470236478398614e-8,4.2886430723839603e-10,2.615026263648756e-8,1.3934312989013176e-9,3.0580505177134652e-9,0.04912694,26486.880000115536,4.672850439039839e-8,0.009869484971958371,3.9180105387041125e-9
2016-11-30T04:00:00.0,27.336905114241134,25530.9,3502.98144,110.88411,127.20578804457485,69304.42144005449,16.080532383070494,27.336905051219837,13.668452525609919,6.160299492332676e-8,7.613119712750671e-10,4.6421461663113845e-8,1.4183001316523664e-9,3.1126281254715497e-9,0.04225949,25558.23690511424,16.080532383070494,0.009869484971930721,3.918010528410796e-9
2016-11-30T05:00:00.0,231.78705474745763,24128.27,3292.73146,115.90339,30.000000055917905,65801.44000010795,136.34532624053662,231.78705460891226,115.89352730445613,1.371088203984387e-7,1.694440123676661e-9,1.0331951973638175e-7,1.4365382101713999e-9,3.152653755368915e-9,0.0375722,24360.057054747456,136.34532624053662,0.00986270289405657,3.918010516775766e-9
2016-11-30T06:00:00.0,6702.034910662933,23787.15,3467.17822,119.33469,30.00000006496256,62508.70854021833,188.7821627425838,320.92967666239247,160.46483833119623,6381.105233999087,78.85999391191848,4808.536214141371,1.4534951307716028e-9,3.1898677320186163e-9,0.03364519,30489.184910662934,188.7821627425838,0.009856550649468871,3.918010527123498e-9
2016-11-30T07:00:00.0,2.700451483932981e-6,23349.72083,3578.078665999999,117.6377222,149.99999885872688,63850.06653436681,5.789091240337803e-7,9.841455108574266e-7,4.920727554287133e-7,1.7148555675147122e-6,2.119280197629304e-8,1.2922440229446974e-6,1.4504055608422957e-9,3.1830873037841718e-9,0.03478089905,23349.720832700452,5.789091240337803e-7,0.009856864537795279,3.918010535747048e-9
2016-11-30T08:00:00.0,7769.232794231693,22585.23278,3507.0786689999995,118.3997495,32.37213403653005,60271.98786966616,171.74487082652993,291.96628040510086,145.98314020255043,7477.266513825139,92.40674932240535,5634.55788551252,1.4529446902673908e-9,3.1886597249427003e-9,0.03310263062,30354.46557423169,171.74487082652993,0.009856747014091881,3.918010530934948e-9
2016-11-30T09:00:00.0,10179.936082482984,22046.95,3423.35645,116.58933,152.37213080849878,62399.46708618578,133.622914063782,227.1589539084294,113.5794769542147,9952.77712857309,122.9999999975032,7499.999999847755,1.463556981812208e-9,3.211949659421955e-9,0.03081373,32226.886082482983,133.622914063782,0.00985295136898789,3.918010526225471e-9
2016-11-30T10:00:00.0,10180.339644203574,21739.35,3354.53239,116.79111,272.3721307115853,66476.11063604067,133.8603032888804,227.56251559109666,113.78125779554833,9952.777128611011,122.99999999797183,7499.999999876331,1.4658943341784268e-9,3.217079256854731e-9,0.030543200000000003,31919.689644203572,133.8603032888804,0.009852126439340402,3.918010523171586e-9
2016-11-30T11:00:00.0,10189.937420654976,21449.47,3307.66433,121.59,392.3721306315408,70621.57824592413,139.50605420861012,237.1602921546372,118.5801460773186,9952.77712849888,122.99999999658607,7499.999999791833,1.4611780068415257e-9,3.2067287162391384e-9,0.03221703,31639.407420654978,139.50605420861012,0.00985380224933848,3.9180105219316425e-9
2016-11-30T12:00:00.0,24.697112819566726,22177.66,3284.01386,132.358417,512.3721305077041,74813.91391572308,14.527713298044349,24.697112606675393,12.348556303337697,2.1144959655381655e-7,2.6131701774899733e-9,1.593396449689008e-7,1.441735706763774e-9,3.1640602790760086e-9,0.03786226,22202.357112819565,14.527713298044349,0.009860790643454688,3.918010524327839e-9
2016-11-30T13:00:00.0,54.00036849356448,24129.97,3327.50229,147.010056,392.3721306042911,71529.9000558895,31.764922611820207,54.00036844009435,27.000184220047174,5.205794527157044e-8,6.433508141050064e-10,3.9228708177134534e-8,1.412187308401729e-9,3.099212808676928e-9,0.04661421,24183.970368493567,31.764922611820207,0.009871804722855431,3.918010528583015e-9
2016-11-30T14:00:00.0,61.73107773376032,25750.96,3340.96757,150.875417,272.3721306297182,68202.39776593575,36.312398644392005,61.731077695466404,30.865538847733202,3.689828582426063e-8,4.560022893773573e-10,2.780501764496081e-8,1.3956333226416197e-9,3.0628831204003417e-9,0.05155632,25812.69107773376,36.312398644392005,0.009878169587164606,3.918010530634019e-9
2016-11-30T15:00:00.0,9420.066945560926,27199.79,3556.2106,130.21805600000002,152.37213064749358,64861.43019597053,161.39096325483692,274.3646375332228,137.1823187666114,9145.70230802625,113.02587904182994,6891.821892794508,1.4532971186042542e-9,3.1894331707945707e-9,0.038735120000000005,36619.85694556093,161.39096325483692,0.009856622827988035,3.918010543357268e-9
2016-11-30T16:00:00.0,8353.816945619077,28266.04,3669.99997,115.33092,272.37212907874874,68197.04148877216,20.17616656086744,34.29948315347465,17.149741576737323,8319.51746246415,102.81558952270308,6269.243263579456,1.452578714469001e-9,3.1878565475771432e-9,0.03468368,36619.85694561908,20.17616656086744,0.009856864537480328,3.918010551880908e-9
2016-11-30T17:00:00.0,7666.816945623823,28953.04,3984.44905,90.9615,277.01639704272543,70796.28478235872,3.078734610797291e-5,5.233848838355395e-5,2.6169244191776974e-5,7666.816893283882,94.74928109738288,5777.395188864809,1.4525499099645623e-9,3.1877933326703292e-9,0.03256691,36619.856945623826,3.078734610797291e-5,0.009856864537479264,3.91801056787735e-9
2016-11-30T18:00:00.0,7608.366945626247,29011.49,4274.98608,93.562694,280.81406117387905,72589.23092123064,2.723888620585558,4.630610654995449,2.3153053274977244,7603.736334969799,93.96970886621135,5729.860296720204,1.452588847722149e-9,3.187878786204953e-9,0.02855445,36619.856945626256,2.723888620585558,0.009856864537479302,3.918010580597912e-9
2016-11-30T19:00:00.0,7644.756945626063,28975.1,4770.888870000001,85.229111,283.54623823212046,74044.10513795794,42.80399137417698,72.76678533610087,36.38339266805043,7571.990160288509,93.57737821967157,5705.937696321437,1.4526014544105262e-9,3.187906453080205e-9,0.0296608,36619.85694562606,42.80399137417698,0.009856864537476097,3.9180106059280486e-9
2016-11-30T20:00:00.0,7405.17694562673,29214.68,5060.49071,85.408055,328.2877549843634,74979.15396428648,11.21092545300058,19.058573270100986,9.529286635050493,7386.118372355177,91.28030780203895,5565.872426953594,1.4525863665190687e-9,3.1878733409100398e-9,0.027353190000000003,36619.85694562673,11.21092545300058,0.009856864537478255,3.918010622808641e-9
2016-11-30T21:00:00.0,7323.286945625475,29296.57,4650.48374,105.17114,343.6991512859926,75484.53568124716,35.492241946794444,60.336811309550555,30.168405654775277,7262.950134314472,89.75815040988692,5473.057951822373,1.4525854761336492e-9,3.1878713868534635e-9,0.03126857,36619.85694562548,35.492241946794444,0.009856864537479576,3.9180106050289694e-9
2016-11-30T22:00:00.0,7428.076945623661,29191.78,4057.73145,103.21247,358.46442421519606,76307.10989307666,124.1742919620916,211.0962963355557,105.54814816777785,7216.980649286653,89.19004297763323,5438.417254733733,1.4525977287720512e-9,3.1878982767239854e-9,0.03486056,36619.856945623666,124.1742919620916,0.00985686453746915,3.918010581719536e-9
2016-11-30T23:00:00.0,7362.016945557181,29257.84,3760.61571,113.66278,450.0000022251382,77687.79569781749,172.10139039147208,292.5723636655025,146.28618183275125,7069.444581890226,87.36673918463512,5327.240194185068,1.4530809041034325e-9,3.1889586623873776e-9,0.04666319,36619.856945557185,172.10139039147208,0.009856698532145323,3.918010574462072e-9
2016-12-01T00:00:00.0,4.195707408043783e-8,29951.68,4186.50458,105.77542,569.999999941059,79254.42018200966,1.2913973106781965e-8,2.195375428152934e-8,1.097687714076467e-8,1.86564588684627e-8,2.3056322985334684e-10,1.4058733527643099e-8,1.3468609304457871e-9,2.955846311824139e-9,0.06512781,29951.680000041957,1.2913973106781965e-8,0.009863298622596476,3.918010595272996e-9
2016-12-01T01:00:00.0,5.4399655535919774e-8,29108.28,4351.25228,117.09336,464.23444325088906,75067.9156020306,1.7288197587750735e-8,2.9389935899176245e-8,1.4694967949588123e-8,2.3641605432677586e-8,2.9217146436566667e-10,1.7815333193028454e-8,1.3681142040659424e-9,3.00248914556016e-9,0.05754692,29108.2800000544,1.7288197587750735e-8,0.009863298622702998,3.918010605069263e-9
2016-12-01T02:00:00.0,7.782922917665612e-8,27926.29,4031.07172,101.83867,347.1509465644963,70716.66332205533,2.595168701489182e-8,4.4117867925316095e-8,2.2058933962658048e-8,3.232164976811631e-8,3.9944257467438884e-10,2.435625455331639e-8,1.3897114832237184e-9,3.0498869403145293e-9,0.05057515,27926.29000007783,2.595168701489182e-8,0.009863298622593754,3.918010593681666e-9
2016-12-01T03:00:00.0,1.0373364572954456e-7,26787.44,3915.493,99.975667,245.32213988557692,66685.59160208664,3.6204817515267576e-8,6.154818977595488e-8,3.077409488797744e-8,4.078323561665749e-8,5.040138964174943e-10,3.073255465960331e-8,1.402220336932184e-9,3.0773391057634725e-9,0.04683237,26787.44000010373,3.6204817515267576e-8,0.009863298622591138,3.91801059142384e-9
2016-12-01T04:00:00.0,2.3762169784552657e-7,26160.16,3801.89349,81.832528,145.35633621547817,62770.09860212438,9.778140117788104e-8,1.6622838200239777e-7,8.311419100119889e-8,6.99706919991832e-8,8.647229817913859e-10,5.27270110848406e-8,1.4226238439456016e-9,3.1221170257332256e-9,0.04028698,26160.16000023762,9.778140117788104e-8,0.00986329862257875,3.91801058828645e-9
2016-12-01T05:00:00.0,106.72815248930868,25081.35,3396.3124799999996,86.907611,63.533671598079614,58968.20511218415,62.78126609822249,106.72815236697822,53.36407618348911,1.2089555216387238e-7,1.4940707225488083e-9,9.110187332614684e-8,1.4349129177861646e-9,3.1490868581533697e-9,0.03633575,25188.078152489306,62.78126609822249,0.009863298622562322,3.9180105635068585e-9
2016-12-01T06:00:00.0,191.15517115883773,23954.1,3659.57868,95.587444,30.000000081685354,55571.89263228232,112.44421802926767,191.15517064975504,95.57758532487752,5.076350649759145e-7,6.2735367409680745e-9,3.8253272810780937e-7,1.447639958391323e-9,3.177017860666556e-9,0.03399763,24145.25517115884,112.44421802926767,0.00985865600745468,3.918010580182595e-9
2016-12-01T07:00:00.0,10028.420644349404,23091.670830000003,3779.830975,100.8316109,30.000000068844077,51912.313952671946,44.49618576335868,75.64351579770975,37.82175789885488,9952.777128550231,122.99999999722071,7499.99999983053,1.462990672322068e-9,3.2107068259712682e-9,0.03040884972,33120.09147434941,44.49618576335868,0.009853147455930796,3.91801058672734e-9
2016-12-01T08:00:00.0,10159.696149616642,22297.35444,3490.164313,106.4693613,90.00000021237643,55632.48297750961,121.71707115613602,206.91902096543123,103.45951048271561,9952.777128649741,122.99999999845048,7499.999999905516,1.4700529294250385e-9,3.226205788142559e-9,0.028368349080000004,32457.05058961664,121.71707115613602,0.009850666012278273,3.918010568848943e-9
2016-12-01T09:00:00.0,10169.782217114698,21528.91,3480.10181,111.51239,210.0000000595476,59642.318664422266,127.65005200472122,217.00508840802607,108.50254420401303,9952.777128705187,122.99999999913571,7499.999999947298,1.4841987842014454e-9,3.257250546902176e-9,0.02620971,31698.692217114698,127.65005200472122,0.009845745610786598,3.91801056884173e-9
2016-12-01T10:00:00.0,10178.301877514548,21346.99,3537.9559999999997,115.77222,330.000000008309,63662.21685437674,132.6616169450914,225.52474880665537,112.76237440332768,9952.777128706408,122.99999999915079,7499.999999948218,1.4847725191505024e-9,3.258509676404561e-9,0.02621926,31525.291877514548,132.6616169450914,0.009845547612304667,3.918010573258107e-9
2016-12-01T11:00:00.0,10206.655774842142,21437.53,3513.0833,129.94917,449.9999999584156,67624.26085433213,149.34038008547088,253.87864614530048,126.93932307265024,9952.777128695361,122.99999999901426,7499.999999939893,1.4809629286273315e-9,3.250149077442241e-9,0.02709811,31644.185774842143,149.34038008547088,0.009846867941975318,3.918010572912173e-9
2016-12-01T12:00:00.0,48.93083560424255,22182.12,3418.9397799999997,144.475278,569.9999998980236,71611.1775542792,28.782844333900307,48.93083536763052,24.46541768381526,2.351692805745908e-7,2.9063065651340003e-9,1.7721381494719512e-7,1.4427530453107195e-9,3.166292949371723e-9,0.03719215,22231.050835604245,28.782844333900307,0.009860419993901954,3.918010570299778e-9
2016-12-01T13:00:00.0,73.79887120453807,24336.29,3173.0833,156.90930500000002,450.00000000473506,68192.23777446349,43.41110067138931,73.79887114136183,36.899435570680915,6.175786103519888e-8,7.632258623944812e-10,4.65381623411269e-8,1.418383752597975e-9,3.112811641570414e-9,0.04450356,24410.08887120454,43.41110067138931,0.009869458658697336,3.918010557028175e-9
2016-12-01T14:00:00.0,66.381978517537,25682.58,3262.09024,153.200861,330.00000003482995,65019.15447451706,39.048222625895505,66.38197846402235,33.19098923201118,5.210242501649995e-8,6.439005107932315e-10,3.9262226267879964e-8,1.4122208052126188e-9,3.0992863214076696e-9,0.04623411,25748.96197851754,39.048222625895505,0.009871792753011317,3.918010563166417e-9
2016-12-01T15:00:00.0,6.7989013769096545,27095.75,3302.48145,123.409306,210.00000006024845,61757.064234563346,3.999352370843474,6.798899030433906,3.399449515216953,2.345024420632952e-6,2.8980655349342764e-8,1.7671131310574855e-6,1.4513279657915843e-9,3.1851116310222186e-9,0.03959443,27102.548901376907,3.999352370843474,0.009857310440648545,3.918010566271865e-9
2016-12-01T16:00:00.0,5143.075939452932,28286.36,3664.0833,98.91025,90.00000091489149,58454.58278633756,187.38496217954201,318.5544357052214,159.2772178526107,4824.521503746258,59.62317223452393,3635.559282592922,1.452954951091864e-9,3.1886822435409388e-9,0.03203384,33429.43593945293,187.38496217954201,0.009856746440828717,3.918010588264917e-9
2016-12-01T17:00:00.0,4648.415939465766,28781.02,4004.22681,93.249333,209.9999977484665,58426.05876893758,87.40176899153215,148.58300728560465,74.29150364280233,4499.83293217871,55.61055406915329,3390.887443241054,1.4525802299163497e-9,3.1878598734063767e-9,0.028305,33429.435939465766,87.40176899153215,0.009856866236528004,3.918010604142338e-9
2016-12-01T18:00:00.0,4422.43593946736,29007.0,4262.74069,84.53275,246.66257932665707,57812.71940218574,56.323368396703586,95.7497262743961,47.87486313719805,4326.686213191511,53.47074463105666,3260.4112579912594,1.4525832721706442e-9,3.18786654999483e-9,0.028069970000000003,33429.43593946736,56.323368396703586,0.009856866236528218,3.9180106144093365e-9
2016-12-01T19:00:00.0,4373.525939469675,29055.91,4464.6018,79.489139,263.4852939611489,56810.389970184115,67.20712167527756,114.25210684797185,57.12605342398592,4259.273832620251,52.637638182174925,3209.6120842789587,1.4525975626480045e-9,3.1878979121450304e-9,0.02456,33429.43593946967,67.20712167527756,0.009856866236526785,3.918010624059934e-9
2016-12-01T20:00:00.0,4093.5159394701845,29335.92,4325.00693,75.441194,293.7697034335461,55555.40025447017,0.00029855615099557374,0.0005075454566924754,0.0002537727283462377,4093.515431923275,50.589136239256696,3084.703429222969,1.452564237623084e-9,3.1878247764190053e-9,0.02574308,33429.43593947018,0.00029855615099557374,0.009856866236529527,3.918010618100461e-9
2016-12-01T21:00:00.0,4482.245939469739,28947.19,4591.6273,78.342667,268.9277563117684,54315.09675370025,101.34238727342421,172.28205836482115,86.14102918241058,4309.963881103466,53.264084035705544,3247.810002177167,1.4525928380838426e-9,3.1878875435277235e-9,0.02724642,33429.43593946974,101.34238727342421,0.009856866236523694,3.918010630733422e-9
2016-12-01T22:00:00.0,4774.495939467028,28654.94,5001.79626,75.126389,330.00005939611276,52971.27945588452,164.18944581139553,279.1220578793724,139.5610289396862,4495.3738815862025,55.55544751790814,3387.5272876773256,1.4526137134151746e-9,3.187933356922211e-9,0.03188371,33429.43593946703,164.18944581139553,0.009856859537628717,3.9180106511029295e-9
2016-12-01T23:00:00.0,4642.505939418674,28786.93,4740.01385,77.878833,450.00000371324626,51357.01048356895,169.477412777864,288.1116017223688,144.0558008611844,4354.394337694853,53.81317160091792,3281.2909512754827,1.4528889024168683e-9,3.1885372918774266e-9,0.045008540000000014,33429.435939418676,169.477412777864,0.009856765578882034,3.918010638372521e-9
2016-12-02T00:00:00.0,5.1836674231201215e-8,29423.95,3919.85879,103.32553,569.999999940925,49898.28758485154,1.6350570957361487e-8,2.779597062751453e-8,1.3897985313757264e-8,2.2676216492930298e-8,2.8024084057568837e-10,1.7087856132663922e-8,1.3644871107563939e-9,2.994529058412838e-9,0.06248922000000001,29423.950000051835,1.6350570957361487e-8,0.00986328584393489,3.918010604793018e-9
2016-12-02T01:00:00.0,7.268135001071805e-8,28901.4,4246.35646,117.85889,466.68433324094684,45978.42879487554,2.3991029585466406e-8,4.078475029529289e-8,2.0392375147646444e-8,3.0510425579701004e-8,3.770588146149992e-10,2.2991391135060925e-8,1.3861741357241595e-9,3.042123811008558e-9,0.05479735,28901.400000072685,2.3991029585466406e-8,0.009863285844091817,3.9180106162605006e-9
2016-12-02T02:00:00.0,1.2622897567781977e-7,27881.91,4085.78239,106.80344,348.8353065475598,41732.07233490549,4.5614016923774065e-8,7.754382877041591e-8,3.8771914385207956e-8,4.7276272830572463e-8,5.842571860017181e-10,3.5625438170836464e-8,1.4088740768313836e-9,3.0919415284014035e-9,0.04797647,27881.910000126227,4.5614016923774065e-8,0.009863285843944348,3.918010609551212e-9
2016-12-02T03:00:00.0,8.344980037182141,26722.03,3970.90737,124.18236,242.04172987275965,37646.28994494813,4.908811751094007,8.344979976859811,4.172489988429906,5.890556209091417e-8,7.279761260035493e-10,4.438878817094812e-8,1.4167683819238251e-9,3.109266518728493e-9,0.04642592,26730.37498003718,4.908811751094007,0.009870066762022374,3.918010605905033e-9
2016-12-02T04:00:00.0,48.56887380945774,25938.49,4111.01385,116.33603,122.04172992868685,33675.382574999545,28.569925695635025,48.56887368257954,24.28443684128977,1.2544325268008086e-7,1.5502728414404712e-9,9.452883179515068e-8,1.4349513525262928e-9,3.1491712077564252e-9,0.041623690000000005,25987.05887380946,28.569925695635025,0.009863285843925467,3.918010609578337e-9
2016-12-02T05:00:00.0,8607.275938316416,24822.16,3931.73144,111.78969,30.000000057371334,29564.36872510114,6.523620155285022,11.090154263984537,5.545077131992269,8596.185784050978,106.23475616482479,6477.7290344405355,1.4531164470249014e-9,3.189036665550852e-9,0.035931109999999995,33429.43593831642,6.523620155285022,0.009856675811066851,3.918010602438888e-9
2016-12-02T06:00:00.0,9779.125939331734,23650.31,3510.50459,104.98803,30.000000029999484,32110.366319548782,3.573940980602434e-8,6.075699667024137e-8,3.037849833512069e-8,9779.125939269523,120.8539561337673,7369.143666693128,1.4535434698570542e-9,3.1899738178840674e-9,0.03293041,33429.435939331735,3.573940980602434e-8,0.009844034287649083,3.918010578889136e-9
2016-12-02T07:00:00.0,10149.353830297248,22884.60417,3613.525439,101.2981942,45.87577022843348,35969.00539624902,115.63335386873808,196.57670157685473,98.28835078842737,9952.777128718903,122.99999999930519,7499.999999957633,1.4921316903363087e-9,3.2746602518024592e-9,0.026540000919999997,33033.95800029725,115.63335386873808,0.009843033408728665,3.91801058492359e-9
2016-12-02T08:00:00.0,10156.773604423113,22306.532219999997,3587.5092210000003,105.0080832,165.87576984956482,39855.47995721384,119.99792688586874,203.99647570597685,101.99823785298842,9952.777128715647,122.99999999926496,7499.99999995518,1.4898999688093085e-9,3.269762473794734e-9,0.02649284935,32463.30582442311,119.99792688586874,0.009843790494046094,3.918010583096931e-9
2016-12-02T09:00:00.0,10148.580822448768,21733.68,3621.34718,100.91169,285.87576829231455,43767.97073617622,115.17864336913912,195.8036937275365,97.90184686376826,9952.777128719737,122.99999999931553,7499.999999958263,1.4927324846801085e-9,3.275978766361121e-9,0.026924,31882.260822448767,115.17864336913912,0.009842823733038004,3.918010585170745e-9
2016-12-02T10:00:00.0,10156.41706339343,21449.62,3614.53934,104.82981,405.87576797914704,47646.623556141676,119.78819686509888,203.63993467066808,101.81996733533404,9952.777128721269,122.99999999933443,7499.9999999594165,1.4939050536411388e-9,3.278552108241098e-9,0.02659941,31606.037063393433,119.78819686509888,0.009842429063729077,3.9180105848330834e-9
2016-12-02T11:00:00.0,10013.53831895512,21388.95,3553.89115,109.42369,525.8757677428976,51532.084216108284,35.741876611249864,60.76119023912477,30.380595119562386,9952.777128714504,122.99999999925086,7499.99999995432,1.4891797045944547e-9,3.268181768411655e-9,0.02800064,31402.48831895512,35.741876611249864,0.00984403428763137,3.918010581279324e-9
2016-12-02T12:00:00.0,9952.777128639997,22000.99,3478.7962700000003,122.85236100000002,569.8425168959991,55478.19306606979,5.044589456184388e-8,8.57580207551346e-8,4.28790103775673e-8,9952.777128552774,122.99999999725213,7499.9999998324465,1.463734981509042e-9,3.2123403009020804e-9,0.03472752,31953.767128639996,5.044589456184388e-8,0.009844034290037903,3.91801057705071e-9
2016-12-02T13:00:00.0,45.483663166712745,24201.27,3385.37264,142.75169499999998,569.9999999704203,59499.39679590937,26.75509590825668,45.483663044036355,22.741831522018177,1.2124211517384027e-7,1.4983536728926685e-9,9.13630288349188e-8,1.434274773688544e-9,3.147686375122995e-9,0.04213749,24246.753663166714,26.75509590825668,0.009863533339666202,3.91801057341897e-9
2016-12-02T14:00:00.0,87.27649628604715,25467.53,3409.21524,163.648112,450.000000027276,56114.0241560078,51.3391153956647,87.27649617262999,43.638248086314995,1.1198406550186721e-7,1.3839393647132558e-9,8.438654662885705e-8,1.4330896547216439e-9,3.1450854907642623e-9,0.04265634,25554.806496286048,51.3391153956647,0.009863965700330041,3.9180105752854406e-9
2016-12-02T15:00:00.0,6632.90593942752,26796.53,3487.48375,120.268862,330.00000008068537,52704.808916099246,190.93959500694098,324.59731151179966,162.29865575589983,6308.308627914267,77.96034726731057,4753.679711421376,1.4530971288302404e-9,3.1889942694777694e-9,0.03494417,33429.43593942752,190.93959500694098,0.0098566969934146,3.918010579434261e-9
2016-12-02T16:00:00.0,5475.8859394674555,27953.55,3651.88424,113.58972,449.999997800875,53971.00487752774,8.65933905832202,14.720876399147434,7.360438199573717,5461.1650630668555,67.49104235592297,4115.30746072701,1.4525758776595146e-9,3.1878503218617272e-9,0.02613209,33429.435939467454,8.65933905832202,0.009856863364058477,3.9180105901392486e-9
2016-12-02T17:00:00.0,4830.84593947079,28598.59,4127.27079,100.83289,411.2716152197365,54434.42809826185,3.556063141468885e-5,6.045307340497104e-5,3.022653670248552e-5,4830.845879016264,59.70133113913375,3640.325069459375,1.4525600412752356e-9,3.187815567035148e-9,0.02353996,33429.43593947079,3.556063141468885e-5,0.00985686336405962,3.918010610418865e-9
2016-12-02T18:00:00.0,4646.445939471116,28782.99,4646.724520000001,90.104667,370.1499434487787,53947.48237772833,7.372946640285104e-5,0.00012534009288484678,6.267004644242339e-5,4646.44581412957,57.42244880432408,3501.3688295319557,1.4525794723079173e-9,3.187858210744672e-9,0.02196,33429.43593947112,7.372946640285104e-5,0.009856863364059361,3.918010634509746e-9
2016-12-02T19:00:00.0,4624.635939471942,28804.8,5070.296270000001,82.084611,337.47764478651715,52802.1266872674,0.04531632268358239,0.07703774856209006,0.03851887428104503,4624.558901721927,57.151962467565184,3484.875760217389,1.4525963810269329e-9,3.187895318937218e-9,0.017363999999999997,33429.43593947194,0.04531632268358239,0.009856863364058993,3.9180106557720465e-9
2016-12-02T20:00:00.0,4529.865939471445,28899.57,5432.86102,77.966778,312.5933719917344,51216.70617749192,0.00010007102307800383,0.0001701207392326065,8.506036961630325e-5,4529.865769349253,55.981710674408404,3413.518943561488,1.45257419362122e-9,3.187846626039635e-9,0.02012616,33429.43593947144,0.00010007102307800383,0.00985686336405856,3.91801067512939e-9
2016-12-02T21:00:00.0,4811.445939470711,28617.99,5609.74994,76.545305,290.6182465899039,49197.3641010605,80.93344355651543,137.5868540460762,68.7934270230381,4673.8590854231825,57.76123187215404,3522.026333667929,1.4525977925835084e-9,3.1878984167658087e-9,0.02307265,33429.43593947072,80.93344355651543,0.009856863364053888,3.918010684955634e-9
2016-12-02T22:00:00.0,4967.505939468353,28461.93,5708.98835,74.71975,340.63745734848425,47109.640494735555,147.98983981613603,251.58272768743126,125.79136384371563,4715.923211779469,58.281075477097694,3553.7241144571763,1.4526012732885517e-9,3.1879060555865156e-9,0.03175692,33429.435939468356,147.98983981613603,0.009856863364010078,3.918010690583704e-9
2016-12-02T23:00:00.0,4897.355939453828,28532.08,5472.8541,82.751361,450.00000353267876,44954.37625919984,171.55584379114813,291.64493444495184,145.82246722247592,4605.711005007423,56.919033379945866,3470.6727670698697,1.4529090040731378e-9,3.1885814073500806e-9,0.03987054,33429.43593945383,171.55584379114813,0.00985675927395358,3.918010677503577e-9
2016-12-03T00:00:00.0,7.450236130542976e-8,28821.6,4913.03935,101.95983,569.9999998943762,42952.1949262768,2.3249517870554785e-8,3.9524180379943135e-8,1.9762090189971567e-8,3.358632856085889e-8,4.150719301291192e-10,2.5309264032263363e-8,1.3918523646277305e-9,3.0545853588810305e-9,0.05396611,28821.6000000745,2.3249517870554785e-8,0.009860453796403075,3.918010648869952e-9
2016-12-03T01:00:00.0,8.38236459932563e-8,28050.76,4376.49995,104.72594,468.0500303683496,38039.15557630909,2.6527557106817848e-8,4.509684708159034e-8,2.254842354079517e-8,3.7328844738294265e-8,4.6132329131891843e-10,2.8129468982860878e-8,1.3979541733717043e-9,3.067976503032314e-9,0.05050619,28050.76000008382,2.6527557106817848e-8,0.009860453796409851,3.918010622961954e-9
2016-12-03T02:00:00.0,1.5375414814735744e-7,26920.45,4006.90276,102.27433,363.33395084515536,33662.6556263442,5.24486641040068e-8,8.916272897681156e-8,4.458136448840578e-8,6.317171473922337e-8,7.806987750644764e-10,4.7603583845394895e-8,1.4197044313225183e-9,3.1157100279210777e-9,0.04383162,26920.450000153756,5.24486641040068e-8,0.009860453796407013,3.918010607776658e-9
2016-12-03T03:00:00.0,1.6973007732157162e-7,25572.83,3650.70598,102.56283,261.0694813443141,29655.752866398838,5.877640474723576e-8,9.99198880703008e-8,4.99599440351504e-8,6.838804699057626e-8,8.451640854612507e-10,5.153439545495431e-8,1.42214226069457e-9,3.1210601340792916e-9,0.04363442,25572.83000016973,5.877640474723576e-8,0.009860453796406965,3.9180105908188204e-9
2016-12-03T04:00:00.0,4.610169373948455e-7,25120.29,3851.72451,105.69839,158.5165118489154,26005.04688645741,1.935389855971808e-7,3.2901627551520737e-7,1.6450813775760369e-7,1.3056429540903244e-7,1.61356052964158e-9,9.838783717326706e-8,1.4363664706056927e-9,3.1522768524902177e-9,0.03826373,25120.290000461016,1.935389855971808e-7,0.009860453796409829,3.918010601778275e-9
2016-12-03T05:00:00.0,160.86531479204635,24074.12,3803.79625,103.2705,52.82798246883318,22153.32237656287,94.62665563159092,160.86531457370455,80.43265728685228,2.168991161679685e-7,2.68051730119907e-9,1.634461769023823e-7,1.4426839081357753e-9,3.1661412196281774e-9,0.03631831,24234.985314792048,94.62665563159092,0.009860453796370298,3.9180105985100186e-9
2016-12-03T06:00:00.0,205.11256281643423,23042.25,3637.84025,102.56614,30.000000212162348,18349.526126733403,120.6544484253064,205.11256232302088,102.55628116151044,4.919657614166553e-7,6.07988985097426e-9,3.707249909130646e-7,1.4476148927305945e-9,3.1769628510964195e-9,0.034521819999999995,23247.362562816437,120.6544484253064,0.009858666309171257,3.918010586216646e-9
2016-12-03T07:00:00.0,8392.189464664798,22458.54111,3565.8726490000004,102.2318608,30.000000046061785,14711.685877111222,7.31604824531973e-8,1.2437282017043542e-7,6.218641008521771e-8,8392.189464538971,103.7136962661325,6324.005869886128,1.4535059051345727e-9,3.189891377638091e-9,0.03265618896,30850.730574664794,7.31604824531973e-8,0.009850432334550853,3.918010578007374e-9
2016-12-03T08:00:00.0,9952.777128841444,21992.395,3316.872663,105.7079446,31.491686006715227,17469.819098004456,1.6468453602499905e-7,2.799637112424984e-7,1.399818556212492e-7,9952.777128560017,122.99999999734165,7499.999999837904,1.4630244800933782e-9,3.2107810211415927e-9,0.030542749400000006,31945.172128841445,1.6468453602499905e-7,0.009850432334297141,3.918010560794917e-9
2016-12-03T09:00:00.0,9952.777129781316,21460.39,3403.30784,107.94386000000002,48.79359197637302,21652.946434849488,6.706202210444356e-7,1.1400543757755405e-6,5.700271878877702e-7,9952.777128639793,122.99999999832752,7499.999999898019,1.4688034271429375e-9,3.2234636069502203e-9,0.03064835,31413.167129781315,6.706202210444356e-7,0.009850432334277893,3.918010564703696e-9
2016-12-03T10:00:00.0,10123.378260650796,21374.38,3353.8795800000003,117.16728,63.85958297706201,25749.63859475465,100.3536070558389,170.60113199492613,85.30056599746307,9952.777128654398,122.99999999850803,7499.999999909026,1.4707346355341738e-9,3.2277018731821396e-9,0.03084508,31497.758260650793,100.3536070558389,0.009850432334257187,3.9180105608360974e-9
2016-12-03T11:00:00.0,9952.777128889002,21210.26,3321.16432,114.71822,155.00271940536715,29895.75901467082,1.8268803778480065e-7,3.105696642341611e-7,1.5528483211708055e-7,9952.777128576969,122.99999999755113,7499.999999850678,1.463766715031499e-9,3.212409943886887e-9,0.03284838,31163.037128889,1.8268803778480065e-7,0.0098504323342659,3.918010558249193e-9
2016-12-03T12:00:00.0,9952.777128365746,21356.48,3375.5370299999995,116.238722,163.2943499905386,34074.59469452863,9.491350419211594e-8,1.613529571265971e-7,8.067647856329855e-8,9952.777128202935,122.9999999929287,7499.999999568822,1.4574247490737343e-9,3.1984917462005315e-9,0.03475381,31309.257128365745,9.491350419211594e-8,0.009850432334264112,3.918010561064002e-9
2016-12-03T13:00:00.0,17.539893448448808,22057.31,3365.6481299999996,128.779805,170.0654784964785,38199.05766410457,10.317584018316387,17.539892831137855,8.769946415568928,6.15863233845948e-7,7.611059384022821e-9,4.640889868306598e-7,1.4477195121408836e-9,3.177192450820532e-9,0.03707982,22074.84989344845,10.317584018316387,0.009858623120103228,3.918010561648898e-9
2016-12-03T14:00:00.0,9441.041092969188,22281.52,3284.81944,136.751111,50.06547854277717,34833.40953457575,7.378032331619492e-8,1.2542654963753137e-7,6.271327481876569e-8,9441.041092842308,116.67578198473306,7114.376950288601,1.4536511064429276e-9,3.190210039158424e-9,0.035505020000000005,31722.56109296919,7.378032331619492e-8,0.009850432334246121,3.91801055509244e-9
2016-12-03T15:00:00.0,10139.473448989902,22655.9,3341.54395,119.344222,30.000000022557767,38662.96704487146,109.82136485101478,186.69632024672512,93.34816012336256,9952.777128741656,122.9999999995864,7499.99999997478,1.5202840381357076e-9,3.3364439233983837e-9,0.03073997,32795.3734489899,109.82136485101478,0.009833620625554393,3.918010558123269e-9
2016-12-03T16:00:00.0,10137.715939441769,23291.72,3668.49301,95.479222,127.01377176612888,42821.4230948535,108.78753569670873,184.93881068440484,92.46940534220242,9952.77712875579,122.99999999976106,7499.99999998543,1.573855065514378e-9,3.4540119069358246e-9,0.02523357,33429.43593944177,108.78753569670873,0.009816635765665346,3.918010578173168e-9
2016-12-03T17:00:00.0,9535.765939470164,23893.67,4180.23143,77.012389,247.01377174385493,46652.9300848463,1.967902247711514e-8,3.3454338211095736e-8,1.6727169105547868e-8,9535.765939435256,117.84642571363233,7185.757665465385,1.4541740814067624e-9,3.1913577698432218e-9,0.02434677,33429.43593947016,1.967902247711514e-8,0.009833620625561337,3.918010599424675e-9
2016-12-03T18:00:00.0,9360.705939470223,24068.73,4820.756920000001,69.575278,287.8576420947979,49658.4563203188,1.9681256221370745e-8,3.3458135576330264e-8,1.6729067788165132e-8,9360.705939435311,115.68297126052903,7053.839711007867,1.4541940544311544e-9,3.1914016030179396e-9,0.0238882,33429.43593947022,1.9681256221370745e-8,0.009833620625560266,3.918010629471415e-9
2016-12-03T19:00:00.0,9139.205939470781,24290.23,5470.11337,68.377472,333.97516899268464,51891.539111333776,1.967809743208454e-8,3.345276563454372e-8,1.672638281727186e-8,9139.205939435875,112.94559458189707,6886.926498896162,1.4541839034502237e-9,3.1913793254844044e-9,0.02166416,33429.435939470786,1.967809743208454e-8,0.009833620625560657,3.9180106634450135e-9
2016-12-03T20:00:00.0,9017.945939471028,24411.49,5998.19204,64.369778,378.553125211922,53308.35224023704,1.9675655001727434e-8,3.3448613502936635e-8,1.6724306751468317e-8,9017.945939436126,111.44701988189222,6795.5499927983055,1.4541760486195992e-9,3.191362087125486e-9,0.02063498,33429.435939471026,1.9675655001727434e-8,0.009833620625560995,3.91801069371185e-9
2016-12-03T21:00:00.0,9110.195939469844,24319.24,6086.68512,59.246861,425.6402007311766,54105.71019304246,1.968572671963466e-8,3.346573542337892e-8,1.673286771168946e-8,9110.195939434925,112.58707856632182,6865.065766239135,1.4542083816458565e-9,3.1914330457926006e-9,0.02523788,33429.43593946985,1.968572671963466e-8,0.009833620625561585,3.9180106992760424e-9
2016-12-03T22:00:00.0,8948.955939467725,24480.48,6005.24761,59.771028,478.9902519348565,54884.09083928871,1.9687163106269232e-8,3.3468177280657696e-8,1.6734088640328848e-8,8948.955939432804,110.59441664456314,6743.561990522142,1.4542129498926934e-9,3.1914430713529678e-9,0.03246013,33429.43593946773,1.9687163106269232e-8,0.009833620625565202,3.9180106948598046e-9
2016-12-03T23:00:00.0,8468.49593945358,24960.94,5676.20824,64.490027,529.8234742167806,55622.405219817956,1.9854147522452226e-8,3.375205078816878e-8,1.687602539408439e-8,8468.495939418373,104.65671913188429,6381.507264139285,1.454744463647718e-9,3.1926095414293944e-9,0.03821833,33429.43593945358,1.9854147522452226e-8,0.009833620625575225,3.9180106764084954e-9
2016-12-04T00:00:00.0,6.956516505189718e-8,25979.89,4864.46988,78.220028,569.9999999861668,56327.704243964356,2.1777320528594583e-8,3.702144489861079e-8,1.8510722449305394e-8,3.115663135927504e-8,3.850448580940405e-10,2.3478345005734176e-8,1.387088794011358e-9,3.044131137276386e-9,0.05463189,25979.89000006956,2.1777320528594583e-8,0.009861035381435884,3.918010635148396e-9
2016-12-04T01:00:00.0,8.376025490403617e-8,25727.63,4351.43511,88.91255600000001,491.7898330404439,51463.2343639948,2.6867232112161333e-8,4.567429459067427e-8,2.2837147295337134e-8,3.668895560821857e-8,4.5341531126662157e-10,2.764727507723302e-8,1.3970047051433268e-9,3.065892782213332e-9,0.05037693,25727.630000083762,2.6867232112161333e-8,0.009861035381443712,3.918010611026075e-9
2016-12-04T02:00:00.0,1.385265603721116e-7,25125.19,4023.44905,96.73375,402.88713809911616,47111.79925402943,4.750388224911589e-8,8.075659982349701e-8,4.0378299911748506e-8,5.635414354516937e-8,6.964447778113656e-10,4.24661449884979e-8,1.4158170034452162e-9,3.10717860563845e-9,0.04432752,25125.190000138526,4.750388224911589e-8,0.009861035381449473,3.9180105979979805e-9
2016-12-04T03:00:00.0,1.4779824313119566e-7,24386.16,3838.247679999999,99.425333,306.1632491755723,43088.35020407892,5.119880995187575e-8,8.703797691818878e-8,4.351898845909439e-8,5.9342655607491616e-8,7.333778849139935e-10,4.471816371426789e-8,1.4176106055152741e-9,3.1111148784516397e-9,0.04404408,24386.1600001478,5.119880995187575e-8,0.009861035381451794,3.9180105924251986e-9
2016-12-04T04:00:00.0,3.4596545329044526e-7,23846.52,3721.24302,98.639694,206.74777725520585,39250.10252413066,1.4097802774730776e-7,2.3966264717042317e-7,1.1983132358521159e-7,1.0487033967044424e-7,1.2960253819179122e-9,7.902593792182391e-8,1.432466449577843e-9,3.143717793042714e-9,0.03933283,23846.52000034597,1.4097802774730776e-7,0.00986103538144998,3.918010585437733e-9
2016-12-04T05:00:00.0,31.2698895793769,23020.71,3621.18514,93.76275,108.11794441171503,35528.85950421676,18.394052583283344,31.269889391581682,15.634944695790841,1.8635414566055364e-7,2.303031567940779e-9,1.4042875414273043e-7,1.441073420057941e-9,3.1626068122238967e-9,0.03673689,23051.979889579376,18.394052583283344,0.009861035381436876,3.918010578718849e-9
2016-12-04T06:00:00.0,185.32067156208075,22504.77,3541.4722,92.670194,30.00000014519033,31907.674364364262,109.01215940445344,185.32067098757085,92.66033549378542,5.730616111623391e-7,7.0821015341717404e-9,4.3183545940071585e-7,1.4482927795158267e-9,3.1784505541759792e-9,0.03495975,22690.09067156208,109.01215940445344,0.009858423309503378,3.918010573221294e-9
2016-12-04T07:00:00.0,7545.0171447032235,22158.11472,3073.516197,93.25388879,30.00000006936737,28366.202164803195,1.2123128649565243e-7,2.0609318704260913e-7,1.0304659352130456e-7,7545.017144495677,93.24403598769027,5685.611950468919,1.4532149317399443e-9,3.1892528019574774e-9,0.03391720963,29703.13186470322,1.2123128649565243e-7,0.009852956095227901,3.918010543692759e-9
2016-12-04T08:00:00.0,9952.777129078751,21879.50056,3366.599522,100.6057226,30.000000326199462,30978.29791827922,3.077582072801857e-7,5.231889523763156e-7,2.615944761881578e-7,9952.7771285541,122.99999999726853,7499.999999833446,1.4627226547604324e-9,3.210118629593189e-9,0.03102490044,31832.277689078754,3.077582072801857e-7,0.009851793580659865,3.91801055985428e-9
2016-12-04T09:00:00.0,10161.718703977709,21581.98,3314.47681,107.48064,52.40412977864313,35111.69839611979,122.90680902529273,208.94157534299762,104.47078767149881,9952.777128633243,122.9999999982466,7499.999999893084,1.4680007738034985e-9,3.2217020888458466e-9,0.03069873,31743.69870397771,122.90680902529273,0.009851390244424602,3.918010556376277e-9
2016-12-04T10:00:00.0,10129.437605090168,21299.92,3494.8286799999996,111.72853,172.4041288386327,39297.221586020016,103.91792733341316,176.66047646680238,88.33023823340119,9952.7771286219,122.9999999981064,7499.999999884536,1.4668488391063515e-9,3.219174031309203e-9,0.03198373,31429.357605090165,103.91792733341316,0.00985179358062669,3.918010567048389e-9
2016-12-04T11:00:00.0,9952.77712932134,21068.98,3427.0300399999996,115.68956,272.0156888637175,43302.39290591169,4.344051285392697e-7,7.384887185167584e-7,3.692443592583792e-7,9952.777128581389,122.99999999760576,7499.999999854009,1.4639183429454873e-9,3.212742709356729e-9,0.03321121,31021.75712932134,4.344051285392697e-7,0.009851793580642998,3.9180105628550865e-9
2016-12-04T12:00:00.0,9952.77712833893,21234.06,3310.57637,132.345833,279.3359810241526,47375.362865772826,1.261827885840967e-7,2.1451074059296437e-7,1.0725537029648219e-7,9952.777128122962,122.99999999194036,7499.999999508557,1.456875503592732e-9,3.1972863617450117e-9,0.035730870000000005,31186.837128338928,1.261827885840967e-7,0.009851793580644076,3.9180105559667035e-9
2016-12-04T13:00:00.0,6.793000035020987,21957.02,3296.87265,123.406361,269.9999999169056,51564.7864952885,3.995882258329453,6.792999839160069,3.3964999195800347,1.9442006518942104e-7,2.4027131029750903e-9,1.4650689652287134e-7,1.4408530172204325e-9,3.162123112014292e-9,0.04001861,21963.81300003502,3.995882258329453,0.009861118682556177,3.9180105568357e-9
2016-12-04T14:00:00.0,23.957618189545183,21990.9,3252.68053,131.988666,149.99999995757548,48267.91384544209,14.092715743819266,23.95761676449275,11.978808382246376,1.4236020606277769e-6,1.759338636760635e-8,1.0727674614394116e-6,1.4503689907892958e-9,3.1830070464585346e-9,0.03620536,22014.857618189548,14.092715743819266,0.009857664752845406,3.918010554348401e-9
2016-12-04T15:00:00.0,10012.099846210685,22186.47,3276.08331,110.530083,30.000000022167082,45015.23331652196,34.89571615853894,59.3227174695162,29.6613587347581,9952.777128739652,122.99999999956164,7499.99999997327,1.5170257132649572e-9,3.3292931423977465e-9,0.03242829,32198.56984621069,34.89571615853894,0.009834685835399773,3.918010554277171e-9
2016-12-04T16:00:00.0,10114.47636362677,22750.97,3554.02776,83.85941700000001,72.141110442321,49239.150006502474,95.11719697857895,161.6992348635842,80.8496174317921,9952.777128761554,122.99999999983231,7499.999999989775,1.6316826871733994e-9,3.580921492282402e-9,0.02585634,32865.446363626776,95.11719697857895,0.009799557573297304,3.918010571229979e-9
2016-12-04T17:00:00.0,10123.438866646738,23219.04,3903.23839,88.34066700000001,192.14111043152707,53185.12224649975,100.38925757835288,170.6617378831999,85.33086894159995,9952.777128761902,122.9999999998366,7499.9999999900365,1.637005557943611e-9,3.5926031645165494e-9,0.02483984,33342.47886664674,100.38925757835288,0.009798048232052745,3.918010590883281e-9
2016-12-04T18:00:00.0,9801.42593947024,23628.01,4351.05552,77.660445,312.14111042116815,56781.8838564973,2.0633713727954117e-8,3.5077313337522e-8,1.7538656668761e-8,9801.42593943371,121.12954755761874,7385.94802180602,1.4541302499185185e-9,3.191261576435321e-9,0.02365537,33429.43593947024,2.0633713727954117e-8,0.00983468583538877,3.918010607970146e-9
2016-12-04T19:00:00.0,9465.85593947031,23963.58,4837.002289999999,70.584778,355.6200476821615,59816.77635831043,2.0622218169085734e-8,3.5057770887445744e-8,1.7528885443722872e-8,9465.855939433799,116.98245278538116,7133.076389352509,1.454108447147812e-9,3.191213727664952e-9,0.0232851,33429.43593947031,2.0622218169085734e-8,0.009834685835388646,3.918010631645292e-9
2016-12-04T20:00:00.0,9260.235939470218,24169.2,5259.95595,67.17630600000001,402.02755717090804,62112.85045767005,2.0621527841662863e-8,3.5056597330826864e-8,1.7528298665413432e-8,9260.235939433707,114.44132685914192,6978.129686533043,1.4541064148204542e-9,3.1912092674811354e-9,0.02361306,33429.43593947022,2.0621527841662863e-8,0.00983468583538954,3.918010654032572e-9
2016-12-04T21:00:00.0,9214.64593946966,24214.79,5138.460620000001,68.020472,449.30241273341426,63831.0241942102,2.0621586763724343e-8,3.505669749833138e-8,1.752834874916569e-8,9214.645939433149,113.87790923936461,6943.7749536197925,1.4541065597567339e-9,3.191209585561019e-9,0.02595545,33429.43593946966,2.0621586763724343e-8,0.009834685835391965,3.918010648540496e-9
2016-12-04T22:00:00.0,9325.775939468207,24103.66,4960.56478,71.063528,495.16968467614237,65636.3385278371,2.0645256375560727e-8,3.5096935838453234e-8,1.7548467919226617e-8,9325.775939431656,115.25129375536035,7027.517911912216,1.4541756617462655e-9,3.1913612380859973e-9,0.03134212,33429.43593946821,2.0645256375560727e-8,0.009834685835396593,3.91801064043899e-9
