Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-04T23:00:00.0,8596.305939447087,24833.13,4491.26385,75.613361,539.3672851348865,67703.29165975643,2.081346527725054e-8,3.538289097132592e-8,1.769144548566296e-8,8596.30593941025,106.2362410879773,6477.819578535201,1.4546626091733652e-9,3.1924299020615486e-9,0.04133655,33429.43593944709,2.081346527725054e-8,0.009834685835409517,3.918010619005278e-9
2016-12-05T00:00:00.0,5.4303938808339094e-8,26075.21,4612.162,79.801666,569.9999999263907,69689.84738829875,1.1333915968847234e-8,1.9267657147040298e-8,9.633828573520149e-9,3.364328246647657e-8,4.1577578698237083e-10,2.535218213307139e-8,1.3929991948222245e-9,3.0571022139802143e-9,0.05745392,26075.210000054303,1.1333915968847234e-8,0.009839837621378548,3.918010627367068e-9
2016-12-05T01:00:00.0,8.35347264270577e-8,25897.05,4511.71759,82.547138,490.2081737740617,65077.68538833107,1.4891854786039532e-8,2.5316153136267205e-8,1.2658076568133603e-8,5.680108973598331e-8,7.019682996142576e-10,4.280294509843034e-8,1.4174835548071885e-9,3.1108360505797928e-9,0.04930041,25897.050000083535,1.4891854786039532e-8,0.00983983762138335,3.9180106236009146e-9
2016-12-05T02:00:00.0,1.1881827650344412e-7,25386.38,4311.08791,81.79594499999999,407.67087562504366,60565.9677983809,1.7644683651471014e-8,2.9995962207500725e-8,1.4997981103750363e-8,8.73923392678214e-8,1.0800259657039995e-9,6.585524181121947e-8,1.4299750281220025e-9,3.138250072690169e-9,0.04472807,25386.380000118817,1.7644683651471014e-8,0.009839837621384434,3.918010615054643e-9
2016-12-05T03:00:00.0,2.019029549968357e-7,24706.23,4112.20363,83.267639,325.8847704787437,56254.87988845381,2.0814323892533417e-8,3.5384350617306806e-8,1.7692175308653403e-8,1.650781723840851e-7,2.0400954367337805e-9,1.2439606321547442e-7,1.4404319954437845e-9,3.161199129710276e-9,0.042961080000000006,24706.2300002019,2.0814323892533417e-8,0.009839837621385199,3.9180106068135355e-9
2016-12-05T04:00:00.0,9406.715938676287,24022.72,3910.42356,89.555305,242.62697133609697,52142.67625858529,2.722691212235123e-8,4.628575060799709e-8,2.3142875303998544e-8,9406.715938628546,116.25157938141281,7088.510937891025,1.4543763092121045e-9,3.1918015827856396e-9,0.03777585,33429.43593867629,2.722691212235123e-8,0.009839837621374959,3.9180105998280415e-9
2016-12-05T05:00:00.0,9952.777128626309,23246.74,3724.78701,84.520889,269.3330855782744,55320.763636483425,3.4423728878071256e-8,5.852033909272113e-8,2.9260169546360566e-8,9952.777128566324,122.99999999741958,7499.9999998426565,1.4639935787582177e-9,3.212907823285383e-9,0.03617791,33199.51712862631,3.4423728878071256e-8,0.009839837621373604,3.918010591367301e-9
2016-12-05T06:00:00.0,9952.777128826474,22770.72,3491.35184,85.013667,307.8220364425758,59095.97662633321,7.215435706225814e-8,1.2266240700583882e-7,6.133120350291941e-8,9952.777128702328,122.99999999910037,7499.999999945144,1.4833864312211558e-9,3.255467741783689e-9,0.032482210000000004,32723.497128826475,7.215435706225814e-8,0.009839837621373746,3.918010577279826e-9
2016-12-05T07:00:00.0,10126.570526147321,22226.81083,3721.618018999999,97.17486117,345.8182093406294,63104.62478628553,102.23141024490772,173.7933974163431,86.89669870817156,9952.777128729476,122.99999999943589,7499.999999965602,1.5015839548550162e-9,3.295404369167836e-9,0.02805647087,32353.38135614732,102.23141024490772,0.009839837621326493,3.918010592567659e-9
2016-12-05T08:00:00.0,9952.77712896324,21742.91806,3913.330977000001,93.19886149,458.54988671585977,66883.00676725834,1.4287753240751156e-7,2.4289180509276965e-7,1.2144590254638483e-7,9952.777128718857,122.99999999930463,7499.999999957599,1.4923194906304825e-9,3.2750724018577065e-9,0.02729582977,31695.69518896324,1.4287753240751156e-7,0.009839837621377696,3.918010602747877e-9
2016-12-05T09:00:00.0,9952.777129001945,21206.23,3821.09487,92.186278,488.36086518423116,70469.67579022313,1.646493322634103e-7,2.799038648477975e-7,1.3995193242389875e-7,9952.777128720547,122.99999999932552,7499.999999958873,1.4935455062665238e-9,3.2777630388151775e-9,0.02657583,31159.007129001944,1.646493322634103e-7,0.009839837621381405,3.918010601215422e-9
2016-12-05T10:00:00.0,9952.777129075712,21098.71,3786.95135,94.818139,519.1844271611296,74148.5809201892,2.0681426324639052e-7,3.515842475188639e-7,1.7579212375943194e-7,9952.777128722633,122.99999999935132,7499.999999960445,1.4951719822822331e-9,3.281332533648407e-9,0.02666727,31051.487129075715,2.0681426324639052e-7,0.009839837621388374,3.9180106016373966e-9
2016-12-05T11:00:00.0,9952.777128942183,21175.76,3749.13655,107.46378,547.3761281738946,77861.62957015685,1.3117756429648008e-7,2.230018593040161e-7,1.1150092965200805e-7,9952.77712871769,122.9999999992902,7499.999999956719,1.491514459176391e-9,3.27330566469822e-9,0.02788059,31128.537128942182,1.3117756429648008e-7,0.00983983762140561,3.918010602667501e-9
2016-12-05T12:00:00.0,9952.777128552403,21940.99,3612.49302,115.932028,562.9221881223071,81612.49302012075,3.2691693193852944e-8,5.557587842955e-8,2.7787939214775e-8,9952.777128495365,122.99999999654264,7499.999999789185,1.4620530549875708e-9,3.2086491133467294e-9,0.03614168,31893.76712855241,3.2691693193852944e-8,0.009839837621459194,3.918010601207653e-9
2016-12-05T13:00:00.0,21.384585625406785,23816.07,3431.29859,130.702166,569.9999999842591,85499.99999991705,12.579167963734275,21.384585538348265,10.692292769174133,8.559566889521198e-8,1.057822066935681e-9,6.450134554485859e-8,1.462852088255959e-9,3.210402686775137e-9,0.05024969,23837.454585625404,12.579167963734275,0.009873270370257101,4.112194162494152e-9
2016-12-05T14:00:00.0,1.7230886732102477,25417.51,3632.52545,120.871417,450.0000000248616,82068.70140998888,1.013581518847342,1.7230885820404813,0.8615442910202407,8.9705473335574e-8,1.1086125086007543e-9,6.759832369516793e-8,1.4642931212152701e-9,3.2135652047914456e-9,0.04925293,25419.23308867321,1.013581518847342,0.009872750872550254,4.112194213117824e-9
2016-12-05T15:00:00.0,6587.975939429992,26841.46,3756.73148,114.259111,330.0000000678634,78436.1759600638,184.35991165874776,313.4118498198712,156.7059249099356,6274.56408960863,77.54332012424379,4728.251227088036,1.4902331660842924e-9,3.2704937147967614e-9,0.03908329,33429.43593943,184.35991165874776,0.009863758470424576,4.112194243002582e-9
2016-12-05T16:00:00.0,5183.805939462889,28245.63,3937.55319,107.45867,449.9999978605141,79407.69570715922,6.936472071306243e-5,0.00011792002521220611,5.8960012606103056e-5,5183.805821541374,64.0633370766596,3906.301041259731,1.4896430472737252e-9,3.2691986289639755e-9,0.03498682,33429.43593946289,6.936472071306243e-5,0.009863930350195614,4.112194272706969e-9
2016-12-05T17:00:00.0,4670.535939467847,28758.9,4118.79395,108.1125,406.6145878275367,79376.44355842634,0.00013958067728831057,0.00023728715139012795,0.00011864357569506398,4670.535702179206,57.720160306527674,3519.5219699102236,1.4896752523984115e-9,3.2692693069358987e-9,0.03007759,33429.435939467854,0.00013958067728831057,0.009863930350197541,4.112194294887135e-9
2016-12-05T18:00:00.0,4291.995939468723,29137.44,4354.87727,103.19433,356.2322307079895,78777.17157834394,0.00011317866591161298,0.00019240373204974207,9.620186602487103e-5,4291.995747063501,53.042027371689024,3234.2699616883547,1.4896730973141994e-9,3.269264577347582e-9,0.030035520000000007,33429.43593946873,0.00011317866591161298,0.009863930350197964,4.1121943342792296e-9
2016-12-05T19:00:00.0,4077.775939469922,29351.66,4420.9861200000005,101.91611,306.08988821189456,77656.56427003967,8.605092805749395e-5,0.00014628657769773972,7.314328884886986e-5,4077.7757931818546,50.39462012178055,3072.8426903524723,1.4896617594998262e-9,3.269239695167068e-9,0.02754491,33429.43593946992,8.605092805749395e-5,0.009863930350198112,4.112194347901498e-9
2016-12-05T20:00:00.0,4290.215939470299,29139.22,4454.15736,97.768889,254.57833540731357,76308.42084039953,62.30372683392814,105.91633561767783,52.958167808838915,4184.299603851132,51.71107969309355,3153.1146154325334,1.489686268675727e-9,3.269293483465143e-9,0.02771776,33429.435939470306,62.30372683392814,0.009863930350193785,4.1121943558761875e-9
2016-12-05T21:00:00.0,4462.405939469145,28967.03,4504.293970000001,95.838028,261.4885578395957,75007.37809583945,111.0270762342565,188.74602959823605,94.37301479911802,4273.659909869419,52.81542649982266,3220.45283535504,1.4896808255967602e-9,3.2692815379817413e-9,0.03138583,33429.43593946915,111.0270762342565,0.009863930350190366,4.1121943661530595e-9
2016-12-05T22:00:00.0,4746.125939466288,28683.31,4518.81014,96.845111,312.84883506888553,73723.53696120187,190.81139488340872,324.37937130179483,162.18968565089742,4421.746568163004,54.64553469318803,3332.044798365124,1.4897346045864363e-9,3.269399562363245e-9,0.03579967,33429.43593946629,190.81139488340872,0.009863916156498247,4.11219437059228e-9
2016-12-05T23:00:00.0,4246.7259394387265,29182.71,4348.47909,100.26003,432.84880832912637,72536.77161957437,202.3757039772783,344.0386967613731,172.01934838068655,3902.6872426758637,48.23081283125326,2940.9032214178815,1.4899366472653313e-9,3.2698429690236826e-9,0.04551439,33429.43593943873,202.3757039772783,0.009863853256806342,4.1121943462205876e-9
2016-12-06T00:00:00.0,5.195498301559762e-8,29758.3,4257.546270000001,107.86244,552.848803394324,71129.19575099963,1.4845336649497164e-8,2.523707230414518e-8,1.261853615207259e-8,2.531128024754039e-8,3.1280590634813264e-10,1.9073530874886135e-8,1.4066304639120452e-9,3.0870176533205574e-9,0.06591313,29758.300000051957,1.4845336649497164e-8,0.009863930350246996,4.11219433477708e-9
2016-12-06T01:00:00.0,7.86788062907255e-8,29148.7,4205.296270000001,111.10528,444.9962273376054,66871.6494810259,2.2719174763107406e-8,3.862259709728259e-8,1.9311298548641295e-8,3.86218489251477e-8,4.773027021833658e-10,2.9103823303863766e-8,1.4343602682952204e-9,3.147874003193654e-9,0.05579761,29148.700000078676,2.2719174763107406e-8,0.00986393035026061,4.112194328168383e-9
2016-12-06T02:00:00.0,1.0683359746713332e-7,28051.82,3841.71291,112.41589,333.9008112877441,62666.35321106226,3.099599412045878e-8,5.269319000477992e-8,2.634659500238996e-8,5.2691680443984896e-8,6.511827413348058e-10,3.9706264715536935e-8,1.4487270183684979e-9,3.179403542923447e-9,0.05116623,28051.820000106833,3.099599412045878e-8,0.009863930350268366,4.112194289451136e-9
2016-12-06T03:00:00.0,1.700726739357963e-7,26865.19,3763.12498,109.27456,221.4947852450931,58824.64030110926,4.9411077985974494e-8,8.399883257615664e-8,4.199941628807832e-8,8.461011588983865e-8,1.0456422483692184e-9,6.375867368104989e-8,1.4637254698009917e-9,3.2123194263288232e-9,0.04642714,26865.190000170067,4.9411077985974494e-8,0.009863930350252743,4.112194275975305e-9
2016-12-06T04:00:00.0,2639.411376205914,26229.39,3944.43747,114.85875,112.23008921848844,55061.51532118035,5.815431480444842e-6,9.886233516756231e-6,4.943116758378116e-6,2639.4113663181915,32.61879512186882,1988.9509220651717,1.4894588309064912e-9,3.26879434426215e-9,0.04001575,28868.801376205913,5.815431480444842e-6,0.009863930350223617,4.112194299995789e-9
2016-12-06T05:00:00.0,8403.425939363557,25026.01,3755.53935,110.06419,30.000003213824275,53106.028773252896,7.48109921433425,12.717868664368225,6.358934332184113,8390.7080706977,103.69538866815067,6322.889552936016,1.4900314719636188e-9,3.2700510730887477e-9,0.03522782,33429.43593936355,7.48109921433425,0.00986381247590089,4.112194273833198e-9
2016-12-06T06:00:00.0,9496.035939416097,23933.4,3642.23376,114.00992,30.00000002663497,55673.37897619629,3.1907808925387745e-8,5.424327517315917e-8,2.7121637586579583e-8,9496.035939360361,117.35542808091297,7155.818785421522,1.4907712397491936e-9,3.271674581374695e-9,0.03217814,33429.4359394161,3.1907808925387745e-8,0.009849573694255716,4.112194249609975e-9
2016-12-06T07:00:00.0,10035.8606598131,23159.92333,3690.148113,107.906972,33.35535770836384,59186.9640016252,48.87266534744637,83.08353109065882,41.54176554532941,9952.777128720907,122.99999999932997,7499.999999959144,1.5329053996485727e-9,3.3641430005894146e-9,0.03054980087,33195.783989813106,48.87266534744637,0.00984957369413956,4.112194260454207e-9
2016-12-06T08:00:00.0,10166.574818813004,22310.19556,3596.5045939999995,109.9086947,90.00000082671713,62996.815888591824,125.76334711083145,213.79769008841345,106.89884504420672,9952.777128723055,122.99999999935652,7499.999999960763,1.534704545231073e-9,3.368091439299199e-9,0.02957909966,32476.770378813006,125.76334711083145,0.0098489979158751,4.112194241310508e-9
2016-12-06T09:00:00.0,10173.75027863723,21680.72,3498.15736,113.49642,210.00000016820624,66900.31129456006,129.98420582445198,220.97314990156835,110.48657495078417,9952.777128734113,122.99999999949317,7499.999999969095,1.5473127212485725e-9,3.395761579354283e-9,0.028551,31854.47027863723,129.98420582445198,0.009844967385416339,4.1121942219158754e-9
2016-12-06T10:00:00.0,10198.788062243664,21536.01,3396.4490200000005,126.01531,330.00000008588995,70902.15393453666,144.71231382616438,246.01093350447942,123.00546675223971,9952.77712873763,122.99999999953666,7499.999999971747,1.5529495198647415e-9,3.4081322035393526e-9,0.02812845,31734.798062243663,144.71231382616438,0.009843188828078782,4.1121942027558446e-9
2016-12-06T11:00:00.0,10214.82171763225,21583.53,3294.01616,134.03214,450.0000000264814,75005.70491451594,154.1438758221578,262.0445888976683,131.02229444883415,9952.777128733036,122.99999999947987,7499.999999968284,1.5457828408637284e-9,3.3924040751080373e-9,0.02951124,31798.35171763225,154.1438758221578,0.009845459506512326,4.112194184745641e-9
2016-12-06T12:00:00.0,9967.74030603606,22418.01,3220.88421,130.491444,569.999999934302,79211.68875449173,8.801869031096578,14.963177352864182,7.481588676432091,9952.77712868168,122.99999999884521,7499.999999929585,1.515208313854975e-9,3.325304643495095e-9,0.035849,32385.750306036058,8.801869031096578,0.00985534623369007,4.112194174859344e-9
2016-12-06T13:00:00.0,73.60470355304477,24483.28,3154.0833,156.812222,569.9999999558129,83490.80454442874,43.29688436783907,73.60470342532642,36.80235171266321,1.2624719960861658e-7,1.5602083067814965e-9,9.513465285253026e-8,1.471153130928517e-9,3.228620311040067e-9,0.0476201,24556.884703553045,43.29688436783907,0.009870344879871894,4.112194178333092e-9
2016-12-06T14:00:00.0,89.22003520303026,25755.45,3212.34255,164.619889,450.0000000149166,80336.72124453122,52.48237358637246,89.22003509683319,44.61001754841659,1.0472923206911282e-7,1.2942815234210124e-9,7.89196050866471e-8,1.467841984590734e-9,3.221353607055116e-9,0.04811683,25844.67003520303,52.48237358637246,0.009871500377384304,4.112194195228607e-9
2016-12-06T15:00:00.0,6293.835939401558,27135.6,3247.72218,138.04363899999998,330.00000006500255,77124.37869461747,213.7058793703536,363.29999492960116,181.64999746480058,5930.535944470467,73.29169655179858,4469.005887304791,1.4901676342792798e-9,3.270349897465829e-9,0.0379636,33429.435939401556,213.7058793703536,0.009863928440235545,4.112194204559237e-9
2016-12-06T16:00:00.0,5337.635939461013,28091.8,3331.67591,108.94158,446.9079190100398,78345.66240192963,64.40791576399245,109.49345679878716,54.74672839939358,5228.142482660735,64.6112654836883,3939.7113099809935,1.4896797266008574e-9,3.2692791261046776e-9,0.03147533,33429.435939461015,64.40791576399245,0.009863928440357104,4.1121942251998156e-9
2016-12-06T17:00:00.0,4601.025939468902,28828.41,3744.27079,110.20728,457.3341968215621,78953.69780191801,8.986250729880682e-5,0.00015276626240797158,7.638313120398579e-5,4601.02578670115,56.86113176673627,3467.142180898553,1.4896675781302836e-9,3.2692524648428292e-9,0.02829678,33429.4359394689,8.986250729880682e-5,0.009863928440363675,4.112194315771116e-9
2016-12-06T18:00:00.0,4216.395939470427,29213.04,4032.94904,100.51267,403.99798889987034,78676.56919282394,4.9979571425064625e-5,8.496527142260986e-5,4.248263571130493e-5,4216.395854503666,52.10773670441633,3177.3010185619714,1.4896640800823642e-9,3.2692447879611204e-9,0.02807019,33429.43593947043,4.9979571425064625e-5,0.00986392844036416,4.112194356310755e-9
2016-12-06T19:00:00.0,4122.8559394717295,29306.58,4260.24071,96.728805,355.6029620153642,77820.9211713933,0.0001318610500862891,0.00022416378514669147,0.00011208189257334573,4122.855715306455,50.95173401568005,3106.8130497365883,1.4896801471005612e-9,3.2692800489412304e-9,0.02452,33429.43593947173,0.0001318610500862891,0.009863928440364393,4.112194389323044e-9
2016-12-06T20:00:00.0,4101.1259394716935,29328.31,4420.61802,91.366417,309.8358670413769,76667.49351113728,0.000186673741054305,0.00031734535979231846,0.00015867267989615923,4101.125622124844,50.68318570732795,3090.4381528858503,1.4896689579980155e-9,3.269255493126488e-9,0.025088270000000003,33429.435939471696,0.000186673741054305,0.009863928440363878,4.112194416733678e-9
2016-12-06T21:00:00.0,4499.085939470772,28930.35,4461.86569,91.584917,269.162658349827,75337.31364403051,116.78196715478802,198.52934416313963,99.26467208156981,4300.556595306143,53.14782541380539,3240.7210618174017,1.4896953009398493e-9,3.2693133058417447e-9,0.02944417,33429.43593947077,116.78196715478802,0.009863928440356853,4.112194425625274e-9
2016-12-06T22:00:00.0,4686.775939464186,28742.66,4400.50225,97.117361,330.0001027736407,74116.1690158553,192.02449289789138,326.44163792641535,163.22081896320768,4360.334301536281,53.886579810811746,3285.7670616348623,1.4897085777598703e-9,3.269342443400497e-9,0.03723853,33429.43593946419,192.02449289789138,0.009863924496074723,4.1121944183562626e-9
2016-12-06T23:00:00.0,4467.665939389645,28961.77,4264.65967,112.17744,450.000004472151,73001.43382749755,213.45779864432563,362.87825769535357,181.43912884767678,4104.787681692802,50.72844275679573,3093.19772907291,1.4899715362376827e-9,3.2699195370181337e-9,0.04668295,33429.435939389645,213.45779864432563,0.009863842035326323,4.112194399795885e-9
2016-12-07T00:00:00.0,10.51049366191277,29509.14,4060.48839,125.26514,569.9999999186582,71829.97188657783,6.1826433140271115,10.510493633846089,5.255246816923044,2.6657999069974493e-8,3.294491420014744e-10,2.0088362317163074e-8,1.4086823330376696e-9,3.091520723867949e-9,0.06515591999999999,29519.650493661913,6.1826433140271115,0.009893198159479139,4.1121943747898574e-9
2016-12-07T01:00:00.0,21.3989486766236,28996.42,3735.118,130.70936,449.9999999340714,67769.48349660511,12.587616846749299,21.398948639473808,10.699474319736904,3.572119424327344e-8,4.414553681926325e-10,2.691801025564832e-8,1.4285981794952564e-9,3.135228414816434e-9,0.05718035,29017.818948676624,12.587616846749299,0.009885701968454497,4.112194335013243e-9
2016-12-07T02:00:00.0,1.1060826946627842e-7,27804.11,3631.19441,99.096139,329.99999995622755,64034.36549663928,3.7226089446120663e-8,6.328435205840512e-8,3.164217602920256e-8,4.588139475480077e-8,5.670187809716405e-10,3.4574315912904906e-8,1.4425226530725278e-9,3.1657873262356313e-9,0.05285597,27804.11000011061,3.7226089446120663e-8,0.009868590726421312,4.112194313571709e-9
2016-12-07T03:00:00.0,1.5784760641579934e-7,26668.98,3138.39579,114.87619,230.91372957915547,60403.17108668113,5.6246528760566536e-8,9.561909889296311e-8,4.7809549446481556e-8,6.077478437371128e-8,7.510766473765563e-10,4.579735654735099e-8,1.453723149124939e-9,3.190368145382388e-9,0.04935149,26668.98000015785,5.6246528760566536e-8,0.00986859072647692,4.1121942145938315e-9
2016-12-07T04:00:00.0,88.03544671036003,26097.75,3584.3911700000003,130.075,116.04740821844138,57264.77529673423,51.78555678453666,88.03544653371232,44.01772326685616,1.7517153961314727e-7,2.164832899766617e-9,1.320020060833303e-7,1.4761811676930135e-9,3.239654935023951e-9,0.04290966,26185.78544671036,51.78555678453666,0.00986859072641081,4.11219430486963e-9
2016-12-07T05:00:00.0,8611.635939136371,24817.8,3533.82171,134.42128,30.000000078189025,53680.384126873585,33.75878460327819,57.38993382557292,28.69496691278646,8554.24600530931,105.71644929243327,6446.124956855687,1.4902422732716354e-9,3.2705137016012716e-9,0.03774194,33429.435939136376,33.75878460327819,0.009863740509801992,4.1121942933570496e-9
2016-12-07T06:00:00.0,9636.585939397666,23792.85,3537.6643200000003,117.923,30.000000023918588,56592.68737373666,2.8553912989928852e-8,4.8541652082879044e-8,2.4270826041439522e-8,9636.585939347633,119.09239553981978,7261.731435354864,1.490902164235262e-9,3.271961910712509e-9,0.03306744,33429.43593939767,2.8553912989928852e-8,0.009847884045133254,4.112194294472592e-9
2016-12-07T07:00:00.0,10064.062002150325,23006.89556,3522.77778,119.8315278,31.179243472054313,60316.75448909891,65.46169024832678,111.28487342215551,55.64243671107776,9952.777128726631,122.99999999940073,7499.999999963458,1.5381595389722163e-9,3.375673833499136e-9,0.02949111938,33070.957562150325,65.46169024832678,0.009847884044808462,4.112194292003299e-9
2016-12-07T08:00:00.0,10204.63949295248,22477.260830000003,3394.428209,128.9410274,90.00000026657605,64293.97670906986,148.1543318924811,251.86236421721787,125.93118210860894,9952.777128733716,122.99999999948827,7499.999999968796,1.5467387939229125e-9,3.3945020276585887e-9,0.02918556023,32681.900322952482,148.1543318924811,0.009845153044415342,4.112194266626523e-9
2016-12-07T09:00:00.0,10211.759163333114,21945.78,3325.40044,132.50086000000002,210.00000012772793,68399.54850004616,152.34237328996872,258.98203459294683,129.49101729647342,9952.777128738611,122.99999999954876,7499.999999972485,1.5547224889109964e-9,3.4120231947307124e-9,0.02890363,32157.539163333113,152.34237328996872,0.009842631780882315,4.112194254094677e-9
2016-12-07T10:00:00.0,10214.214667939006,21754.27,3259.26386,133.72861,330.0000000555252,72574.14806002617,153.78678776194346,261.4375391953039,130.71876959765194,9952.77712874214,122.99999999959238,7499.999999975144,1.5620190702742417e-9,3.42803640932766e-9,0.02944718,31968.484667939003,153.78678776194346,0.009840352405808776,4.112194242939723e-9
2016-12-07T11:00:00.0,10232.840503605354,21662.79,3206.26153,143.04153,450.0000000051687,76814.88420000886,164.74316168526434,280.06337486494937,140.03168743247468,9952.77712873885,122.99999999955172,7499.999999972665,1.5551691869081445e-9,3.413003526550815e-9,0.03089298,31895.630503605353,164.74316168526434,0.009842497567902935,4.11219423570174e-9
2016-12-07T12:00:00.0,10008.612641398135,22467.76,3108.6226699999997,150.92761000000002,569.9999999347624,81108.62266998905,32.84441923498459,55.83551269947381,27.917756349736905,9952.77712869714,122.99999999903625,7499.999999941234,1.520218249204935e-9,3.3362995417744262e-9,0.0377222,32476.37264139813,32.84441923498459,0.009853697164106555,4.1121942234904964e-9
2016-12-07T13:00:00.0,115.20975343139607,24563.73,3070.67821,177.614749,569.9999999806995,85499.99999993775,67.77044192285999,115.20975126886198,57.60487563443099,2.1609938525690082e-6,2.6706339389185136e-8,1.6284353286088496e-6,1.5402326544154014e-9,3.3802235316143645e-9,0.051003900000000005,24678.939753431394,67.77044192285999,0.009873958172262953,4.402966953585628e-9
2016-12-07T14:00:00.0,100.77172722070624,26105.76,3052.74534,170.39575,450.00000060000787,82429.32179157397,59.277486564257174,100.77172715923719,50.385863579618594,5.996695610706292e-8,7.410932150629286e-10,4.518861067456882e-8,1.502105659882944e-9,3.296549312827424e-9,0.05769873,26206.531727220707,59.277486564257174,0.00988644859020367,4.402966955229236e-9
2016-12-07T15:00:00.0,6025.525939409529,27403.91,3259.01382,149.035666,330.0000006289542,79376.57645162685,213.7058794347335,363.29999503904696,181.64999751952348,5662.22594436894,69.97582505327247,4266.818600809297,1.5426637542451803e-9,3.3855588689926265e-9,0.04322741,33429.43593940953,213.7058794347335,0.009873345947746628,4.402967057832428e-9
2016-12-07T16:00:00.0,4896.725939462816,28532.71,3353.10877,143.33845,432.60003054770505,80384.38123244395,68.1380419328692,115.83467128587763,57.917335642938816,4780.891268175396,59.08397408854109,3602.6813468622613,1.5421299720641494e-9,3.384387420585852e-9,0.03596911,33429.43593946281,68.1380419328692,0.00987334594776987,4.402967110164433e-9
2016-12-07T17:00:00.0,4256.545939468036,29172.89,3537.9722100000004,124.36625,406.27276362513277,80633.95380931399,30.456478785624455,51.77601393556157,25.888006967780786,4204.769925530932,51.96405929205753,3168.540200735215,1.542137955158875e-9,3.384404940435577e-9,0.03387026,33429.435939468036,30.456478785624455,0.00987334594777217,4.4029672102345065e-9
2016-12-07T18:00:00.0,3895.1559394700366,29534.28,3642.09257,116.33017,359.7684532309187,80264.521800057,38.94843416052026,66.21233807288444,33.10616903644222,3828.94360139561,47.319462385029865,2885.3330722579185,1.5421421327148576e-9,3.3844141085784523e-9,0.03321644,33429.43593947003,38.94843416052026,0.009873345947771861,4.40296727042304e-9
2016-12-07T19:00:00.0,3712.1159394708816,29717.32,3807.81942,118.05028,323.87378799833823,79507.7623023227,64.06918104994882,108.91760778491299,54.458803892456494,3603.1983316844266,44.52962113617908,2715.220800986529,1.542145882108101e-9,3.3844223370673327e-9,0.03117913,33429.43593947088,64.06918104994882,0.009873345947771114,4.4029673624188845e-9
2016-12-07T20:00:00.0,3607.0259394697855,29822.41,3863.04395,119.78103,304.82180637292146,78415.16368331702,76.29154697730785,129.69562986142333,64.84781493071166,3477.3303096068203,42.974098841724675,2620.371880592968,1.54213259596242e-9,3.3843931790423124e-9,0.03367998,33429.43593946979,76.29154697730785,0.00987334594777085,4.402967384004765e-9
2016-12-07T21:00:00.0,3924.895939468457,29504.54,3904.03005,125.74772,292.8725634913057,77172.49161391778,177.08770577511297,301.049099817692,150.524549908846,3623.846839649223,44.784802825350745,2730.7806600823624,1.5421527555324577e-9,3.38443742161361e-9,0.03557575,33429.43593946846,177.08770577511297,0.009873345947764794,4.402967396746496e-9
2016-12-07T22:00:00.0,4146.365939463169,29283.07,3912.1759,124.85769,362.4440695714503,75999.24222400793,213.70584428908262,363.2999352914404,181.6499676457202,3783.0660041701854,46.75249053529232,2850.761618005629,1.542186015604031e-9,3.384510414791799e-9,0.03962027,33429.43593946317,213.70584428908262,0.009873345947749709,4.402967401481814e-9
2016-12-07T23:00:00.0,3890.925939346743,29538.51,3916.50923,121.25425,465.99871109841035,74937.82794202135,213.70587642462215,363.2999899218576,181.6499949609288,3527.6259494233427,43.59567045107444,2658.2725884801484,1.542408724430083e-9,3.3849991757672013e-9,0.04954821,33429.43593934674,213.70587642462215,0.00987334594775165,4.402967405061435e-9
2016-12-08T00:00:00.0,0.2585221839860376,29835.87,3839.37036,120.13917,569.9999998563613,73679.59130050929,0.15207185920369046,0.25852216064627376,0.12926108032313688,2.190169538244892e-8,2.7066903007932153e-10,1.650420915117814e-8,1.4380684665598766e-9,3.1560120847997994e-9,0.07238810999999999,29836.128522183983,0.15207185920369046,0.009908930903648016,4.402967389115206e-9
2016-12-08T01:00:00.0,8.881538609888981,29554.25,3644.07174,124.45067,449.99999986787174,69840.22094053336,5.224434458839145,8.881538580026547,4.440769290013273,2.8401610558653533e-8,3.5099731999568174e-10,2.1402275609492788e-8,1.4608237592501226e-9,3.2059512778170625e-9,0.06440756,29563.13153860989,5.224434458839145,0.009900724978979897,4.402967292628842e-9
2016-12-08T02:00:00.0,8.84568237014871e-8,28635.67,3606.2083,103.29461,329.9999998832115,66196.14920056236,2.7460425625070437e-8,4.668272356261974e-8,2.334136178130987e-8,4.028898948640701e-8,4.979058249481706e-10,3.0360111277327475e-8,1.4851106524603563e-9,3.259251750121486e-9,0.05741667,28635.670000088456,2.7460425625070437e-8,0.009875986188999984,4.402967273556923e-9
2016-12-08T03:00:00.0,1.250577335185288e-7,27344.32,3219.65045,105.74192,226.71526589321795,62589.940900600384,4.011614598178296e-8,6.819744816903103e-8,3.4098724084515516e-8,5.5360120408101856e-8,6.841602823105253e-10,4.1717090384788127e-8,1.500164941395941e-9,3.2922901755605953e-9,0.053675440000000005,27344.320000125055,4.011614598178296e-8,0.009875986189003155,4.402967078817305e-9
2016-12-08T04:00:00.0,36.43830478135733,26716.08,3698.49765,109.21225,120.98322191419092,59370.290450649794,21.434296741987342,36.43830446137848,18.21915223068924,3.1844494109933316e-7,3.935457134067105e-9,2.399668984187259e-7,1.53391374240624e-9,3.3663559285569063e-9,0.04518046,26752.51830478136,21.434296741987342,0.00987598618898632,4.4029673236394464e-9
2016-12-08T05:00:00.0,7868.055939273819,25561.38,3861.72913,107.81389,30.000000135005227,55671.79280089753,12.74773041582404,21.67114170690087,10.835570853450434,7846.384797565375,96.9684458531943,5912.710112999652,1.542673850552457e-9,3.385581026538333e-9,0.04008599,33429.43593927382,12.74773041582404,0.009873177281840896,4.402967398141778e-9
2016-12-08T06:00:00.0,9187.665939363877,24241.77,3591.20136,104.02147,30.000000018931797,57722.77378390497,2.266693731266321e-8,3.8533793431527456e-8,1.9266896715763728e-8,9187.665939323799,113.54448069268734,6923.443944676057,1.5437658875805946e-9,3.387977631524809e-9,0.03812799,33429.43593936387,2.266693731266321e-8,0.009853145417736756,4.4029672656055134e-9
2016-12-08T07:00:00.0,9952.777128949403,23021.3475,3714.743007,102.6013052,39.53286387630378,61055.01636858882,1.2907920246106585e-7,2.1943464418381193e-7,1.0971732209190597e-7,9952.777128728372,122.99999999942222,7499.999999964769,1.5964966112800372e-9,3.5037014688145484e-9,0.032242950439999994,32974.1246289494,1.2907920246106585e-7,0.009853145417697037,4.402967331653285e-9
2016-12-08T08:00:00.0,9952.777129625892,22288.72389,3708.159676,99.29125021,59.94141193086111,64840.2733615615,5.231847380617058e-7,8.894140547048998e-7,4.447070273524499e-7,9952.777128734871,122.99999999950256,7499.999999969667,1.6052852500706721e-9,3.5229891806844404e-9,0.02983139992,32241.50101962589,5.231847380617058e-7,0.009853145417684799,4.402967328777853e-9
2016-12-08T09:00:00.0,10063.686746613488,21717.33,3687.21986,101.04444,83.66001531048798,68632.11368553908,65.24095169132858,110.90961787525858,55.45480893762929,9952.777128736621,122.99999999952416,7499.999999970985,1.6081985589872324e-9,3.529382783187535e-9,0.02883906,31781.016746613488,65.24095169132858,0.009853145417672892,4.4029673185562495e-9
2016-12-08T10:00:00.0,10159.834922670465,21623.22,3719.67819,106.53875,161.0802373930476,72444.89382551801,121.79870231234702,207.05779393098993,103.52889696549497,9952.777128737865,122.99999999953957,7499.999999971924,1.6105047330887312e-9,3.5344439562145704e-9,0.02854365,31783.054922670468,121.79870231234702,0.009852471962319266,4.402967337680976e-9
2016-12-08T11:00:00.0,10165.315422818565,21638.03,3682.99301,109.279,281.0802368300508,76225.21563549787,125.02252592882913,212.53829407900952,106.26914703950476,9952.777128737946,122.99999999954055,7499.999999971984,1.6106575113230441e-9,3.5347792461990172e-9,0.02907264,31803.345422818562,125.02252592882913,0.00985243045356139,4.402967320628363e-9
2016-12-08T12:00:00.0,9952.777128798556,22361.51,3722.79857,113.827778,401.0802362995771,80042.22262547779,5.2778981196258285e-8,8.972426803363908e-8,4.486213401681954e-8,9952.777128707252,122.99999999916122,7499.999999948855,1.5798625641867314e-9,3.4671960764313994e-9,0.03717239,32314.28712879855,5.2778981196258285e-8,0.009853145417678871,4.40296734727426e-9
2016-12-08T13:00:00.0,7342.752871724007,24294.97,3852.61804,127.845583,410.26231148898574,83819.42405543452,2.2663364890037345e-8,3.8527720313063486e-8,1.9263860156531743e-8,7342.752871683935,90.74438134517683,5533.193984462002,1.5437587775549743e-9,3.3879620277289517e-9,0.04649226,31637.722871724007,2.2663364890037345e-8,0.009853145417683262,4.402967428061311e-9
2016-12-08T14:00:00.0,4247.835461439086,25737.12,3833.94903,125.935639,373.1709629988518,85499.9999999043,1.7292347585295596e-8,2.9396990895002513e-8,1.4698495447501256e-8,4247.83546140811,52.49627867609038,3200.9926022006325,1.5800371624218215e-9,3.467579252999652e-9,0.05101602,29984.955461439087,1.7292347585295596e-8,0.00985314541768806,4.615337575022752e-9
2016-12-08T15:00:00.0,6367.215939446529,27062.22,4165.1133899999995,115.005806,299.7414558350568,84867.04357211302,1.7433099873244984e-8,2.9636269784516474e-8,1.4818134892258237e-8,6367.215939415312,78.68834501315382,4798.069817875233,1.5807232202945271e-9,3.469084888501354e-9,0.04103802,33429.43593944653,1.7433099873244984e-8,0.009853145417683694,4.615337761252462e-9
2016-12-08T16:00:00.0,5316.535939479199,28112.9,4363.648120000001,92.287194,263.43384800844626,85499.99999999633,2.456420378983835e-9,4.175914644272519e-9,2.0879573221362596e-9,5316.535939470849,65.70366362010492,4006.320952445422,4.1748294119619204e-9,9.162159092222096e-9,0.03587619,33429.435939479205,2.456420378983835e-9,0.009853145417681862,0.0013089457380507416
2016-12-08T17:00:00.0,4524.515939479403,28904.92,5067.331,93.9395,236.86017077605675,85142.67414139667,2.4563424705705965e-9,4.1757821999700136e-9,2.0878910999850068e-9,4524.515939471053,55.91559555231689,3409.4875336778587,4.174697490932433e-9,9.161869575851366e-9,0.03476858,33429.4359394794,2.4563424705705965e-9,0.009853145417681992,0.001308945738314202
2016-12-08T18:00:00.0,4222.605939479453,29206.83,5695.50456,82.330861,198.8461194758793,83484.83198402941,2.4564313021879845e-9,4.175933213719574e-9,2.087966606859787e-9,4222.605939471103,52.18448316835416,3181.9806809972047,4.174848680294332e-9,9.162201378866549e-9,0.03430615,33429.43593947946,2.4564313021879845e-9,0.009853145417679666,0.0013089457385219556
2016-12-08T19:00:00.0,4146.805939479532,29282.63,6651.43283,73.130222,168.70959479173925,80971.30941398152,2.456519789034804e-9,4.176083641359167e-9,2.0880418206795835e-9,4146.805939471181,51.24771950135362,3124.860945204489,4.174999290971461e-9,9.162531911889261e-9,0.03158858,33429.43593947953,2.456519789034804e-9,0.009853145417676797,0.0013089457388589657
2016-12-08T20:00:00.0,4032.525939479592,29396.91,7145.34485,69.48827800000001,146.83694544059858,77444.73883814093,2.4563233674748715e-9,4.175749724707281e-9,2.0878748623536406e-9,4032.5259394712416,49.835406152212805,3038.7442775739514,4.1746658099040505e-9,9.16180004807104e-9,0.0319278,33429.4359394796,2.4563233674748715e-9,0.009853145417674047,0.0013089457390474447
2016-12-08T21:00:00.0,4464.505939479468,28964.93,7239.51612,71.2215,127.19392674031693,73338.13957466978,2.4565731661971296e-9,4.17617438253512e-9,2.08808719126756e-9,4464.505939471116,55.17397038534194,3364.2664869110936,4.175090577228243e-9,9.162732250424094e-9,0.03489985,33429.43593947947,2.4565731661971296e-9,0.009853145417670931,0.0013089457390856245
2016-12-08T22:00:00.0,4698.635939479253,28730.8,6960.55315,71.233361,111.15625027316457,69462.89125053577,2.4567384133918062e-9,4.1764553027660705e-9,2.0882276513830352e-9,4698.635939470901,58.06743314727939,3540.6971431267916,4.175371753299088e-9,9.163349324713796e-9,0.03784919,33429.435939479255,2.4567384133918062e-9,0.009853145417666928,0.0013089457389791133
2016-12-08T23:00:00.0,4242.005939478594,29187.43,6666.37494,70.27075,98.0001755679499,66043.03655261747,2.456559094661263e-9,4.176150460924147e-9,2.0880752304620736e-9,4242.005939470242,52.424235346969226,3196.599716278611,4.175067521311909e-9,9.162681651476778e-9,0.04786253,33429.43593947859,2.456559094661263e-9,0.00985314541766234,0.0013089457388700768
2016-12-09T00:00:00.0,3627.9259394774576,29801.51,6347.7360100000005,80.370889,80.16351406242487,62573.26263785099,2.45601490074612e-9,4.175225331268403e-9,2.0876126656342016e-9,3627.9259394691085,44.83521380827081,2733.8545005043175,4.174143437869761e-9,9.160653640586755e-9,0.06452139,33429.43593947746,2.45601490074612e-9,0.009853145417657323,0.0013089457387554947
2016-12-09T01:00:00.0,4475.205939477718,28954.23,6038.71515,69.95375,44.63769201820094,58959.3824373102,2.4564300404605557e-9,4.175931068782945e-9,2.0879655343914724e-9,4475.205939469368,55.30620483435617,3372.329563070498,4.174851421150465e-9,9.162207394000932e-9,0.05879459,33429.43593947772,2.4564300404605557e-9,0.009853145417630167,0.0013089457386481467
2016-12-09T02:00:00.0,5543.544055285769,27693.85,5624.72217,68.512917,30.000000000062705,56292.9981593356,7.33823315818963e-11,1.247499636892237e-10,6.237498184461185e-11,5543.544055262082,68.50911157508772,4177.384852139495,2.3561863155768474e-8,5.170930772016081e-8,0.05308567,33237.39405528576,7.33823315818963e-11,0.0038054266674333133,0.0013089457385104684
2016-12-09T03:00:00.0,6667.322857797229,26372.06,5608.287020000001,82.400778,30.00000000188023,54845.66215047254,7.10829165023858e-11,1.2084095805405586e-10,6.042047902702793e-11,6667.3228577691925,82.39717426552453,5024.2179430197875,2.791554160235225e-8,6.126397226518073e-8,0.04914854,33039.38285779724,7.10829165023858e-11,0.0036037335960542685,0.0013089457385053402
2016-12-09T04:00:00.0,6431.613854629895,25766.14,5713.3356,79.487444,30.00000000106124,54261.59438249932,6.734348090073322e-11,1.1448391753124647e-10,5.7241958765623234e-11,6431.613854588439,79.48419761427293,4846.597415504447,4.1342157566066515e-8,9.073027600857331e-8,0.04182457,32197.753854629893,6.734348090073322e-11,0.003246387106717284,0.0013089457385398863
2016-12-09T05:00:00.0,5179.340694291927,24694.73,5424.39808,64.01125,30.000000002498137,53394.857507040244,6.586971744409612e-11,1.1197851965496341e-10,5.5989259827481704e-11,5179.34069424046,64.00815542726602,3902.936306540611,5.1355597899768015e-8,1.1270596036467544e-7,0.03891294,29874.070694291928,6.586971744409612e-11,0.003094581675012872,0.0013089457384473106
2016-12-09T06:00:00.0,9952.777128690328,23395.79,5185.07405,65.44794499999999,30.000000011495143,51873.39704263929,6.56044841943376e-11,1.1152762313037391e-10,5.5763811565186953e-11,9952.777128607435,122.99999999792763,7499.999999873636,8.278288842737508e-8,1.8167688282354185e-7,0.035243899999999995,33348.56712869033,6.56044841943376e-11,0.0030615912666401564,0.0013089457383728225
2016-12-09T07:00:00.0,9952.777128927695,22614.63056,5010.067099,60.07511119,87.55511660074522,54188.32430164034,6.566041814309517e-11,1.1162271084326178e-10,5.581135542163089e-11,9952.777128702439,122.99999999910175,7499.9999999452275,2.2514493590597815e-7,4.941073078742443e-7,0.031629999160000005,32567.4076889277,6.566041814309517e-11,0.003061591266633202,0.0013089457383205186
2016-12-09T08:00:00.0,9952.777129282496,21978.48806,5260.282298,55.95666659,150.48306700116962,56678.25851202542,6.567962888954737e-11,1.1165536911223054e-10,5.582768455611527e-11,9952.777128714068,122.99999999924546,7499.9999999539905,5.683172454108827e-7,1.2472397081395836e-6,0.03088373947,31931.265189282498,6.567962888954737e-11,0.0030615912666299315,0.0013089457383964386
2016-12-09T09:00:00.0,11833.905939193086,21595.53,5276.61566,62.141693999999994,217.52946200173758,58917.977524172384,6.569338532806508e-11,1.1167875505771064e-10,5.583937752885532e-11,9952.777128720341,122.99999999932298,7499.999999958718,1881.128810472634,4128.360642743787,0.02842326,33429.435939193085,6.569338532806508e-11,0.003061591266630478,0.001308945738401172
2016-12-09T10:00:00.0,12059.615939263662,21369.82,5044.21526,66.281972,278.39082959238317,65269.723815820624,6.569299674579021e-11,1.1167809446784334e-10,5.583904723392167e-11,9952.777128720183,122.99999999932102,7499.999999958598,2106.8388105433687,4623.708051054226,0.02822784,33429.43593926366,6.569299674579021e-11,0.0030615912666311015,0.0013089457383313016
2016-12-09T11:00:00.0,12246.385939151372,21183.05,5011.3889,67.434917,335.1119191830267,72349.21791577918,6.56935835013961e-11,1.1167909195237336e-10,5.583954597618668e-11,9952.777128720423,122.99999999932399,7499.999999958779,2293.608810430839,5033.597003096254,0.02927722,33429.43593915137,6.56935835013961e-11,0.003061591266631692,0.0013089457383228399
2016-12-09T12:00:00.0,9952.777128853493,21894.66,5291.24532,69.8653058,390.6800637736728,79871.42732777995,6.564767341007898e-11,1.1160104479713427e-10,5.580052239856714e-11,9952.7771286896,122.99999999894308,7499.999999935553,1.6378212607304265e-7,3.5943933211833967e-7,0.03442051,31847.437128853493,6.564767341007898e-11,0.003061591266633195,0.0013089457384123598
2016-12-09T13:00:00.0,2.0193565578058133e-6,23564.99,4814.958320000001,81.83447209999999,443.8178195639383,82080.18331702068,6.555364116199329e-11,1.1144118997538859e-10,5.5720594987694296e-11,1.966707830612626e-6,2.4305282840702367e-8,1.4820294415062419e-6,5.253728600321219e-8,1.1529931528598557e-7,0.04167956,23564.99000201936,6.555364116199329e-11,0.0030615912666476135,0.0013089457382779242
2016-12-09T14:00:00.0,8.147953598182915e-8,25202.56,5263.75224,90.4416112,361.9864090795661,77265.22630756375,6.542361626158045e-11,1.1122014764468675e-10,5.5610073822343376e-11,5.424453554215868e-8,6.703734832356929e-10,4.0876431904615415e-8,2.7123780292025787e-8,5.952635801260981e-8,0.05092962,25202.560000081485,6.542361626158045e-11,0.003061591266651705,0.0013089457384139697
2016-12-09T15:00:00.0,7124.575939297573,26304.86,5183.57168,85.61702820000001,271.54785947155943,72001.47537660989,6.55616764829834e-11,1.1145485002107176e-10,5.572742501053588e-11,7124.575939241702,88.04807233080054,5368.784898219545,5.575916453363424e-8,1.223701104631397e-7,0.04113883,33429.43593929757,6.55616764829834e-11,0.0030615912666400167,0.001308945738389839
2016-12-09T16:00:00.0,6151.295939455426,27278.14,5640.00226,75.03133299999999,273.9819651936824,72186.68990389754,6.555973101795525e-11,1.1145154273052392e-10,5.572577136526196e-11,6151.295939400371,76.01992798158444,4635.361462291734,5.494348972759221e-8,1.2058001520342405e-7,0.03535597,33429.43593945542,6.555973101795525e-11,0.003061591266639195,0.0013089457385348287
2016-12-09T17:00:00.0,5207.085939464603,28222.35,6562.29393,73.04075,274.9736217665901,71182.0504152556,6.555953443658613e-11,1.114512085421964e-10,5.57256042710982e-11,5207.085939409629,64.35104114766874,3923.843972418825,5.4862388747075525e-8,1.204020294673123e-7,0.03400069,33429.435939464594,6.555953443658613e-11,0.0030615912666393068,0.0013089457388540116
2016-12-09T18:00:00.0,5113.335939468071,28316.1,7245.481390000001,67.663639,266.28697450558127,68543.60176674057,6.555976593215131e-11,1.1145160208465723e-10,5.572580104232861e-11,5113.335939413001,63.19244492368153,3853.197861200093,5.495792669281304e-8,1.2061169883863635e-7,0.032941160000000004,33429.435939468065,6.555976593215131e-11,0.0030615912666383132,0.0013089457391134702
2016-12-09T19:00:00.0,4902.405939468904,28527.03,7806.099509999999,53.91475,261.8188420205844,65151.319547007006,6.555967883448584e-11,1.1145145401862592e-10,5.572572700931296e-11,4902.40593941387,60.58569610732518,3694.249762641779,5.492196475192471e-8,1.2053277608726837e-7,0.03222277,33429.435939468895,6.555967883448584e-11,0.0030615912666358907,0.0013089457394531438
2016-12-09T20:00:00.0,4939.055939468389,28490.38,8122.22449,51.491028,268.4928497192321,61039.47110871505,6.555973310975136e-11,1.114515462865773e-10,5.572577314328865e-11,4939.055939413332,61.03862999116556,3721.8676823881433,5.494438926398893e-8,1.2058198934290684e-7,0.0324367,33429.435939468385,6.555973310975136e-11,0.0030615912666350736,0.001308945739652742
2016-12-09T21:00:00.0,4994.595939467223,28434.84,8508.099409999999,51.303166999999995,278.0435133017203,56639.11561016954,6.55597497764858e-11,1.1145157462002585e-10,5.5725787310012923e-11,4994.595939412159,61.72501329016509,3763.7203225710414,5.495128152008181e-8,1.2059711521766626e-7,0.03401069,33429.435939467214,6.55597497764858e-11,0.00306159126663477,0.0013089457400182526
2016-12-09T22:00:00.0,4998.165939463641,28431.27,8340.37259,54.750861,288.4684211832086,51894.73783180691,6.555977666608644e-11,1.1145162033234694e-10,5.572581016617347e-11,4998.165939408566,61.769132634331704,3766.4105264836403,5.4962395667475465e-8,1.2062150653442362e-7,0.03737049,33429.43593946364,6.555977666608644e-11,0.0030615912666352974,0.001308945739857329
2016-12-09T23:00:00.0,4842.475939430134,28586.96,7688.050859999999,59.71430600000001,295.4897544088621,47320.77707735694,6.556085989677738e-11,1.1145346182452155e-10,5.5726730912260776e-11,4842.475939374608,59.845059608642075,3649.0890005269553,5.5413907626279845e-8,1.2161240316525446e-7,0.04513587,33429.43593943013,6.556085989677738e-11,0.0030615912666361903,0.001308945739381083
2016-12-10T00:00:00.0,5.3872939680430354e-8,28731.14,7140.30088,64.50008299999999,295.623569608827,43281.81652695126,6.53389278636509e-11,1.1107617736820653e-10,5.5538088684103264e-11,3.3152565883285285e-8,4.0971133492526385e-10,2.498239847105267e-8,2.0609297619776858e-8,4.522955190224478e-8,0.05974146,28731.140000053874,6.53389278636509e-11,0.0030615912666413984,0.001308945739073948
2016-12-10T01:00:00.0,7.897418946018935e-8,27681.55,6769.9722,66.16125,231.12654820055928,36141.51695596722,6.541983607680452e-11,1.1121372133056768e-10,5.560686066528384e-11,5.211607129858806e-8,6.440691564561576e-10,3.9272509540009606e-8,2.674690444027071e-8,5.869925918507376e-8,0.05174791,27681.550000078976,6.541983607680452e-11,0.00306159126664101,0.0013089457389334216
2016-12-10T02:00:00.0,1.14207022228508e-7,26499.48,6312.96984,64.423139,164.96835979252575,29371.546065010927,6.546999535106743e-11,1.1129899209681462e-10,5.564949604840731e-11,8.130731317084621e-8,1.0048250242738903e-9,6.126981855328599e-8,3.278841006556496e-8,7.195806097872309e-8,0.04647257,26499.48000011421,6.546999535106743e-11,0.003061591266638742,0.0013089457387669165
2016-12-10T03:00:00.0,1.8443868043484364e-7,25238.08,5997.44675,63.44075,100.54828238485314,23058.577534089894,6.550807972647087e-11,1.1136373553500047e-10,5.5681867767500236e-11,1.447626323387317e-7,1.789028684886802e-9,1.0908711493212206e-7,3.956468436057695e-8,8.682939990470295e-8,0.04342827,25238.08000018444,6.550807972647087e-11,0.0030615912666339547,0.0013089457386565825
2016-12-10T04:00:00.0,5117.029674727755,24410.84,6314.1990399999995,70.351749,37.11059397796451,17061.13209323155,6.55611293885816e-11,1.1145391996058872e-10,5.572695998029436e-11,5117.029674672115,63.2380934327351,3855.981306874091,5.5528415726250757e-8,1.2186370479359776e-7,0.03942628,29527.869674727757,6.55611293885816e-11,0.003061591266577668,0.0013089457387643756
2016-12-10T05:00:00.0,4411.192034471367,23391.69,5845.51612,54.517972,30.00000000202192,14602.915669173244,6.384346720033769e-11,1.0853389424057408e-10,5.426694712028704e-11,4411.192034388701,54.51509796809693,3324.091339518105,8.255713483887755e-8,1.8118143975525075e-7,0.03655595,27802.882034471364,6.384346720033769e-11,0.002874031299499397,0.001308945738601275
2016-12-10T06:00:00.0,4482.16347086089,22742.59,6722.0462099999995,55.394805000000005,30.00000000147262,12081.492197818268,6.162867175975613e-11,1.047687419915854e-10,5.23843709957927e-11,4482.163470590646,55.39218850673672,3377.5724699229704,2.7013891516807393e-7,5.928519404118727e-7,0.03253786,27224.75347086089,6.162867175975613e-11,0.002616508946120812,0.0013089457389075158
2016-12-10T07:00:00.0,4752.892998402868,22241.20917,6529.166577,58.74055588,30.00000001720784,8737.01976727983,6.144648103985609e-11,1.0445901776775535e-10,5.2229508883877676e-11,4752.892998059451,58.73796139482722,3581.583011879708,3.433120134231658e-7,7.534389971100509e-7,0.033710861210000005,26994.102168402867,6.144648103985609e-11,0.002594471784106363,0.0013089457388314916
2016-12-10T08:00:00.0,5087.177359256127,21567.63833,6583.1665490000005,50.34880536,30.000000003871378,5789.437511858715,6.064730923198166e-11,1.0310042569436882e-10,5.155021284718441e-11,4073.866595181073,50.34630884665856,3069.8968808938143,1013.3107640749503,2223.830847726266,0.03304693985,26654.815689256127,6.064730923198166e-11,0.002496513532919994,0.0013089457388330242
2016-12-10T09:00:00.0,8431.020653660964,21211.76,6710.35874,48.959583,30.00000000411441,4500.000000424534,5.992743545643103e-11,1.0187664027593276e-10,5.093832013796638e-11,8183.223880403154,101.1312244076605,6166.538073637835,247.7967732577072,543.8194558611842,0.03095653,29642.780653660964,5.992743545643103e-11,0.002404341687398974,0.0012544776250426866
